Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/14/21 ,16:56:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,554.724987,1008.061035,65.757101,52.550592,13.206508,2.466898,26.130130,0.000000,921.939435,84.207033,68.154465,16.052567,0.053487,67.875401,0.000000,0.000000,0.000000,0.000000,0.000000,60.011092,228.590092,0.412078,0.702609,0.000000,0.000000,0.000000,463.073425,0.353436,2.466898,0.053487,134.271954,762.011227,68.177537,65.035511,0.485576,837.908282,68.178585,-0.780414,465.024826,0.007859,59.997565,0.274188,-40.366702,72.255230,281.845487,1.775556,6.600811,160.611789,0.744535,1.115915,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:56:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,553.991132,1008.670026,65.736502,52.561070,13.175432,2.465031,26.109889,0.000000,923.188385,84.216360,68.199770,16.016591,0.051000,67.842361,0.000000,0.000000,0.000000,0.000000,0.000000,60.009011,228.360011,0.412209,0.685258,0.000000,0.000000,0.000000,463.086677,0.354865,2.465031,0.051000,137.294201,766.514251,68.134882,64.926394,0.497898,841.357252,68.160750,-0.774434,465.010659,0.007829,59.997681,0.276339,-38.003358,72.338725,279.249043,1.740930,6.643881,155.636098,0.704046,1.124259,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:57:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,552.211801,1009.170642,65.695317,52.577051,13.118266,2.464210,26.119184,0.000000,920.463373,84.235496,68.284769,15.950726,0.054515,67.866315,0.000000,0.000000,0.000000,0.000000,0.000000,60.009070,228.360070,0.413537,0.974579,0.000000,0.000000,0.000000,463.086736,0.354865,2.464210,0.054515,140.298226,770.509143,68.093370,64.817230,0.510233,844.904684,68.144979,-0.768455,464.995382,0.007796,59.997810,0.278515,-34.099793,72.421469,277.536640,1.708851,6.684612,149.994714,0.668584,1.131631,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:57:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,549.050796,1010.073840,65.636665,52.591532,13.045132,2.450499,26.103511,0.000000,917.759009,84.264162,68.399226,15.864936,0.035952,67.865919,0.000000,0.000000,0.000000,0.000000,0.000000,60.009089,227.870089,0.415026,1.383504,0.000000,0.000000,0.000000,463.106756,0.352690,2.450499,0.035952,143.312165,774.454918,68.053358,64.708023,0.522538,848.663116,68.131736,-0.762621,464.979809,0.007763,59.997954,0.280636,-29.026856,72.503320,275.839770,1.680595,6.723070,143.086557,0.640028,1.138244,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:57:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,547.341580,1011.260870,65.586761,52.597613,12.989148,2.452660,26.124562,0.000000,919.456976,84.289793,68.492654,15.797139,0.063918,67.855176,0.000000,0.000000,0.000000,0.000000,0.000000,60.008093,227.730093,0.416066,1.342858,0.000000,0.000000,0.000000,463.113426,0.346927,2.452660,0.063918,146.312993,778.426756,68.013371,64.598876,0.534819,852.462119,68.119818,-0.756587,464.963809,0.007729,59.998077,0.282754,-23.950062,72.585153,274.058170,1.652795,6.759420,135.601611,0.612480,1.144143,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:57:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,544.683582,1009.439032,65.539546,52.597730,12.941816,2.453270,26.121250,0.000000,920.514984,84.316729,68.579535,15.737194,0.047394,67.898107,0.000000,0.000000,0.000000,0.000000,0.000000,60.009071,227.680071,0.418004,1.129045,0.000000,0.000000,0.000000,463.136737,0.341872,2.453270,0.047394,149.328110,782.476842,67.975377,64.489876,0.547100,856.261869,68.110924,-0.750672,464.947458,0.007694,59.998155,0.284369,-20.627149,72.666047,272.036624,1.630160,6.793976,127.587534,0.593945,1.149123,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:57:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,543.317598,1009.733221,65.509168,52.596186,12.912982,2.466703,26.126012,0.000000,920.902075,84.336034,68.636317,15.699717,0.047202,67.899774,0.000000,0.000000,0.000000,0.000000,0.000000,60.015092,227.670092,0.419037,1.145055,0.000000,0.000000,0.000000,463.163425,0.336094,2.466703,0.047202,152.351923,786.546625,67.938792,64.381085,0.559442,859.648993,68.104222,-0.744772,464.931088,0.007659,59.998233,0.288131,-24.712271,72.746338,269.906189,1.610985,6.826876,120.957722,0.580959,1.153449,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:57:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,540.910631,1009.268707,65.446374,52.584834,12.861539,2.489076,26.154063,0.000000,919.751147,84.389389,68.757365,15.632024,0.036338,67.878278,0.000000,0.000000,0.000000,0.000000,0.000000,60.019088,227.670088,0.420901,1.307345,0.000000,0.000000,0.000000,463.173421,0.329610,2.489076,0.036338,155.378301,790.552183,67.903715,64.272503,0.571869,862.211527,68.099987,-0.738970,464.914773,0.007624,59.998333,0.290831,-21.704664,72.826000,267.812051,1.595980,6.858305,117.240470,0.573313,1.157441,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:57:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.714099,1008.319110,65.419369,52.574265,12.845103,2.475274,26.143563,0.000000,917.934497,84.423019,68.810924,15.612095,0.034406,67.898127,0.000000,0.000000,0.000000,0.000000,0.000000,60.019047,227.670047,0.421835,1.435630,0.000000,0.000000,0.000000,463.173380,0.329610,2.475274,0.034406,158.410564,794.520236,67.869335,64.163993,0.584207,864.484212,68.096804,-0.733179,464.898532,0.007590,59.998400,0.293403,-19.221140,72.905392,265.697804,1.582338,6.888120,114.280003,0.567707,1.161267,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:57:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,538.762589,1007.477863,65.385320,52.552253,12.833067,2.493845,26.121879,0.000000,922.254260,84.485242,68.882755,15.602487,0.033262,67.819670,0.000000,0.000000,0.000000,0.000000,0.000000,60.024052,227.740052,0.422709,0.874854,0.000000,0.000000,0.000000,463.180052,0.323848,2.493845,0.033262,161.458552,798.376181,67.836703,64.055857,0.596659,867.017644,68.095414,-0.727422,464.882477,0.007556,59.998511,0.295892,-16.466374,72.984062,263.705527,1.572578,6.916877,110.390532,0.565458,1.164951,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:57:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,540.324554,1010.522852,65.371774,52.540325,12.831449,2.512121,26.121884,0.000000,919.998895,84.522645,68.918291,15.604354,0.036777,67.833300,0.000000,0.000000,0.000000,0.000000,0.000000,60.027074,227.790074,0.421580,1.369292,0.000000,0.000000,0.000000,463.170074,0.323855,2.512121,0.036777,164.528252,801.826955,67.804540,63.947973,0.609204,869.811936,68.094453,-0.721638,464.866495,0.007521,59.998634,0.298347,-12.745191,73.062750,262.384383,1.563383,6.944302,105.179169,0.563900,1.168616,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:57:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,541.843886,1013.325256,65.360075,52.528170,12.831906,2.517777,26.130947,0.000000,919.751147,84.565478,68.956581,15.608897,0.040369,67.861356,0.000000,0.000000,0.000000,0.000000,0.000000,60.028032,227.830032,0.420472,1.618569,0.000000,0.000000,0.000000,463.160032,0.321703,2.517777,0.040369,167.627398,804.702819,67.773127,63.840958,0.621824,873.116742,68.093835,-0.715860,464.850477,0.007487,59.998767,0.300770,14.499095,73.141739,261.846330,1.555311,6.971137,96.988153,0.562888,1.172150,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:57:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.849584,1009.299689,65.352538,52.516897,12.835641,2.516758,26.095658,0.000000,920.824652,84.618236,68.998256,15.619980,0.043272,67.893986,0.000000,0.000000,0.000000,0.000000,0.000000,60.027012,227.860012,0.422081,1.105637,0.000000,0.000000,0.000000,463.130012,0.326042,2.516758,0.043272,170.709637,807.595657,67.741965,63.734399,0.634421,876.510833,68.093462,-0.710069,464.834421,0.007453,59.998900,0.303208,40.143373,73.221145,261.210035,1.547241,6.996920,87.382027,0.562263,1.175828,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:57:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,540.693474,1010.605432,65.351046,52.511959,12.839087,2.505611,26.123528,0.000000,919.312469,84.657317,69.024995,15.632323,0.041208,67.894400,0.000000,0.000000,0.000000,0.000000,0.000000,60.023061,227.880061,0.421459,1.330869,0.000000,0.000000,0.000000,463.083394,0.327515,2.505611,0.041208,173.787889,810.494287,67.711264,63.628711,0.646939,879.602431,68.093321,-0.704283,464.818107,0.007418,59.999011,0.305653,46.646917,73.300921,260.547288,1.539489,7.022053,78.498980,0.562024,1.179652,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:58:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.462733,1008.050732,65.353575,52.511243,12.842332,2.475274,26.134686,0.000000,917.826123,84.694241,69.047996,15.646246,0.039360,67.917530,0.000000,0.000000,0.000000,0.000000,0.000000,60.023039,227.880039,0.422420,1.201286,0.000000,0.000000,0.000000,463.083373,0.327515,2.475274,0.039360,176.859526,813.334196,67.680920,63.523681,0.659416,882.398387,68.093367,-0.698529,464.802181,0.007384,59.999167,0.308107,50.769631,73.380907,259.915329,1.531810,7.046266,70.450631,0.562101,1.183629,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:58:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,538.997260,1006.750159,65.358355,52.513260,12.845095,2.455147,26.130559,0.000000,918.569312,84.722289,69.064548,15.657740,0.030795,67.858077,0.000000,0.000000,0.000000,0.000000,0.000000,60.017018,227.900018,0.422822,0.945543,0.000000,0.000000,0.000000,463.003351,0.334051,2.455147,0.030795,179.919201,816.081493,67.650964,63.419312,0.671635,884.812140,68.093686,-0.692813,464.785959,0.007349,59.999312,0.310574,53.859900,73.461349,259.331198,1.524198,7.069554,63.877635,0.562635,1.188178,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:58:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.235856,1007.550098,65.364102,52.516373,12.847729,2.464729,26.107007,0.000000,919.560199,84.745515,69.077582,15.667934,0.022313,67.887374,0.000000,0.000000,0.000000,0.000000,0.000000,60.010011,227.900011,0.422635,0.933869,0.000000,0.000000,0.000000,462.983344,0.336225,2.464729,0.022313,182.977554,818.776721,67.621311,63.315443,0.683858,886.802860,68.094167,-0.687168,464.769644,0.007315,59.999428,0.313046,56.540252,73.542283,258.782465,1.516416,7.091723,59.145313,0.563443,1.192672,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:58:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,538.126444,1004.737341,65.378202,52.525367,12.852835,2.487439,26.098957,0.000000,924.416711,84.786462,69.099271,15.687192,0.023140,67.849805,0.000000,0.000000,0.000000,0.000000,0.000000,60.004063,227.890063,0.423488,0.005187,0.000000,0.000000,0.000000,462.940063,0.336977,2.487439,0.023140,186.022107,821.389143,67.592079,63.212334,0.696212,888.147391,68.094663,-0.681547,464.753182,0.007279,59.999523,0.315539,58.739193,73.624079,258.269678,1.508595,7.113018,57.191309,0.564292,1.197378,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:58:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,538.970536,1006.012128,65.391811,52.535088,12.856724,2.469080,26.138814,0.000000,921.005304,84.815972,69.115412,15.700560,0.021399,67.810181,0.000000,0.000000,0.000000,0.000000,0.000000,59.999098,227.850098,0.422751,0.427423,0.000000,0.000000,0.000000,462.916765,0.337714,2.469080,0.021399,189.067910,823.968134,67.563095,63.109662,0.708563,889.124286,68.095123,-0.675919,464.736719,0.007244,59.999596,0.318036,60.846189,73.706373,257.779280,1.500502,7.133151,56.267702,0.565089,1.202160,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:58:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.030808,1006.151465,65.395002,52.537405,12.857597,2.455448,26.142111,0.000000,919.900842,84.822140,69.118908,15.703232,0.020257,67.818432,0.000000,0.000000,0.000000,0.000000,0.000000,59.998002,227.820002,0.422647,0.526529,0.000000,0.000000,0.000000,462.906669,0.337721,2.455448,0.020257,192.116637,825.948044,67.534536,63.007649,0.720694,889.591731,68.095526,-0.670404,464.720200,0.007209,59.999662,0.320527,63.052588,73.789373,257.802461,1.492509,7.152398,56.171322,0.565798,1.206781,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:58:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.907325,1007.235291,65.416640,52.553137,12.863503,2.437292,26.111569,0.000000,921.660742,84.857499,69.139740,15.717759,0.014488,67.961300,0.000000,0.000000,0.000000,0.000000,0.000000,59.998080,227.820080,0.421961,0.400647,0.000000,0.000000,0.000000,462.906746,0.337721,2.437292,0.014488,195.172704,827.595297,67.506622,62.906357,0.732721,889.823776,68.096062,-0.664961,464.703848,0.007174,59.999740,0.323008,65.558313,73.873242,258.009342,1.484810,7.170711,56.217285,0.566745,1.211319,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:58:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.863241,1006.837891,65.431502,52.563928,12.867574,2.465875,26.131997,0.000000,921.366565,84.877663,69.152906,15.724757,-0.007921,67.889449,0.000000,0.000000,0.000000,0.000000,0.000000,59.997089,227.800089,0.421959,0.380499,0.000000,0.000000,0.000000,462.933422,0.336261,2.465875,-0.007921,198.218649,830.080873,67.479183,62.805515,0.744905,890.249330,68.096717,-0.659558,464.687700,0.007140,59.999817,0.325515,67.957554,73.957676,257.564220,1.477292,7.187936,56.167979,0.567898,1.215455,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:58:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,540.719767,1008.148792,65.445413,52.574142,12.871272,2.473520,26.122095,0.000000,918.868646,84.894505,69.165448,15.729057,0.011905,67.892347,0.000000,0.000000,0.000000,0.000000,0.000000,59.996040,227.770040,0.421235,0.764904,0.000000,0.000000,0.000000,462.926707,0.335546,2.473520,0.011905,201.250152,833.818286,67.452312,62.705165,0.757197,890.984001,68.097500,-0.653993,464.671552,0.007105,59.999895,0.328135,69.890871,74.042761,255.216402,1.469992,7.204058,55.667670,0.569281,1.219451,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:58:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,541.097359,1008.375873,65.467890,52.590465,12.877425,2.471044,26.133656,0.000000,921.929114,84.918817,69.185768,15.733049,0.013144,67.881200,0.000000,0.000000,0.000000,0.000000,0.000000,59.999093,227.740093,0.420886,0.468265,0.000000,0.000000,0.000000,462.900093,0.334845,2.471044,0.013144,204.286027,837.593690,67.425849,62.605146,0.769435,891.828258,68.098320,-0.648412,464.655274,0.007070,59.999995,0.330750,72.034301,74.128265,252.730546,1.462661,7.218949,54.922950,0.570738,1.223449,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:58:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,540.248224,1006.497266,65.481660,52.600405,12.881255,2.479298,26.121267,0.000000,922.868420,84.932279,69.197767,15.734512,0.036056,67.888629,0.000000,0.000000,0.000000,0.000000,0.000000,60.002074,227.700074,0.421473,0.215080,0.000000,0.000000,0.000000,462.896741,0.333408,2.479298,0.036056,207.316608,841.369954,67.399756,62.505410,0.781739,892.750416,68.099140,-0.642722,464.638996,0.007035,60.000112,0.333364,74.394024,74.214085,250.125523,1.455201,7.232557,54.030290,0.572215,1.227262,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:58:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,540.815904,1007.777203,65.492006,52.608098,12.883908,2.481577,26.117146,0.000000,918.151270,84.942290,69.206954,15.735336,0.038335,67.887398,0.000000,0.000000,0.000000,0.000000,0.000000,60.001075,227.660075,0.420957,0.728258,0.000000,0.000000,0.000000,462.906742,0.333400,2.481577,0.038335,210.351052,845.158031,67.374379,62.406250,0.794088,893.733705,68.099734,-0.637003,464.622774,0.007001,60.000223,0.335961,78.115340,74.300319,247.424278,1.448365,7.245275,52.853811,0.573315,1.230768,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:59:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,542.160176,1009.547412,65.511194,52.623319,12.887875,2.488780,26.129303,0.000000,918.817023,84.961051,69.225082,15.735970,0.018700,67.884071,0.000000,0.000000,0.000000,0.000000,0.000000,60.001077,227.660077,0.419913,0.960124,0.000000,0.000000,0.000000,462.906744,0.333400,2.488780,0.018700,213.393241,848.955054,67.349382,62.307428,0.806465,894.755500,68.100320,-0.631384,464.606514,0.006966,60.000361,0.338549,82.920765,74.386760,244.642604,1.441423,7.256781,51.527081,0.574415,1.234013,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:59:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,542.252950,1009.789984,65.520824,52.631491,12.889334,2.492603,26.135707,0.000000,918.811859,84.970612,69.234351,15.736261,0.020768,67.895223,0.000000,0.000000,0.000000,0.000000,0.000000,59.997003,227.660003,0.419841,0.987792,0.000000,0.000000,0.000000,462.866670,0.331269,2.492603,0.020768,216.436116,852.755890,67.324885,62.209082,0.818866,895.805767,68.100854,-0.625770,464.590144,0.006931,60.000494,0.341136,91.131164,74.473415,241.764452,1.434770,7.267344,50.050816,0.575429,1.237454,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:59:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,542.313973,1009.423553,65.534963,52.644657,12.890306,2.479810,26.136539,0.000000,917.475165,84.985017,69.247632,15.737386,0.027691,67.843207,0.000000,0.000000,0.000000,0.000000,0.000000,59.995056,227.620056,0.419720,1.140434,0.000000,0.000000,0.000000,462.870056,0.330546,2.479810,0.027691,219.479694,856.540784,67.300822,62.111156,0.831174,896.857927,68.101448,-0.620087,464.573884,0.006896,60.000611,0.343719,106.819042,74.560280,238.820496,1.428216,7.276852,48.471070,0.576563,1.240735,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:59:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,541.863718,1008.959052,65.551590,52.663122,12.888468,2.492083,26.124968,0.000000,918.424774,85.003337,69.264070,15.739267,0.020455,67.825853,0.000000,0.000000,0.000000,0.000000,0.000000,59.994045,227.380045,0.419626,0.920570,0.000000,0.000000,0.000000,462.873378,0.329824,2.492083,0.020455,222.520832,860.314266,67.277204,62.013691,0.843553,897.927720,68.102200,-0.614452,464.557718,0.006862,60.000717,0.346301,128.870164,74.647353,235.797080,1.421745,7.285298,46.771173,0.577998,1.243842,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:59:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,540.940327,1006.930780,65.567533,52.683511,12.884022,2.505923,26.135091,0.000000,918.894427,85.021809,69.282195,15.739615,0.024282,67.901833,0.000000,0.000000,0.000000,0.000000,0.000000,59.995087,225.650087,0.417144,0.688678,0.000000,0.000000,0.000000,462.906754,0.326920,2.505923,0.024282,225.556681,864.075563,67.253927,61.916606,0.856029,899.011419,68.103141,-0.608809,464.541773,0.006828,60.000822,0.348870,147.659822,74.734593,232.667971,1.415195,7.292584,44.938682,0.579786,1.246520,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:59:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,541.753646,1009.619666,65.586880,52.709340,12.877541,2.519951,26.134256,0.000000,920.453046,85.043137,69.305476,15.737660,0.006312,67.884895,0.000000,0.000000,0.000000,0.000000,0.000000,59.994055,221.440055,0.408747,0.414262,0.000000,0.000000,0.000000,462.993388,0.321099,2.519951,0.006312,228.590372,867.836803,67.231052,61.819953,0.868482,900.092996,68.104290,-0.603123,464.526310,0.006795,60.000922,0.351400,159.063001,74.821969,229.437231,1.408852,7.298959,43.028680,0.581938,1.248376,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:59:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,541.285429,1009.072607,65.599194,52.725764,12.873430,2.509123,26.110732,0.000000,918.646710,85.055630,69.319588,15.736041,0.014270,67.865087,0.000000,0.000000,0.000000,0.000000,0.000000,59.994012,221.440012,0.409100,0.543604,0.000000,0.000000,0.000000,462.993345,0.321099,2.509123,0.014270,231.627771,871.610572,67.208504,61.723682,0.880975,901.164969,68.105711,-0.597505,464.510810,0.006761,60.001017,0.353928,169.022019,74.909559,226.100197,1.402258,7.304019,41.016023,0.584601,1.250001,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:59:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,541.194044,1008.561682,65.608895,52.739253,12.869642,2.508922,26.108673,0.000000,917.955133,85.064404,69.329759,15.734644,0.018302,67.875828,0.000000,0.000000,0.000000,0.000000,0.000000,59.994099,203.720099,0.376427,-0.264471,0.000000,0.000000,0.000000,463.216766,0.311589,2.508922,0.018302,234.664650,875.371296,67.186289,61.627777,0.893475,902.213802,68.107359,-0.591891,464.496606,0.006731,60.001112,0.356275,177.267825,74.997315,222.672254,1.395699,7.308045,38.955223,0.587640,1.250100,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:59:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.879141,1008.432635,65.637447,52.789169,12.848277,2.514910,26.143562,0.000000,918.538336,85.074826,69.355418,15.719408,0.016857,67.820089,0.000000,0.000000,0.000000,0.000000,0.000000,59.991093,190.400093,0.352672,-1.045763,0.000000,0.000000,0.000000,463.380093,0.308602,2.514910,0.016857,237.693603,879.111289,67.164527,61.532447,0.905989,903.242364,68.109321,-0.586290,464.483329,0.006703,60.001190,0.358489,184.747642,75.085294,219.168061,1.389134,7.310891,36.856787,0.591215,1.249191,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:59:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.378906,1009.340973,65.654689,52.829792,12.824897,2.518316,26.116312,0.000000,920.535645,85.064033,69.368310,15.695723,0.021812,67.818851,0.000000,0.000000,0.000000,0.000000,0.000000,59.991031,175.310031,0.325022,-1.921588,0.000000,0.000000,0.000000,463.620031,0.306285,2.518316,0.021812,240.720046,882.864987,67.143101,61.437618,0.918528,904.274740,68.111493,-0.580659,464.471255,0.006677,60.001251,0.360553,192.141090,75.173353,215.530052,1.382461,7.312465,34.645939,0.595127,1.246959,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:59:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,537.453661,1011.395044,65.688867,52.935529,12.753339,2.529654,26.120631,0.000000,918.337036,85.003357,69.389208,15.614149,0.022208,67.852691,0.000000,0.000000,0.000000,0.000000,0.000000,59.990065,159.560065,0.296882,-2.253543,0.000000,0.000000,0.000000,463.826732,0.302556,2.529654,0.022208,243.745792,886.632018,67.122055,61.343379,0.931148,905.259233,68.113886,-0.575013,464.460180,0.006653,60.001289,0.362458,199.757861,75.261465,211.763226,1.375804,7.312832,32.434377,0.599364,1.243761,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,16:59:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,532.611879,1009.872546,65.723428,53.065734,12.657694,2.532959,26.125381,0.000000,921.459448,84.906356,69.405880,15.500476,0.021487,67.819663,0.000000,0.000000,0.000000,0.000000,0.000000,59.987045,144.320045,0.270967,-2.696253,0.000000,0.000000,0.000000,464.010045,0.299562,2.532959,0.021487,246.734290,890.378922,67.101457,61.250343,0.943802,906.228988,68.116529,-0.569366,464.450125,0.006632,60.001311,0.364225,207.568551,75.348967,207.887127,1.368779,7.311014,30.206240,0.604014,1.240016,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:00:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,523.792259,1008.721655,65.778793,53.316157,12.462636,2.521302,26.141490,0.000000,921.129150,84.685369,69.420011,15.265358,0.014062,67.833707,0.000000,0.000000,0.000000,0.000000,0.000000,59.987004,144.320004,0.275529,-3.433621,0.000000,0.000000,0.000000,464.010004,0.299563,2.521302,0.014062,249.705654,894.113238,67.081122,61.157955,0.956428,907.170329,68.119316,-0.563700,464.439921,0.006610,60.001323,0.366000,215.363786,75.436170,203.894098,1.361548,7.307653,27.969318,0.608839,1.236010,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:00:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,518.726300,1008.597791,65.809206,53.465395,12.343811,2.531109,26.129518,0.000000,921.789758,84.545345,69.422980,15.122365,0.003123,67.863850,0.000000,0.000000,0.000000,0.000000,0.000000,59.989037,122.080037,0.235346,-4.600453,0.000000,0.000000,0.000000,464.286703,0.304410,2.531109,0.003123,252.623861,897.834737,67.061426,61.067416,0.969026,908.025538,68.122399,-0.558163,464.431255,0.006591,60.001362,0.367567,222.432490,75.522225,199.769311,1.354214,7.301898,25.965902,0.614033,1.231552,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:00:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,504.853267,1008.866162,65.886366,53.875375,12.010990,2.527902,26.136117,0.000000,921.237518,84.141383,69.416604,14.724780,0.010857,67.891919,0.000000,0.000000,0.000000,0.000000,0.000000,59.986077,117.020077,0.231790,-4.682368,0.000000,0.000000,0.000000,464.343410,0.305090,2.527902,0.010857,255.534856,901.558616,67.042027,60.977615,0.981634,908.805482,68.125637,-0.552653,464.422681,0.006573,60.001423,0.369139,228.847602,75.607920,195.484360,1.346787,7.294718,24.201030,0.619353,1.227123,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:00:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.261369,1007.503656,65.926628,54.102158,11.824470,2.519234,26.125798,0.000000,921.598798,83.910690,69.407785,14.502905,0.012717,67.861368,0.000000,0.000000,0.000000,0.000000,0.000000,59.988054,116.250054,0.233311,-4.832699,0.000000,0.000000,0.000000,464.360054,0.307951,2.519234,0.012717,258.331998,905.265923,67.023343,60.890945,0.994159,909.528254,68.128940,-0.547072,464.414551,0.006556,60.001467,0.370701,234.937888,75.690824,191.059347,1.338867,7.283782,22.564053,0.624615,1.222631,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:00:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,485.648315,1010.187384,65.994064,54.494267,11.499797,2.515324,26.129732,0.000000,922.744562,83.504147,69.387757,14.116389,0.011491,67.857664,0.000000,0.000000,0.000000,0.000000,0.000000,59.989015,119.060015,0.245157,-4.571044,0.000000,0.000000,0.000000,464.336682,0.310838,2.515324,0.011491,261.058996,908.968785,67.005147,60.806568,1.006633,910.228776,68.132229,-0.541488,464.406292,0.006554,60.001506,0.372329,240.928503,75.771595,186.505584,1.330535,7.269998,20.944988,0.629701,1.218073,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:00:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,467.874143,1012.282751,66.075385,54.980541,11.094844,2.521201,26.121055,0.000000,918.094495,82.987310,69.355800,13.631510,0.004569,67.816781,0.000000,0.000000,0.000000,0.000000,0.000000,59.991002,124.780002,0.266696,-3.308516,0.000000,0.000000,0.000000,464.260002,0.314479,2.521201,0.004569,263.745106,912.675920,66.987497,60.724307,1.019155,910.815784,68.135605,-0.535956,464.397607,0.006573,60.001556,0.374049,246.518289,75.850650,181.820259,1.322078,7.254003,19.682015,0.634712,1.213477,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:00:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,454.036300,1010.079004,66.135395,55.344829,10.790566,2.526883,26.130350,0.000000,917.831274,82.592152,69.326378,13.265775,0.014690,67.822154,0.000000,0.000000,0.000000,0.000000,0.000000,59.991052,124.780052,0.274824,-3.348628,0.000000,0.000000,0.000000,464.260052,0.314479,2.526883,0.014690,266.295778,916.367800,66.970478,60.645382,1.031723,911.372945,68.138820,-0.530381,464.389163,0.006591,60.001612,0.375849,252.019517,75.926326,176.920932,1.313142,7.234686,18.404933,0.639279,1.209084,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:00:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,437.783172,1007.926849,66.206017,55.779080,10.426936,2.541627,26.146023,0.000000,919.183453,82.109376,69.280820,12.828555,0.004970,67.830396,0.000000,0.000000,0.000000,0.000000,0.000000,60.006050,141.080050,0.322260,-2.547809,0.000000,0.000000,0.000000,464.100050,0.321051,2.541627,0.004970,268.790846,920.050162,66.953879,60.568162,1.044390,911.907569,68.142042,-0.524797,464.379940,0.006611,60.001745,0.377892,257.277649,76.000511,171.812411,1.304074,7.213653,17.215583,0.643669,1.204893,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:00:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,430.607979,1009.418390,66.242509,56.001411,10.241098,2.529454,26.141694,0.000000,920.298230,81.856976,69.252689,12.604287,0.001880,67.806455,0.000000,0.000000,0.000000,0.000000,0.000000,60.014093,149.950093,0.348229,-1.884763,0.000000,0.000000,0.000000,464.010093,0.321114,2.529454,0.001880,271.210323,923.729484,66.937849,60.493352,1.056973,912.381866,68.145200,-0.519249,464.370292,0.006632,60.001917,0.380110,262.168505,76.072462,166.483774,1.294902,7.190637,16.230687,0.647726,1.200833,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:00:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,426.750310,1010.930573,66.269774,56.164104,10.105670,2.531118,26.090303,0.000000,921.031104,81.668720,69.229218,12.439503,0.008189,67.788300,0.000000,0.000000,0.000000,0.000000,0.000000,60.021056,158.960056,0.372490,-1.175014,0.000000,0.000000,0.000000,463.926723,0.321890,2.531118,0.008189,273.607894,927.413193,66.922159,60.419672,1.069551,912.824539,68.148392,-0.513678,464.360162,0.006654,60.002128,0.382468,266.894308,76.143543,160.913155,1.285709,7.166498,15.344996,0.651655,1.196813,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:00:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,417.864094,1010.899622,66.308271,56.384464,9.923808,2.540936,26.096715,0.000000,918.538354,81.402158,69.189714,12.212444,0.001285,67.827949,0.000000,0.000000,0.000000,0.000000,0.000000,60.021037,167.480037,0.400800,-0.190001,0.000000,0.000000,0.000000,463.836704,0.324108,2.540936,0.001285,275.956188,931.063729,66.906805,60.347362,1.082186,913.232889,68.151462,-0.508167,464.349458,0.006677,60.002350,0.384982,271.724468,76.213256,155.178716,1.276360,7.140997,14.484854,0.655261,1.192802,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:00:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,415.759650,1010.528021,66.320123,56.447264,9.872860,2.536489,26.116318,0.000000,917.919025,81.317803,69.173228,12.144576,-0.004297,67.791194,0.000000,0.000000,0.000000,0.000000,0.000000,60.018025,175.490025,0.422095,0.420861,0.000000,0.000000,0.000000,463.740025,0.323457,2.536489,-0.004297,278.293337,934.629365,66.891743,60.275667,1.094796,913.596999,68.154617,-0.502675,464.338217,0.006702,60.002555,0.387609,277.084077,76.282716,149.453119,1.267113,7.114817,13.751811,0.658816,1.188930,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:01:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,415.720608,1009.691931,66.323191,56.438420,9.884771,2.533284,26.151614,0.000000,921.856873,81.286948,69.149777,12.137171,0.008497,67.865508,0.000000,0.000000,0.000000,0.000000,0.000000,60.018023,175.490023,0.422135,0.095319,0.000000,0.000000,0.000000,463.740023,0.323457,2.533284,0.008497,280.625076,938.154888,66.876802,60.204180,1.107417,913.948608,68.157746,-0.497181,464.326865,0.006726,60.002766,0.390239,282.662989,76.352002,143.547916,1.257754,7.087884,13.074143,0.662235,1.184802,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:01:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,417.370566,1008.566821,66.315977,56.380953,9.935024,2.516141,26.162755,0.000000,922.775525,81.334217,69.147182,12.187035,0.014682,67.873345,0.000000,0.000000,0.000000,0.000000,0.000000,60.013010,189.970010,0.455159,0.816184,0.000000,0.000000,0.000000,463.600010,0.325712,2.516141,0.014682,282.971893,941.622178,66.861950,60.132378,1.119918,914.300273,68.160951,-0.491663,464.314661,0.006753,60.002949,0.393043,288.622087,76.421778,137.509466,1.248419,7.060582,12.436521,0.665631,1.180884,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:01:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,423.234123,1003.008417,66.284285,56.154058,10.130227,2.487652,26.123323,0.000000,921.314954,81.550559,69.156718,12.393842,0.008489,67.858067,0.000000,0.000000,0.000000,0.000000,0.000000,60.008052,195.830052,0.462699,0.876531,0.000000,0.000000,0.000000,463.526719,0.326482,2.487652,0.008489,285.347685,944.977100,66.847178,60.059717,1.132252,914.608873,68.164400,-0.486124,464.302012,0.006780,60.003126,0.395885,295.168329,76.492818,131.443839,1.239303,7.033364,11.906735,0.669173,1.177036,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:01:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,425.614300,1002.120709,66.266196,56.031367,10.234829,2.493630,26.138799,0.000000,920.881415,81.674306,69.167295,12.507011,0.021899,67.814706,0.000000,0.000000,0.000000,0.000000,0.000000,60.009055,200.900055,0.472024,1.086508,0.000000,0.000000,0.000000,463.450055,0.327975,2.493630,0.021899,287.741583,948.281646,66.832377,59.986323,1.144630,914.901589,68.167998,-0.480502,464.288957,0.006808,60.003310,0.398770,302.072289,76.564783,125.178650,1.230159,7.005882,11.395957,0.672825,1.173354,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:01:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,435.518760,1006.130817,66.230997,55.794281,10.436717,2.512422,26.142313,0.000000,919.673743,81.918390,69.192319,12.726070,0.016950,67.819254,0.000000,0.000000,0.000000,0.000000,0.000000,60.011061,205.090061,0.470910,1.838053,0.000000,0.000000,0.000000,463.393394,0.333050,2.512422,0.016950,290.191478,951.496159,66.817647,59.911906,1.157083,915.153275,68.171955,-0.474901,464.275549,0.006837,60.003487,0.401641,310.248812,76.638352,119.008179,1.221318,6.978669,10.988805,0.676754,1.169696,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:01:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,450.213519,1010.357690,66.185513,55.488556,10.696957,2.520783,26.126830,0.000000,919.900830,82.240182,69.229240,13.010942,-0.018042,67.822970,0.000000,0.000000,0.000000,0.000000,0.000000,60.011045,208.330045,0.462736,2.353669,0.000000,0.000000,0.000000,463.340045,0.338844,2.520783,-0.018042,292.723164,954.699089,66.802761,59.835900,1.169553,915.384058,68.176191,-0.469490,464.261846,0.006867,60.003665,0.404464,318.884656,76.713802,112.582870,1.212523,6.951729,10.642522,0.680982,1.166101,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:01:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.771115,1010.667346,66.141848,55.197692,10.944156,2.515713,26.113194,0.000000,921.567828,82.552293,69.265182,13.287111,-0.067290,67.831628,0.000000,0.000000,0.000000,0.000000,0.000000,60.011026,208.330026,0.452133,2.124713,0.000000,0.000000,0.000000,463.340026,0.338844,2.515713,-0.067290,295.307658,957.820561,66.787851,59.758652,1.181992,915.611831,68.180755,-0.464361,464.248531,0.006896,60.003815,0.407232,329.990367,76.791024,106.065105,1.203933,6.925105,10.332681,0.685503,1.162845,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:01:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,466.125670,1010.208026,66.113657,55.010222,11.103435,2.526568,26.117545,0.000000,921.438812,82.758254,69.287909,13.470345,-0.065726,67.857655,0.000000,0.000000,0.000000,0.000000,0.000000,60.012050,213.290050,0.457581,2.377161,0.000000,0.000000,0.000000,463.290050,0.353990,2.526568,-0.065726,297.928277,960.891254,66.772886,59.680371,1.194489,915.831777,68.185558,-0.459242,464.235105,0.006925,60.003960,0.410023,342.717640,76.869661,99.283049,1.195401,6.898500,10.026808,0.690224,1.159863,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:01:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,479.704033,1010.925403,66.064065,54.673677,11.390387,2.538446,26.108056,0.000000,918.729285,83.135819,69.329339,13.806480,-0.075111,67.847341,0.000000,0.000000,0.000000,0.000000,0.000000,60.015022,215.350022,0.448923,2.546441,0.000000,0.000000,0.000000,463.256688,0.361930,2.538446,-0.075111,300.586178,963.931554,66.757901,59.601456,1.207014,916.028985,68.190527,-0.454148,464.221697,0.006954,60.004104,0.412802,356.103580,76.949218,92.118051,1.186839,6.871567,9.717795,0.695051,1.157128,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:01:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,482.829504,1007.338501,66.045298,54.540016,11.505282,2.544523,26.120636,0.000000,920.530469,83.289636,69.346051,13.943585,-0.073266,67.814298,0.000000,0.000000,0.000000,0.000000,0.000000,60.015061,217.160061,0.449766,2.033610,0.000000,0.000000,0.000000,463.226727,0.366271,2.544523,-0.073266,303.304757,966.375326,66.742864,59.520967,1.219601,916.244400,68.195921,-0.449091,464.208327,0.006983,60.004249,0.415514,-313.647188,77.031098,87.247348,1.178550,6.845335,9.377621,0.700240,1.154626,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:01:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,487.860711,1003.452283,66.019279,54.349289,11.669989,2.529368,26.126229,0.000000,921.609143,83.511539,69.369627,14.141913,-0.070254,67.794499,0.000000,0.000000,0.000000,0.000000,0.000000,60.013011,218.700011,0.448284,1.424263,0.000000,0.000000,0.000000,463.210011,0.369163,2.529368,-0.070254,306.054508,968.445267,66.727752,59.439521,1.232080,916.472345,68.201510,-0.443981,464.194993,0.007012,60.004359,0.418200,-337.477909,77.114278,83.585862,1.170217,6.818972,8.996781,0.705580,1.152204,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:01:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.701737,1007.735913,65.985434,54.088002,11.897432,2.535756,26.162757,0.000000,921.335596,83.822686,69.400374,14.422312,-0.079349,67.878301,0.000000,0.000000,0.000000,0.000000,0.000000,60.014051,220.000051,0.441146,1.712998,0.000000,0.000000,0.000000,463.186718,0.372780,2.535756,-0.079349,308.863212,970.461246,66.712609,59.356942,1.244568,916.708317,68.207393,-0.438924,464.181531,0.007041,60.004477,0.420853,-368.234636,77.199215,80.029823,1.161987,6.792874,8.552313,0.711130,1.149732,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:02:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,504.781060,1008.117822,65.968946,53.950523,12.018423,2.537098,26.152435,0.000000,919.353766,83.991272,69.416044,14.575228,-0.073053,67.882844,0.000000,0.000000,0.000000,0.000000,0.000000,60.014001,220.000001,0.435833,1.827183,0.000000,0.000000,0.000000,463.186668,0.372780,2.537098,-0.073053,311.704081,972.402534,66.697501,59.273732,1.257101,916.942886,68.213511,-0.433893,464.168364,0.007070,60.004565,0.423486,-423.528076,77.285350,76.588946,1.153803,6.766658,8.023428,0.716774,1.147465,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:02:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,512.761810,1011.797614,65.950373,53.786512,12.163861,2.564437,26.134461,0.000000,919.658252,84.197499,69.433710,14.763789,-0.073377,67.836588,0.000000,0.000000,0.000000,0.000000,0.000000,60.011019,221.770019,0.432501,1.993758,0.000000,0.000000,0.000000,463.123353,0.380748,2.564437,-0.073377,314.568606,974.307380,66.682424,59.190178,1.269663,917.166616,68.219778,-0.428852,464.155123,0.007099,60.004637,0.426122,-580.784621,77.372199,73.149680,1.145552,6.739915,7.488828,0.722423,1.145684,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:02:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,515.315953,1010.347357,65.939333,53.688688,12.250646,2.582600,26.131153,0.000000,919.782117,84.324366,69.444241,14.880125,-0.074413,67.870026,0.000000,0.000000,0.000000,0.000000,0.000000,60.010022,222.350022,0.431483,1.718956,0.000000,0.000000,0.000000,463.113355,0.382916,2.582600,-0.074413,317.465393,976.144788,66.667370,59.105965,1.282456,917.395478,68.226265,-0.423814,464.141789,0.007128,60.004748,0.428747,-510.333465,77.460286,69.797497,1.137312,6.713004,6.937975,0.728138,1.143752,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:02:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,519.359207,1007.415930,65.923733,53.550040,12.373693,2.576126,26.141298,0.000000,920.504688,84.509669,69.461481,15.048188,-0.068397,67.894415,0.000000,0.000000,0.000000,0.000000,0.000000,60.007029,222.760029,0.428913,1.182223,0.000000,0.000000,0.000000,463.040029,0.384416,2.576126,-0.068397,320.381281,977.927260,66.652309,59.021126,1.295207,917.618864,68.232929,-0.418718,464.128104,0.007157,60.004859,0.431368,-478.414821,77.549471,66.392940,1.129005,6.685734,6.379487,0.733908,1.142105,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:02:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,520.444037,1006.172131,65.917450,53.491108,12.426342,2.574682,26.160498,0.000000,920.004077,84.591429,69.470614,15.120815,-0.070770,67.951807,0.000000,0.000000,0.000000,0.000000,0.000000,60.006091,223.020091,0.428519,1.008733,0.000000,0.000000,0.000000,463.023424,0.387309,2.574682,-0.070770,323.302880,979.621048,66.637337,58.936083,1.307962,917.803342,68.239811,-0.413661,464.114364,0.007187,60.004971,0.434004,-463.098392,77.639417,63.103592,1.120706,6.657965,5.948832,0.739683,1.140425,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:02:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,523.102515,1005.702454,65.909634,53.407930,12.501703,2.574561,26.157796,0.000000,918.734448,84.710233,69.485865,15.224368,-0.084207,67.890681,0.000000,0.000000,0.000000,0.000000,0.000000,60.007081,223.160081,0.426609,1.064939,0.000000,0.000000,0.000000,463.013415,0.389478,2.574561,-0.084207,326.237570,981.232719,66.622438,58.850770,1.320674,917.964910,68.246910,-0.408690,464.100568,0.007217,60.005088,0.436644,-451.828042,77.730164,59.948574,1.112376,6.629652,5.562362,0.745486,1.138628,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:02:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,527.659538,1006.894635,65.904134,53.326416,12.577718,2.577856,26.178639,0.000000,919.379565,84.831878,69.504410,15.327468,-0.066048,67.846909,0.000000,0.000000,0.000000,0.000000,0.000000,60.007020,223.160020,0.422924,0.900365,0.000000,0.000000,0.000000,463.013354,0.389478,2.577856,-0.066048,329.196449,982.801180,66.607587,58.765133,1.333436,918.118164,68.254199,-0.403593,464.086975,0.007247,60.005221,0.439275,-442.050485,77.821685,56.806868,1.103945,6.600678,5.205868,0.751341,1.136911,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:02:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,531.356871,1010.275110,65.901800,53.269159,12.632641,2.585081,26.152213,0.000000,918.404132,84.921177,69.520431,15.400746,-0.078848,67.869204,0.000000,0.000000,0.000000,0.000000,0.000000,60.010047,223.270047,0.420189,1.263901,0.000000,0.000000,0.000000,462.976713,0.394548,2.585081,-0.078848,332.175306,984.351549,66.592784,58.679274,1.346226,918.266399,68.261639,-0.398569,464.073327,0.007276,60.005377,0.441897,-432.743086,77.913777,53.620850,1.095364,6.570861,4.815271,0.757222,1.135402,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
