Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/14/21 ,17:02:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,534.421593,1011.085406,65.901337,53.215339,12.685999,2.590059,26.156572,0.000000,922.316199,85.010928,69.539655,15.471273,-0.071703,67.846930,0.000000,0.000000,0.000000,0.000000,0.000000,60.011067,223.290067,0.417816,0.792200,0.000000,0.000000,0.000000,462.976734,0.394548,2.590059,-0.071703,335.162618,985.829893,66.578094,58.593484,1.359058,918.413144,68.269224,-0.393539,464.059846,0.007305,60.005521,0.444529,-424.212368,78.006180,50.577887,1.086724,6.540133,4.409319,0.763027,1.133927,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:02:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,536.191328,1012.169202,65.901701,53.187345,12.714356,2.587571,26.149955,0.000000,922.094269,85.061040,69.551667,15.509373,-0.073674,67.905136,0.000000,0.000000,0.000000,0.000000,0.000000,60.013095,223.310095,0.416475,0.866101,0.000000,0.000000,0.000000,463.000095,0.395248,2.587571,-0.073674,338.166293,987.266318,66.563463,58.507431,1.371843,918.558885,68.276999,-0.388485,464.046550,0.007334,60.005644,0.447153,-415.799667,78.099263,47.525440,1.077921,6.508543,4.081061,0.768935,1.132233,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:02:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,536.985350,1012.613049,65.902296,53.167044,12.735252,2.575692,26.157586,0.000000,920.468549,85.100371,69.561964,15.538406,-0.084520,67.883245,0.000000,0.000000,0.000000,0.000000,0.000000,60.012093,223.330093,0.415896,0.995142,0.000000,0.000000,0.000000,463.006760,0.396682,2.575692,-0.084520,341.173590,988.641299,66.548930,58.421395,1.384532,918.681717,68.284909,-0.383472,464.033272,0.007363,60.005722,0.449785,-407.206180,78.192677,44.549459,1.069016,6.475950,3.792187,0.774800,1.130324,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:02:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,537.012316,1009.366766,65.904745,53.135606,12.769139,2.504467,26.163776,0.000000,921.562671,85.170886,69.583523,15.587363,-0.085349,67.910493,0.000000,0.000000,0.000000,0.000000,0.000000,60.011035,223.350035,0.415912,0.561803,0.000000,0.000000,0.000000,463.080035,0.399499,2.504467,-0.085349,344.181377,989.930262,66.534521,58.335352,1.396861,918.793854,68.293023,-0.378552,464.020402,0.007391,60.005794,0.452429,-398.530983,78.286578,41.686801,1.060040,6.442412,3.552387,0.780696,1.127899,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:03:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,537.171334,1008.670032,65.906902,53.125164,12.781738,2.503959,26.152430,0.000000,921.113660,85.199925,69.593954,15.605971,-0.076361,67.907199,0.000000,0.000000,0.000000,0.000000,0.000000,60.011100,223.350100,0.415789,0.517832,0.000000,0.000000,0.000000,463.080100,0.399499,2.503959,-0.076361,347.187859,991.132119,66.520237,58.249385,1.409209,918.911583,68.301334,-0.373545,464.007865,0.007418,60.005806,0.455087,-391.003305,78.380801,38.989462,1.050989,6.407835,3.262828,0.786549,1.125725,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:03:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.368676,1011.307312,65.912392,53.111837,12.800555,2.507671,26.134466,0.000000,919.064740,85.245358,69.611893,15.633465,-0.074816,67.903067,0.000000,0.000000,0.000000,0.000000,0.000000,60.011019,223.380019,0.414151,0.931414,0.000000,0.000000,0.000000,463.106686,0.403075,2.507671,-0.074816,350.198669,992.302064,66.506015,58.163435,1.421609,919.017555,68.309771,-0.368547,463.995532,0.007445,60.005817,0.457746,-384.142537,78.475222,36.273426,1.041741,6.372046,2.988587,0.792344,1.123354,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:03:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.806146,1011.152509,65.917598,53.104694,12.812904,2.494167,26.119413,0.000000,919.018311,85.277512,69.625811,15.651701,-0.077792,67.913405,0.000000,0.000000,0.000000,0.000000,0.000000,60.008030,223.390030,0.413834,0.892587,0.000000,0.000000,0.000000,463.116696,0.405225,2.494167,-0.077792,353.218853,993.409819,66.491919,58.077532,1.433907,919.080978,68.318458,-0.363580,463.983199,0.007472,60.005817,0.460408,-378.656376,78.570018,33.680982,1.032348,6.335126,2.863497,0.798164,1.120731,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:03:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.866795,1010.533185,65.922854,53.100648,12.822205,2.496027,26.120241,0.000000,918.713818,85.307063,69.640426,15.666637,-0.087699,67.908453,0.000000,0.000000,0.000000,0.000000,0.000000,60.002074,223.390074,0.413787,0.841228,0.000000,0.000000,0.000000,463.110074,0.405951,2.496027,-0.087699,356.238174,994.440932,66.477929,57.991739,1.446224,919.149190,68.327327,-0.358680,463.970717,0.007499,60.005789,0.463086,-374.175480,78.665000,31.256037,1.022842,6.297030,2.692975,0.803861,1.117856,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:03:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,538.854419,1008.412006,65.926547,53.099377,12.827170,2.498923,26.151626,0.000000,919.673767,85.327563,69.651521,15.676043,-0.080055,67.860978,0.000000,0.000000,0.000000,0.000000,0.000000,59.995080,223.390080,0.414565,0.596842,0.000000,0.000000,0.000000,463.106747,0.407393,2.498923,-0.080055,359.251702,995.384337,66.464042,57.906026,1.458544,919.207796,68.336398,-0.353759,463.958125,0.007526,60.005728,0.465777,-370.070057,78.760246,29.005322,1.013177,6.257693,2.570818,0.809520,1.114730,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:03:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.095386,1008.303613,65.932459,53.100242,12.832217,2.513359,26.167301,0.000000,918.811865,85.357428,69.668948,15.688480,-0.096172,67.835779,0.000000,0.000000,0.000000,0.000000,0.000000,59.992005,223.390005,0.414379,0.564042,0.000000,0.000000,0.000000,463.106672,0.409553,2.513359,-0.096172,362.266276,996.275873,66.450256,57.820395,1.470924,919.262761,68.345683,-0.348903,463.945533,0.007554,60.005651,0.468471,-366.159878,78.855759,26.829339,1.003342,6.217056,2.464130,0.815154,1.111450,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:03:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,539.746891,1009.382263,65.936121,53.101740,12.834381,2.512937,26.184427,0.000000,918.357690,85.372382,69.678455,15.693926,-0.091846,67.870865,0.000000,0.000000,0.000000,0.000000,0.000000,59.992077,223.390077,0.413879,0.684682,0.000000,0.000000,0.000000,463.106744,0.409553,2.512937,-0.091846,365.284483,997.145333,66.436532,57.734816,1.483292,919.306601,68.355101,-0.344001,463.932534,0.007582,60.005568,0.471164,-362.400083,78.951429,24.599567,0.993280,6.175025,2.375358,0.820716,1.107472,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:03:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,540.507349,1011.007977,65.943239,53.105045,12.838194,2.505083,26.196184,0.000000,919.013129,85.395955,69.694261,15.701694,-0.076785,67.864661,0.000000,0.000000,0.000000,0.000000,0.000000,59.987080,223.450080,0.413408,0.745144,0.000000,0.000000,0.000000,463.100080,0.410278,2.505083,-0.076785,368.307043,997.933878,66.422964,57.649379,1.495625,919.346771,68.364829,-0.339056,463.919201,0.007611,60.005457,0.473852,-358.929516,79.047395,22.670425,0.983138,6.131711,2.307578,0.826166,1.102932,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:03:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,542.285070,1013.340753,65.953745,53.109710,12.844035,2.483926,26.172240,0.000000,922.734210,85.424341,69.713115,15.711226,-0.084833,67.840717,0.000000,0.000000,0.000000,0.000000,0.000000,59.986084,223.500084,0.412145,0.526693,0.000000,0.000000,0.000000,463.096750,0.411721,2.483926,-0.084833,371.339635,998.686354,66.409521,57.564036,1.507828,919.411312,68.374794,-0.334145,463.905571,0.007640,60.005340,0.476529,-355.583710,79.143614,20.837611,0.972807,6.086985,2.237507,0.831564,1.097812,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:03:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,540.877330,1010.388654,65.961225,53.113083,12.848142,2.484858,26.155728,0.000000,919.255701,85.442621,69.724763,15.717858,-0.116209,67.857648,0.000000,0.000000,0.000000,0.000000,0.000000,59.989081,223.530081,0.413273,0.630009,0.000000,0.000000,0.000000,463.110081,0.412429,2.484858,-0.116209,374.364777,999.331251,66.396224,57.478815,1.520046,919.454636,68.385018,-0.329415,463.891738,0.007670,60.005246,0.479206,-352.314371,79.240092,19.330981,0.962372,6.040893,2.156676,0.836798,1.092014,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:03:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,538.682908,1006.388873,65.966366,53.119477,12.846889,2.503649,26.172867,0.000000,920.215649,85.470739,69.747046,15.723693,-0.092258,67.921236,0.000000,0.000000,0.000000,0.000000,0.000000,59.994090,223.450090,0.414808,0.122796,0.000000,0.000000,0.000000,463.136757,0.409526,2.503649,-0.092258,377.376267,999.889902,66.383040,57.393708,1.532339,919.482620,68.395488,-0.324600,463.877886,0.007701,60.005185,0.481886,-349.016113,79.336841,18.001625,0.951800,5.993359,2.128870,0.841959,1.085635,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:03:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,540.051243,1009.784821,65.959785,53.123589,12.836197,2.504274,26.178034,0.000000,917.986108,85.485822,69.770235,15.715588,-0.091013,67.921243,0.000000,0.000000,0.000000,0.000000,0.000000,60.001066,223.200066,0.413294,0.632509,0.000000,0.000000,0.000000,463.170066,0.408057,2.504274,-0.091013,380.397440,1000.439378,66.369873,57.308679,1.544651,919.489989,68.406185,-0.319759,463.864220,0.007730,60.005163,0.484552,-345.654306,79.433776,16.734389,0.941052,5.944293,2.121326,0.847138,1.078918,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:04:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,540.164565,1010.780896,65.946542,53.127616,12.818926,2.522955,26.170187,0.000000,919.080243,85.499498,69.802879,15.696619,-0.107221,67.905138,0.000000,0.000000,0.000000,0.000000,0.000000,60.001030,223.200030,0.413207,0.604648,0.000000,0.000000,0.000000,463.170030,0.408057,2.522955,-0.107221,383.419991,1000.924169,66.356745,57.223771,1.557067,919.497358,68.417223,-0.314950,463.850257,0.007761,60.005135,0.487204,-342.066549,79.530958,15.727239,0.930260,5.893761,2.117562,0.852334,1.071482,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:04:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,536.302657,1009.268719,65.889460,53.135991,12.753469,7.052478,26.200114,0.000000,919.420844,85.531111,69.920095,15.611016,-1.245242,67.915040,0.000000,0.000000,0.000000,0.000000,0.000000,60.006007,222.890007,0.415605,0.559111,0.000000,0.000000,0.000000,463.186674,0.403005,7.052478,-1.245242,386.423510,1001.329681,66.343517,57.139026,1.600738,919.536466,68.428958,-0.313124,463.836405,0.007791,60.005157,0.489853,-338.123799,79.628490,14.955184,0.919564,5.841762,2.063718,0.858048,1.063783,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:04:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,534.474239,1010.182214,65.833147,53.134780,12.698368,8.536455,26.199492,0.000000,920.742059,85.553918,70.020891,15.533027,-0.983787,67.992659,0.000000,0.000000,0.000000,0.000000,0.000000,60.008040,222.870040,0.416989,0.623086,0.000000,0.000000,0.000000,463.173374,0.402297,8.536455,-0.983787,389.424130,1001.728541,66.330177,57.054349,1.630556,919.574256,68.441110,-0.317800,463.822535,0.007821,60.005196,0.492501,-334.062028,79.726189,14.185607,0.908774,5.788156,2.003632,0.864075,1.055989,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:04:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,532.712420,1010.966687,65.754076,53.123033,12.631042,26.921151,26.262050,0.000000,922.486493,85.587878,70.150645,15.437232,3.770374,68.129329,0.000000,0.000000,0.000000,0.000000,0.000000,60.011007,222.840007,0.418312,0.743047,0.000000,0.000000,0.000000,463.176674,0.400855,26.921151,3.770374,392.406901,1002.116621,66.316373,56.969711,1.761731,919.620648,68.454342,-0.296295,463.808831,0.007851,60.005269,0.495157,-329.702915,79.824267,13.463115,0.898201,5.733023,1.976262,0.871563,1.048205,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:04:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,530.481111,1010.337048,65.714577,53.113295,12.601282,32.956450,26.282698,0.000000,922.300702,85.606940,70.211475,15.395465,5.479098,68.162363,0.000000,0.000000,0.000000,0.000000,0.000000,60.011088,222.870088,0.420128,0.843258,0.000000,0.000000,0.000000,463.183421,0.397970,32.956450,5.479098,395.377733,1002.473132,66.302400,56.885129,1.943222,919.655772,68.468164,-0.260501,463.795257,0.007880,60.005358,0.497816,-324.557846,79.922667,12.806869,0.887773,5.676393,1.967330,0.879599,1.040323,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:04:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,526.113951,1008.757782,65.589325,53.072529,12.516796,33.025930,26.277757,0.000000,924.571564,85.675354,70.397111,15.278243,5.348125,68.120675,0.000000,0.000000,0.000000,0.000000,0.000000,60.011084,222.940084,0.423749,0.634348,0.000000,0.000000,0.000000,463.173418,0.395820,33.025930,5.348125,398.324531,1002.802462,66.287821,56.800406,2.125132,919.698379,68.483090,-0.225473,463.781628,0.007910,60.005447,0.500493,-318.708746,80.021562,12.183508,0.877703,5.618238,1.990278,0.889410,1.032233,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:04:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,525.182861,1008.406842,65.537448,53.051148,12.486300,33.014776,26.288485,0.000000,922.816821,85.707328,70.471372,15.235956,5.268432,68.140486,0.000000,0.000000,0.000000,0.000000,0.000000,60.011024,222.940024,0.424500,0.788896,0.000000,0.000000,0.000000,463.173358,0.395820,33.014776,5.268432,401.266363,1003.116022,66.273050,56.715657,2.306992,919.737803,68.498501,-0.190868,463.768091,0.007939,60.005530,0.503171,-311.841953,80.120749,11.579153,0.867722,5.558450,1.981304,0.899692,1.024066,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:04:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,522.843950,1008.587476,65.433946,53.002808,12.431138,33.102191,26.283931,0.000000,921.123993,85.775180,70.616449,15.158731,5.312288,68.129739,0.000000,0.000000,0.000000,0.000000,0.000000,60.016071,223.390071,0.427260,1.157926,0.000000,0.000000,0.000000,463.143404,0.400164,33.102191,5.312288,404.195329,1003.425253,66.257815,56.630748,2.489322,919.759652,68.514797,-0.155971,463.754406,0.007969,60.005619,0.505862,-303.527479,80.220437,10.957874,0.858141,5.497106,1.974739,0.911331,1.015785,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:04:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,520.858125,1009.986102,65.310378,52.934423,12.375954,33.034573,26.265343,0.000000,921.846521,85.865408,70.788335,15.077074,5.479085,68.168543,0.000000,0.000000,0.000000,0.000000,0.000000,60.014001,223.670001,0.429426,1.402388,0.000000,0.000000,0.000000,463.136667,0.398730,33.034573,5.479085,407.113280,1003.733365,66.241986,56.545553,2.671260,919.776884,68.532109,-0.120139,463.740702,0.007999,60.005680,0.508566,-294.036256,80.320724,10.337391,0.849097,5.434192,1.979361,0.924734,1.007304,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:04:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,519.307251,1009.340967,65.191276,52.849820,12.341456,32.969435,26.281232,0.000000,920.674963,85.973476,70.951707,15.021768,5.529243,68.137157,0.000000,0.000000,0.000000,0.000000,0.000000,60.013001,223.850001,0.431055,1.618032,0.000000,0.000000,0.000000,463.140001,0.397288,32.969435,5.529243,410.023237,1004.008905,66.225753,56.460134,2.852807,919.779091,68.550267,-0.084162,463.726961,0.008029,60.005735,0.511280,-279.939741,80.421636,9.818019,0.840628,5.369774,1.980086,0.939425,0.998447,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:04:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,518.998233,1009.516437,65.147313,52.809193,12.338120,32.990906,26.283092,0.000000,918.899585,86.025267,71.008498,15.016769,5.565785,68.110734,0.000000,0.000000,0.000000,0.000000,0.000000,60.013090,223.920090,0.431447,1.755797,0.000000,0.000000,0.000000,463.146757,0.396563,32.990906,5.565785,412.930453,1004.265379,66.209249,56.374488,3.034516,919.775278,68.568926,-0.047909,463.713165,0.008059,60.005802,0.514000,-260.421442,80.523029,9.341408,0.832391,5.303608,1.981121,0.954672,0.989117,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:04:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,520.719753,1012.071155,65.056491,52.710065,12.346426,33.085376,26.279811,0.000000,922.166522,86.154519,71.121553,15.032966,5.490869,68.151218,0.000000,0.000000,0.000000,0.000000,0.000000,60.013073,223.980073,0.430136,1.658471,0.000000,0.000000,0.000000,463.156740,0.396554,33.085376,5.490869,415.847022,1004.527100,66.192307,56.288366,3.216728,919.785571,68.588244,-0.012047,463.699424,0.008088,60.005869,0.516715,-233.460779,80.625199,8.882750,0.824568,5.235741,1.988733,0.970901,0.979471,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:05:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,521.352128,1012.515002,65.027209,52.671307,12.355903,32.992680,26.312837,0.000000,922.971637,86.208043,71.157561,15.050482,5.469498,68.116533,0.000000,0.000000,0.000000,0.000000,0.000000,60.013020,223.980020,0.429614,1.562741,0.000000,0.000000,0.000000,463.156687,0.396554,32.992680,5.469498,418.766669,1004.768778,66.175339,56.202177,3.398434,919.799563,68.607835,0.023707,463.685387,0.008119,60.005902,0.519434,-178.818639,80.727778,8.494398,0.816864,5.166033,2.002269,0.986927,0.968929,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:05:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,520.619154,1008.608105,64.966016,52.579906,12.386110,32.958605,26.295278,0.000000,919.178278,86.341302,71.236393,15.104910,5.393516,68.137991,0.000000,0.000000,0.000000,0.000000,0.000000,60.015049,223.980049,0.430219,1.489404,0.000000,0.000000,0.000000,463.143382,0.398005,32.958605,5.393516,421.687512,1004.987261,66.158245,56.115786,3.579703,919.806473,68.627729,0.059175,463.671239,0.008150,60.005925,0.522156,-127.735751,80.830822,8.156877,0.809194,5.094301,2.007661,1.002907,0.958025,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:05:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,520.489311,1007.266254,64.946183,52.546806,12.399377,33.012812,26.283940,0.000000,916.824884,86.392524,71.264115,15.128409,5.425531,68.153696,0.000000,0.000000,0.000000,0.000000,0.000000,60.022047,223.990047,0.430345,1.573093,0.000000,0.000000,0.000000,463.146714,0.400881,33.012812,5.425531,424.601403,1005.197773,66.141006,56.029109,3.761534,919.796982,68.648041,0.094638,463.657017,0.008181,60.005980,0.524907,-99.488187,80.934557,7.709321,0.801702,5.020619,2.017726,1.019032,0.946573,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:05:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,522.057022,1008.468781,64.915809,52.493961,12.421848,33.102409,26.295709,0.000000,920.344690,86.479416,71.310310,15.169106,5.482923,68.129751,0.000000,0.000000,0.000000,0.000000,0.000000,60.024017,224.010017,0.429091,1.187088,0.000000,0.000000,0.000000,463.136684,0.403049,33.102409,5.482923,427.524474,1005.408027,66.123715,55.942305,3.943845,919.800710,68.668577,0.130469,463.642720,0.008212,60.006019,0.527728,-77.511641,81.038671,7.289834,0.794104,4.944649,2.015047,1.034904,0.934750,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:05:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,522.158536,1007.777197,64.902758,52.470019,12.432739,33.062564,26.277541,0.000000,922.140723,86.523656,71.333880,15.189776,5.475697,68.135529,0.000000,0.000000,0.000000,0.000000,0.000000,60.022068,224.020068,0.429027,0.873717,0.000000,0.000000,0.000000,463.133401,0.406650,33.062564,5.475697,430.447002,1005.597752,66.106362,55.855361,4.125932,919.824365,68.689328,0.166167,463.628257,0.008243,60.006008,0.530610,-56.301138,81.143175,6.895883,0.786338,4.866221,2.012341,1.050575,0.922226,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:05:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,523.221093,1009.046802,64.894554,52.454192,12.440362,33.115408,26.277536,0.000000,922.181995,86.556128,71.351239,15.204889,5.548875,68.140479,0.000000,0.000000,0.000000,0.000000,0.000000,60.020054,224.040054,0.428194,0.945594,0.000000,0.000000,0.000000,463.126721,0.409535,33.115408,5.548875,433.374971,1005.771334,66.089032,55.768399,4.308306,919.841941,68.710229,0.202324,463.613758,0.008275,60.005986,0.533499,-27.009839,81.247969,6.578232,0.778396,4.785240,2.019066,1.065876,0.909319,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:05:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,523.888753,1009.433893,64.882550,52.429168,12.453382,33.119138,26.293033,0.000000,921.825903,86.614330,71.383134,15.231196,5.548992,68.138016,0.000000,0.000000,0.000000,0.000000,0.000000,60.020083,224.040083,0.427648,0.931960,0.000000,0.000000,0.000000,463.126750,0.409535,33.119138,5.548992,436.306116,1005.936085,66.071723,55.681398,4.490720,919.853582,68.731313,0.238455,463.599036,0.008307,60.005948,0.537593,46.639214,81.353159,6.288591,0.770306,4.701610,2.024453,1.080981,0.895451,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:05:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,524.411683,1010.491895,64.878822,52.419944,12.458878,33.139580,26.288702,0.000000,921.284003,86.639890,71.398105,15.241785,5.522675,68.143800,0.000000,0.000000,0.000000,0.000000,0.000000,60.017050,224.080050,0.427298,0.983004,0.000000,0.000000,0.000000,463.106717,0.416031,33.139580,5.522675,439.239845,1006.094041,66.054468,55.594430,4.673177,919.874885,68.752468,0.274446,463.584092,0.008296,60.005903,0.542639,4.617122,81.458550,6.037589,0.761955,4.615078,2.019182,1.095685,0.880898,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:05:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,525.223700,1011.410541,64.875990,52.409486,12.466503,33.127793,26.289921,0.000000,919.106036,86.675245,71.419826,15.255419,5.451743,68.133046,0.000000,0.000000,0.000000,0.000000,0.000000,60.016013,224.110013,0.426694,1.326584,0.000000,0.000000,0.000000,463.153346,0.419587,33.127793,5.451743,442.177816,1006.247064,66.037247,55.507462,4.855607,919.896418,68.773726,0.310015,463.569406,0.008263,60.005875,0.549733,-11.788320,81.564168,5.816068,0.753267,4.525416,1.989826,1.110097,0.865707,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:05:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,527.253626,1014.094275,64.876798,52.401066,12.475732,33.226063,26.319240,0.000000,919.838910,86.715958,71.445213,15.270745,5.396525,68.130161,0.000000,0.000000,0.000000,0.000000,0.000000,60.016098,224.140098,0.425109,1.467405,0.000000,0.000000,0.000000,463.203431,0.423860,33.226063,5.396525,445.125863,1006.396762,66.020114,55.420561,5.038563,919.936789,68.795073,0.345330,463.555036,0.008208,60.005865,0.562093,-2.328725,81.670042,5.666605,0.744293,4.432583,1.912615,1.124307,0.849966,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:05:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,526.722685,1012.370502,64.880939,52.396544,12.484395,33.113560,26.292616,0.000000,918.595117,86.755397,71.469713,15.285684,5.517402,68.140488,0.000000,0.000000,0.000000,0.000000,0.000000,60.016004,224.170004,0.425594,1.414693,0.000000,0.000000,0.000000,463.233337,0.423832,33.113560,5.517402,448.070995,1006.552482,66.003033,55.333685,5.221033,919.969762,68.816518,0.381333,463.540981,0.008239,60.005859,0.580566,-0.319023,81.776112,5.447871,0.734857,4.336177,1.841118,1.138265,0.834012,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:05:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,527.041161,1013.557538,64.883495,52.396312,12.487184,32.986701,26.284563,0.000000,918.280292,86.771147,71.479462,15.291685,5.402516,68.152461,0.000000,0.000000,0.000000,0.000000,0.000000,60.021055,224.180055,0.425356,1.471492,0.000000,0.000000,0.000000,463.310055,0.425201,32.986701,5.402516,451.014850,1006.718093,65.986006,55.246898,5.402718,919.984671,68.837976,0.416666,463.527351,0.008139,60.005881,0.601216,1.006616,81.882229,5.198120,0.724971,4.236062,1.816204,1.151851,0.817370,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:06:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,527.174908,1012.587262,64.888641,52.397930,12.490710,32.975441,26.298180,0.000000,918.915082,86.799047,71.496683,15.302364,5.422946,68.119009,0.000000,0.000000,0.000000,0.000000,0.000000,60.021010,224.180010,0.425248,1.380843,0.000000,0.000000,0.000000,463.310010,0.425201,32.975441,5.422946,453.949187,1006.848438,65.969061,55.160425,5.584271,919.996054,68.859430,0.452142,463.513925,0.008125,60.005914,0.688030,1.027875,81.988189,5.046457,0.714648,4.132636,1.802921,1.165205,0.800720,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:06:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,526.302078,1011.302173,64.889828,52.402200,12.487629,33.038216,26.316363,0.000000,919.090558,86.827068,71.517949,15.309119,5.445258,68.146275,0.000000,0.000000,0.000000,0.000000,0.000000,60.018055,224.130055,0.425858,1.135155,0.000000,0.000000,0.000000,463.423388,0.425817,33.038216,5.445258,456.875252,1006.978495,65.952163,55.074276,5.766346,920.008297,68.880892,0.487795,463.501221,0.008110,60.005937,0.421951,1.028312,82.093917,4.878802,0.703848,4.025678,1.786916,1.178221,0.783641,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:06:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,525.058713,1010.104822,64.880254,52.407376,12.472878,33.035422,26.304176,0.000000,919.869873,86.851822,71.551310,15.300512,5.456605,68.157003,0.000000,0.000000,0.000000,0.000000,0.000000,60.015023,223.940023,0.426505,0.887223,0.000000,0.000000,0.000000,463.483356,0.425761,33.035422,5.456605,459.747546,1007.085127,65.935324,54.989227,5.948233,920.021028,68.902483,0.523443,463.488907,0.007985,60.005942,0.410276,0.982181,82.198748,4.733247,0.692888,3.917359,1.777646,1.191350,0.766116,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:06:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,526.244832,1013.960101,64.860101,52.412683,12.447417,33.142362,26.299226,0.000000,918.435120,86.873460,71.599651,15.273810,5.447010,68.138428,0.000000,0.000000,0.000000,0.000000,0.000000,60.012092,223.880092,0.425430,1.362339,0.000000,0.000000,0.000000,463.503425,0.425743,33.142362,5.447010,462.549107,1007.193394,65.918622,54.906295,6.130842,920.024411,68.924192,0.558976,463.477166,0.007946,60.005942,0.406907,0.945451,82.301515,4.668776,0.682142,3.811008,1.774467,1.204550,0.749335,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:06:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,525.288596,1013.934290,64.846447,52.415303,12.431144,33.100866,26.282089,0.000000,918.244165,86.884717,71.629568,15.255149,5.447318,68.140491,0.000000,0.000000,0.000000,0.000000,0.000000,60.009027,223.880027,0.426204,1.399961,0.000000,0.000000,0.000000,463.483360,0.423604,33.100866,5.447318,465.293435,1007.328870,65.901976,54.824812,6.313139,920.022204,68.946062,0.594584,463.465481,0.007972,60.005920,0.404976,0.929878,82.402867,4.504833,0.671402,3.704527,1.776443,1.217735,0.732464,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:06:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,521.155318,1010.651868,64.790863,52.417598,12.373265,33.115310,26.300249,0.000000,924.741858,86.920702,71.736381,15.184321,5.510068,68.102912,0.000000,0.000000,0.000000,0.000000,0.000000,60.003072,223.870072,0.429565,0.457653,0.000000,0.000000,0.000000,463.466739,0.422181,33.115310,5.510068,467.935157,1007.439946,65.885251,54.745496,6.495509,920.052252,68.968456,0.630493,463.453703,0.007954,60.005864,0.404413,0.918936,82.502163,4.334768,0.661241,3.600346,1.810147,1.231777,0.715001,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:06:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,518.886205,1009.144873,64.750259,52.412562,12.337696,32.976173,26.321722,0.000000,920.076312,86.945718,71.805317,15.140401,5.467751,68.071535,0.000000,0.000000,0.000000,0.000000,0.000000,60.003082,223.870082,0.431444,0.865088,0.000000,0.000000,0.000000,463.466749,0.422181,32.976173,5.467751,470.496989,1007.542937,65.868500,54.667985,6.677083,920.048496,68.991182,0.666195,463.441888,0.007894,60.005820,0.404540,0.920588,82.599699,4.148825,0.651463,3.497520,1.809387,1.246167,0.696786,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:06:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,516.115128,1008.241681,64.677767,52.395139,12.282629,32.972754,26.306641,0.000000,918.651868,86.994102,71.920672,15.073430,5.560639,68.111574,0.000000,0.000000,0.000000,0.000000,0.000000,59.992040,224.010040,0.434031,0.995317,0.000000,0.000000,0.000000,463.356707,0.424439,32.972754,5.560639,472.965116,1007.627119,65.851584,54.592490,6.858673,920.050216,69.014505,0.702426,463.429610,0.007834,60.005737,0.405113,0.926365,82.695329,4.005147,0.642522,3.397113,1.807903,1.261482,0.678363,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:06:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,514.375118,1008.169427,64.615513,52.373569,12.241943,32.881509,26.300861,0.000000,920.060828,87.039675,72.017645,15.022030,5.439046,68.191674,0.000000,0.000000,0.000000,0.000000,0.000000,59.990035,224.080035,0.435635,0.888987,0.000000,0.000000,0.000000,463.260035,0.427406,32.881509,5.439046,475.332112,1007.708778,65.834741,54.519535,7.039870,920.043306,69.038175,0.738136,463.416999,0.007796,60.005653,0.406006,0.937220,82.788466,3.874252,0.634368,3.300930,1.805775,1.277071,0.659947,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:06:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,512.716260,1008.344897,64.542060,52.341906,12.200154,33.001142,26.293843,0.000000,920.107269,87.095971,72.129815,14.966156,5.463201,68.160710,0.000000,0.000000,0.000000,0.000000,0.000000,59.990094,224.230094,0.437338,0.980036,0.000000,0.000000,0.000000,463.163427,0.430374,33.001142,5.463201,477.685448,1007.790953,65.817732,54.447033,7.221236,920.039894,69.062203,0.773583,463.404036,0.007760,60.005570,0.406861,0.948339,82.881230,3.720423,0.626304,3.202136,1.803427,1.292871,0.641529,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:06:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,511.503984,1008.623590,64.476159,52.308385,12.167773,33.049655,26.291366,0.000000,920.153717,87.148982,72.228683,14.920300,5.537416,68.140066,0.000000,0.000000,0.000000,0.000000,0.000000,59.988082,224.530082,0.438961,1.088100,0.000000,0.000000,0.000000,463.026748,0.433380,33.049655,5.537416,479.907077,1007.843652,65.800707,54.377361,7.402913,920.038891,69.086869,0.809369,463.390462,0.007790,60.005470,0.407962,0.958237,82.971321,3.667724,0.619685,3.109146,1.803971,1.309489,0.623156,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:06:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,510.826313,1008.907452,64.428518,52.280411,12.148107,32.994537,26.296735,0.000000,921.046570,87.190655,72.299889,14.890765,5.497677,68.131396,0.000000,0.000000,0.000000,0.000000,0.000000,59.989067,224.720067,0.439915,1.082105,0.000000,0.000000,0.000000,462.863400,0.437134,32.994537,5.497677,482.055922,1007.911634,65.783456,54.309230,7.584568,920.062201,69.112309,0.845277,463.375981,0.007821,60.005376,0.409194,0.971235,83.060053,3.571620,0.614370,3.018154,1.789595,1.327162,0.604569,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:07:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,511.737282,1012.375659,64.351842,52.225584,12.126259,33.090739,26.316141,0.000000,921.949762,87.270038,72.413015,14.857023,5.500981,68.204064,0.000000,0.000000,0.000000,0.000000,0.000000,59.989016,224.720016,0.439132,1.308352,0.000000,0.000000,0.000000,462.863350,0.437134,33.090739,5.500981,484.201541,1008.001206,65.765907,54.241367,7.766765,920.095576,69.138324,0.881240,463.361425,0.007745,60.005220,0.410239,0.985936,83.148650,3.479622,0.609622,2.924796,1.777504,1.345460,0.584763,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:07:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,509.845254,1009.186133,64.289211,52.168180,12.121031,32.966547,26.283298,0.000000,918.383472,87.351979,72.498593,14.853386,5.523155,68.160279,0.000000,0.000000,0.000000,0.000000,0.000000,59.994010,224.900010,0.441114,1.464323,0.000000,0.000000,0.000000,462.490010,0.443253,32.966547,5.523155,486.265100,1008.098291,65.748497,54.175412,7.948474,920.109023,69.164726,0.917165,463.345111,0.007694,60.005087,0.411311,1.000267,83.235507,3.324892,0.605884,2.834403,1.775833,1.363682,0.567532,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:07:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,509.955563,1010.507355,64.237256,52.119668,12.117588,33.067397,26.260182,0.000000,918.166724,87.422143,72.564226,14.857917,5.472272,68.120649,0.000000,0.000000,0.000000,0.000000,0.000000,59.996080,224.800080,0.440823,1.497160,0.000000,0.000000,0.000000,462.320080,0.443416,33.067397,5.472272,488.284609,1008.183963,65.730880,54.110128,8.130549,920.086028,69.191735,0.953017,463.328148,0.007644,60.004982,0.412311,1.016364,83.321952,3.158727,0.603210,2.743553,1.776445,1.382377,0.551988,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:07:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,510.857052,1011.802771,64.214838,52.101380,12.113458,32.933220,26.281867,0.000000,917.733215,87.449799,72.592728,14.857070,5.472384,68.123135,0.000000,0.000000,0.000000,0.000000,0.000000,59.998002,224.630002,0.439712,1.683580,0.000000,0.000000,0.000000,462.173336,0.444278,32.933220,5.472384,490.284502,1008.275772,65.713270,54.045564,8.311886,920.062087,69.219034,0.988785,463.310629,0.007575,60.004920,0.413206,1.035196,83.407830,3.018543,0.600927,2.651266,1.778966,1.400731,0.538068,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:07:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,506.072944,1004.876715,64.113078,52.030631,12.082447,32.865730,26.305416,0.000000,921.686560,87.560546,72.728077,14.832469,5.435756,68.176411,0.000000,0.000000,0.000000,0.000000,0.000000,59.998002,224.590002,0.443790,0.575527,0.000000,0.000000,0.000000,462.046668,0.445121,32.865730,5.435756,492.222428,1008.336787,65.695651,53.982126,8.492131,920.072180,69.246850,1.024318,463.292722,0.007614,60.004893,0.414059,1.047767,83.492835,2.919948,0.599628,2.559257,1.777546,1.419068,0.525996,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:07:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,505.332895,1005.150238,64.063911,52.002546,12.061366,32.861794,26.298591,0.000000,919.916315,87.604185,72.795415,14.808770,5.516049,68.147908,0.000000,0.000000,0.000000,0.000000,0.000000,59.997076,224.680076,0.444618,0.802997,0.000000,0.000000,0.000000,461.943409,0.444499,32.861794,5.516049,494.132107,1008.372025,65.677659,53.918820,8.673252,920.084566,69.275328,1.060341,463.274240,0.007330,60.004860,0.414945,1.055045,83.577911,2.832241,0.599226,2.463980,1.771772,1.438080,0.514450,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:07:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,504.429645,1005.526978,63.990575,51.962405,12.028169,32.745980,26.288060,0.000000,918.868622,87.663121,72.893806,14.769315,5.508202,68.173093,0.000000,0.000000,0.000000,0.000000,0.000000,59.997056,224.680056,0.445414,0.983423,0.000000,0.000000,0.000000,461.943390,0.444499,32.745980,5.508202,495.985787,1008.403133,65.659503,53.856595,8.853618,920.089756,69.304500,1.096392,463.256611,0.007267,60.004904,0.415631,1.066341,83.662139,2.769481,0.600134,2.368614,1.766526,1.457521,0.505249,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:07:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,503.816990,1006.559180,63.946479,51.938432,12.008046,32.787890,26.295288,0.000000,918.553802,87.697103,72.951766,14.745337,5.509650,68.169379,0.000000,0.000000,0.000000,0.000000,0.000000,59.996007,224.850007,0.446293,1.116743,0.000000,0.000000,0.000000,461.790007,0.443925,32.787890,5.509650,497.774793,1008.430458,65.641356,53.795956,9.034204,920.091304,69.334253,1.132392,463.238685,0.007553,60.004954,0.416277,1.070136,83.745013,2.726315,0.602278,2.274863,1.765048,1.476986,0.499661,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:07:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.034609,1007.188837,63.834229,51.876436,11.957793,33.140693,26.287028,0.000000,919.823413,87.782992,73.096280,14.686712,5.411897,68.152448,0.000000,0.000000,0.000000,0.000000,0.000000,60.001081,225.000081,0.448176,1.086085,0.000000,0.000000,0.000000,461.760081,0.443953,33.140693,5.411897,499.513926,1008.481036,65.622818,53.736255,9.216747,920.102658,69.364916,1.167804,463.221092,0.007580,60.005043,0.416846,1.077920,83.827188,2.615508,0.606273,2.180995,1.756648,1.497450,0.495625,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:07:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.799854,1009.201630,63.765257,51.837074,11.928184,33.101266,26.310152,0.000000,918.718964,87.836325,73.183094,14.653231,5.365244,68.141716,0.000000,0.000000,0.000000,0.000000,0.000000,60.002090,225.190090,0.448765,1.395052,0.000000,0.000000,0.000000,461.736757,0.443254,33.101266,5.365244,501.181897,1008.514210,65.604233,53.678213,9.398984,920.101225,69.396205,1.202995,463.203778,0.007586,60.005143,0.417383,1.081013,83.907926,2.586244,0.611662,2.089320,1.757676,1.518037,0.492712,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:07:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.233570,1005.826318,63.654546,51.771682,11.882864,32.927435,26.316543,0.000000,924.901843,87.922121,73.320512,14.601610,5.480017,68.107439,0.000000,0.000000,0.000000,0.000000,0.000000,59.998080,225.500080,0.452599,0.470449,0.000000,0.000000,0.000000,461.680080,0.444030,32.927435,5.480017,502.797841,1008.529751,65.585256,53.621070,9.580253,920.126199,69.428345,1.238822,463.186630,0.007678,60.005221,0.417838,1.076950,83.987972,2.561385,0.618866,1.997512,1.793607,1.539509,0.491724,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:07:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.091849,1007.596564,63.589534,51.731092,11.858442,32.992996,26.309335,0.000000,923.363885,87.973858,73.402068,14.571790,5.462590,68.015796,0.000000,0.000000,0.000000,0.000000,0.000000,59.993032,225.830032,0.453390,0.835361,0.000000,0.000000,0.000000,461.626698,0.445526,32.992996,5.462590,504.325347,1008.555384,65.566309,53.565929,9.761879,920.160089,69.461074,1.274497,463.169185,0.007771,60.005271,0.418443,1.077470,84.066247,2.528437,0.627458,1.909513,1.796845,1.560987,0.491054,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:08:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.610563,1008.845526,63.510043,51.677939,11.832104,33.060397,26.310573,0.000000,920.551129,88.040784,73.503426,14.537357,5.445660,68.124795,0.000000,0.000000,0.000000,0.000000,0.000000,59.993072,225.830072,0.453829,1.294379,0.000000,0.000000,0.000000,461.626739,0.445526,33.060397,5.445660,505.793258,1008.579898,65.547253,53.512369,9.943883,920.180934,69.494470,1.310124,463.152759,0.007736,60.005321,0.418818,1.072743,84.143162,2.509564,0.637506,1.824138,1.779315,1.582780,0.492931,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:08:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.893268,1012.994989,63.408789,51.595062,11.813727,33.046259,26.312639,0.000000,918.254474,88.143087,73.630158,14.512929,5.499234,68.126862,0.000000,0.000000,0.000000,0.000000,0.000000,59.984020,226.200020,0.453404,1.960973,0.000000,0.000000,0.000000,461.563354,0.442698,33.046259,5.499234,507.231053,1008.636956,65.527790,53.459223,10.125839,920.172705,69.528615,1.346055,463.136556,0.007809,60.005344,0.419082,1.076539,84.219839,2.492389,0.648979,1.737328,1.784803,1.605302,0.496979,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:08:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.019729,1013.242700,63.350064,51.536406,11.813658,32.910622,26.310776,0.000000,920.638873,88.214635,73.698904,14.515730,5.495100,68.209846,0.000000,0.000000,0.000000,0.000000,0.000000,59.981079,226.310079,0.453509,1.704733,0.000000,0.000000,0.000000,461.553412,0.442708,32.910622,5.495100,508.552380,1008.691634,65.508615,53.409146,10.307038,920.161924,69.563301,1.381937,463.120907,0.007797,60.005366,0.419361,1.080340,84.293771,2.484819,0.661994,1.659979,1.776023,1.627553,0.502238,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:08:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.540786,1009.531940,63.285962,51.464219,11.821743,32.906801,26.307265,0.000000,920.355005,88.305711,73.769939,14.535772,5.434611,68.119423,0.000000,0.000000,0.000000,0.000000,0.000000,59.982061,226.370061,0.454978,1.344799,0.000000,0.000000,0.000000,461.560061,0.439813,32.906801,5.434611,509.818735,1008.745080,65.489536,53.360415,10.488283,920.154412,69.598259,1.417540,463.105889,0.007765,60.005388,0.419546,1.076776,84.366516,2.436533,0.675348,1.584442,1.772593,1.649212,0.508266,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:08:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.626535,1008.799066,63.250200,51.420498,11.829702,32.883767,26.323764,0.000000,920.324017,88.364202,73.809744,14.554458,5.424996,68.079358,0.000000,0.000000,0.000000,0.000000,0.000000,59.984086,226.400086,0.454960,1.301275,0.000000,0.000000,0.000000,461.520086,0.437684,32.883767,5.424996,511.019298,1008.782210,65.470575,53.313566,10.669434,920.152262,69.633605,1.453162,463.091389,0.007755,60.005416,0.419655,1.068669,84.437631,2.397897,0.689555,1.513939,1.772853,1.670537,0.516056,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:08:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,496.818664,1006.853357,63.228445,51.392641,11.835804,32.858892,26.320461,0.000000,921.072363,88.402618,73.834840,14.567777,5.459575,68.106195,0.000000,0.000000,0.000000,0.000000,0.000000,59.985024,226.420024,0.455740,0.920029,0.000000,0.000000,0.000000,461.500024,0.437703,32.858892,5.459575,512.159241,1008.801937,65.451626,53.267641,10.850352,920.166483,69.669217,1.488866,463.076778,0.007767,60.005449,0.419851,1.058415,84.507997,2.366972,0.703973,1.444143,1.769891,1.691380,0.523661,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
