Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/14/21 ,17:08:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.907302,1003.472925,63.179057,51.325330,11.853727,32.884308,26.298396,0.000000,922.367804,88.498019,73.895805,14.602214,5.271633,68.143792,0.000000,0.000000,0.000000,0.000000,0.000000,59.985085,226.420085,0.456577,0.384421,0.000000,0.000000,0.000000,461.500085,0.437703,32.884308,5.271633,513.176684,1008.787199,65.433003,53.224634,11.031388,920.187500,69.705243,1.523570,463.063796,0.007739,60.005432,0.419867,1.038482,84.575806,2.391856,0.719424,1.384523,1.773461,1.711951,0.533586,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:08:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.457149,1007.503644,63.152015,51.285099,11.866916,32.923411,26.311384,0.000000,921.325262,88.556925,73.932701,14.624224,5.427066,68.236673,0.000000,0.000000,0.000000,0.000000,0.000000,59.985089,226.480089,0.454362,0.803548,0.000000,0.000000,0.000000,461.520089,0.433351,32.923411,5.427066,514.127532,1008.755144,65.414620,53.183377,11.212702,920.210466,69.741448,1.558913,463.051703,0.007713,60.005382,0.419804,1.018741,84.642039,2.392106,0.734914,1.329292,1.776264,1.731822,0.543730,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:08:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.986542,1008.809381,63.145786,51.275328,11.870457,32.874692,26.320468,0.000000,919.771802,88.571722,73.941536,14.630186,5.437699,68.244519,0.000000,0.000000,0.000000,0.000000,0.000000,59.987048,226.490048,0.453900,0.964223,0.000000,0.000000,0.000000,461.556714,0.430427,32.874692,5.437699,514.993075,1008.765035,65.396694,53.144963,11.393601,920.224974,69.777807,1.592849,463.040611,0.007690,60.005320,0.419689,0.997476,84.705611,2.388607,0.750605,1.282907,1.761818,1.750920,0.553714,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:08:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.690201,1008.215894,63.120848,51.233094,11.887754,32.959666,26.342788,0.000000,919.570544,88.640872,73.979894,14.660978,5.435452,68.177654,0.000000,0.000000,0.000000,0.000000,0.000000,59.990083,226.490083,0.453261,0.963301,0.000000,0.000000,0.000000,461.570083,0.426804,32.959666,5.435452,515.802482,1008.770798,65.378939,53.108048,11.574772,920.234379,69.814396,1.624210,463.030296,0.007667,60.005259,0.419493,0.974746,84.767885,2.386008,0.766354,1.240872,1.753718,1.769538,0.563684,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:08:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.495590,1010.992499,63.110075,51.212179,11.897897,33.127066,26.317580,0.000000,918.997650,88.679452,74.000340,14.679111,5.472074,68.168962,0.000000,0.000000,0.000000,0.000000,0.000000,59.995027,226.490027,0.451629,1.223113,0.000000,0.000000,0.000000,461.590027,0.426786,33.127066,5.472074,516.543366,1008.785851,65.361515,53.073224,11.756681,920.258149,69.851119,1.654593,463.020777,0.007647,60.005221,0.419253,0.953706,84.828211,2.391453,0.782014,1.204915,1.706919,1.787448,0.573429,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:08:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.192283,1011.586005,63.101874,51.193856,11.908018,33.085246,26.317770,0.000000,922.341974,88.717100,74.020421,14.696679,5.529345,68.114033,0.000000,0.000000,0.000000,0.000000,0.000000,60.000038,226.510038,0.451042,0.996621,0.000000,0.000000,0.000000,461.603371,0.423163,33.085246,5.529345,517.187382,1008.818624,65.344572,53.041360,11.938929,920.284383,69.887947,1.685158,463.011333,0.007627,60.005210,0.419139,0.933974,84.885683,2.390450,0.797656,1.177821,1.686272,1.804622,0.582673,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:09:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.725851,1012.267255,63.099213,51.187194,11.912019,33.142736,26.326643,0.000000,921.707166,88.732561,74.028960,14.703601,5.521083,68.105772,0.000000,0.000000,0.000000,0.000000,0.000000,60.000003,226.510003,0.450564,0.980230,0.000000,0.000000,0.000000,461.603337,0.423163,33.142736,5.521083,517.755407,1008.862492,65.327999,53.011789,12.121947,920.297372,69.924840,1.715845,463.002684,0.007608,60.005193,0.418900,0.919271,84.940907,2.380807,0.813082,1.156883,1.688187,1.821038,0.591932,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:09:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.198036,1008.262335,63.092894,51.169934,11.922960,33.129962,26.343390,0.000000,918.497046,88.780972,74.058498,14.722474,5.503458,68.317191,0.000000,0.000000,0.000000,0.000000,0.000000,60.005035,226.470035,0.451857,0.929316,0.000000,0.000000,0.000000,461.616702,0.419540,33.129962,5.503458,518.270521,1008.894662,65.311625,52.983536,12.305023,920.282863,69.961865,1.746343,462.994332,0.007590,60.005187,0.418639,0.900516,84.994929,2.350785,0.828180,1.139133,1.696481,1.836872,0.600806,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:09:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.666745,1008.922943,63.090478,51.164192,11.926286,33.139363,26.346289,0.000000,919.493127,88.804968,74.075195,14.729773,5.534329,68.151222,0.000000,0.000000,0.000000,0.000000,0.000000,60.006085,226.490085,0.451475,0.855285,0.000000,0.000000,0.000000,461.603418,0.416664,33.139363,5.534329,518.688277,1008.924998,65.295685,52.958006,12.487879,920.275294,69.998923,1.776948,462.986148,0.007573,60.005199,0.418425,0.882925,85.046197,2.301893,0.843083,1.127926,1.697923,1.851984,0.609648,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:09:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.599376,1010.651874,63.088894,51.160883,11.928011,33.048424,26.324197,0.000000,920.251788,88.825333,74.089849,14.735484,5.456498,68.148742,0.000000,0.000000,0.000000,0.000000,0.000000,60.005057,226.500057,0.450657,0.899280,0.000000,0.000000,0.000000,461.580057,0.413796,33.048424,5.456498,519.016900,1008.953899,65.280126,52.934975,12.670377,920.287078,70.036034,1.807446,462.978036,0.007555,60.005210,0.418262,0.864168,85.094944,2.281064,0.857762,1.121976,1.689756,1.866504,0.618573,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:09:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.999294,1011.389905,63.088384,51.159596,11.928788,32.974112,26.316359,0.000000,920.236310,88.839548,74.100475,14.739074,5.429461,68.156593,0.000000,0.000000,0.000000,0.000000,0.000000,60.005028,226.530028,0.450359,0.948337,0.000000,0.000000,0.000000,461.520028,0.413850,32.974112,5.429461,519.288755,1008.974257,65.264847,52.913811,12.852449,920.285501,70.073205,1.837576,462.969647,0.007538,60.005226,0.418127,0.848011,85.141830,2.286385,0.872132,1.119318,1.689670,1.880479,0.628031,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:09:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.656804,1010.161566,63.088345,51.158469,11.929875,32.903385,26.340492,0.000000,921.712329,88.868202,74.123948,14.744254,5.428511,68.169372,0.000000,0.000000,0.000000,0.000000,0.000000,60.000083,226.550083,0.450705,0.718901,0.000000,0.000000,0.000000,461.466749,0.413175,32.903385,5.428511,519.453533,1008.994069,65.249961,52.895279,13.034160,920.286877,70.110393,1.867709,462.960962,0.007519,60.005215,0.418099,0.833505,85.186010,2.285064,0.886253,1.120620,1.690559,1.894003,0.637922,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:09:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.339991,1007.906207,63.089139,51.158606,11.930532,32.975951,26.327694,0.000000,920.984631,88.891070,74.145609,14.745461,5.421700,68.173914,0.000000,0.000000,0.000000,0.000000,0.000000,60.000033,226.550033,0.451889,0.532593,0.000000,0.000000,0.000000,461.466699,0.413175,32.975951,5.421700,519.575059,1009.004735,65.235232,52.877822,13.215997,920.293042,70.147607,1.897837,462.952554,0.007501,60.005215,0.417991,0.818654,85.229097,2.279636,0.899990,1.123075,1.693624,1.906939,0.647569,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:09:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.721486,1003.560638,63.091212,51.159590,11.931623,32.995876,26.354534,0.000000,920.189850,88.911092,74.164543,14.746549,5.419742,68.192910,0.000000,0.000000,0.000000,0.000000,0.000000,59.992061,226.580061,0.453413,0.322118,0.000000,0.000000,0.000000,461.333394,0.408237,32.995876,5.419742,519.627473,1008.986012,65.220732,52.861895,13.398103,920.293816,70.184889,1.927999,462.943629,0.007546,60.005177,0.417945,0.800480,85.270648,2.302097,0.913373,1.127020,1.693570,1.919486,0.658719,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:09:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.902380,1004.866382,63.092766,51.160448,11.932318,33.066478,26.345244,0.000000,919.627301,88.919654,74.172121,14.747533,5.444928,68.172679,0.000000,0.000000,0.000000,0.000000,0.000000,59.992019,226.630019,0.453349,0.414069,0.000000,0.000000,0.000000,461.303352,0.403928,33.066478,5.444928,519.609856,1008.978098,65.206523,52.848055,13.580697,920.287623,70.222078,1.958254,462.934333,0.007548,60.005132,0.417962,0.786032,85.309895,2.313832,0.926452,1.132550,1.693960,1.931559,0.669961,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:09:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.809208,1010.476404,63.099458,51.164370,11.935088,33.058746,26.345668,0.000000,918.130609,88.951760,74.199628,14.752132,5.357820,68.163607,0.000000,0.000000,0.000000,0.000000,0.000000,59.995045,226.690045,0.450847,1.066343,0.000000,0.000000,0.000000,461.306712,0.402480,33.058746,5.357820,519.573903,1008.993839,65.192442,52.835058,13.763562,920.264054,70.259270,1.988129,462.924962,0.007528,60.005093,0.417994,0.776415,85.348259,2.310062,0.939140,1.138413,1.692707,1.943126,0.680837,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:09:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,503.338120,1011.555035,63.100603,51.165697,11.934906,33.024775,26.332443,0.000000,916.324237,88.961591,74.208434,14.753158,5.431094,68.142124,0.000000,0.000000,0.000000,0.000000,0.000000,59.998030,226.630030,0.450254,1.345748,0.000000,0.000000,0.000000,461.293363,0.399601,33.024775,5.431094,519.495365,1009.006168,65.178522,52.823192,13.945879,920.232945,70.296456,2.018231,462.915536,0.007508,60.005048,0.418061,0.768346,85.385428,2.317806,0.951461,1.144637,1.713362,1.954330,0.691591,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:09:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.135214,1009.712567,63.097482,51.169375,11.928107,33.040779,26.327906,0.000000,913.661157,88.984889,74.236624,14.748265,5.536797,68.125202,0.000000,0.000000,0.000000,0.000000,0.000000,59.999071,226.520071,0.451114,1.452148,0.000000,0.000000,0.000000,461.276737,0.398170,33.040779,5.536797,519.373436,1009.029307,65.164735,52.812671,14.127943,920.207455,70.333581,2.048934,462.906146,0.007488,60.004970,0.418163,0.761549,85.421038,2.307428,0.963513,1.151109,1.775425,1.965303,0.702281,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:10:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.209721,1009.036481,63.087424,51.173342,11.914082,33.022818,26.326048,0.000000,914.672723,89.005949,74.273036,14.732912,5.560950,68.115292,0.000000,0.000000,0.000000,0.000000,0.000000,59.999089,226.520089,0.451947,1.282620,0.000000,0.000000,0.000000,461.276756,0.398170,33.022818,5.560950,519.220575,1009.052445,65.150961,52.802859,14.310901,920.180904,70.370770,2.079814,462.896757,0.007468,60.004892,0.418290,0.756076,85.455836,2.286917,0.975353,1.157538,1.827427,1.976060,0.712687,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:10:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,500.320694,1008.355219,63.074393,51.176409,11.897985,32.925374,26.321501,0.000000,915.730725,89.023388,74.309286,14.714102,5.563732,68.105376,0.000000,0.000000,0.000000,0.000000,0.000000,59.999013,226.510013,0.452730,1.090363,0.000000,0.000000,0.000000,461.233346,0.399653,32.925374,5.563732,519.026105,1009.062366,65.137155,52.793861,14.499174,920.149709,70.408026,2.110628,462.887498,0.007556,60.004809,0.418450,0.750965,85.489619,2.279949,0.987056,1.163869,1.855146,1.986777,0.723391,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:10:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.472417,1007.488171,63.045473,51.178331,11.867141,33.044598,26.334924,0.000000,918.827338,89.052599,74.376060,14.676540,5.471664,68.144193,0.000000,0.000000,0.000000,0.000000,0.000000,59.994012,226.570012,0.454529,0.733700,0.000000,0.000000,0.000000,461.200012,0.401127,33.044598,5.471664,518.814343,1009.066122,65.123306,52.785223,14.688244,920.121409,70.445307,2.141139,462.878109,0.007622,60.004715,0.418624,0.745323,85.522901,2.276030,0.998542,1.170081,1.864857,1.997131,0.734243,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:10:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.195367,1008.804224,63.020807,51.175787,11.845019,32.948392,26.326457,0.000000,918.295752,89.076247,74.427647,14.648601,5.475273,68.181762,0.000000,0.000000,0.000000,0.000000,0.000000,59.991020,226.640020,0.454922,0.936753,0.000000,0.000000,0.000000,461.183353,0.399696,32.948392,5.475273,518.567168,1009.069018,65.109277,52.777142,14.864119,920.133681,70.482767,2.171438,462.868554,0.007623,60.004598,0.418825,0.736090,85.555406,2.274699,1.010054,1.176152,1.852077,2.007752,0.745026,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:10:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,496.491961,1006.719177,63.000871,51.171947,11.828923,32.912680,26.314898,0.000000,917.263550,89.095712,74.467857,14.627855,5.565387,68.195389,0.000000,0.000000,0.000000,0.000000,0.000000,59.989020,226.680020,0.456563,0.889496,0.000000,0.000000,0.000000,461.166687,0.398265,32.912680,5.565387,518.305929,1009.072544,65.095043,52.769232,15.034245,920.141796,70.520511,2.202277,462.858905,0.007624,60.004476,0.419039,0.727825,85.587708,2.270535,1.021612,1.182151,1.836128,2.018484,0.755741,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:10:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.365931,1007.101111,62.955617,51.158104,11.797513,32.893396,26.316567,0.000000,920.623389,89.140099,74.552952,14.587148,5.447113,68.235043,0.000000,0.000000,0.000000,0.000000,0.000000,59.985076,226.710076,0.457662,0.605982,0.000000,0.000000,0.000000,461.123410,0.397580,32.893396,5.447113,518.029331,1009.077935,65.080589,52.761569,15.204876,920.129495,70.558431,2.233176,462.849035,0.007689,60.004342,0.419264,0.723132,85.619570,2.260427,1.033178,1.188085,1.837692,2.029334,0.766723,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:10:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.318892,1008.556506,62.925061,51.145766,11.779296,32.734742,26.326884,0.000000,922.496838,89.170380,74.606668,14.563712,5.405201,68.182190,0.000000,0.000000,0.000000,0.000000,0.000000,59.985006,226.710006,0.457705,0.555196,0.000000,0.000000,0.000000,461.123340,0.397580,32.734742,5.405201,517.730604,1009.088601,65.065809,52.754073,15.374387,920.127000,70.596613,2.263219,462.839164,0.007668,60.004209,0.419507,0.718577,85.651038,2.253362,1.044879,1.194018,1.834149,2.040517,0.777424,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:10:38.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,494.241294,1008.319086,62.880680,51.124355,11.756326,32.890695,26.333272,0.000000,924.349615,89.217238,74.685217,14.532021,5.465057,68.108684,0.000000,0.000000,0.000000,0.000000,0.000000,59.987013,227.100013,0.459492,0.402160,0.000000,0.000000,0.000000,461.130013,0.394683,32.890695,5.465057,517.410540,1009.088113,65.050766,52.746681,15.544335,920.146383,70.634931,2.293647,462.829201,0.007647,60.004092,0.419768,0.711310,85.682134,2.253587,1.056528,1.199937,1.863815,2.051713,0.787762,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:10:43.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,493.857595,1007.962988,62.854937,51.109060,11.745877,32.910107,26.341950,0.000000,921.170435,89.248382,74.733926,14.514456,5.485708,68.099607,0.000000,0.000000,0.000000,0.000000,0.000000,59.992033,227.210033,0.460072,0.756067,0.000000,0.000000,0.000000,461.150033,0.390328,32.910107,5.485708,517.082905,1009.090035,65.035450,52.739262,15.714343,920.155960,70.673511,2.324171,462.819182,0.007625,60.004003,0.420036,0.706228,85.713139,2.252734,1.068194,1.205910,1.865881,2.062986,0.797581,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:10:48.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,493.861716,1009.026147,62.818629,51.079733,11.738896,33.003934,26.331421,0.000000,921.289148,89.302632,74.806228,14.496404,5.484262,68.159475,0.000000,0.000000,0.000000,0.000000,0.000000,59.996064,227.260064,0.460169,0.922593,0.000000,0.000000,0.000000,461.200064,0.385950,33.003934,5.484262,516.747073,1009.102421,65.019852,52.731833,15.884039,920.159716,70.712212,2.359138,462.809219,0.007604,60.003925,0.420310,0.702901,85.743864,2.244198,1.079732,1.211928,1.866933,2.074271,0.806542,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:10:53.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.327319,1011.895679,62.792929,51.052641,11.740288,33.152871,26.298174,0.000000,921.696863,89.349519,74.858585,14.490934,5.425933,68.133453,0.000000,0.000000,0.000000,0.000000,0.000000,60.002022,227.280022,0.458848,1.169348,0.000000,0.000000,0.000000,461.353355,0.399549,33.152871,5.425933,516.418656,1009.135279,65.003985,52.724224,16.054866,920.154067,70.751273,2.393786,462.800072,0.007584,60.003870,0.420576,0.703230,85.774771,2.242377,1.091310,1.218141,1.860359,2.085685,0.813672,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:10:58.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.708978,1012.484033,62.784527,51.042068,11.742459,33.117879,26.315308,0.000000,920.416937,89.367691,74.876402,14.491290,5.442965,68.108681,0.000000,0.000000,0.000000,0.000000,0.000000,60.002030,227.280030,0.458495,1.386477,0.000000,0.000000,0.000000,461.483364,0.412438,33.117879,5.442965,516.079784,1009.157472,64.987953,52.716554,16.225669,920.137466,70.790384,2.427304,462.791628,0.007566,60.003792,0.420849,0.704191,85.805551,2.255676,1.102605,1.224381,1.844451,2.096699,0.819418,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:11:03.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,494.001488,1007.864935,62.755376,50.999833,11.755543,32.779540,26.334111,0.000000,920.669830,89.444450,74.943578,14.500872,5.565916,68.162373,0.000000,0.000000,0.000000,0.000000,0.000000,60.002017,227.280017,0.460080,0.984070,0.000000,0.000000,0.000000,461.483351,0.412438,32.779540,5.565916,515.729179,1009.166561,64.971657,52.708756,16.395320,920.120205,70.829576,2.458486,462.783183,0.007548,60.003714,0.421132,0.704790,85.836156,2.252499,1.113628,1.230717,1.842467,2.107505,0.825037,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:11:08.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.371471,1010.724127,62.745689,50.983990,11.761699,32.935707,26.307269,0.000000,921.954919,89.476315,74.968744,14.507571,5.580673,68.100436,0.000000,0.000000,0.000000,0.000000,0.000000,59.996001,227.320001,0.458888,1.058167,0.000000,0.000000,0.000000,461.730001,0.443982,32.935707,5.580673,515.386480,1009.189757,64.955187,52.700774,16.564967,920.119747,70.869009,2.489860,462.776146,0.007533,60.003609,0.421405,0.705131,85.866966,2.241733,1.124486,1.237218,1.842001,2.118122,0.828599,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:11:13.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,496.142185,1011.338293,62.739410,50.973531,11.765879,32.960069,26.312225,0.000000,920.540802,89.498734,74.986066,14.512667,5.547437,68.101263,0.000000,0.000000,0.000000,0.000000,0.000000,59.990046,227.280046,0.458095,1.303822,0.000000,0.000000,0.000000,461.833380,0.457596,32.960069,5.547437,515.051501,1009.232020,64.938567,52.692700,16.734890,920.125710,70.908501,2.520379,462.769627,0.007519,60.003487,0.421671,0.706814,85.897705,2.209726,1.135014,1.243741,1.841614,2.128279,0.831386,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:11:18.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,494.663781,1007.333344,62.724174,50.946772,11.777402,32.899274,26.316975,0.000000,921.774286,89.564813,75.037912,14.526901,5.450927,68.145856,0.000000,0.000000,0.000000,0.000000,0.000000,59.987081,227.270081,0.459444,0.806186,0.000000,0.000000,0.000000,461.916748,0.471225,32.899274,5.450927,514.698690,1009.244062,64.921721,52.684497,16.904101,920.135774,70.948054,2.550250,462.763572,0.007506,60.003359,0.421948,0.706414,85.928303,2.206611,1.145176,1.250308,1.838206,2.138098,0.833616,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:11:23.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,494.317455,1006.538550,62.720705,50.940057,11.780648,32.996715,26.332253,0.000000,920.127930,89.585275,75.054589,14.530685,5.424297,68.260225,0.000000,0.000000,0.000000,0.000000,0.000000,59.987056,227.280056,0.459786,0.856564,0.000000,0.000000,0.000000,462.020056,0.486992,32.996715,5.424297,514.325005,1009.224680,64.904682,52.676141,17.074086,920.140276,70.987750,2.579949,462.758035,0.007494,60.003232,0.422240,0.703449,85.958921,2.214999,1.154994,1.256932,1.837184,2.147674,0.835234,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:11:28.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,494.489137,1006.079224,62.715126,50.927244,11.787883,32.951712,26.326060,0.000000,917.356464,89.632183,75.090508,14.541676,5.448452,68.203661,0.000000,0.000000,0.000000,0.000000,0.000000,59.988063,227.300063,0.459666,1.156432,0.000000,0.000000,0.000000,462.113397,0.502763,32.951712,5.448452,513.949255,1009.201139,64.887542,52.667693,17.244071,920.136835,71.027525,2.609708,462.752980,0.007483,60.003110,0.422532,0.701546,85.989561,2.222910,1.164455,1.263536,1.841087,2.156772,0.836372,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:11:33.74,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.001608,1006.884338,62.714029,50.923371,11.790658,32.916406,26.370234,0.000000,917.934491,89.652648,75.104576,14.548072,5.355033,68.212740,0.000000,0.000000,0.000000,0.000000,0.000000,59.988028,227.300028,0.459190,1.141801,0.000000,0.000000,0.000000,462.113361,0.502763,32.916406,5.355033,513.575662,1009.179693,64.870332,52.659149,17.413562,920.126656,71.067405,2.638996,462.747924,0.007473,60.002988,0.422821,0.700154,86.020306,2.226554,1.173575,1.270122,1.848196,2.165455,0.837478,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:11:38.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.961238,1008.969373,62.714016,50.920918,11.793098,32.948602,26.373528,0.000000,917.655798,89.671279,75.116702,14.554578,5.390635,68.173920,0.000000,0.000000,0.000000,0.000000,0.000000,59.986019,227.430019,0.458564,1.345617,0.000000,0.000000,0.000000,462.086685,0.503513,32.948602,5.390635,513.217563,1009.180409,64.853089,52.650454,17.583035,920.104464,71.107135,2.668512,462.742609,0.007461,60.002854,0.423099,0.703177,86.050942,2.226464,1.182345,1.276655,1.853772,2.173810,0.838628,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:11:43.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.480575,1007.142371,62.717811,50.918765,11.799046,32.930223,26.327073,0.000000,918.744757,89.712810,75.142981,14.569829,5.504275,68.083080,0.000000,0.000000,0.000000,0.000000,0.000000,59.988029,227.550029,0.459251,1.001709,0.000000,0.000000,0.000000,462.070029,0.502088,32.930223,5.504275,512.866218,1009.183276,64.835880,52.641693,17.752397,920.079462,71.146860,2.698552,462.737146,0.007449,60.002715,0.423374,0.706524,86.081706,2.224384,1.190790,1.283117,1.858597,2.181801,0.839794,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:11:48.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.484534,1007.018518,62.719413,50.918929,11.800484,32.983491,26.333686,0.000000,918.249310,89.722030,75.148751,14.573279,5.554034,68.074004,0.000000,0.000000,0.000000,0.000000,0.000000,59.989033,227.660033,0.459470,1.021453,0.000000,0.000000,0.000000,462.070033,0.502088,32.983491,5.554034,512.518622,1009.175133,64.818776,52.632810,17.921969,920.068251,71.186319,2.729007,462.731646,0.007438,60.002576,0.423649,0.707249,86.112469,2.229634,1.198974,1.289498,1.863538,2.189623,0.840908,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:11:53.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.734439,1011.044128,62.728924,50.921921,11.807003,32.916930,26.351869,0.000000,919.684088,89.763296,75.174757,14.588538,5.455578,68.229675,0.000000,0.000000,0.000000,0.000000,0.000000,59.992062,227.950062,0.457975,1.193763,0.000000,0.000000,0.000000,462.076728,0.503524,32.916930,5.455578,512.196296,1009.190272,64.801907,52.623769,18.091400,920.052310,71.225333,2.759161,462.726108,0.007426,60.002470,0.423909,0.710093,86.143275,2.231208,1.206965,1.295786,1.859489,2.197655,0.841927,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:11:58.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.008373,1009.377106,62.733351,50.924089,11.809262,32.988243,26.343186,0.000000,919.415698,89.778685,75.184888,14.593797,5.458766,68.215213,0.000000,0.000000,0.000000,0.000000,0.000000,59.995090,228.370090,0.459489,1.079692,0.000000,0.000000,0.000000,462.086757,0.503513,32.988243,5.458766,511.879725,1009.194200,64.785223,52.614675,18.260974,920.031350,71.264139,2.789204,462.720553,0.007414,60.002393,0.424172,0.712284,86.174176,2.230909,1.214706,1.301958,1.845150,2.205589,0.842833,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:12:03.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,496.604095,1008.587476,62.743334,50.929940,11.813393,32.991129,26.332653,0.000000,918.419617,89.809811,75.206680,14.603132,5.454735,68.179702,0.000000,0.000000,0.000000,0.000000,0.000000,59.995034,228.370034,0.459863,1.067348,0.000000,0.000000,0.000000,462.086701,0.503513,32.991129,5.454735,511.570793,1009.187864,64.768771,52.605536,18.430503,920.018075,71.302674,2.819222,462.714997,0.007402,60.002315,0.424429,0.712800,86.205148,2.231991,1.222229,1.308003,1.848675,2.213528,0.843701,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:12:08.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.200117,1011.204108,62.752151,50.935910,11.816241,33.047294,26.336383,0.000000,918.543494,89.835922,75.225891,14.610031,5.392506,68.160308,0.000000,0.000000,0.000000,0.000000,0.000000,59.999044,229.330044,0.460317,1.325397,0.000000,0.000000,0.000000,462.066711,0.507863,33.047294,5.392506,511.277990,1009.193914,64.752583,52.596354,18.600257,920.025301,71.340833,2.849196,462.709219,0.007390,60.002259,0.424689,0.712716,86.236116,2.233701,1.229600,1.313927,1.840086,2.221526,0.844564,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:12:13.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.123854,1010.930560,62.759420,50.941080,11.818340,33.044080,26.342768,0.000000,917.924164,89.858966,75.244402,14.614564,5.468256,68.152863,0.000000,0.000000,0.000000,0.000000,0.000000,60.000032,229.830032,0.461391,1.374399,0.000000,0.000000,0.000000,462.063366,0.511474,33.044080,5.468256,511.004558,1009.191849,64.736872,52.587148,18.770135,920.016814,71.378332,2.879351,462.703385,0.007377,60.002214,0.424941,0.712891,86.267043,2.231951,1.236927,1.319710,1.846235,2.230131,0.845382,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:12:18.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.903604,1010.337036,62.762548,50.943176,11.819371,33.047585,26.349783,0.000000,919.529236,89.869617,75.253640,14.615977,5.445234,68.187954,0.000000,0.000000,0.000000,0.000000,0.000000,60.001026,230.240026,0.462419,1.149912,0.000000,0.000000,0.000000,462.070026,0.512909,33.047585,5.445234,510.744669,1009.196896,64.721400,52.577955,18.940125,920.012341,71.415491,2.909340,462.697459,0.007364,60.002170,0.425188,0.713007,86.297918,2.233516,1.244128,1.325386,1.846437,2.238700,0.846066,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:12:23.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.474573,1013.062061,62.773608,50.948810,11.824799,33.023024,26.332034,0.000000,922.388446,89.910483,75.288955,14.621528,5.483431,68.090105,0.000000,0.000000,0.000000,0.000000,0.000000,60.002030,230.660030,0.461805,1.121668,0.000000,0.000000,0.000000,462.090030,0.515051,33.023024,5.483431,510.489375,1009.192939,64.706175,52.568791,19.109870,920.015208,71.452360,2.939328,462.691496,0.007352,60.002097,0.425436,0.711371,86.328782,2.233191,1.251182,1.330950,1.848226,2.247306,0.846546,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:12:28.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.027585,1011.823419,62.778989,50.950297,11.828691,33.046968,26.335541,0.000000,923.090338,89.933101,75.307883,14.625217,5.473313,68.079781,0.000000,0.000000,0.000000,0.000000,0.000000,60.001020,231.080020,0.463061,0.962840,0.000000,0.000000,0.000000,462.093353,0.517933,33.046968,5.473313,510.260119,1009.214759,64.691346,52.559708,19.279753,920.035250,71.488714,2.969685,462.685496,0.007339,60.001997,0.425667,0.709953,86.359536,2.253035,1.258159,1.336408,1.864832,2.256376,0.846939,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:12:33.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.355559,1010.233838,62.785421,50.951022,11.834399,33.100035,26.318212,0.000000,919.890509,89.962943,75.332221,14.630722,5.431624,68.111998,0.000000,0.000000,0.000000,0.000000,0.000000,60.001009,231.080009,0.463685,1.054407,0.000000,0.000000,0.000000,462.093342,0.517933,33.100035,5.431624,510.030349,1009.224507,64.676706,52.550689,19.449896,920.051622,71.524917,2.999696,462.679496,0.007326,60.001897,0.425900,0.707836,86.390281,2.252934,1.264954,1.341775,1.859213,2.265432,0.847288,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:12:38.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.723336,1010.466071,62.788474,50.951094,11.837380,33.076497,26.312840,0.000000,916.587457,89.977595,75.344021,14.633574,5.438741,68.110342,0.000000,0.000000,0.000000,0.000000,0.000000,60.011019,231.440019,0.464065,1.559750,0.000000,0.000000,0.000000,462.140019,0.519323,33.076497,5.438741,509.807909,1009.241109,64.662279,52.541794,19.619799,920.020139,71.560813,3.029727,462.673718,0.007313,60.001825,0.426129,0.711641,86.420794,2.251000,1.271618,1.347062,1.869656,2.274505,0.847402,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:12:43.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.423361,1009.010675,62.797592,50.950250,11.847342,33.025190,26.336781,0.000000,918.884119,90.021583,75.377242,14.644341,5.458038,68.184655,0.000000,0.000000,0.000000,0.000000,0.000000,60.016006,231.510006,0.464485,1.204071,0.000000,0.000000,0.000000,462.163339,0.522182,33.025190,5.458038,509.575125,1009.232708,64.647978,52.532960,19.789317,920.013946,71.596697,3.059845,462.668125,0.007301,60.001763,0.426368,0.710723,86.451344,2.249011,1.278053,1.352275,1.871572,2.283514,0.847430,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:12:48.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,500.432244,1012.468555,62.803709,50.949230,11.854479,33.062155,26.346496,0.000000,918.006757,90.049921,75.395644,14.654276,5.376609,68.150810,0.000000,0.000000,0.000000,0.000000,0.000000,60.020073,231.530073,0.462660,1.588538,0.000000,0.000000,0.000000,462.200073,0.521419,33.062155,5.376609,509.345060,1009.227948,64.633776,52.524188,19.959008,920.004255,71.632469,3.089490,462.662792,0.007290,60.001719,0.426602,0.710556,86.481813,2.241195,1.284284,1.357418,1.877448,2.292343,0.847337,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:12:53.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.352214,1009.315167,62.813377,50.947507,11.865870,32.848999,26.329767,0.000000,917.867389,90.092368,75.421169,14.671198,5.355854,68.221819,0.000000,0.000000,0.000000,0.000000,0.000000,60.023032,231.550032,0.463701,1.297703,0.000000,0.000000,0.000000,462.240032,0.521374,32.848999,5.355854,509.121513,1009.231590,64.619663,52.515471,20.127512,919.989030,71.668136,3.119106,462.657848,0.007279,60.001697,0.426832,0.711822,86.512197,2.241844,1.290285,1.362494,1.881864,2.301055,0.847192,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:12:58.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.725721,1007.457202,62.819463,50.946613,11.872850,32.980910,26.326460,0.000000,917.361603,90.117258,75.435963,14.681295,5.409215,68.164011,0.000000,0.000000,0.000000,0.000000,0.000000,60.023088,231.580088,0.464344,1.175486,0.000000,0.000000,0.000000,462.263421,0.524232,32.980910,5.409215,508.888358,1009.214100,64.605599,52.506774,20.296819,919.978191,71.703752,3.148928,462.653292,0.007270,60.001697,0.427070,0.710958,86.542530,2.243346,1.296053,1.367503,1.891376,2.309515,0.847096,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:13:03.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.087256,1007.421088,62.827847,50.945947,11.881900,33.128104,26.332036,0.000000,917.660944,90.148311,75.454218,14.694093,5.541546,68.159472,0.000000,0.000000,0.000000,0.000000,0.000000,60.023084,231.580084,0.464007,1.120142,0.000000,0.000000,0.000000,462.263417,0.524232,33.128104,5.541546,508.658888,1009.200222,64.591578,52.498080,20.466988,919.968271,71.739407,3.179495,462.648737,0.007260,60.001697,0.427305,0.710371,86.572936,2.246685,1.301577,1.372443,1.898848,2.317632,0.846974,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:13:08.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.748968,1011.787286,62.840589,50.946841,11.893748,32.968196,26.334081,0.000000,919.400195,90.190553,75.478401,14.712152,5.553913,68.097107,0.000000,0.000000,0.000000,0.000000,0.000000,60.019067,231.640067,0.461665,1.279752,0.000000,0.000000,0.000000,462.333400,0.524153,32.968196,5.553913,508.451915,1009.226429,64.577603,52.489384,20.636479,919.970708,71.775075,3.210159,462.645015,0.007252,60.001708,0.427521,0.712150,86.603377,2.249210,1.306816,1.377303,1.897830,2.325526,0.846879,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:13:13.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.170397,1012.014374,62.850617,50.949527,11.901090,33.040255,26.343794,0.000000,918.605402,90.221817,75.497150,14.724667,5.535860,68.120651,0.000000,0.000000,0.000000,0.000000,0.000000,60.015084,231.670084,0.461338,1.357978,0.000000,0.000000,0.000000,462.313417,0.528501,33.040255,5.535860,508.243655,1009.250628,64.563592,52.480665,20.805781,919.968557,71.810650,3.240841,462.641293,0.007244,60.001737,0.427738,0.714071,86.633653,2.254500,1.311848,1.382090,1.898517,2.332997,0.846856,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:13:18.73,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.165081,1011.472461,62.861330,50.953963,11.907367,33.183005,26.331199,0.000000,919.875006,90.253062,75.516743,14.736320,5.546695,68.147485,0.000000,0.000000,0.000000,0.000000,0.000000,60.015045,231.690045,0.461382,1.142309,0.000000,0.000000,0.000000,462.300045,0.527796,33.183005,5.546695,508.044291,1009.290282,64.549579,52.471922,20.976437,919.933405,71.846249,3.271324,462.637737,0.007236,60.001797,0.427949,0.721756,86.663938,2.237380,1.316560,1.386776,1.874118,2.340270,0.846938,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:13:23.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.492072,1009.557733,62.870007,50.958318,11.911689,33.017953,26.325415,0.000000,921.031079,90.276127,75.532142,14.743985,5.554537,68.155741,0.000000,0.000000,0.000000,0.000000,0.000000,60.014081,231.700081,0.462021,0.858403,0.000000,0.000000,0.000000,462.290081,0.525644,33.017953,5.554537,507.836977,1009.313162,64.535574,52.463170,21.146614,919.921133,71.881888,3.301901,462.634255,0.007229,60.001880,0.428166,0.725546,86.694268,2.224531,1.321005,1.391361,1.859658,2.347200,0.847073,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:13:28.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,500.429324,1007.245593,62.879608,50.963556,11.916051,32.734307,26.348746,0.000000,920.654333,90.299467,75.549209,14.750259,5.499523,68.150377,0.000000,0.000000,0.000000,0.000000,0.000000,60.010003,231.710003,0.463022,0.654467,0.000000,0.000000,0.000000,462.286670,0.524927,32.734307,5.499523,507.623709,1009.322079,64.521587,52.454420,21.315009,919.928015,71.917590,3.332387,462.630811,0.007221,60.001947,0.428389,0.726222,86.724669,2.214984,1.325176,1.395837,1.861873,2.353805,0.847220,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:13:33.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.893374,1005.635358,62.890245,50.969480,11.920765,32.713251,26.358036,0.000000,919.978241,90.323067,75.568050,14.755017,5.503136,68.140467,0.000000,0.000000,0.000000,0.000000,0.000000,60.010054,231.710054,0.463519,0.640202,0.000000,0.000000,0.000000,462.286721,0.524927,32.713251,5.503136,507.401409,1009.313191,64.507552,52.445622,21.483209,919.918668,71.953303,3.362879,462.627366,0.007214,60.002014,0.428620,0.727553,86.755033,2.226584,1.329017,1.400196,1.857343,2.360180,0.847352,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:13:38.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,500.480220,1006.326953,62.906881,50.978668,11.928214,32.840231,26.329979,0.000000,923.198730,90.354686,75.594985,14.759701,5.436681,68.127686,0.000000,0.000000,0.000000,0.000000,0.000000,60.012071,231.750071,0.463055,0.327539,0.000000,0.000000,0.000000,462.316738,0.524893,32.840231,5.436681,507.178621,1009.304044,64.493488,52.436799,21.651427,919.906654,71.989016,3.393718,462.623940,0.007207,60.002097,0.428852,0.728980,86.785378,2.240997,1.332622,1.404464,1.851688,2.366136,0.847355,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:13:43.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.946882,1008.979712,62.914347,50.982611,11.931736,32.931073,26.345058,0.000000,922.522638,90.367018,75.604952,14.762066,5.415736,68.141321,0.000000,0.000000,0.000000,0.000000,0.000000,60.011080,231.780080,0.461762,0.646131,0.000000,0.000000,0.000000,462.316746,0.524893,32.931073,5.415736,506.963216,1009.308661,64.479427,52.427957,21.820635,919.926954,72.024791,3.423740,462.620552,0.007199,60.002181,0.429077,0.728320,86.815781,2.239459,1.335871,1.408599,1.860254,2.371881,0.847357,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:13:48.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.738818,1010.053198,62.926995,50.989103,11.937892,32.949235,26.339273,0.000000,918.724127,90.386963,75.620512,14.766451,5.565608,68.141316,0.000000,0.000000,0.000000,0.000000,0.000000,60.012092,231.880092,0.461234,1.167427,0.000000,0.000000,0.000000,462.260092,0.523515,32.949235,5.565608,506.748091,1009.313420,64.465347,52.419086,21.989974,919.926065,72.060572,3.454600,462.616996,0.007192,60.002253,0.429303,0.729996,86.846196,2.240130,1.338816,1.412621,1.860794,2.377298,0.847520,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:13:53.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.551176,1006.853363,62.947551,50.999958,11.947594,32.825045,26.377241,0.000000,924.401233,90.419228,75.646172,14.773055,5.485595,68.165247,0.000000,0.000000,0.000000,0.000000,0.000000,60.013021,232.130021,0.462824,0.314751,0.000000,0.000000,0.000000,462.296688,0.520589,32.825045,5.485595,506.531544,1009.312560,64.451270,52.410198,22.158510,919.934122,72.096393,3.484927,462.613663,0.007185,60.002315,0.429534,0.730349,86.876674,2.241105,1.341414,1.416513,1.876565,2.382461,0.847594,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:13:58.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.450208,1008.344891,62.956112,51.004784,11.951328,32.961810,26.368362,0.000000,921.082703,90.432517,75.657166,14.775352,5.439970,68.201578,0.000000,0.000000,0.000000,0.000000,0.000000,60.017074,232.460074,0.462653,0.818978,0.000000,0.000000,0.000000,462.310074,0.521295,32.961810,5.439970,506.318401,1009.315714,64.437182,52.401291,22.327845,919.950408,72.132227,3.514936,462.610348,0.007177,60.002403,0.429766,0.730853,86.907175,2.239331,1.343738,1.420297,1.873724,2.387262,0.847608,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:14:03.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,503.078350,1008.644244,62.982233,51.019447,11.962786,32.965016,26.325636,0.000000,919.209259,90.470627,75.688474,14.782153,5.472078,68.135936,0.000000,0.000000,0.000000,0.000000,0.000000,60.017036,232.460036,0.462075,1.103483,0.000000,0.000000,0.000000,462.310036,0.521295,32.965016,5.472078,506.106076,1009.322853,64.423065,52.392343,22.497685,919.952214,72.168057,3.545462,462.607033,0.007170,60.002492,0.429996,0.732659,86.937687,2.242121,1.345738,1.423959,1.872782,2.391780,0.847609,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:14:08.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.260758,1006.187610,62.991896,51.024490,11.967406,32.922702,26.330391,0.000000,915.513977,90.485030,75.699392,14.785638,5.399005,68.124795,0.000000,0.000000,0.000000,0.000000,0.000000,60.022030,233.240030,0.464380,1.343475,0.000000,0.000000,0.000000,462.283363,0.526373,32.922702,5.399005,505.883898,1009.302840,64.409015,52.383415,22.666741,919.933892,72.203974,3.575341,462.603793,0.007163,60.002631,0.430243,0.734635,86.968323,2.253974,1.347413,1.427485,1.899935,2.396017,0.847726,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:14:13.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,503.817420,1008.866156,63.010526,51.032729,11.977797,33.038404,26.319442,0.000000,918.192529,90.517427,75.720336,14.797091,5.607607,68.162773,0.000000,0.000000,0.000000,0.000000,0.000000,60.024005,233.640005,0.463739,1.301366,0.000000,0.000000,0.000000,462.160005,0.527956,33.038404,5.607607,505.668097,1009.297736,64.394953,52.374445,22.836197,919.924115,72.239891,3.606006,462.599848,0.007155,60.002792,0.430489,0.736760,86.998990,2.254739,1.348804,1.430903,1.917110,2.399907,0.848132,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:14:18.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,503.721296,1008.019751,63.022311,51.036715,11.985596,32.950558,26.334506,0.000000,920.122748,90.541644,75.734061,14.807583,5.465156,68.128911,0.000000,0.000000,0.000000,0.000000,0.000000,60.026069,234.040069,0.464622,1.024010,0.000000,0.000000,0.000000,462.076736,0.529494,32.950558,5.465156,505.456962,1009.294669,64.380890,52.365406,23.005318,919.933892,72.275823,3.636156,462.595422,0.007145,60.002970,0.430739,0.737500,87.029735,2.255578,1.349873,1.434205,1.913906,2.403518,0.848775,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
