Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/14/21 ,17:14:23.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,503.440239,1006.677893,63.030353,51.038609,11.991744,32.873558,26.352881,0.000000,920.236298,90.560755,75.744642,14.816113,5.491169,68.123959,0.000000,0.000000,0.000000,0.000000,0.000000,60.023090,234.390090,0.465577,0.935142,0.000000,0.000000,0.000000,461.980090,0.530326,32.873558,5.491169,505.248628,1009.293264,64.366795,52.356267,23.174027,919.941347,72.311725,3.666527,462.590274,0.007134,60.003125,0.431008,0.738869,87.060507,2.257137,1.350659,1.437403,1.912447,2.406815,0.849686,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:14:28.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,504.207173,1007.395270,63.044444,51.039800,12.004644,32.853223,26.358248,0.000000,920.293066,90.600095,75.767393,14.832703,5.586028,68.026518,0.000000,0.000000,0.000000,0.000000,0.000000,60.018030,234.680030,0.465444,0.951203,0.000000,0.000000,0.000000,461.980030,0.534655,32.853223,5.586028,505.046441,1009.294869,64.352747,52.347094,23.342620,919.944903,72.347717,3.697425,462.584644,0.007122,60.003258,0.431318,0.741387,87.091463,2.255674,1.351192,1.440521,1.912503,2.409797,0.850357,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:14:33.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,504.604118,1007.333344,63.053349,51.038498,12.014851,32.812561,26.353301,0.000000,920.793683,90.630222,75.785754,14.844467,5.474248,68.049646,0.000000,0.000000,0.000000,0.000000,0.000000,60.018053,234.680053,0.465078,0.887760,0.000000,0.000000,0.000000,461.980053,0.534655,32.812561,5.474248,504.842656,1009.285207,64.338603,52.337721,23.510972,919.956830,72.383640,3.727758,462.579015,0.007110,60.003392,0.431629,0.743299,87.122433,2.260352,1.351396,1.443529,1.911056,2.412599,0.850990,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:14:38.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,504.260199,1005.248297,63.065368,51.033782,12.031586,32.771070,26.359084,0.000000,920.571771,90.676099,75.812373,14.863727,5.523178,68.162780,0.000000,0.000000,0.000000,0.000000,0.000000,60.018089,234.940089,0.465910,0.734171,0.000000,0.000000,0.000000,461.790089,0.541372,32.771070,5.523178,504.635513,1009.263903,64.324465,52.328250,23.679125,919.971855,72.419638,3.758335,462.571089,0.007093,60.003525,0.432128,0.748547,87.153578,2.285144,1.351345,1.446469,1.905855,2.415118,0.851660,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:14:43.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,504.471467,1004.252234,63.075689,51.027107,12.048581,33.017357,26.334315,0.000000,919.033789,90.717358,75.833366,14.883992,5.492524,68.110346,0.000000,0.000000,0.000000,0.000000,0.000000,60.017099,234.990099,0.465814,0.807209,0.000000,0.000000,0.000000,461.673432,0.542230,33.017357,5.492524,504.438264,1009.249166,64.310200,52.318526,23.847296,919.984126,72.455540,3.788729,462.561608,0.007332,60.003670,0.432757,0.758538,87.184728,2.301840,1.350991,1.449273,1.902746,2.417307,0.852103,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:14:48.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,506.558070,1007.627521,63.080793,51.022896,12.057897,33.156590,26.330175,0.000000,920.210492,90.738755,75.843905,14.894850,5.507893,68.129741,0.000000,0.000000,0.000000,0.000000,0.000000,60.017011,235.040011,0.463994,0.974684,0.000000,0.000000,0.000000,461.543345,0.538050,33.156590,5.507893,504.255926,1009.239646,64.295900,52.308487,24.017509,919.982320,72.491516,3.819208,462.550071,0.007545,60.003814,0.433529,0.774628,87.216254,2.304999,1.350303,1.451967,1.902374,2.419290,0.851751,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:14:53.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.987403,1010.780890,63.089238,51.011304,12.077933,32.932812,26.339468,0.000000,919.477631,90.787171,75.869733,14.917439,5.499845,68.162363,0.000000,0.000000,0.000000,0.000000,0.000000,60.020097,235.070097,0.461839,1.325241,0.000000,0.000000,0.000000,461.473430,0.540298,32.932812,5.499845,504.088333,1009.239789,64.281545,52.298114,24.186604,919.991151,72.527545,3.849586,462.536997,0.007690,60.003981,0.434450,0.794961,87.248148,2.305130,1.349323,1.454525,1.898886,2.420978,0.850106,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:14:58.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.884793,1009.805469,63.090404,51.003247,12.087157,32.932817,26.338028,0.000000,919.018304,90.817458,75.890114,14.927344,5.494380,68.161541,0.000000,0.000000,0.000000,0.000000,0.000000,60.023050,234.950050,0.461696,1.285294,0.000000,0.000000,0.000000,461.350050,0.539720,32.932817,5.494380,503.956516,1009.239417,64.266917,52.286655,24.355492,919.977589,72.563569,3.879990,462.522219,0.007918,60.004181,0.435510,0.817081,87.280987,2.305033,1.347876,1.456566,1.897057,2.422510,0.847472,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:15:03.72,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,509.048770,1009.552570,63.080969,50.986924,12.094046,33.099924,26.335751,0.000000,921.531714,90.876447,75.945405,14.931042,5.625360,68.204474,0.000000,0.000000,0.000000,0.000000,0.000000,60.023041,234.950041,0.461547,1.017113,0.000000,0.000000,0.000000,461.350041,0.539720,33.099924,5.625360,503.843187,1009.240937,64.252134,52.274627,24.525234,919.973461,72.599823,3.911054,462.507441,0.007886,60.004381,0.436560,0.842495,87.314535,2.305231,1.346178,1.458306,1.891939,2.423925,0.844569,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:15:08.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.816994,1009.366772,63.070260,50.979525,12.090734,33.125320,26.349587,0.000000,919.111200,90.902927,75.979459,14.923468,5.543304,68.186725,0.000000,0.000000,0.000000,0.000000,0.000000,60.020065,234.980065,0.461816,1.293623,0.000000,0.000000,0.000000,461.030065,0.537926,33.125320,5.543304,503.781177,1009.246040,64.236961,52.261036,24.695209,919.958838,72.636250,3.941815,462.489349,0.008518,60.004553,0.437821,0.875348,87.349646,2.304483,1.344009,1.458916,1.888352,2.425179,0.841115,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:15:13.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.976673,1009.867377,63.057084,50.972188,12.084896,33.149765,26.357206,0.000000,920.091766,90.927087,76.014953,14.912134,5.556807,68.168953,0.000000,0.000000,0.000000,0.000000,0.000000,60.019030,235.080030,0.461868,1.290947,0.000000,0.000000,0.000000,460.823364,0.536720,33.149765,5.556807,503.727012,1009.252491,64.221612,52.246878,24.865304,919.947312,72.672872,3.972679,462.470108,0.008909,60.004720,0.439079,0.908078,87.385396,2.304589,1.341603,1.458989,1.881120,2.426157,0.839381,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:15:18.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.463805,1010.884094,63.013837,50.949778,12.064059,33.065324,26.341304,0.000000,921.000104,90.987540,76.111857,14.875683,5.469786,68.197848,0.000000,0.000000,0.000000,0.000000,0.000000,60.022088,235.210088,0.462590,1.361728,0.000000,0.000000,0.000000,460.733421,0.536825,33.065324,5.469786,503.786332,1009.273278,64.205541,52.229692,25.035131,919.949032,72.709982,4.003151,462.449959,0.009060,60.004908,0.440351,0.942112,87.424333,2.307051,1.338501,1.455862,1.882736,2.427058,0.837286,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:15:23.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,507.516183,1010.342212,62.978669,50.930729,12.047941,33.021265,26.331618,0.000000,919.998889,91.028643,76.177357,14.851286,5.505311,68.180523,0.000000,0.000000,0.000000,0.000000,0.000000,60.023077,235.310077,0.463650,1.475333,0.000000,0.000000,0.000000,460.643410,0.539101,33.021265,5.505311,503.911685,1009.279902,64.188982,52.210289,25.204843,919.937190,72.747428,4.033674,462.429440,0.009233,60.005097,0.441561,0.974973,87.465641,2.309418,1.334804,1.449541,1.870577,2.427561,0.836045,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:15:28.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,506.593573,1009.459674,62.936679,50.906995,12.029684,32.969031,26.339251,0.000000,917.965448,91.075231,76.249023,14.826208,5.455449,68.112804,0.000000,0.000000,0.000000,0.000000,0.000000,60.022077,235.430077,0.464732,1.686105,0.000000,0.000000,0.000000,460.560077,0.540646,32.969031,5.455449,504.068456,1009.262125,64.171778,52.188870,25.373874,919.926582,72.785581,4.063960,462.408884,0.009383,60.005269,0.442694,1.006320,87.509260,2.292878,1.330767,1.440017,1.876249,2.428165,0.836269,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:15:33.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,505.384778,1008.458447,62.912388,50.892810,12.019578,32.999489,26.345452,0.000000,916.866162,91.101373,76.288172,14.813200,5.434090,68.083498,0.000000,0.000000,0.000000,0.000000,0.000000,60.022045,235.430045,0.465843,1.710079,0.000000,0.000000,0.000000,460.560045,0.540646,32.999489,5.434090,504.353725,1009.253122,64.153873,52.164137,25.543166,919.921220,72.824258,4.094068,462.388329,0.009339,60.005441,0.443755,1.034424,87.556533,2.292834,1.325872,1.423649,1.883635,2.428202,0.835986,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:15:38.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,505.219293,1010.068683,62.853286,50.856993,11.996294,33.008168,26.355369,0.000000,917.454523,91.164059,76.379868,14.784191,5.463620,68.140072,0.000000,0.000000,0.000000,0.000000,0.000000,60.016089,235.880089,0.466887,1.848752,0.000000,0.000000,0.000000,460.446755,0.540055,33.008168,5.463620,504.693248,1009.258684,64.135395,52.137710,25.712436,919.905106,72.863592,4.124347,462.368033,0.009533,60.005497,0.444584,1.064761,87.605807,2.293596,1.320655,1.403260,1.892290,2.428134,0.838540,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:15:43.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,503.730701,1008.711334,62.795070,50.818152,11.976918,33.137399,26.360737,0.000000,918.187378,91.228365,76.468259,14.760105,5.473942,68.188380,0.000000,0.000000,0.000000,0.000000,0.000000,60.014018,236.160018,0.468822,1.676707,0.000000,0.000000,0.000000,460.443352,0.541507,33.137399,5.473942,505.099486,1009.254756,64.116243,52.108914,25.882480,919.893379,72.903679,4.154748,462.348218,0.009513,60.005497,0.445254,1.084547,87.657871,2.293926,1.314912,1.376457,1.896377,2.427750,0.841658,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:15:48.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,504.169606,1010.997638,62.750688,50.783469,11.967220,33.075039,26.363612,0.000000,918.249304,91.284543,76.535944,14.748599,5.423039,68.178042,0.000000,0.000000,0.000000,0.000000,0.000000,60.011004,236.340004,0.468771,1.798729,0.000000,0.000000,0.000000,460.466671,0.540032,33.075039,5.423039,505.529593,1009.255129,64.096693,52.079022,26.052168,919.877925,72.944272,4.184830,462.328996,0.009472,60.005441,0.445789,1.101067,87.711292,2.294205,1.308861,1.345987,1.898387,2.427054,0.844910,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:15:53.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.775118,1007.632660,62.700124,50.733409,11.966715,32.920824,26.350395,0.000000,919.715021,91.364119,76.611743,14.752376,5.458542,68.140878,0.000000,0.000000,0.000000,0.000000,0.000000,60.008017,236.430017,0.470250,1.409431,0.000000,0.000000,0.000000,460.500017,0.536373,32.920824,5.458542,506.010353,1009.255472,64.076830,52.047814,26.220974,919.882283,72.985232,4.215266,462.310459,0.009432,60.005369,0.446166,1.111901,87.766340,2.294458,1.302223,1.310252,1.896193,2.425549,0.848243,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:15:58.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,504.005438,1009.686749,62.674577,50.703065,11.971511,32.979976,26.374763,0.000000,920.840131,91.412614,76.649174,14.763440,5.438422,68.140059,0.000000,0.000000,0.000000,0.000000,0.000000,60.002048,236.480048,0.469201,1.429191,0.000000,0.000000,0.000000,460.500048,0.536373,32.979976,5.438422,506.500607,1009.250799,64.056577,52.015902,26.390105,919.898512,73.026765,4.245503,462.292459,0.009393,60.005280,0.446428,1.117503,87.822422,2.292707,1.295470,1.271892,1.891792,2.423917,0.852106,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:16:03.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,504.618581,1009.965460,62.653893,50.675683,11.978209,32.960477,26.366721,0.000000,921.397540,91.458195,76.680254,14.777941,5.516983,68.158236,0.000000,0.000000,0.000000,0.000000,0.000000,60.002026,236.480026,0.468631,1.332624,0.000000,0.000000,0.000000,460.500026,0.536373,32.960477,5.516983,506.999959,1009.252462,64.036177,51.983729,26.559127,919.907887,73.068569,4.276126,462.274459,0.009355,60.005191,0.446681,1.123110,87.879018,2.293119,1.288427,1.231273,1.895031,2.421665,0.855570,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:16:08.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,505.453423,1010.687994,62.621706,50.627878,11.993828,33.227495,26.335949,0.000000,921.149792,91.543207,76.733666,14.809541,5.407865,68.187124,0.000000,0.000000,0.000000,0.000000,0.000000,59.992016,236.730016,0.468352,1.355564,0.000000,0.000000,0.000000,460.470016,0.534237,33.227495,5.407865,507.483178,1009.256906,64.015765,51.951938,26.728614,919.902296,73.110526,4.306606,462.257070,0.009317,60.005075,0.446760,1.125359,87.935428,2.292557,1.281190,1.190297,1.887995,2.418766,0.860273,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:16:13.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,506.922203,1012.865924,62.607761,50.604996,12.002765,33.181550,26.352039,0.000000,919.266016,91.586646,76.760594,14.826051,5.491979,68.181331,0.000000,0.000000,0.000000,0.000000,0.000000,59.989092,236.790092,0.467113,1.704173,0.000000,0.000000,0.000000,460.456759,0.533528,33.181550,5.491979,507.952543,1009.309146,63.995318,51.920956,26.899144,919.890168,73.152780,4.337093,462.240015,0.009281,60.004970,0.446779,1.129823,87.991336,2.266776,1.274069,1.151533,1.885012,2.415709,0.865378,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:16:18.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,507.223940,1012.365332,62.598851,50.589540,12.009311,32.997528,26.353711,0.000000,921.253021,91.617271,76.780152,14.837119,5.543919,68.177222,0.000000,0.000000,0.000000,0.000000,0.000000,59.987003,236.820003,0.466894,1.549072,0.000000,0.000000,0.000000,460.436669,0.533551,32.997528,5.543919,508.405930,1009.366061,63.974944,51.890724,27.068610,919.892232,73.195074,4.367771,462.223274,0.009245,60.004847,0.446751,1.132392,88.046574,2.213260,1.266854,1.113833,1.886307,2.412181,0.870967,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:16:23.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,505.766222,1008.701001,62.582077,50.557338,12.024740,32.944778,26.367950,0.000000,918.269952,91.686825,76.824525,14.862299,5.520482,68.211075,0.000000,0.000000,0.000000,0.000000,0.000000,59.982086,236.860086,0.468319,1.371450,0.000000,0.000000,0.000000,460.393419,0.535050,32.944778,5.520482,508.796204,1009.381057,63.954680,51.861646,27.237571,919.885150,73.237452,4.398386,462.206607,0.009253,60.004686,0.446736,1.129815,88.100807,2.200324,1.259718,1.079137,1.889522,2.408470,0.877133,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:16:28.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,505.078111,1006.739813,62.576632,50.544883,12.031749,32.953856,26.346887,0.000000,918.904755,91.718152,76.843600,14.874552,5.531624,68.258549,0.000000,0.000000,0.000000,0.000000,0.000000,59.981001,236.900001,0.469036,1.101924,0.000000,0.000000,0.000000,460.353335,0.537268,32.953856,5.531624,509.101008,1009.360958,63.934630,51.834181,27.406644,919.879617,73.279754,4.429218,462.190014,0.009325,60.004519,0.446771,1.122861,88.153462,2.207864,1.252714,1.048797,1.890934,2.404542,0.883797,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:16:33.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,505.875670,1007.467517,62.570924,50.528907,12.042017,32.785193,26.330577,0.000000,918.817004,91.764954,76.872530,14.892424,5.408790,68.203224,0.000000,0.000000,0.000000,0.000000,0.000000,59.981042,236.900042,0.468297,1.130470,0.000000,0.000000,0.000000,460.353375,0.537268,32.785193,5.408790,509.356344,1009.345302,63.914782,51.808139,27.575404,919.868176,73.321961,4.459990,462.173422,0.009290,60.004353,0.446856,1.117222,88.204681,2.211958,1.245769,1.022036,1.885408,2.400300,0.890099,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:16:38.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,506.757935,1008.731976,62.569110,50.521224,12.047886,32.815660,26.341948,0.000000,918.791217,91.792095,76.890458,14.901637,5.422019,68.140070,0.000000,0.000000,0.000000,0.000000,0.000000,59.976026,237.010026,0.467699,1.231076,0.000000,0.000000,0.000000,460.286692,0.544588,32.815660,5.422019,509.582079,1009.337102,63.895090,51.783201,27.743677,919.853467,73.364197,4.490477,462.156737,0.009470,60.004153,0.446913,1.110855,88.254869,2.211478,1.238812,0.997949,1.883413,2.395804,0.897172,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:16:43.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,507.665793,1009.970618,62.568542,50.513882,12.054659,32.900514,26.372095,0.000000,917.036481,91.822417,76.911427,14.910989,5.536498,68.157003,0.000000,0.000000,0.000000,0.000000,0.000000,59.976096,236.990096,0.466823,1.517575,0.000000,0.000000,0.000000,460.286763,0.546761,32.900514,5.536498,509.775582,1009.327182,63.875507,51.758971,27.912402,919.846471,73.406459,4.521625,462.140237,0.009456,60.003936,0.446976,1.104377,88.304392,2.204559,1.231706,0.975142,1.891553,2.390877,0.904112,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:16:48.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,505.225681,1004.345117,62.571957,50.506396,12.065561,32.882751,26.389428,0.000000,916.995184,91.865490,76.940953,14.924537,5.467848,68.060793,0.000000,0.000000,0.000000,0.000000,0.000000,59.979023,236.990023,0.469078,1.056311,0.000000,0.000000,0.000000,460.290023,0.549653,32.882751,5.467848,509.900005,1009.310122,63.856209,51.736564,28.080967,919.824566,73.448642,4.552336,462.123922,0.009443,60.003736,0.447083,1.098947,88.352020,2.231749,1.224713,0.957052,1.906361,2.385816,0.910868,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:16:53.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,506.729014,1006.683051,62.575567,50.503852,12.071715,32.864473,26.395613,0.000000,917.970612,91.890384,76.957296,14.933088,5.633922,68.071933,0.000000,0.000000,0.000000,0.000000,0.000000,59.985047,237.020047,0.467745,1.102856,0.000000,0.000000,0.000000,460.306714,0.551082,32.864473,5.633922,510.004829,1009.328070,63.837077,51.715200,28.249496,919.804351,73.490796,4.584025,462.107793,0.009408,60.003581,0.447191,1.097162,88.398569,2.197097,1.217611,0.941192,1.906623,2.380368,0.917211,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:16:58.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,507.870260,1008.288135,62.582660,50.503003,12.079657,33.017661,26.378693,0.000000,920.587250,91.925397,76.979305,14.946092,5.466816,68.183419,0.000000,0.000000,0.000000,0.000000,0.000000,59.990062,237.080062,0.466812,0.937379,0.000000,0.000000,0.000000,460.313396,0.554695,33.017661,5.466816,510.053273,1009.330163,63.818137,51.695189,28.418302,919.792567,73.532842,4.615675,462.091829,0.009374,60.003447,0.447336,1.093481,88.443588,2.195419,1.210468,0.928299,1.903306,2.374512,0.923313,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:17:03.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.325470,1009.217114,62.586993,50.503633,12.083360,33.010018,26.353090,0.000000,918.006732,91.942510,76.990176,14.952335,5.462992,68.194976,0.000000,0.000000,0.000000,0.000000,0.000000,59.990017,237.080017,0.466394,1.239732,0.000000,0.000000,0.000000,460.313350,0.554695,33.010018,5.462992,510.072964,1009.334808,63.799342,51.676038,28.587556,919.786374,73.574907,4.646354,462.075866,0.009340,60.003314,0.447506,1.090217,88.487740,2.193724,1.203128,0.916999,1.906552,2.368233,0.929099,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:17:08.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,509.057234,1009.774512,62.596574,50.506475,12.090099,32.910932,26.360527,0.000000,918.171893,91.974095,77.011584,14.962511,5.557755,68.108690,0.000000,0.000000,0.000000,0.000000,0.000000,59.995013,237.050013,0.465665,1.293590,0.000000,0.000000,0.000000,460.320013,0.560480,32.910932,5.557755,510.070084,1009.330364,63.780639,51.657390,28.756502,919.777285,73.616997,4.677598,462.060292,0.009350,60.003225,0.447675,1.086341,88.531397,2.192439,1.195514,0.906373,1.915351,2.361396,0.934919,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:17:13.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.357001,1008.014606,62.604258,50.509691,12.094567,32.891014,26.356815,0.000000,921.831055,91.996917,77.028484,14.968433,5.508315,68.175993,0.000000,0.000000,0.000000,0.000000,0.000000,59.998044,237.040044,0.466287,0.735135,0.000000,0.000000,0.000000,460.293377,0.561236,32.891014,5.508315,510.031423,1009.314222,63.762100,51.639630,28.924896,919.784052,73.659142,4.708620,462.044625,0.009381,60.003158,0.447869,1.080875,88.574151,2.191365,1.187669,0.897273,1.920465,2.354158,0.940783,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:17:18.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,509.010694,1008.922925,62.614963,50.515717,12.099246,32.989993,26.390043,0.000000,919.782123,92.026617,77.052550,14.974068,5.533905,68.170618,0.000000,0.000000,0.000000,0.000000,0.000000,60.000037,237.060037,0.465727,1.035036,0.000000,0.000000,0.000000,460.260037,0.562725,32.989993,5.533905,509.971405,1009.310409,63.743683,51.622651,29.093594,919.779350,73.701279,4.739529,462.029181,0.009435,60.003120,0.448076,1.078988,88.615997,2.194054,1.179604,0.889433,1.918366,2.346420,0.947148,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:17:23.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,507.510169,1005.702478,62.623642,50.521410,12.102232,32.885339,26.371061,0.000000,922.553595,92.049011,77.071037,14.977975,5.589139,68.203659,0.000000,0.000000,0.000000,0.000000,0.000000,60.002015,237.080015,0.467143,0.447115,0.000000,0.000000,0.000000,460.206682,0.562066,32.885339,5.589139,509.907886,1009.326149,63.725340,51.606124,29.262567,919.779607,73.743411,4.770761,462.013533,0.009509,60.003097,0.448283,1.079134,88.657316,2.181541,1.171254,0.882129,1.918399,2.338102,0.953873,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:17:28.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,507.481437,1005.506354,62.629025,50.525103,12.103922,32.899473,26.374151,0.000000,922.538110,92.062391,77.082333,14.980058,5.582423,68.248242,0.000000,0.000000,0.000000,0.000000,0.000000,60.002052,237.080052,0.467170,0.430230,0.000000,0.000000,0.000000,460.136719,0.562152,32.899473,5.582423,509.821102,1009.325060,63.707115,51.590108,29.431039,919.800739,73.785614,4.802242,461.997551,0.009627,60.003069,0.448508,1.075608,88.698161,2.183409,1.162567,0.875377,1.927749,2.329366,0.961099,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:17:33.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.854857,1008.019757,62.638642,50.532196,12.106445,32.981019,26.373121,0.000000,920.994971,92.085708,77.103349,14.982359,5.562297,68.255676,0.000000,0.000000,0.000000,0.000000,0.000000,60.002019,237.080019,0.465909,0.822230,0.000000,0.000000,0.000000,460.136686,0.562152,32.981019,5.562297,509.716632,1009.331311,63.688973,51.574585,29.599946,919.809713,73.827830,4.833511,461.981570,0.009592,60.003042,0.448747,1.075174,88.738460,2.178016,1.153535,0.869168,1.929536,2.320184,0.968005,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:17:38.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.210088,1006.590155,62.646722,50.538421,12.108301,32.975338,26.370640,0.000000,922.305872,92.104128,77.120908,14.983220,5.557339,68.163187,0.000000,0.000000,0.000000,0.000000,0.000000,59.995087,237.080087,0.466500,0.562495,0.000000,0.000000,0.000000,460.016754,0.557951,32.975338,5.557339,509.588038,1009.310839,63.670889,51.559414,29.768780,919.831390,73.870055,4.864823,461.965125,0.009774,60.002959,0.449004,1.071277,88.778365,2.186397,1.144128,0.863236,1.935564,2.310496,0.976113,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:17:43.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.634667,1007.116565,62.662803,50.550675,12.112128,32.808109,26.375375,0.000000,924.406372,92.136281,77.152535,14.983746,5.483110,68.182578,0.000000,0.000000,0.000000,0.000000,0.000000,59.992027,237.120027,0.466189,0.406754,0.000000,0.000000,0.000000,459.970027,0.556558,32.808109,5.483110,509.451523,1009.286152,63.652891,51.544411,29.936769,919.862241,73.912410,4.895693,461.948422,0.009824,60.002853,0.449268,1.066519,88.818269,2.186648,1.134282,0.857129,1.964015,2.300285,0.984395,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:17:48.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.048284,1005.790198,62.670889,50.556746,12.114142,32.889869,26.375385,0.000000,922.151031,92.150229,77.166016,14.984213,5.502215,68.191672,0.000000,0.000000,0.000000,0.000000,0.000000,59.991025,237.180025,0.466845,0.549754,0.000000,0.000000,0.000000,459.950025,0.552234,32.889869,5.502215,509.295173,1009.250713,63.634942,51.529796,30.105115,919.862557,73.954712,4.926670,461.931477,0.009788,60.002731,0.449547,1.064762,88.857653,2.191348,1.124014,0.851367,1.964380,2.289633,0.992409,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:17:53.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.074314,1005.883099,62.678817,50.562710,12.116106,32.973688,26.372500,0.000000,921.232385,92.163009,77.177567,14.985442,5.510478,68.157820,0.000000,0.000000,0.000000,0.000000,0.000000,59.995091,237.220091,0.466900,0.667233,0.000000,0.000000,0.000000,459.960091,0.552222,32.973688,5.510478,509.134556,1009.213325,63.617033,51.515328,30.273993,919.866800,73.997021,4.957753,461.914551,0.009752,60.002637,0.449831,1.062940,88.896890,2.191073,1.113316,0.845496,1.966520,2.278342,0.999920,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:17:58.71,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,509.146206,1007.441718,62.698724,50.578224,12.120500,33.149977,26.367535,0.000000,920.091779,92.193059,77.202491,14.990568,5.550001,68.203228,0.000000,0.000000,0.000000,0.000000,0.000000,60.001085,237.240085,0.465957,0.927029,0.000000,0.000000,0.000000,459.983418,0.552918,33.149977,5.550001,508.976170,1009.194745,63.599202,51.501088,30.444147,919.866284,74.039336,4.989056,461.897347,0.009715,60.002581,0.450112,1.063416,88.935907,2.197992,1.102123,0.839575,1.966228,2.266573,1.006375,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:18:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,511.268854,1011.431171,62.713076,50.590010,12.123066,33.081126,26.378680,0.000000,918.244141,92.212943,77.217020,14.995923,5.492710,68.187534,0.000000,0.000000,0.000000,0.000000,0.000000,60.001039,237.240039,0.464022,1.459966,0.000000,0.000000,0.000000,459.983372,0.552919,33.081126,5.492710,508.822565,1009.195921,63.581405,51.486960,30.614453,919.856421,74.081634,5.020294,461.880143,0.009678,60.002525,0.450389,1.066352,88.974795,2.197766,1.090453,0.833468,1.964388,2.254158,1.012493,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:18:08.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,512.373422,1013.474945,62.726068,50.601273,12.124795,33.182285,26.385081,0.000000,916.628735,92.230447,77.228666,15.001781,5.500660,68.161939,0.000000,0.000000,0.000000,0.000000,0.000000,60.007007,237.320007,0.463178,1.792684,0.000000,0.000000,0.000000,460.040007,0.558647,33.182285,5.500660,508.675666,1009.209856,63.563676,51.472947,30.784567,919.839762,74.123956,5.051307,461.863107,0.009641,60.002503,0.450659,1.071580,89.013651,2.211666,1.078261,0.827090,1.971956,2.241100,1.017527,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:18:13.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,512.551098,1013.779456,62.734076,50.608696,12.125381,33.319063,26.382410,0.000000,916.091998,92.241236,77.235344,15.005892,5.585108,68.180119,0.000000,0.000000,0.000000,0.000000,0.000000,60.005044,237.370044,0.463115,1.855167,0.000000,0.000000,0.000000,460.063377,0.559343,33.319063,5.585108,508.524249,1009.224450,63.545990,51.459081,30.955816,919.823505,74.166231,5.082768,461.846144,0.009605,60.002486,0.450933,1.076928,89.052338,2.233120,1.065468,0.820476,1.990739,2.227505,1.021953,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:18:18.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,512.115853,1013.000140,62.753527,50.629062,12.124466,33.198921,26.368378,0.000000,916.881647,92.268835,77.250464,15.018371,5.551773,68.165672,0.000000,0.000000,0.000000,0.000000,0.000000,60.007044,237.390044,0.463548,1.613728,0.000000,0.000000,0.000000,460.100044,0.560748,33.198921,5.551773,508.371140,1009.238299,63.528367,51.445306,31.127121,919.813154,74.208530,5.114328,461.829421,0.009569,60.002514,0.451209,1.081496,89.091053,2.250552,1.052129,0.813517,2.003262,2.213180,1.025776,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:18:23.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,511.433619,1011.782117,62.763934,50.641010,12.122924,33.044995,26.366908,0.000000,918.729260,92.283976,77.256553,15.027423,5.546794,68.183814,0.000000,0.000000,0.000000,0.000000,0.000000,60.010001,237.430001,0.464244,1.233153,0.000000,0.000000,0.000000,460.126667,0.562164,33.044995,5.546794,508.218802,1009.257451,63.510802,51.431647,31.296822,919.811662,74.250796,5.145590,461.812866,0.009534,60.002596,0.451485,1.085031,89.129728,2.257477,1.038184,0.806194,2.003972,2.198208,1.029088,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:18:28.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,510.341466,1009.841589,62.779488,50.659156,12.120332,33.026323,26.357423,0.000000,916.071350,92.306017,77.263573,15.042444,5.504175,68.060374,0.000000,0.000000,0.000000,0.000000,0.000000,60.009012,237.450012,0.465277,1.237450,0.000000,0.000000,0.000000,460.130012,0.565058,33.026323,5.504175,508.059575,1009.266684,63.493283,51.418079,31.466523,919.793570,74.292997,5.176772,461.796328,0.009498,60.002691,0.451767,1.089172,89.168341,2.256974,1.023608,0.798474,2.023021,2.182574,1.032093,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:18:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,510.831447,1011.023462,62.792205,50.674377,12.117828,33.060183,26.358871,0.000000,916.711322,92.323521,77.267749,15.055772,5.466708,68.181352,0.000000,0.000000,0.000000,0.000000,0.000000,60.009039,237.450039,0.464831,1.164674,0.000000,0.000000,0.000000,460.130039,0.565058,33.060183,5.466708,507.896211,1009.268720,63.475757,51.404521,31.635919,919.783678,74.335140,5.207754,461.779791,0.009463,60.002785,0.452052,1.092243,89.206875,2.257244,1.008443,0.790404,2.034402,2.166149,1.034823,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:18:38.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,510.642188,1010.775726,62.799305,50.682973,12.116331,33.119943,26.379924,0.000000,915.601703,92.333000,77.269789,15.063211,5.503141,68.199515,0.000000,0.000000,0.000000,0.000000,0.000000,60.005092,237.510092,0.465120,1.206946,0.000000,0.000000,0.000000,460.140092,0.562872,33.119943,5.503141,507.730294,1009.267430,63.458290,51.391066,31.806001,919.764726,74.377227,5.238754,461.763346,0.009428,60.002885,0.452340,1.094809,89.245415,2.256311,0.992569,0.781863,2.057381,2.149002,1.037240,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:18:43.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,509.935066,1009.604187,62.811509,50.697875,12.113633,33.047798,26.365685,0.000000,916.571979,92.348264,77.272143,15.076122,5.481368,68.208604,0.000000,0.000000,0.000000,0.000000,0.000000,60.002086,237.540086,0.465824,0.894090,0.000000,0.000000,0.000000,460.136752,0.557805,33.047798,5.481368,507.550572,1009.246671,63.440833,51.377666,31.975800,919.730491,74.419221,5.269677,461.746901,0.009392,60.002974,0.452638,1.096850,89.283881,2.235720,0.975928,0.772860,2.058962,2.131132,1.039444,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:18:48.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,510.090230,1010.233862,62.820244,50.710447,12.109797,32.974532,26.358274,0.000000,916.866180,92.360229,77.273410,15.086819,5.515245,68.160729,0.000000,0.000000,0.000000,0.000000,0.000000,59.999026,237.480026,0.465565,0.814194,0.000000,0.000000,0.000000,460.140026,0.556352,32.974532,5.515245,507.379532,1009.245811,63.423384,51.364318,32.145187,919.717216,74.461158,5.300963,461.730401,0.009357,60.003029,0.452928,1.097873,89.322312,2.235308,0.958537,0.763410,2.069715,2.112428,1.041256,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:18:53.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,509.343002,1010.048022,62.824707,50.730396,12.094311,32.946111,26.388173,0.000000,920.638849,92.377946,77.284299,15.093648,5.619876,68.140050,0.000000,0.000000,0.000000,0.000000,0.000000,59.997087,237.280087,0.465855,0.218433,0.000000,0.000000,0.000000,460.136753,0.553459,32.946111,5.619876,507.218776,1009.269580,63.405933,51.351040,32.314301,919.718707,74.503036,5.332734,461.713734,0.009321,60.003045,0.453210,1.098836,89.360695,2.220282,0.940403,0.753447,2.069923,2.093017,1.042629,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:18:58.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.562149,1009.588702,62.820381,50.739118,12.081263,32.944884,26.384674,0.000000,920.308557,92.384941,77.298650,15.086291,5.525130,68.146254,0.000000,0.000000,0.000000,0.000000,0.000000,59.994074,237.160074,0.466334,0.162985,0.000000,0.000000,0.000000,460.130074,0.549845,32.944884,5.525130,507.043836,1009.268491,63.388492,51.337793,32.483415,919.731610,74.544860,5.363935,461.696845,0.009285,60.003006,0.453505,1.096228,89.399023,2.220076,0.921700,0.742997,2.066297,2.073038,1.043529,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:19:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,508.363787,1010.311243,62.813047,50.747215,12.065832,33.052449,26.373536,0.000000,921.887830,92.390919,77.317455,15.073465,5.509037,68.159476,0.000000,0.000000,0.000000,0.000000,0.000000,59.994051,237.160051,0.466516,0.061189,0.000000,0.000000,0.000000,460.130051,0.549845,33.052449,5.509037,506.867166,1009.265881,63.371084,51.324568,32.653024,919.747207,74.586608,5.395137,461.679956,0.009249,60.002967,0.453801,1.093208,89.437309,2.218564,0.902508,0.732066,2.071942,2.052574,1.044153,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:19:08.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,506.655926,1010.486707,62.785168,50.759939,12.025229,33.042120,26.388805,0.000000,919.204083,92.401064,77.372485,15.028578,5.445032,68.172269,0.000000,0.000000,0.000000,0.000000,0.000000,59.994060,237.070060,0.467911,0.334302,0.000000,0.000000,0.000000,460.123393,0.539710,33.042120,5.445032,506.703133,1009.276461,63.353800,51.311363,32.791229,919.747178,74.628087,5.428940,461.662937,0.009212,60.002900,0.454091,1.092265,89.475498,2.219802,0.883327,0.720577,2.071936,2.032543,1.044422,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:19:13.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,505.947474,1011.389893,62.758298,50.760664,11.997634,33.080412,26.383230,0.000000,919.900830,92.408053,77.412677,14.995376,5.461649,68.181351,0.000000,0.000000,0.000000,0.000000,0.000000,59.995057,237.020057,0.468468,0.355162,0.000000,0.000000,0.000000,460.093390,0.535399,33.080412,5.461649,506.539077,1009.283601,63.336613,51.298164,32.943509,919.745143,74.669369,5.469223,461.645826,0.009175,60.002828,0.454381,1.090975,89.513633,2.222493,0.863951,0.708618,2.072122,2.012430,1.044767,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:19:18.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,504.219946,1010.218335,62.727262,50.756796,11.970466,33.068011,26.383009,0.000000,918.667328,92.417198,77.453684,14.963514,5.536057,68.205283,0.000000,0.000000,0.000000,0.000000,0.000000,59.994041,237.030041,0.470093,0.401152,0.000000,0.000000,0.000000,460.056708,0.527471,33.068011,5.536057,506.389650,1009.283286,63.319825,51.285017,32.994569,919.725015,74.709928,5.483520,461.628493,0.009138,60.002734,0.454660,1.089276,89.551579,2.222215,0.845583,0.696360,2.061756,1.993852,1.045108,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:19:23.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.792123,1009.062280,62.701234,50.751049,11.950184,32.995362,26.385296,0.000000,918.398969,92.425908,77.485419,14.940488,5.529674,68.187545,0.000000,0.000000,0.000000,0.000000,0.000000,59.993093,237.040093,0.471448,0.334489,0.000000,0.000000,0.000000,460.013426,0.522449,32.995362,5.529674,506.235822,1009.276203,63.303085,51.271893,32.994786,919.703338,74.750339,5.483801,461.610882,0.009100,60.002634,0.454945,1.086449,89.589462,2.220869,0.827543,0.683859,2.055024,1.975801,1.045468,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:19:28.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.004486,1008.190088,62.649507,50.735013,11.914494,32.981656,26.360753,0.000000,919.033801,92.444823,77.542802,14.902021,5.580792,68.088889,0.000000,0.000000,0.000000,0.000000,0.000000,59.991082,237.140082,0.473329,0.141009,0.000000,0.000000,0.000000,459.946748,0.514552,32.981656,5.580792,506.096325,1009.272677,63.286790,51.258921,32.994496,919.674924,74.789999,5.484991,461.592956,0.009062,60.002523,0.455221,1.083708,89.627056,2.222201,0.810986,0.671547,2.022437,1.959512,1.046189,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:19:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.908100,1006.879175,62.596449,50.713123,11.883326,32.847666,26.359710,0.000000,916.030084,92.465980,77.594832,14.871148,5.655616,68.059977,0.000000,0.000000,0.000000,0.000000,0.000000,59.991049,237.140049,0.475318,0.380448,0.000000,0.000000,0.000000,459.946715,0.514552,32.847666,5.655616,505.957670,1009.267171,63.270593,51.245993,32.993998,919.639887,74.829436,5.486702,461.575030,0.009023,60.002412,0.455496,1.081445,89.664546,2.225583,0.794735,0.659136,2.022332,1.943478,1.046602,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:19:38.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.696466,1006.610803,62.550211,50.689861,11.860350,32.776947,26.369193,0.000000,920.525311,92.486861,77.637831,14.849030,5.588199,68.083084,0.000000,0.000000,0.000000,0.000000,0.000000,59.984033,237.520033,0.477239,-0.094669,0.000000,0.000000,0.000000,459.790033,0.508928,32.776947,5.588199,505.817962,1009.253523,63.254609,51.233165,32.992219,919.632604,74.868411,5.488215,461.556401,0.008983,60.002234,0.455774,1.074486,89.701814,2.237276,0.779774,0.647114,2.019316,1.928808,1.048372,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:19:43.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.870475,1007.281720,62.533055,50.679347,11.853708,32.868386,26.372688,0.000000,922.006500,92.495879,77.652656,14.843223,5.499725,68.100825,0.000000,0.000000,0.000000,0.000000,0.000000,59.982022,237.630022,0.477293,-0.243137,0.000000,0.000000,0.000000,459.716688,0.508284,32.868386,5.499725,505.690253,1009.238499,63.239180,51.220636,32.991296,919.633493,74.906546,5.488329,461.537401,0.009008,60.002056,0.456040,1.065344,89.738650,2.241405,0.766229,0.635722,2.020330,1.915501,1.050561,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:19:48.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.091992,1006.827551,62.467868,50.627541,11.840328,32.838667,26.371459,0.000000,920.045337,92.537504,77.696184,14.841320,5.569099,68.169785,0.000000,0.000000,0.000000,0.000000,0.000000,59.979099,237.720099,0.478222,-0.144996,0.000000,0.000000,0.000000,459.650099,0.506907,32.838667,5.569099,505.566021,1009.222099,63.223939,51.208199,32.990596,919.630282,74.944162,5.488669,461.518012,0.009096,60.001868,0.456302,1.055448,89.775234,2.248213,0.753971,0.625158,2.019207,1.903325,1.053020,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:19:53.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,496.756765,1005.939874,62.444104,50.603007,11.841097,32.942831,26.380970,0.000000,918.940894,92.555917,77.704231,14.851686,5.442358,68.135530,0.000000,0.000000,0.000000,0.000000,0.000000,59.976003,237.800003,0.478705,-0.174494,0.000000,0.000000,0.000000,459.593337,0.507695,32.942831,5.442358,505.442458,1009.203175,63.208947,51.195970,32.990301,919.632747,74.981354,5.488056,461.498271,0.009184,60.001662,0.456565,1.044724,89.811495,2.260027,0.742251,0.615114,2.018581,1.891361,1.055619,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:19:58.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.467015,1009.067444,62.403139,50.556617,11.846523,32.921868,26.412959,0.000000,921.268512,92.590292,77.709542,14.880750,5.560950,68.144607,0.000000,0.000000,0.000000,0.000000,0.000000,59.975056,237.830056,0.477123,-0.293262,0.000000,0.000000,0.000000,459.553390,0.507739,32.921868,5.560950,505.313143,1009.176854,63.194352,51.184173,32.989527,919.620161,75.017941,5.487833,461.478252,0.009227,60.001451,0.456831,1.034456,89.847125,2.254020,0.731470,0.606211,2.009738,1.879941,1.058156,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:20:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.099532,1007.957819,62.383875,50.533117,11.850758,32.956034,26.406354,0.000000,920.705963,92.606691,77.707673,14.899018,5.457111,68.148323,0.000000,0.000000,0.000000,0.000000,0.000000,59.975018,237.830018,0.477475,-0.418673,0.000000,0.000000,0.000000,459.553351,0.507739,32.956034,5.457111,505.183961,1009.151536,63.179666,51.172294,32.989323,919.607573,75.054331,5.487765,461.458234,0.009184,60.001240,0.457097,1.023448,89.882673,2.241876,0.720926,0.597798,1.995676,1.868157,1.060308,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:20:08.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.759431,1007.219812,62.370604,50.516488,11.854116,33.006726,26.399552,0.000000,921.232397,92.617127,77.704716,14.912411,5.442361,68.137184,0.000000,0.000000,0.000000,0.000000,0.000000,59.975088,237.810088,0.477761,-0.572570,0.000000,0.000000,0.000000,459.480088,0.511448,33.006726,5.442361,505.051420,1009.126362,63.165108,51.160609,32.989850,919.603416,75.090451,5.487870,461.437882,0.009336,60.001018,0.457366,1.011776,89.917870,2.237960,0.710525,0.589850,1.991480,1.856091,1.062936,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
