Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/14/21 ,17:20:13.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,500.252567,1011.343433,62.338828,50.476835,11.861992,32.887793,26.377645,0.000000,921.180762,92.636282,77.693746,14.942536,5.594896,68.160694,0.000000,0.000000,0.000000,0.000000,0.000000,59.972091,237.810091,0.475380,-0.385053,0.000000,0.000000,0.000000,459.470091,0.511459,32.887793,5.594896,504.939141,1009.149644,63.150639,51.149130,32.989306,919.625408,75.126178,5.488880,461.417457,0.009313,60.000740,0.457616,1.001264,89.952549,2.240298,0.700499,0.582786,1.982462,1.843880,1.065238,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:20:18.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.779685,1008.143622,62.325233,50.460671,11.864562,32.868508,26.365068,0.000000,923.054218,92.641485,77.688160,14.953325,5.571276,68.159886,0.000000,0.000000,0.000000,0.000000,0.000000,59.975090,237.800090,0.476764,-0.920805,0.000000,0.000000,0.000000,459.483423,0.512169,32.868508,5.571276,504.808932,1009.142963,63.136197,51.137745,32.988024,919.649636,75.161691,5.489326,461.397160,0.009270,60.000468,0.457882,0.987941,89.986935,2.241501,0.690443,0.576032,1.997596,1.831210,1.067100,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:20:23.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.433044,1007.188849,62.303965,50.436477,11.867488,32.889880,26.398930,0.000000,922.259424,92.645036,77.677177,14.967859,5.565604,68.170213,0.000000,0.000000,0.000000,0.000000,0.000000,59.980074,237.770074,0.477035,-0.994503,0.000000,0.000000,0.000000,459.466740,0.510737,32.889880,5.565604,504.676703,1009.139695,63.121803,51.126488,32.987101,919.654424,75.196986,5.490076,461.376790,0.009226,60.000234,0.458149,0.977117,90.020981,2.243705,0.680295,0.569533,2.003592,1.818117,1.068767,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:20:28.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.422802,1009.010675,62.285420,50.415894,11.869526,32.930641,26.379720,0.000000,922.512305,92.644760,77.664655,14.980105,5.553826,68.167313,0.000000,0.000000,0.000000,0.000000,0.000000,59.984032,237.760032,0.476070,-0.928648,0.000000,0.000000,0.000000,459.453366,0.510026,32.930641,5.553826,504.544490,1009.139494,63.107307,51.115164,32.986074,919.656259,75.232061,5.490104,461.356383,0.009204,60.000034,0.458415,0.966704,90.054807,2.243714,0.670031,0.563215,2.006069,1.804358,1.070235,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:20:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.829532,1007.704938,62.266531,50.395802,11.870729,32.931570,26.365683,0.000000,918.533148,92.640871,77.648833,14.992039,5.489004,68.126852,0.000000,0.000000,0.000000,0.000000,0.000000,59.984058,237.760058,0.476636,-0.680920,0.000000,0.000000,0.000000,459.453391,0.510026,32.931570,5.489004,504.409137,1009.137917,63.092826,51.103922,32.985159,919.645163,75.266916,5.489917,461.335975,0.009160,59.999834,0.458683,0.957858,90.088301,2.243606,0.659535,0.557002,1.999514,1.790133,1.071311,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:20:38.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.545497,1006.997882,62.252853,50.381988,11.870865,32.856117,26.365271,0.000000,918.533154,92.636062,77.636044,15.000018,5.475484,68.133459,0.000000,0.000000,0.000000,0.000000,0.000000,59.984078,237.810078,0.477008,-0.769096,0.000000,0.000000,0.000000,459.410078,0.511526,32.856117,5.475484,504.265436,1009.119165,63.078252,51.092614,32.983743,919.629708,75.301585,5.489677,461.315438,0.009225,59.999651,0.458959,0.948125,90.121618,2.246330,0.648745,0.550761,1.997526,1.775154,1.072608,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:20:43.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.421357,1004.845721,62.233171,50.362372,11.870799,32.752990,26.353700,0.000000,918.992480,92.626303,77.613785,15.012518,5.481150,68.140053,0.000000,0.000000,0.000000,0.000000,0.000000,59.983059,237.830059,0.478126,-1.115055,0.000000,0.000000,0.000000,459.406725,0.512980,32.752990,5.481150,504.112568,1009.085906,63.063583,51.081255,32.981731,919.630052,75.336012,5.489773,461.294623,0.009201,59.999468,0.459244,0.934791,90.154687,2.256512,0.637625,0.544499,1.997441,1.759472,1.073095,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:20:48.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.532718,1005.248291,62.223269,50.352262,11.871006,32.790978,26.372282,0.000000,918.579602,92.619647,77.599671,15.019976,5.447296,68.135101,0.000000,0.000000,0.000000,0.000000,0.000000,59.983033,237.840033,0.478039,-1.068527,0.000000,0.000000,0.000000,459.406700,0.512980,32.790978,5.447296,503.947452,1009.036761,63.048841,51.069873,32.979314,919.623056,75.370204,5.490055,461.273531,0.009156,59.999284,0.459538,0.920702,90.187485,2.243114,0.626039,0.538133,1.998910,1.743164,1.072680,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:20:53.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.118872,1009.119061,62.207187,50.335340,11.871847,32.893287,26.382622,0.000000,918.378345,92.606830,77.574254,15.032576,5.518846,68.164434,0.000000,0.000000,0.000000,0.000000,0.000000,59.984039,237.850039,0.476540,-0.892988,0.000000,0.000000,0.000000,459.196705,0.513215,32.893287,5.518846,503.793193,1009.016719,63.033989,51.058421,32.977973,919.620304,75.404127,5.490047,461.251105,0.009563,59.999106,0.459821,0.907860,90.220008,2.226012,0.613935,0.531633,2.000288,1.726134,1.073674,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:20:58.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,500.584509,1011.013147,62.189459,50.316183,11.873276,33.082995,26.375800,0.000000,918.734448,92.589757,77.542738,15.047018,5.440182,68.096301,0.000000,0.000000,0.000000,0.000000,0.000000,59.985015,237.880015,0.475205,-0.753185,0.000000,0.000000,0.000000,459.073349,0.514805,33.082995,5.440182,503.644525,1009.000118,63.019061,51.046907,32.977959,919.620762,75.437884,5.490716,461.227568,0.009794,59.998906,0.460100,0.895805,90.252374,2.202982,0.601249,0.524896,1.999989,1.708275,1.074722,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:21:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,500.378756,1010.497015,62.171660,50.297258,11.874402,32.974294,26.377647,0.000000,919.111188,92.570213,77.509467,15.060747,5.404766,68.083489,0.000000,0.000000,0.000000,0.000000,0.000000,59.985037,237.880037,0.475400,-0.922867,0.000000,0.000000,0.000000,459.073370,0.514805,32.974294,5.404766,503.493847,1008.984979,63.003995,51.035266,32.978289,919.623515,75.471341,5.490508,461.204031,0.009744,59.998707,0.460380,0.882645,90.284468,2.187502,0.587970,0.517955,1.999353,1.689525,1.075253,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:21:08.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,500.536147,1011.069891,62.161468,50.286653,11.874815,33.025902,26.388174,0.000000,917.660938,92.557954,77.490149,15.067805,5.520475,68.114453,0.000000,0.000000,0.000000,0.000000,0.000000,59.981085,237.870085,0.475231,-0.785973,0.000000,0.000000,0.000000,458.813418,0.515097,33.025902,5.520475,503.346752,1008.977466,62.988862,51.023553,32.977954,919.621594,75.504626,5.490663,461.178420,0.010253,59.998501,0.460658,0.870746,90.316401,2.178506,0.574032,0.510703,2.000343,1.669920,1.076996,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:21:13.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.126757,1011.967938,62.144708,50.269795,11.874913,33.177859,26.378075,0.000000,916.654559,92.537401,77.458794,15.078606,5.586656,68.137178,0.000000,0.000000,0.000000,0.000000,0.000000,59.979052,237.850052,0.474631,-0.656463,0.000000,0.000000,0.000000,458.696719,0.511594,33.177859,5.586656,503.213908,1008.987960,62.973694,51.011707,32.978521,919.605365,75.537501,5.491514,461.151827,0.010413,59.998301,0.460925,0.862201,90.348024,2.188493,0.559666,0.503098,2.010143,1.649784,1.078858,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:21:18.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.598710,1012.602747,62.132406,50.258095,11.874311,33.159492,26.372507,0.000000,918.300934,92.522588,77.437642,15.084946,5.534742,68.198292,0.000000,0.000000,0.000000,0.000000,0.000000,59.981007,237.850007,0.474184,-0.733185,0.000000,0.000000,0.000000,458.596674,0.509525,33.159492,5.534742,503.076985,1008.979645,62.958521,50.999742,32.978507,919.603329,75.569980,5.492035,461.124568,0.010549,59.998129,0.461196,0.850560,90.379427,2.171743,0.544972,0.495161,2.011283,1.629082,1.081096,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:21:23.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.006040,1012.004059,62.104651,50.233270,11.871382,32.988755,26.394586,0.000000,917.738361,92.490707,77.402527,15.088180,5.569723,68.201584,0.000000,0.000000,0.000000,0.000000,0.000000,59.982002,237.820002,0.474685,-0.850829,0.000000,0.000000,0.000000,458.490002,0.508190,32.988755,5.569723,502.944029,1008.971875,62.943394,50.987714,32.978767,919.608634,75.602175,5.492503,461.096827,0.010707,59.997979,0.461463,0.837550,90.410692,2.156365,0.529855,0.486809,2.008936,1.607900,1.084291,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:21:28.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,500.426697,1010.971851,62.090487,50.220768,11.869719,32.967484,26.374965,0.000000,918.182202,92.475079,77.395173,15.079906,5.594178,68.168958,0.000000,0.000000,0.000000,0.000000,0.000000,59.983082,237.810082,0.475215,-0.947329,0.000000,0.000000,0.000000,458.380082,0.506130,32.967484,5.594178,502.831527,1008.977323,62.928445,50.975556,32.977765,919.571962,75.633636,5.492824,461.068568,0.010863,59.997868,0.461714,0.830080,90.441608,2.161864,0.515197,0.478150,1.974664,1.587105,1.088458,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:21:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,500.618587,1011.487958,62.076900,50.208728,11.868172,32.990197,26.389835,0.000000,917.640295,92.460446,77.392968,15.067478,5.581075,68.183000,0.000000,0.000000,0.000000,0.000000,0.000000,59.983055,237.810055,0.475032,-0.771789,0.000000,0.000000,0.000000,458.380055,0.506130,32.990197,5.581075,502.730040,1008.990340,62.913593,50.963312,32.977843,919.558429,75.664679,5.493454,461.040309,0.010802,59.997757,0.461957,0.820987,90.472245,2.169918,0.500714,0.469282,1.979530,1.566317,1.091874,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:21:38.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.906695,1010.342218,62.046353,50.181708,11.864645,33.031091,26.441257,0.000000,919.353784,92.429930,77.402777,15.027153,5.585635,68.138016,0.000000,0.000000,0.000000,0.000000,0.000000,59.987004,237.910004,0.475909,-0.810341,0.000000,0.000000,0.000000,458.480004,0.499477,33.031091,5.585635,502.643861,1009.008661,62.899026,50.951061,32.978226,919.556508,75.695107,5.493400,461.013216,0.010744,59.997729,0.462186,0.811901,90.502493,2.177471,0.487058,0.460394,1.980582,1.546249,1.094575,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:21:43.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.023601,1008.721649,62.029762,50.167097,11.862665,33.176824,26.414819,0.000000,922.202649,92.415450,77.413627,15.001823,5.560436,68.127266,0.000000,0.000000,0.000000,0.000000,0.000000,59.987071,237.990071,0.476911,-1.105094,0.000000,0.000000,0.000000,458.506738,0.498720,33.176824,5.560436,502.554188,1009.008575,62.884555,50.938763,32.979738,919.568865,75.725249,5.493965,460.986809,0.010687,59.997713,0.462419,0.800587,90.532438,2.177482,0.473717,0.451469,1.990145,1.526333,1.097401,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:21:48.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.203315,1013.304639,62.003564,50.143048,11.860516,32.975134,26.358462,0.000000,921.903296,92.398479,77.441501,14.956979,5.702573,68.122315,0.000000,0.000000,0.000000,0.000000,0.000000,59.992034,238.040034,0.474937,-0.385523,0.000000,0.000000,0.000000,458.533367,0.497964,32.975134,5.702573,502.483222,1009.038997,62.870187,50.926438,32.980227,919.577897,75.755167,5.495469,460.961087,0.010632,59.997724,0.462633,0.793237,90.562121,2.202495,0.460663,0.442532,2.000198,1.506600,1.100356,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:21:53.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.445570,1009.748706,61.990628,50.130125,11.860502,32.896274,26.391700,0.000000,921.294305,92.393681,77.461651,14.932030,5.656537,68.165668,0.000000,0.000000,0.000000,0.000000,0.000000,59.997061,238.090061,0.476709,-0.459721,0.000000,0.000000,0.000000,458.550061,0.499400,32.896274,5.656537,502.417922,1009.059010,62.856194,50.914263,32.979859,919.589997,75.784508,5.496682,460.936216,0.010579,59.997774,0.462841,0.784927,90.591462,2.217421,0.448427,0.433756,2.003128,1.487624,1.103994,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:21:58.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.058814,1004.861224,61.974604,50.113418,11.861185,32.865419,26.388817,0.000000,918.192548,92.390899,77.492580,14.898318,5.536911,68.174758,0.000000,0.000000,0.000000,0.000000,0.000000,59.999098,238.120098,0.479058,-0.317263,0.000000,0.000000,0.000000,458.570098,0.501559,32.865419,5.536911,502.341436,1009.036531,62.842561,50.902224,32.979142,919.574141,75.813357,5.496900,460.912365,0.010528,59.997829,0.463058,0.777153,90.620352,2.239367,0.437528,0.425623,2.002830,1.469916,1.108493,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:22:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.115762,1008.809393,61.957835,50.094231,11.863603,33.037782,26.363824,0.000000,920.958838,92.394565,77.540377,14.854188,5.494577,68.226765,0.000000,0.000000,0.000000,0.000000,0.000000,59.999014,238.120014,0.477084,0.046325,0.000000,0.000000,0.000000,458.570014,0.501559,33.037782,5.494577,502.270259,1009.014482,62.829222,50.890353,32.978704,919.564192,75.841884,5.496819,460.888513,0.010476,59.997885,0.463270,0.770007,90.648874,2.225392,0.427492,0.418043,1.992937,1.453059,1.112461,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:22:08.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.944133,1008.179749,61.947133,50.080239,11.866895,33.125631,26.373123,0.000000,921.898145,92.403204,77.584097,14.819108,5.537629,68.113233,0.000000,0.000000,0.000000,0.000000,0.000000,60.004056,238.330056,0.477669,0.161986,0.000000,0.000000,0.000000,458.623389,0.508769,33.125631,5.537629,502.201545,1009.000318,62.816089,50.878658,32.978982,919.564909,75.870157,5.496903,460.867032,0.010430,59.997941,0.463480,0.762817,90.677124,2.218258,0.417632,0.410660,1.993513,1.436252,1.118677,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:22:13.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.207694,1006.528217,61.942484,50.073678,11.868806,33.098372,26.400983,0.000000,919.875018,92.409559,77.605898,14.803661,5.545671,68.098773,0.000000,0.000000,0.000000,0.000000,0.000000,60.010094,238.360094,0.478435,0.357303,0.000000,0.000000,0.000000,458.660094,0.514542,33.098372,5.545671,502.136279,1008.983258,62.803296,50.867252,32.979137,919.575431,75.898223,5.497294,460.846698,0.010387,59.998018,0.463689,0.756484,90.704890,2.225425,0.408783,0.404262,1.990102,1.420362,1.125361,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:22:18.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,500.586701,1010.992493,61.934653,50.061860,11.872793,33.075973,26.394583,0.000000,921.820721,92.428781,77.646880,14.781902,5.527813,68.109921,0.000000,0.000000,0.000000,0.000000,0.000000,60.014096,238.390096,0.476221,0.714653,0.000000,0.000000,0.000000,458.676763,0.520337,33.075973,5.527813,502.076810,1008.974112,62.790632,50.855928,32.980004,919.597193,75.926275,5.497647,460.827272,0.010345,59.998107,0.463894,0.750706,90.732536,2.217140,0.400023,0.397997,1.991261,1.404488,1.132489,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:22:23.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,501.079031,1011.782129,61.931513,50.056330,11.875183,33.106428,26.378486,0.000000,920.705951,92.444123,77.669016,14.775107,5.577673,68.099603,0.000000,0.000000,0.000000,0.000000,0.000000,60.016029,238.440029,0.475853,0.970877,0.000000,0.000000,0.000000,458.703362,0.526121,33.106428,5.577673,502.033235,1008.989423,62.778237,50.844785,32.982074,919.597078,75.954099,5.498464,460.808698,0.010305,59.998207,0.464086,0.750207,90.759945,2.226995,0.391753,0.392074,1.991196,1.388955,1.139771,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:22:28.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,502.164607,1013.505908,61.929940,50.049281,11.880659,32.982241,26.376409,0.000000,919.204077,92.481874,77.708430,14.773444,5.454828,68.139228,0.000000,0.000000,0.000000,0.000000,0.000000,60.016085,238.520085,0.474984,1.340486,0.000000,0.000000,0.000000,458.726752,0.531180,32.982241,5.454828,502.017548,1009.043298,62.766288,50.833884,32.982780,919.592433,75.981508,5.498099,460.790828,0.010267,59.998313,0.464253,0.753942,90.787108,2.232813,0.384540,0.386685,1.990357,1.374424,1.147075,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:22:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,500.155130,1009.217120,61.931214,50.047809,11.883405,32.899476,26.364660,0.000000,918.048035,92.499952,77.723579,14.776373,5.572518,68.145851,0.000000,0.000000,0.000000,0.000000,0.000000,60.016062,238.520062,0.476892,1.091576,0.000000,0.000000,0.000000,458.726729,0.531180,32.899476,5.572518,501.993800,1009.063569,62.754768,50.823204,32.983564,919.588390,76.008445,5.498375,460.772958,0.010228,59.998418,0.464428,0.754543,90.814041,2.217599,0.378238,0.381641,1.992763,1.360642,1.154054,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:22:38.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.275514,1007.028851,61.933139,50.047290,11.885848,32.784283,26.364660,0.000000,917.568060,92.516473,77.735921,14.780551,5.594813,68.165669,0.000000,0.000000,0.000000,0.000000,0.000000,60.012032,238.650032,0.477993,0.917897,0.000000,0.000000,0.000000,458.753365,0.543502,32.784283,5.594813,501.968570,1009.066179,62.743583,50.812698,32.983544,919.582914,76.035024,5.498848,460.756087,0.010192,59.998507,0.464604,0.753438,90.840816,2.214911,0.372525,0.376768,1.996972,1.347261,1.161276,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:22:43.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.394818,1007.008197,61.940659,50.049271,11.891388,32.827624,26.388801,0.000000,917.377087,92.554698,77.760871,14.793827,5.535553,68.179282,0.000000,0.000000,0.000000,0.000000,0.000000,60.007053,238.740053,0.478059,0.923765,0.000000,0.000000,0.000000,458.763387,0.547850,32.827624,5.535553,501.953748,1009.065376,62.733052,50.802542,32.981558,919.573939,76.060914,5.499438,460.739439,0.010156,59.998541,0.464770,0.752112,90.867285,2.215621,0.368289,0.372547,1.999513,1.335195,1.168262,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:22:48.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.979208,1005.816003,61.948541,50.052946,11.895595,32.966775,26.358877,0.000000,918.140930,92.577070,77.773068,14.804002,5.585832,68.209020,0.000000,0.000000,0.000000,0.000000,0.000000,60.002004,238.790004,0.478557,0.701985,0.000000,0.000000,0.000000,458.776671,0.548560,32.966775,5.585832,501.939933,1009.050781,62.722928,50.792616,32.980331,919.561381,76.086368,5.500488,460.722994,0.010121,59.998540,0.464934,0.749648,90.893538,2.223357,0.364786,0.368612,2.011974,1.323649,1.174959,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:22:53.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.397807,1006.435327,61.959155,50.058158,11.900996,32.850543,26.356807,0.000000,917.480316,92.601478,77.785327,14.816151,5.514913,67.967480,0.000000,0.000000,0.000000,0.000000,0.000000,59.997075,238.880075,0.478336,0.791551,0.000000,0.000000,0.000000,458.740075,0.551511,32.850543,5.514913,501.944937,1009.052072,62.713469,50.783076,32.980495,919.520437,76.111128,5.500777,460.706661,0.010086,59.998535,0.465078,0.751276,90.919443,2.221542,0.362564,0.365338,1.977379,1.313265,1.181993,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:22:58.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.769632,1006.770789,61.964011,50.060831,11.903180,32.869630,26.379714,0.000000,917.020978,92.611839,77.790510,14.821329,5.463501,67.929487,0.000000,0.000000,0.000000,0.000000,0.000000,59.993004,238.930004,0.478080,0.851277,0.000000,0.000000,0.000000,458.730004,0.553703,32.869630,5.463501,501.954258,1009.047484,62.704438,50.773797,32.979809,919.485198,76.135508,5.500782,460.690568,0.010051,59.998534,0.465216,0.751364,90.945209,2.225413,0.360861,0.362323,1.964982,1.303389,1.189095,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:23:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.731846,1006.729504,61.975056,50.072254,11.902802,32.975234,26.389838,0.000000,920.742090,92.645243,77.812090,14.833154,5.514913,68.181352,0.000000,0.000000,0.000000,0.000000,0.000000,59.993075,238.930075,0.478117,0.363386,0.000000,0.000000,0.000000,458.730075,0.553703,32.975234,5.514913,501.966304,1009.034926,62.695894,50.764844,32.979512,919.467307,76.159381,5.501254,460.674476,0.010017,59.998534,0.465350,0.748417,90.970708,2.232925,0.359886,0.359758,1.969878,1.294232,1.195936,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:23:08.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.834805,1007.333337,61.974707,50.076586,11.898121,32.890075,26.372908,0.000000,920.716278,92.654880,77.823117,14.831763,5.519453,68.146668,0.000000,0.000000,0.000000,0.000000,0.000000,59.986019,238.640019,0.477438,0.378686,0.000000,0.000000,0.000000,458.680019,0.551583,32.890075,5.519453,501.971534,1009.003472,62.687927,50.756408,32.978644,919.480983,76.182675,5.501366,460.658457,0.009982,59.998545,0.465484,0.739627,90.995774,2.216647,0.359889,0.357980,1.969956,1.286163,1.203251,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:23:13.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.132967,1007.441730,61.966426,50.086298,11.880128,32.959550,26.392940,0.000000,923.709662,92.674780,77.858040,14.816740,5.598115,68.235860,0.000000,0.000000,0.000000,0.000000,0.000000,59.987077,238.570077,0.477969,0.029143,0.000000,0.000000,0.000000,458.676743,0.548680,32.959550,5.598115,501.972169,1008.969524,62.680252,50.748344,32.978754,919.495578,76.205743,5.501954,460.642475,0.009948,59.998578,0.465620,0.730444,91.020535,2.198076,0.360420,0.356659,1.988228,1.278581,1.210381,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:23:18.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,499.116764,1009.733203,61.947364,50.094612,11.852752,32.982970,26.405522,0.000000,919.771796,92.694018,77.908827,14.785191,5.543706,68.225938,0.000000,0.000000,0.000000,0.000000,0.000000,59.995084,238.530084,0.477904,0.666801,0.000000,0.000000,0.000000,458.680084,0.545042,32.982970,5.543706,501.977273,1008.947934,62.672741,50.740498,32.979131,919.515562,76.228672,5.502744,460.626475,0.009913,59.998650,0.465750,0.721979,91.045072,2.193965,0.361173,0.355572,2.014146,1.271035,1.217200,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:23:23.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,498.110073,1009.005505,61.929925,50.097416,11.832508,32.994537,26.405322,0.000000,917.119043,92.706181,77.946774,14.759408,5.621645,68.232138,0.000000,0.000000,0.000000,0.000000,0.000000,59.999009,238.470009,0.478750,0.849879,0.000000,0.000000,0.000000,458.666676,0.542151,32.994537,5.621645,501.980314,1008.945411,62.665363,50.733041,32.979367,919.507563,76.251667,5.503479,460.610624,0.009879,59.998734,0.465882,0.718676,91.069309,2.193467,0.362567,0.354915,2.016085,1.264146,1.224058,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:23:28.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,497.130453,1009.346143,61.900677,50.096850,11.803827,33.088167,26.404506,0.000000,918.677679,92.723676,78.000665,14.723010,5.646118,68.190447,0.000000,0.000000,0.000000,0.000000,0.000000,60.003033,238.440033,0.479633,0.857100,0.000000,0.000000,0.000000,458.650033,0.538537,33.088167,5.646118,501.983321,1008.960177,62.658044,50.725846,32.980424,919.490015,76.274709,5.504743,460.594791,0.009845,59.998834,0.466014,0.718532,91.093281,2.188245,0.364429,0.354597,2.016134,1.257630,1.230903,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:23:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.915103,1008.360394,61.877366,50.093723,11.783643,33.035112,26.381384,0.000000,919.849231,92.737203,78.038072,14.699131,5.578921,68.128101,0.000000,0.000000,0.000000,0.000000,0.000000,60.003100,238.440100,0.480808,0.706614,0.000000,0.000000,0.000000,458.650100,0.538537,33.035112,5.578921,501.983365,1008.987330,62.650813,50.719003,32.981262,919.476023,76.297721,5.506450,460.578958,0.009811,59.998935,0.466148,0.720322,91.116832,2.149761,0.366939,0.354847,2.004758,1.251742,1.237505,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:23:38.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,493.218469,1007.255920,61.822708,50.081489,11.741219,32.960981,26.365470,0.000000,920.071130,92.769781,78.116646,14.653136,5.616991,68.162352,0.000000,0.000000,0.000000,0.000000,0.000000,60.006100,238.420100,0.483397,0.485647,0.000000,0.000000,0.000000,458.686766,0.531227,32.960981,5.616991,501.959735,1008.995043,62.643383,50.712249,32.981407,919.462633,76.321027,5.507727,460.563217,0.009778,59.999052,0.466305,0.719961,91.140337,2.140978,0.370096,0.355349,1.992585,1.246295,1.243473,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:23:43.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,491.866608,1006.605640,61.787470,50.070950,11.716520,32.998978,26.380758,0.000000,922.151038,92.791842,78.165005,14.626837,5.534426,68.172685,0.000000,0.000000,0.000000,0.000000,0.000000,60.006002,238.530002,0.484949,0.205127,0.000000,0.000000,0.000000,458.703336,0.526121,32.998978,5.534426,501.920180,1008.982800,62.635837,50.705558,32.982097,919.475851,76.344491,5.508265,460.547365,0.009743,59.999157,0.466477,0.715744,91.163782,2.148334,0.373626,0.356025,2.002515,1.240993,1.248912,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:23:48.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,491.141079,1007.648169,61.741348,50.054325,11.687022,32.889877,26.384682,0.000000,919.441510,92.821597,78.227258,14.594339,5.472909,68.171863,0.000000,0.000000,0.000000,0.000000,0.000000,60.005081,238.710081,0.486032,0.602368,0.000000,0.000000,0.000000,458.720081,0.523195,32.889877,5.472909,501.872685,1008.979646,62.628173,50.699009,32.981710,919.475135,76.368087,5.508473,460.531531,0.009709,59.999240,0.466659,0.713738,91.187008,2.149882,0.377748,0.357107,2.002504,1.236151,1.253931,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:23:53.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.734305,1009.129388,61.690179,50.030761,11.659419,32.867796,26.388406,0.000000,919.064771,92.857508,78.294718,14.562790,5.547029,68.189624,0.000000,0.000000,0.000000,0.000000,0.000000,60.005095,238.820095,0.486659,0.814749,0.000000,0.000000,0.000000,458.710095,0.518846,32.867796,5.547029,501.812900,1008.967575,62.620333,50.692470,32.980220,919.472697,76.391883,5.508972,460.515532,0.009675,59.999296,0.466854,0.711470,91.210184,2.144611,0.382308,0.358432,2.003355,1.231535,1.258714,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:23:58.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.273375,1009.082941,61.667556,50.017955,11.649601,32.957598,26.396459,0.000000,919.327985,92.875277,78.322997,14.552280,5.580783,68.198295,0.000000,0.000000,0.000000,0.000000,0.000000,60.006041,238.910041,0.487300,0.755635,0.000000,0.000000,0.000000,458.670041,0.516711,32.957598,5.580783,501.746684,1008.953153,62.612357,50.685921,32.979406,919.461716,76.415806,5.509402,460.499235,0.009640,59.999329,0.467055,0.710131,91.233321,2.134983,0.387124,0.359932,1.998669,1.226958,1.263530,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:24:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,489.643963,1008.463586,61.621512,49.985952,11.635560,32.949921,26.396626,0.000000,921.640063,92.917411,78.374478,14.542933,5.456673,68.171006,0.000000,0.000000,0.000000,0.000000,0.000000,60.006004,238.910004,0.487926,0.577829,0.000000,0.000000,0.000000,458.670004,0.516711,32.949921,5.456673,501.674006,1008.932021,62.604148,50.679248,32.978335,919.461343,76.439947,5.509044,460.482939,0.009605,59.999362,0.467263,0.707895,91.256570,2.120774,0.392374,0.361718,1.998254,1.222475,1.268118,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:24:08.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,488.496263,1007.054663,61.584562,49.954040,11.630522,33.083005,26.411524,0.000000,923.818048,92.959976,78.410918,14.549059,5.532987,68.109107,0.000000,0.000000,0.000000,0.000000,0.000000,60.002001,239.010001,0.489277,-0.015162,0.000000,0.000000,0.000000,458.636667,0.509481,33.083005,5.532987,501.600131,1008.918001,62.595764,50.672481,32.977996,919.493542,76.464156,5.509356,460.466383,0.009569,59.999345,0.467474,0.701680,91.279829,2.124815,0.397939,0.363834,2.021496,1.218088,1.272678,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:24:13.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,489.159983,1008.587476,61.556877,49.927546,11.629330,33.059886,26.421849,0.000000,920.220825,92.996478,78.437740,14.558737,5.543518,68.136773,0.000000,0.000000,0.000000,0.000000,0.000000,59.999093,239.050093,0.488695,0.346735,0.000000,0.000000,0.000000,458.620093,0.505865,33.059886,5.543518,501.534003,1008.921757,62.587235,50.665589,32.977660,919.498789,76.488457,5.509596,460.449809,0.009534,59.999306,0.467677,0.698653,91.303208,2.123623,0.403653,0.366136,2.022155,1.213553,1.277206,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:24:18.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,489.608243,1009.377118,61.529375,49.899364,11.630011,33.229480,26.402447,0.000000,918.915094,93.034737,78.464073,14.570664,5.561275,68.139254,0.000000,0.000000,0.000000,0.000000,0.000000,59.998081,239.070081,0.488289,0.573525,0.000000,0.000000,0.000000,458.626748,0.502951,33.229480,5.561275,501.461581,1008.912439,62.578668,50.658676,32.977589,919.502517,76.512711,5.509785,460.433401,0.009498,59.999267,0.467887,0.695724,91.326521,2.122994,0.409254,0.368440,2.024024,1.208785,1.281568,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:24:23.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.593575,1011.348608,61.514862,49.884207,11.630655,33.168152,26.395826,0.000000,919.137018,93.054149,78.477359,14.576790,5.599762,68.201586,0.000000,0.000000,0.000000,0.000000,0.000000,59.999062,239.110062,0.487389,0.683285,0.000000,0.000000,0.000000,458.663395,0.500004,33.168152,5.599762,501.392661,1008.912209,62.569926,50.651590,32.978667,919.496410,76.537027,5.510732,460.417531,0.009464,59.999234,0.468093,0.694251,91.349935,2.122727,0.415070,0.371008,2.023456,1.204002,1.285717,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:24:28.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.524500,1010.672510,61.502376,49.871453,11.630923,33.035933,26.424114,0.000000,920.236316,93.070148,78.488008,14.582140,5.589549,68.210262,0.000000,0.000000,0.000000,0.000000,0.000000,59.999046,239.150046,0.487539,0.543348,0.000000,0.000000,0.000000,458.693379,0.499971,33.035933,5.589549,501.325259,1008.912525,62.561115,50.644440,32.979334,919.489414,76.561287,5.511634,460.402123,0.009431,59.999228,0.468297,0.693276,91.373296,2.122986,0.420797,0.373577,2.018677,1.199036,1.289685,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:24:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,491.052035,1012.334369,61.478290,49.848212,11.630079,33.036555,26.384066,0.000000,921.268518,93.100114,78.503810,14.596304,5.541141,68.088049,0.000000,0.000000,0.000000,0.000000,0.000000,59.999008,239.150008,0.487016,0.403799,0.000000,0.000000,0.000000,458.693341,0.499971,33.036555,5.541141,501.264586,1008.929413,62.552181,50.637172,32.979829,919.484196,76.585550,5.512301,460.386716,0.009398,59.999222,0.468496,0.692792,91.396725,2.134180,0.426567,0.376237,2.014188,1.193847,1.293456,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:24:38.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.398605,1011.069934,61.466198,49.837106,11.629092,33.131936,26.408845,0.000000,920.447913,93.115683,78.509371,14.606312,5.551158,68.178476,0.000000,0.000000,0.000000,0.000000,0.000000,60.000003,239.180003,0.487726,0.309892,0.000000,0.000000,0.000000,458.790003,0.499139,33.131936,5.551158,501.214353,1008.968551,62.543175,50.629845,32.980746,919.486403,76.609694,5.512782,460.372586,0.009367,59.999267,0.468685,0.693007,91.420073,2.118462,0.432206,0.378845,2.015246,1.188491,1.296943,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:24:43.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.189359,1010.151270,61.462846,49.834071,11.628775,33.057820,26.414002,0.000000,919.591180,93.120110,78.510832,14.609278,5.574792,68.187556,0.000000,0.000000,0.000000,0.000000,0.000000,60.000058,239.210058,0.487995,0.275510,0.000000,0.000000,0.000000,458.823392,0.499829,33.057820,5.574792,501.160392,1008.997911,62.534120,50.622476,32.980698,919.486203,76.633798,5.513504,460.358809,0.009338,59.999311,0.468877,0.692237,91.443409,2.097813,0.437667,0.381358,2.015234,1.182761,1.300169,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:24:48.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,488.830832,1007.968146,61.447668,49.820136,11.627532,33.123453,26.383022,0.000000,916.969373,93.139941,78.516837,14.623103,5.548457,68.138821,0.000000,0.000000,0.000000,0.000000,0.000000,60.000066,239.230066,0.489392,0.295087,0.000000,0.000000,0.000000,458.866733,0.500508,33.123453,5.548457,501.084733,1008.987446,62.524961,50.615019,32.980724,919.479121,76.657852,5.514421,460.345253,0.009309,59.999339,0.469090,0.688305,91.466759,2.098227,0.443053,0.383856,2.021852,1.176737,1.302947,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:24:53.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.160969,1010.708643,61.439714,49.812180,11.627534,33.124794,26.378478,0.000000,918.146082,93.149940,78.517313,14.632628,5.557538,68.156573,0.000000,0.000000,0.000000,0.000000,0.000000,60.001001,239.260001,0.488125,0.341920,0.000000,0.000000,0.000000,458.896668,0.500476,33.124794,5.557538,501.011527,1008.982743,62.515734,50.607499,32.981280,919.489242,76.681790,5.515123,460.331938,0.009280,59.999356,0.469300,0.682728,91.490027,2.093384,0.448262,0.386258,2.010499,1.170441,1.305447,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:24:58.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,489.735437,1009.500977,61.432985,49.805422,11.627563,33.128114,26.395631,0.000000,920.019550,93.157827,78.514523,14.643304,5.647255,68.095486,0.000000,0.000000,0.000000,0.000000,0.000000,60.002024,239.280024,0.488590,0.056751,0.000000,0.000000,0.000000,458.906691,0.502644,33.128114,5.647255,500.941320,1008.981396,62.506486,50.599929,32.981879,919.521412,76.705583,5.515770,460.318772,0.009252,59.999372,0.469509,0.674824,91.513221,2.092759,0.453315,0.388540,1.963157,1.163881,1.307815,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:25:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,489.758423,1009.888049,61.430449,49.803051,11.627398,33.100342,26.403676,0.000000,919.973096,93.160521,78.512536,14.647985,5.560338,68.093003,0.000000,0.000000,0.000000,0.000000,0.000000,60.002096,239.280096,0.488568,-0.033195,0.000000,0.000000,0.000000,458.906763,0.502644,33.100342,5.560338,500.876872,1008.985783,62.497269,50.592321,32.982361,919.552952,76.729175,5.515727,460.305606,0.009223,59.999389,0.469714,0.667259,91.536323,2.093833,0.458235,0.390666,1.923950,1.157174,1.310045,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:25:08.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.213307,1010.894446,61.423461,49.796871,11.626590,33.057399,26.425761,0.000000,918.424786,93.167944,78.505551,14.662392,5.479718,68.165666,0.000000,0.000000,0.000000,0.000000,0.000000,60.009009,239.260009,0.488073,0.117737,0.000000,0.000000,0.000000,458.863342,0.508503,33.057399,5.479718,500.820720,1008.999890,62.488097,50.584656,32.983095,919.567919,76.752487,5.515260,460.292439,0.009195,59.999445,0.469910,0.661856,91.559348,2.098110,0.463115,0.392671,1.904429,1.150400,1.312576,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:25:13.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.314115,1011.209259,61.421257,49.794979,11.626277,33.083200,26.420183,0.000000,917.764172,93.170199,78.502688,14.667511,5.564045,68.148320,0.000000,0.000000,0.000000,0.000000,0.000000,60.011029,239.240029,0.487932,0.143499,0.000000,0.000000,0.000000,458.836696,0.509259,33.083200,5.564045,500.771907,1009.023057,62.478965,50.576975,32.983440,919.572421,76.775657,5.515532,460.279309,0.009167,59.999539,0.470099,0.657790,91.582330,2.099362,0.467857,0.394526,1.899166,1.143357,1.315264,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:25:18.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.565064,1011.678912,61.416029,49.790139,11.625890,33.003107,26.387365,0.000000,916.499713,93.173980,78.493735,14.680245,5.579947,68.142545,0.000000,0.000000,0.000000,0.000000,0.000000,60.014019,239.230019,0.487662,0.265867,0.000000,0.000000,0.000000,458.820019,0.512183,33.003107,5.579947,500.727279,1009.039056,62.469986,50.569278,32.983404,919.553812,76.798419,5.516070,460.266180,0.009138,59.999666,0.470283,0.655627,91.605161,2.104696,0.472628,0.396257,1.918093,1.136562,1.317982,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:25:23.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.487842,1011.534412,61.413747,49.788033,11.625713,33.062364,26.374988,0.000000,918.011902,93.174659,78.489865,14.684794,5.562511,68.203248,0.000000,0.000000,0.000000,0.000000,0.000000,60.019044,239.200044,0.487678,0.055359,0.000000,0.000000,0.000000,458.803377,0.512929,33.062364,5.562511,500.693923,1009.065807,62.461169,50.561589,32.984235,919.557970,76.820764,5.516054,460.253050,0.009110,59.999833,0.470456,0.650993,91.627822,2.105647,0.477449,0.397921,1.913908,1.130005,1.320729,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:25:28.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.368596,1011.539557,61.409181,49.784301,11.624879,33.001034,26.393550,0.000000,922.176825,93.175115,78.489280,14.685835,5.664682,68.135931,0.000000,0.000000,0.000000,0.000000,0.000000,60.019038,239.140038,0.487674,-0.447166,0.000000,0.000000,0.000000,458.770038,0.516599,33.001034,5.664682,500.668450,1009.099210,62.452504,50.553932,32.984707,919.577237,76.842764,5.516616,460.239976,0.009082,60.000022,0.470620,0.644825,91.650314,2.093806,0.482302,0.399540,1.923630,1.123651,1.323710,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:25:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,489.524217,1009.691931,61.404795,49.780774,11.624021,32.868415,26.380150,0.000000,920.530493,93.174361,78.504804,14.669556,5.556423,68.104572,0.000000,0.000000,0.000000,0.000000,0.000000,60.019082,239.140082,0.488515,-0.292205,0.000000,0.000000,0.000000,458.770082,0.516599,32.868415,5.556423,500.641499,1009.114951,62.444070,50.546359,32.985691,919.572105,76.864369,5.517731,460.226902,0.009054,60.000211,0.470786,0.639943,91.672561,2.100343,0.487240,0.401176,1.917018,1.117786,1.326555,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:25:38.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,488.005370,1005.939880,61.401011,49.777403,11.623608,32.845699,26.393975,0.000000,919.090564,93.172635,78.528478,14.644157,5.548572,68.125209,0.000000,0.000000,0.000000,0.000000,0.000000,60.016098,239.020098,0.489790,-0.350576,0.000000,0.000000,0.000000,458.703431,0.513040,32.845699,5.548572,500.606060,1009.107067,62.435772,50.538837,32.985733,919.545038,76.885844,5.518089,460.213421,0.009025,60.000373,0.470955,0.636339,91.694627,2.107170,0.492207,0.402826,1.878280,1.112296,1.329653,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:25:43.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,488.026951,1006.646936,61.399504,49.775998,11.623506,32.834140,26.399343,0.000000,918.388672,93.171918,78.540404,14.631514,5.564158,68.097134,0.000000,0.000000,0.000000,0.000000,0.000000,60.012057,239.040057,0.489809,-0.074699,0.000000,0.000000,0.000000,458.690057,0.512329,32.834140,5.564158,500.573668,1009.098063,62.427658,50.531413,32.985165,919.528236,76.907045,5.518449,460.199755,0.008995,60.000484,0.471120,0.631724,91.716459,2.114227,0.497188,0.404509,1.875001,1.107223,1.332611,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:25:48.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,488.222640,1007.028857,61.394593,49.770852,11.623742,32.789659,26.412355,0.000000,920.829834,93.173013,78.598470,14.574542,5.696494,68.159484,0.000000,0.000000,0.000000,0.000000,0.000000,60.009099,239.040099,0.489613,0.085324,0.000000,0.000000,0.000000,458.676766,0.511617,32.789659,5.696494,500.541666,1009.084673,62.419673,50.524080,32.984697,919.511377,76.928114,5.519194,460.185737,0.008965,60.000556,0.471285,0.627765,91.738085,2.124560,0.502146,0.406231,1.875195,1.102513,1.335299,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:25:53.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,488.278644,1007.090778,61.394209,49.769850,11.624358,32.848072,26.391702,0.000000,920.282758,93.175906,78.619334,14.556572,5.688330,68.126858,0.000000,0.000000,0.000000,0.000000,0.000000,60.005031,239.090031,0.489659,0.281636,0.000000,0.000000,0.000000,458.666697,0.513808,32.848072,5.688330,500.502507,1009.057664,62.411884,50.516931,32.983028,919.502919,76.949045,5.520606,460.170810,0.008933,60.000573,0.471456,0.622833,91.759380,2.118794,0.507122,0.408125,1.868211,1.098630,1.337188,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:25:58.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,488.376995,1007.018512,61.396229,49.768692,11.627537,32.984718,26.393749,0.000000,919.054413,93.189679,78.678737,14.510942,5.570022,68.122711,0.000000,0.000000,0.000000,0.000000,0.000000,60.002082,239.140082,0.489663,0.752471,0.000000,0.000000,0.000000,458.666748,0.513808,32.984718,5.570022,500.461129,1009.026268,62.404168,50.509857,32.982343,919.499449,76.970113,5.521429,460.155162,0.008899,60.000573,0.471630,0.618465,91.780599,2.109589,0.511962,0.410003,1.867084,1.095017,1.338223,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
