Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/14/21 ,17:26:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,488.864550,1007.668793,61.400768,49.769124,11.631644,32.824924,26.394772,0.000000,917.805438,93.208011,78.738869,14.469141,5.697490,68.159860,0.000000,0.000000,0.000000,0.000000,0.000000,60.002059,239.140059,0.489174,1.262597,0.000000,0.000000,0.000000,458.666726,0.513808,32.824924,5.697490,500.429718,1009.016462,62.396569,50.502913,32.982032,919.494632,76.991301,5.522138,460.139514,0.008866,60.000573,0.471794,0.617767,91.801686,2.112893,0.516667,0.411913,1.870051,1.091897,1.339073,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:26:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,489.287123,1008.479089,61.406124,49.771062,11.635063,32.815030,26.380542,0.000000,918.786047,93.226290,78.790895,14.435395,5.790611,68.156987,0.000000,0.000000,0.000000,0.000000,0.000000,59.998080,239.220080,0.488916,1.420525,0.000000,0.000000,0.000000,458.680080,0.510159,32.815030,5.790611,500.395916,1009.006742,62.389117,50.496158,32.981461,919.477114,77.012562,5.523280,460.122570,0.008829,60.000584,0.471961,0.619780,91.822553,2.111309,0.521230,0.413896,1.861772,1.089456,1.338131,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:26:13.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,488.888796,1006.930792,61.419005,49.778213,11.640792,32.879049,26.412356,0.000000,920.313721,93.264072,78.883595,14.380476,5.640859,68.110765,0.000000,0.000000,0.000000,0.000000,0.000000,59.996097,239.280097,0.489437,1.618639,0.000000,0.000000,0.000000,458.700097,0.507957,32.879049,5.640859,500.362189,1008.997567,62.381732,50.489489,32.980944,919.470806,77.033881,5.524636,460.105163,0.008792,60.000618,0.472129,0.621884,91.843331,2.104698,0.525638,0.415829,1.860071,1.087123,1.336130,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:26:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,489.748000,1008.391364,61.429662,49.785273,11.644389,32.880289,26.397906,0.000000,919.833752,93.292498,78.938097,14.354401,5.557871,68.134715,0.000000,0.000000,0.000000,0.000000,0.000000,59.995038,239.340038,0.488700,2.011000,0.000000,0.000000,0.000000,458.746705,0.509359,32.880289,5.557871,500.323850,1008.978873,62.374474,50.482954,32.981104,919.469229,77.055521,5.525533,460.087551,0.008754,60.000662,0.472302,0.624528,91.864114,2.112871,0.529803,0.417671,1.859384,1.085471,1.333006,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:26:23.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.322195,1009.330658,61.439667,49.792448,11.647219,32.900822,26.387989,0.000000,919.565381,93.318996,78.980279,14.338718,5.518226,68.073187,0.000000,0.000000,0.000000,0.000000,0.000000,59.997070,239.370070,0.488189,2.255045,0.000000,0.000000,0.000000,458.773404,0.512962,32.900822,5.518226,500.301654,1008.994384,62.367358,50.476578,32.980571,919.466104,77.077330,5.526054,460.069514,0.008715,60.000717,0.472459,0.632297,91.884857,2.105091,0.533716,0.419410,1.858744,1.084481,1.328670,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:26:28.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.227461,1008.654578,61.463861,49.811020,11.652842,32.880282,26.396455,0.000000,917.418402,93.381856,79.062589,14.319267,5.585425,68.110760,0.000000,0.000000,0.000000,0.000000,0.000000,59.997079,239.400079,0.488345,2.609386,0.000000,0.000000,0.000000,458.813413,0.512917,32.880282,5.585425,500.278837,1009.007258,62.360356,50.470320,32.979824,919.464699,77.099350,5.526858,460.051181,0.008675,60.000767,0.472618,0.640201,91.905687,2.095911,0.537359,0.420981,1.860140,1.083876,1.323066,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:26:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,489.452951,1006.760492,61.480929,49.824561,11.656368,33.015088,26.422880,0.000000,920.385974,93.423239,79.108241,14.314999,5.582432,68.171456,0.000000,0.000000,0.000000,0.000000,0.000000,59.997066,239.400066,0.489118,2.179420,0.000000,0.000000,0.000000,458.813400,0.512917,33.015088,5.582432,500.248011,1009.006570,62.353505,50.464215,32.980372,919.478318,77.121593,5.528121,460.032848,0.008636,60.000817,0.472784,0.645965,91.926634,2.096632,0.540675,0.422340,1.857847,1.083792,1.317181,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:26:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,491.974188,1011.462152,61.508737,49.846710,11.662027,33.107459,26.392729,0.000000,920.576917,93.485551,79.171235,14.314316,5.710002,68.141717,0.000000,0.000000,0.000000,0.000000,0.000000,59.988020,239.670020,0.487160,2.629093,0.000000,0.000000,0.000000,458.823353,0.508547,33.107459,5.710002,500.220743,1009.010757,62.346758,50.458207,32.981209,919.495636,77.144009,5.529625,460.014718,0.008597,60.000828,0.472948,0.652000,91.947714,2.097309,0.543720,0.423498,1.855291,1.083820,1.311199,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:26:43.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,491.349727,1009.599030,61.526449,49.861325,11.665124,33.103948,26.397682,0.000000,919.766638,93.522770,79.206616,14.316154,5.644042,68.097537,0.000000,0.000000,0.000000,0.000000,0.000000,59.985058,240.030058,0.488512,2.588981,0.000000,0.000000,0.000000,458.833391,0.508536,33.103948,5.644042,500.196191,1009.022599,62.340126,50.452315,32.982182,919.509628,77.166574,5.530670,459.996736,0.008558,60.000812,0.473112,0.659654,91.968884,2.096645,0.546457,0.424429,1.849534,1.084102,1.305035,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:26:48.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.816536,1008.442957,61.557351,49.887793,11.669558,32.879340,26.394378,0.000000,920.195020,93.584324,79.262610,14.321714,5.577050,68.113226,0.000000,0.000000,0.000000,0.000000,0.000000,59.985013,240.420013,0.489837,2.450371,0.000000,0.000000,0.000000,458.866679,0.511405,32.879340,5.577050,500.169945,1009.027903,62.333594,50.446521,32.982056,919.517398,77.189294,5.530898,459.978940,0.008520,60.000790,0.473281,0.667916,91.990191,2.092750,0.548920,0.425143,1.847146,1.084432,1.298429,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:26:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.634615,1007.833960,61.583717,49.910694,11.673022,32.757339,26.387571,0.000000,922.037500,93.633205,79.304113,14.329092,5.486944,68.158648,0.000000,0.000000,0.000000,0.000000,0.000000,59.991092,240.810092,0.490813,2.206786,0.000000,0.000000,0.000000,458.943425,0.514951,32.757339,5.486944,500.134503,1009.011417,62.327236,50.440898,32.981019,919.532996,77.212260,5.531055,459.961533,0.008519,60.000784,0.473460,0.673318,92.011737,2.090592,0.550980,0.425532,1.855401,1.085121,1.291132,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:26:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.145720,1006.631451,61.594729,49.920041,11.674688,32.761056,26.397068,0.000000,920.458228,93.652680,79.319836,14.332845,5.516054,68.192091,0.000000,0.000000,0.000000,0.000000,0.000000,59.999002,241.150002,0.491997,2.244113,0.000000,0.000000,0.000000,459.023336,0.517040,32.761056,5.516054,500.096378,1008.996163,62.320910,50.435320,32.979757,919.538788,77.235232,5.531373,459.944514,0.008557,60.000806,0.473641,0.679787,92.033260,2.097913,0.552824,0.425744,1.856660,1.085730,1.283127,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:27:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.333357,1006.177271,61.644733,49.960162,11.684570,32.980184,26.428851,0.000000,919.364081,93.737467,79.385312,14.352155,5.583964,68.105791,0.000000,0.000000,0.000000,0.000000,0.000000,59.999091,241.150091,0.491808,2.281678,0.000000,0.000000,0.000000,459.023424,0.517040,32.980184,5.583964,500.060112,1008.984236,62.314677,50.429829,32.979110,919.539620,77.258286,5.531752,459.927496,0.008594,60.000828,0.473819,0.687176,92.054871,2.108304,0.554371,0.425712,1.856154,1.086421,1.274844,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:27:08.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.769044,1007.421075,61.666627,49.976824,11.689803,33.015695,26.420597,0.000000,921.836212,93.773365,79.411559,14.361806,5.673357,68.140063,0.000000,0.000000,0.000000,0.000000,0.000000,60.014055,241.900055,0.492900,2.131029,0.000000,0.000000,0.000000,459.140055,0.516182,33.015695,5.673357,500.022573,1008.963821,62.308649,50.424501,32.979022,919.555131,77.281563,5.533202,459.911237,0.008630,60.000912,0.473997,0.692184,92.076776,2.112666,0.555523,0.425373,1.859014,1.087353,1.266041,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:27:13.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,491.990854,1008.814551,61.681309,49.987788,11.693520,33.029728,26.416669,0.000000,923.090338,93.797148,79.428171,14.368977,5.632992,68.156160,0.000000,0.000000,0.000000,0.000000,0.000000,60.016001,242.240001,0.492367,2.094840,0.000000,0.000000,0.000000,459.206668,0.519737,33.029728,5.632992,499.988501,1008.952295,62.302663,50.419208,32.979017,919.583804,77.304818,5.533987,459.895366,0.008664,60.001000,0.474169,0.696186,92.098667,2.107756,0.556450,0.424843,1.873542,1.088258,1.256783,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:27:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,493.080255,1009.934497,61.732421,50.025863,11.706559,33.126969,26.391698,0.000000,920.773041,93.880121,79.484447,14.395674,5.532360,68.137177,0.000000,0.000000,0.000000,0.000000,0.000000,60.018033,242.400033,0.491604,2.382482,0.000000,0.000000,0.000000,459.270033,0.524746,33.126969,5.532360,499.962040,1008.953528,62.296811,50.414015,32.979213,919.603301,77.328180,5.534294,459.879811,0.008699,60.001095,0.474331,0.702156,92.120738,2.108636,0.557125,0.424114,1.891149,1.089116,1.247006,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:27:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,493.549406,1010.404126,61.750924,50.039898,11.711027,33.240189,26.425954,0.000000,919.075049,93.910781,79.505733,14.405048,5.531212,68.145834,0.000000,0.000000,0.000000,0.000000,0.000000,60.020089,242.450089,0.491238,2.588171,0.000000,0.000000,0.000000,459.320089,0.526866,33.240189,5.531212,499.940844,1008.961212,62.291157,50.408978,32.980432,919.590284,77.351696,5.534773,459.864422,0.008732,60.001195,0.474484,0.711809,92.143067,2.111401,0.557474,0.423136,1.886646,1.090186,1.236627,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:27:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,492.853999,1008.386176,61.788110,50.068801,11.719309,33.132838,26.389206,0.000000,914.972052,93.973379,79.551275,14.422104,5.508914,68.140464,0.000000,0.000000,0.000000,0.000000,0.000000,60.023076,242.470076,0.491971,2.795412,0.000000,0.000000,0.000000,459.356743,0.530452,33.132838,5.508914,499.899913,1008.929185,62.285595,50.404030,32.980795,919.548307,77.375224,5.534713,459.849219,0.008766,60.001318,0.474651,0.720626,92.165442,2.090421,0.557593,0.421982,1.886387,1.091383,1.225845,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:27:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,494.488763,1011.322791,61.810857,50.086754,11.724103,33.184445,26.401796,0.000000,915.400409,94.012056,79.579212,14.432844,5.679123,68.069034,0.000000,0.000000,0.000000,0.000000,0.000000,60.023077,242.470077,0.490345,2.964188,0.000000,0.000000,0.000000,459.356744,0.530452,33.184445,5.679123,499.875766,1008.931077,62.280165,50.399211,32.981181,919.519578,77.398818,5.536008,459.834014,0.008799,60.001440,0.474801,0.730652,92.187932,2.091617,0.557469,0.420652,1.905256,1.092772,1.214777,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:27:38.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,493.824965,1009.542242,61.828198,50.100370,11.727828,33.136345,26.413151,0.000000,916.143597,94.041586,79.599656,14.441930,5.735172,68.114452,0.000000,0.000000,0.000000,0.000000,0.000000,60.027055,242.570055,0.491207,2.793794,0.000000,0.000000,0.000000,459.240055,0.531313,33.136345,5.735172,499.848553,1008.925945,62.274830,50.394485,32.981514,919.517112,77.422460,5.537655,459.817903,0.008834,60.001529,0.474952,0.737508,92.210510,2.088961,0.557173,0.419193,1.909355,1.094103,1.203198,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:27:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,492.963333,1007.292072,61.860286,50.125441,11.734844,33.142873,26.429898,0.000000,919.240234,94.096407,79.635737,14.460670,5.632905,68.178886,0.000000,0.000000,0.000000,0.000000,0.000000,60.025074,242.650074,0.492227,2.091791,0.000000,0.000000,0.000000,459.176741,0.532838,33.142873,5.632905,499.818220,1008.916397,62.269623,50.389903,32.982167,919.519090,77.446118,5.538626,459.801311,0.008871,60.001579,0.475106,0.742440,92.233148,2.092496,0.556639,0.417589,1.908879,1.095672,1.191207,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:27:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,493.247997,1007.648193,61.877619,50.139124,11.738495,33.123991,26.435273,0.000000,919.818268,94.125980,79.655375,14.470605,5.597611,68.188801,0.000000,0.000000,0.000000,0.000000,0.000000,60.020046,242.690046,0.492024,2.018117,0.000000,0.000000,0.000000,459.140046,0.533606,33.123991,5.597611,499.778307,1008.889617,62.264478,50.385402,32.982511,919.529154,77.469784,5.539854,459.784311,0.008908,60.001579,0.475269,0.744826,92.255792,2.077574,0.555955,0.415889,1.905634,1.097138,1.178550,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:27:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.093320,1010.646729,61.922616,50.176011,11.746605,33.055965,26.417102,0.000000,918.311255,94.200562,79.707130,14.493432,5.751509,68.168979,0.000000,0.000000,0.000000,0.000000,0.000000,60.016058,242.720058,0.490251,2.347716,0.000000,0.000000,0.000000,459.133391,0.532162,33.055965,5.751509,499.748027,1008.887667,62.259448,50.381041,32.984140,919.534258,77.493510,5.541808,459.767052,0.008946,60.001540,0.475423,0.749534,92.278501,2.076733,0.555067,0.414072,1.902971,1.098701,1.165056,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:27:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.370325,1011.002826,61.939744,50.190657,11.749087,32.998260,26.421226,0.000000,918.373187,94.227590,79.726570,14.501020,5.649419,68.221410,0.000000,0.000000,0.000000,0.000000,0.000000,60.011088,242.780088,0.490098,2.341414,0.000000,0.000000,0.000000,459.130088,0.531440,32.998260,5.649419,499.729386,1008.907365,62.254560,50.376841,32.984237,919.539878,77.517346,5.543142,459.749644,0.008984,60.001473,0.475566,0.756011,92.301336,2.079902,0.553980,0.412132,1.898006,1.100354,1.150871,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:28:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,493.947855,1007.983630,61.972473,50.219654,11.752819,32.996800,26.406966,0.000000,925.608911,94.277108,79.762334,14.514774,5.487244,68.149140,0.000000,0.000000,0.000000,0.000000,0.000000,60.011054,242.780054,0.491509,1.246055,0.000000,0.000000,0.000000,459.130054,0.531440,32.996800,5.487244,499.700833,1008.909573,62.249787,50.372787,32.983316,919.582800,77.541257,5.542818,459.732237,0.009022,60.001406,0.475719,0.756710,92.324241,2.078526,0.552713,0.410087,1.942125,1.102033,1.136240,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:28:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.257940,1010.249323,62.003706,50.248336,11.755370,33.196235,26.397277,0.000000,920.432422,94.322344,79.795731,14.526613,5.547229,68.132227,0.000000,0.000000,0.000000,0.000000,0.000000,59.998096,242.860096,0.490371,1.929170,0.000000,0.000000,0.000000,459.113429,0.530007,33.196235,5.547229,499.660610,1008.895093,62.245058,50.368833,32.984193,919.603215,77.565158,5.542345,459.714348,0.009062,60.001290,0.475883,0.757619,92.347082,2.067415,0.551270,0.407947,1.959430,1.103694,1.120294,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:28:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,496.411868,1012.958844,62.032294,50.274892,11.757402,33.148639,26.409653,0.000000,922.161346,94.362081,79.825995,14.536086,5.617924,68.204470,0.000000,0.000000,0.000000,0.000000,0.000000,59.994028,242.910028,0.489332,1.910620,0.000000,0.000000,0.000000,459.160028,0.529227,33.148639,5.617924,499.630960,1008.898161,62.240538,50.365078,32.985615,919.618841,77.589273,5.542588,459.696829,0.009100,60.001173,0.476036,0.761124,92.370202,2.072312,0.549681,0.405699,1.967182,1.105324,1.103961,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:28:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,496.697849,1012.943365,62.044049,50.285739,11.758310,33.125312,26.416053,0.000000,921.856848,94.377758,79.838461,14.539297,5.588611,68.248237,0.000000,0.000000,0.000000,0.000000,0.000000,59.994050,242.910050,0.489050,1.944365,0.000000,0.000000,0.000000,459.213383,0.527714,33.125312,5.588611,499.600165,1008.904096,62.236027,50.361380,32.985170,919.639772,77.613337,5.543025,459.679680,0.009138,60.001056,0.476190,0.764213,92.393202,2.082391,0.547932,0.403351,1.970857,1.106887,1.087143,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:28:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.740067,1010.760236,62.083609,50.322507,11.761101,33.111576,26.395815,0.000000,917.784808,94.429484,79.881821,14.547662,5.615028,68.193729,0.000000,0.000000,0.000000,0.000000,0.000000,59.996091,242.890091,0.489955,2.159343,0.000000,0.000000,0.000000,459.263424,0.527657,33.111576,5.615028,499.566655,1008.906075,62.231578,50.357761,32.984841,919.640661,77.637425,5.543477,459.662866,0.009175,60.000956,0.476347,0.769182,92.416199,2.083717,0.546037,0.400899,1.971514,1.108361,1.069813,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:28:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,495.957149,1011.343427,62.098489,50.338791,11.759698,33.082154,26.409848,0.000000,917.506116,94.451654,79.903168,14.548486,5.575386,68.198679,0.000000,0.000000,0.000000,0.000000,0.000000,60.000007,242.790007,0.489538,2.180926,0.000000,0.000000,0.000000,459.316674,0.526144,33.082154,5.575386,499.540624,1008.926002,62.227250,50.354297,32.986594,919.620476,77.661636,5.543852,459.646366,0.009211,60.000900,0.476495,0.777697,92.439295,2.089805,0.543972,0.398331,1.974680,1.110001,1.051871,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:28:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,494.955048,1010.300922,62.117965,50.370033,11.747932,32.990927,26.368373,0.000000,919.415698,94.492837,79.954595,14.538242,5.520802,68.141308,0.000000,0.000000,0.000000,0.000000,0.000000,60.000043,242.790043,0.490529,1.903673,0.000000,0.000000,0.000000,459.316710,0.526144,32.990927,5.520802,499.515738,1008.954588,62.222931,50.350909,32.988299,919.616031,77.685900,5.543775,459.629866,0.009247,60.000845,0.476643,0.785106,92.462386,2.079709,0.541761,0.395654,1.974771,1.111716,1.033354,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:28:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,494.807801,1011.255719,62.123038,50.389661,11.733377,32.966878,26.411520,0.000000,921.681390,94.517979,79.996301,14.521678,5.585213,68.160303,0.000000,0.000000,0.000000,0.000000,0.000000,60.003092,242.440092,0.489968,1.728062,0.000000,0.000000,0.000000,459.380092,0.526797,32.966878,5.585213,499.487712,1008.985239,62.218635,50.347652,32.989768,919.623515,77.710408,5.543933,459.613551,0.009283,60.000795,0.476789,0.791562,92.485606,2.061456,0.539458,0.392912,1.977639,1.113595,1.013692,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:28:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,494.412339,1010.739618,62.124146,50.404240,11.719905,32.911243,26.397689,0.000000,921.278827,94.537199,80.030200,14.506998,5.510069,68.129749,0.000000,0.000000,0.000000,0.000000,0.000000,60.003023,242.420023,0.490320,1.731135,0.000000,0.000000,0.000000,459.413356,0.527484,32.911243,5.510069,499.445854,1008.995016,62.214245,50.344439,32.989658,919.616605,77.734993,5.544457,459.597421,0.009318,60.000750,0.476948,0.797590,92.508774,2.065599,0.536975,0.390045,1.969609,1.115700,0.993333,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:28:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.685631,1006.626263,62.118556,50.429388,11.689169,32.904520,26.417494,0.000000,917.475134,94.575302,80.097180,14.478122,5.510880,68.081015,0.000000,0.000000,0.000000,0.000000,0.000000,60.002025,242.390025,0.493982,1.751889,0.000000,0.000000,0.000000,459.430025,0.531093,32.904520,5.510880,499.378891,1008.975978,62.209754,50.341329,32.989409,919.609666,77.759863,5.544153,459.581698,0.009353,60.000694,0.477130,0.800837,92.532042,2.071575,0.534354,0.387097,1.974964,1.118194,0.973145,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:28:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,490.121047,1006.853363,62.111539,50.441159,11.670380,32.866454,26.430521,0.000000,917.082922,94.598124,80.134692,14.463432,5.537223,68.107049,0.000000,0.000000,0.000000,0.000000,0.000000,60.000010,242.400010,0.494572,1.773529,0.000000,0.000000,0.000000,459.423343,0.531826,32.866454,5.537223,499.316012,1008.976781,62.205121,50.338231,32.989698,919.569611,77.784815,5.544406,459.565735,0.009388,60.000622,0.477306,0.808964,92.555277,2.070719,0.531548,0.384025,1.952437,1.120810,0.951690,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:28:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,488.331718,1007.204321,62.086757,50.460376,11.626381,32.751980,26.409048,0.000000,918.595111,94.655768,80.217840,14.437928,5.482513,68.156178,0.000000,0.000000,0.000000,0.000000,0.000000,59.997064,242.410064,0.496405,1.489579,0.000000,0.000000,0.000000,459.416731,0.530383,32.751980,5.482513,499.242339,1008.969727,62.200345,50.335176,32.988632,919.552809,77.809996,5.544814,459.549661,0.009423,60.000510,0.477488,0.813647,92.578625,2.075041,0.528617,0.380867,1.952356,1.123654,0.929249,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:29:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,486.740064,1005.434088,62.073672,50.464804,11.608868,32.816790,26.403875,0.000000,920.040179,94.681129,80.250651,14.430478,5.497365,68.106619,0.000000,0.000000,0.000000,0.000000,0.000000,59.997021,242.410021,0.498028,1.099356,0.000000,0.000000,0.000000,459.416687,0.530383,32.816790,5.497365,499.146775,1008.939736,62.195365,50.332132,32.987280,919.557798,77.835419,5.544725,459.533587,0.009437,60.000399,0.477692,0.812614,92.602114,2.086946,0.525538,0.377597,1.952448,1.126831,0.905967,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:29:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,486.690822,1008.448126,62.040949,50.468012,11.572937,33.026229,26.417093,0.000000,916.365546,94.735314,80.319592,14.415723,5.487358,68.126443,0.000000,0.000000,0.000000,0.000000,0.000000,59.991085,242.500085,0.498263,1.601768,0.000000,0.000000,0.000000,459.400085,0.535481,33.026229,5.487358,499.059565,1008.949542,62.190097,50.329041,32.987766,919.563590,77.861058,5.545289,459.517569,0.009211,60.000227,0.477881,0.813760,92.625704,2.078070,0.522251,0.374160,1.941903,1.130456,0.882256,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:29:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,486.664309,1008.747467,62.023762,50.466370,11.557392,33.004967,26.430513,0.000000,917.779669,94.759285,80.350264,14.409021,5.507797,68.111995,0.000000,0.000000,0.000000,0.000000,0.000000,59.989005,242.800005,0.498907,1.588825,0.000000,0.000000,0.000000,459.370005,0.533339,33.004967,5.507797,498.966201,1008.950889,62.184652,50.325910,32.987894,919.575059,77.886822,5.545069,459.502069,0.009049,60.000032,0.478075,0.814126,92.649339,2.077859,0.518819,0.370603,1.925071,1.134061,0.859794,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:29:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,484.342849,1006.770801,61.991577,50.459937,11.531639,32.937974,26.436290,0.000000,919.229901,94.802261,80.403350,14.398911,5.561469,68.163190,0.000000,0.000000,0.000000,0.000000,0.000000,59.987006,242.940006,0.501587,1.003995,0.000000,0.000000,0.000000,459.343339,0.534096,32.937974,5.561469,498.857776,1008.941800,62.178937,50.322709,32.987917,919.569755,77.912776,5.545703,459.486883,0.008908,59.999816,0.478281,0.813850,92.673032,2.083822,0.515215,0.366904,1.924697,1.137915,0.837928,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:29:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,485.439961,1011.204126,61.959119,50.447570,11.511549,33.045021,26.422055,0.000000,919.142175,94.847752,80.447190,14.400562,5.637346,68.180125,0.000000,0.000000,0.000000,0.000000,0.000000,59.985061,243.020061,0.500618,1.208212,0.000000,0.000000,0.000000,459.316727,0.534852,33.045021,5.637346,498.757775,1008.966945,62.172985,50.319425,32.988870,919.563676,77.938901,5.546515,459.472087,0.008941,59.999604,0.478476,0.815367,92.696848,2.083660,0.511499,0.363086,1.924308,1.141835,0.816907,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:29:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,485.187739,1011.658264,61.931285,50.430954,11.500331,33.007949,26.382196,0.000000,918.238983,94.890418,80.472234,14.418185,5.612866,68.124783,0.000000,0.000000,0.000000,0.000000,0.000000,59.985047,243.110047,0.501064,1.143990,0.000000,0.000000,0.000000,459.323381,0.534119,33.007949,5.612866,498.652891,1008.991804,62.166820,50.316057,32.989701,919.556651,77.965026,5.546596,459.457327,0.008973,59.999421,0.478673,0.816223,92.720653,2.091481,0.507609,0.359157,1.923938,1.145664,0.795049,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:29:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,483.846660,1008.618420,61.912859,50.416384,11.496474,32.916080,26.406965,0.000000,918.667340,94.920767,80.483884,14.436883,5.588606,68.095467,0.000000,0.000000,0.000000,0.000000,0.000000,59.985079,243.110079,0.502453,0.786911,0.000000,0.000000,0.000000,459.323412,0.534119,32.916080,5.588606,498.537571,1008.998943,62.160484,50.312601,32.990276,919.544838,77.991127,5.547231,459.442568,0.008614,59.999238,0.478880,0.815663,92.744489,2.087979,0.503584,0.355137,1.922828,1.149249,0.772289,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:29:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,483.660001,1008.959045,61.886087,50.391426,11.494661,33.071427,26.461878,0.000000,924.587012,94.966203,80.498215,14.467987,5.614514,68.167721,0.000000,0.000000,0.000000,0.000000,0.000000,59.987075,243.210075,0.502853,-0.159335,0.000000,0.000000,0.000000,459.330075,0.539917,33.071427,5.614514,498.422896,1009.017695,62.154032,50.309117,32.991416,919.538100,78.017129,5.547645,459.428901,0.008404,59.999065,0.479086,0.814429,92.768197,2.064424,0.499365,0.351068,1.921024,1.152556,0.752014,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:29:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,483.631362,1008.845490,61.876917,50.381670,11.495247,33.034357,26.456083,0.000000,924.060577,94.980782,80.500817,14.479965,5.558967,68.148300,0.000000,0.000000,0.000000,0.000000,0.000000,59.986055,243.310055,0.503090,-0.184984,0.000000,0.000000,0.000000,459.306722,0.539218,33.034357,5.558967,498.308292,1009.037134,62.147422,50.305499,32.992801,919.557310,78.043160,5.548044,459.415753,0.008107,59.998893,0.479292,0.809322,92.792081,2.046053,0.495072,0.346897,1.948817,1.155457,0.733001,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:29:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,482.961520,1007.338495,61.862530,50.366075,11.496455,33.096303,26.427402,0.000000,919.327954,95.000510,80.500661,14.499849,5.614307,68.115696,0.000000,0.000000,0.000000,0.000000,0.000000,59.985027,243.410027,0.503995,0.070123,0.000000,0.000000,0.000000,459.310027,0.539940,33.096303,5.614307,498.177200,1009.035529,62.140654,50.301850,32.992466,919.552407,78.069031,5.548635,459.403345,0.007982,59.998715,0.479514,0.804297,92.815758,2.047278,0.490548,0.342738,1.948275,1.158070,0.715478,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:29:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,483.452057,1008.252020,61.842796,50.345150,11.497646,32.916096,26.450539,0.000000,918.450598,95.021549,80.490219,14.531330,5.490355,68.161542,0.000000,0.000000,0.000000,0.000000,0.000000,59.988097,243.430097,0.503525,0.042992,0.000000,0.000000,0.000000,459.333430,0.540638,32.916096,5.490355,498.034410,1009.018268,62.133734,50.298137,32.992192,919.543605,78.094727,5.548636,459.391456,0.007746,59.998537,0.479747,0.797224,92.839327,2.040667,0.485867,0.338582,1.949661,1.160203,0.698466,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:29:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,483.377474,1008.045557,61.827902,50.329720,11.498182,32.836289,26.424097,0.000000,918.878943,95.033672,80.472119,14.561553,5.554643,68.085553,0.000000,0.000000,0.000000,0.000000,0.000000,59.990049,243.420049,0.503582,-0.226963,0.000000,0.000000,0.000000,459.350049,0.539893,32.836289,5.554643,497.891873,1009.006857,62.126745,50.294421,32.991625,919.545354,78.120219,5.548861,459.380346,0.007771,59.998354,0.479980,0.788776,92.862732,2.041983,0.481053,0.334445,1.949328,1.161902,0.682869,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:30:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,482.959566,1007.106268,61.815160,50.316242,11.498917,32.944273,26.419778,0.000000,918.786066,95.040447,80.448579,14.591869,5.600800,68.133051,0.000000,0.000000,0.000000,0.000000,0.000000,59.990007,243.420007,0.504017,-0.500167,0.000000,0.000000,0.000000,459.350007,0.539893,32.944273,5.600800,497.749006,1008.992750,62.119749,50.290736,32.990354,919.524251,78.145365,5.548629,459.369234,0.007204,59.998171,0.480214,0.782149,92.885876,2.046098,0.476203,0.330384,1.943819,1.163403,0.666720,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:30:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,483.270405,1008.809412,61.802997,50.303098,11.499899,33.143811,26.424539,0.000000,919.967950,95.042355,80.420760,14.621595,5.638591,68.124807,0.000000,0.000000,0.000000,0.000000,0.000000,59.991076,243.400076,0.503652,-0.677474,0.000000,0.000000,0.000000,459.350076,0.537716,33.143811,5.638591,497.606058,1008.983145,62.112753,50.287027,32.989758,919.519032,78.170145,5.548815,459.359901,0.007184,59.998010,0.480448,0.772394,92.908869,2.048389,0.471386,0.326331,1.946193,1.164513,0.654996,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:30:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,484.622622,1010.435126,61.797276,50.296830,11.500446,33.175913,26.427430,0.000000,919.446686,95.041164,80.406379,14.634785,5.670487,68.116962,0.000000,0.000000,0.000000,0.000000,0.000000,59.996042,243.400042,0.502247,-0.564810,0.000000,0.000000,0.000000,459.363375,0.534072,33.175913,5.670487,497.470757,1008.986299,62.105754,50.283275,32.989904,919.515448,78.194542,5.549447,459.351790,0.007166,59.997882,0.480672,0.762085,92.931725,2.050195,0.466616,0.322266,1.945727,1.165109,0.645747,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:30:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,485.331310,1011.642792,61.782198,50.280355,11.501842,33.185913,26.435263,0.000000,917.335809,95.032768,80.366296,14.666473,5.619897,68.126035,0.000000,0.000000,0.000000,0.000000,0.000000,60.005050,243.390050,0.501493,-0.371269,0.000000,0.000000,0.000000,459.406717,0.532571,33.185913,5.619897,497.339603,1008.987618,62.098853,50.279525,32.990435,919.490303,78.218300,5.550129,459.344420,0.007150,59.997788,0.480890,0.752836,92.954274,2.051836,0.462117,0.318306,1.944478,1.165554,0.637408,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:30:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,484.550220,1010.120276,61.767031,50.264811,11.502221,33.028701,26.415849,0.000000,918.130591,95.017538,80.325144,14.692393,5.518938,68.170616,0.000000,0.000000,0.000000,0.000000,0.000000,60.014046,243.320046,0.502157,-0.832894,0.000000,0.000000,0.000000,459.446713,0.530348,33.028701,5.518938,497.212063,1008.991174,62.092022,50.275789,32.990525,919.476310,78.241705,5.550208,459.337772,0.007136,59.997738,0.481104,0.741910,92.976638,2.055359,0.457733,0.314381,1.944108,1.165711,0.629982,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:30:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,484.657026,1010.718964,61.752060,50.251025,11.501036,33.006509,26.403050,0.000000,915.560413,95.000520,80.289341,14.711179,5.611838,68.159882,0.000000,0.000000,0.000000,0.000000,0.000000,60.018060,243.250060,0.501901,-0.710796,0.000000,0.000000,0.000000,459.473393,0.531768,33.006509,5.611838,497.090193,1008.994614,62.085418,50.272136,32.990809,919.465931,78.264237,5.550934,459.331735,0.007123,59.997716,0.481310,0.728594,92.998499,2.057239,0.453946,0.310762,1.957081,1.165971,0.623375,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:30:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,484.789528,1010.997644,61.732214,50.234398,11.497816,33.142848,26.432763,0.000000,917.697070,94.976321,80.254814,14.721507,5.673343,68.174731,0.000000,0.000000,0.000000,0.000000,0.000000,60.018043,243.250043,0.501764,-0.945168,0.000000,0.000000,0.000000,459.473376,0.531768,33.142848,5.673343,496.977533,1009.011359,62.078933,50.268537,32.990745,919.455924,78.286392,5.552105,459.325698,0.007110,59.997694,0.481508,0.715956,93.020114,2.065101,0.450390,0.307265,1.974971,1.166101,0.616639,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:30:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,484.799984,1011.224768,61.718901,50.223457,11.495444,33.116769,26.415664,0.000000,920.427283,94.958649,80.238866,14.719784,5.641586,68.170638,0.000000,0.000000,0.000000,0.000000,0.000000,60.016009,243.070009,0.501382,-1.228817,0.000000,0.000000,0.000000,459.480009,0.533211,33.116769,5.641586,496.864093,1009.017782,62.072631,50.265017,32.991348,919.472440,78.307831,5.553093,459.320327,0.007098,59.997693,0.481700,0.698858,93.041195,2.070200,0.447421,0.304099,1.970566,1.166327,0.611004,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:30:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,483.922060,1009.593890,61.704996,50.211872,11.493124,32.927874,26.416280,0.000000,919.761505,94.939646,80.226083,14.713563,5.607830,68.197884,0.000000,0.000000,0.000000,0.000000,0.000000,60.015036,242.900036,0.501940,-1.292520,0.000000,0.000000,0.000000,459.510036,0.535353,32.927874,5.607830,496.754045,1009.022685,62.066575,50.261649,32.990184,919.481185,78.328707,5.553837,459.315142,0.007087,59.997699,0.481884,0.682362,93.061813,2.070515,0.444958,0.301283,1.968322,1.166848,0.605354,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:30:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,483.368785,1008.520386,61.686493,50.196394,11.490098,33.048422,26.414617,0.000000,919.756323,94.915459,80.214529,14.700931,5.616902,68.158237,0.000000,0.000000,0.000000,0.000000,0.000000,60.013092,242.690092,0.502081,-1.325950,0.000000,0.000000,0.000000,459.556759,0.536749,33.048422,5.616902,496.638484,1009.009697,62.060678,50.258401,32.989777,919.489299,78.349152,5.554947,459.310087,0.007076,59.997710,0.482069,0.665003,93.082005,2.065383,0.442870,0.298767,1.966225,1.167500,0.599455,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:30:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,483.284608,1008.938409,61.658080,50.172770,11.485311,33.069786,26.426381,0.000000,919.880188,94.881484,80.205692,14.675792,5.574785,68.196632,0.000000,0.000000,0.000000,0.000000,0.000000,60.010038,242.400038,0.501568,-1.188059,0.000000,0.000000,0.000000,459.563372,0.540368,33.069786,5.574785,496.522341,1008.999519,62.054801,50.255178,32.990547,919.490073,78.369413,5.555679,459.304883,0.007065,59.997722,0.482250,0.648564,93.101952,2.060219,0.440912,0.296369,1.966187,1.167968,0.593100,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:30:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,482.742306,1007.942334,61.647959,50.164227,11.483732,33.067404,26.449907,0.000000,919.384729,94.870240,80.205511,14.664729,5.539579,68.186301,0.000000,0.000000,0.000000,0.000000,0.000000,60.007056,242.130056,0.501572,-1.170669,0.000000,0.000000,0.000000,459.573390,0.542532,33.067404,5.539579,496.404212,1008.989827,62.049098,50.252184,32.991033,919.481987,78.389171,5.556241,459.299735,0.007054,59.997750,0.482430,0.634120,93.121162,2.061071,0.439488,0.294535,1.963595,1.168785,0.586654,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:31:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,483.300235,1009.294525,61.632848,50.151289,11.481559,33.102290,26.431738,0.000000,918.032538,94.853791,80.206897,14.646894,5.466082,68.140057,0.000000,0.000000,0.000000,0.000000,0.000000,60.007064,242.130064,0.500993,-0.799657,0.000000,0.000000,0.000000,459.573397,0.542532,33.102290,5.466082,496.285777,1008.986100,62.043425,50.249271,32.991821,919.463292,78.408763,5.555959,459.294588,0.007042,59.997778,0.482610,0.622274,93.140026,2.059903,0.438226,0.292912,1.961273,1.169536,0.580092,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:31:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,484.225282,1011.487952,61.610659,50.132133,11.478526,33.057183,26.438551,0.000000,921.051740,94.830273,80.213065,14.617209,5.672009,68.129736,0.000000,0.000000,0.000000,0.000000,0.000000,60.003084,241.600084,0.498941,-0.787005,0.000000,0.000000,0.000000,459.623418,0.546824,33.057183,5.672009,496.173973,1008.997884,62.037696,50.246347,32.992007,919.459307,78.428284,5.556908,459.289884,0.007032,59.997838,0.482774,0.611118,93.158594,2.068144,0.437097,0.291427,1.957286,1.170169,0.573907,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:31:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,483.080244,1009.273883,61.598790,50.122319,11.476471,33.130783,26.435252,0.000000,921.743317,94.818198,80.219289,14.598910,5.601410,68.132217,0.000000,0.000000,0.000000,0.000000,0.000000,60.003018,241.300018,0.499503,-0.958176,0.000000,0.000000,0.000000,459.673351,0.546765,33.130783,5.601410,496.041517,1008.977929,62.032090,50.243665,32.991725,919.473070,78.447499,5.557516,459.285531,0.007023,59.997916,0.482954,0.596327,93.176547,2.047843,0.436215,0.290327,1.964615,1.171028,0.567948,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:31:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,483.267483,1009.862250,61.586576,50.112379,11.474197,33.114593,26.410908,0.000000,920.334375,94.805602,80.227113,14.578488,5.591723,68.103743,0.000000,0.000000,0.000000,0.000000,0.000000,60.005024,241.000024,0.498689,-0.631240,0.000000,0.000000,0.000000,459.723357,0.548881,33.114593,5.591723,495.908426,1008.964022,62.026467,50.241014,32.992375,919.467966,78.466648,5.557782,459.281568,0.007014,59.998016,0.483130,0.584215,93.194260,2.033158,0.435391,0.289328,1.961155,1.171793,0.562332,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:31:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,481.970357,1007.508832,61.569786,50.099774,11.470012,33.079287,26.429070,0.000000,920.499518,94.787389,80.236994,14.550395,5.617420,68.138008,0.000000,0.000000,0.000000,0.000000,0.000000,60.003008,240.690008,0.499388,-0.762660,0.000000,0.000000,0.000000,459.743341,0.551032,33.079287,5.617420,495.776216,1008.956453,62.020844,50.238462,32.993103,919.480754,78.485626,5.558335,459.277957,0.007006,59.998132,0.483303,0.572344,93.211532,2.036193,0.434692,0.288521,1.961650,1.172643,0.557216,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:31:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,482.821639,1009.609344,61.560162,50.093750,11.466412,33.071833,26.429459,0.000000,919.869843,94.777129,80.240391,14.536738,5.649189,68.143765,0.000000,0.000000,0.000000,0.000000,0.000000,60.000014,240.430014,0.497969,-0.406839,0.000000,0.000000,0.000000,459.780014,0.552438,33.071833,5.649189,495.652569,1008.972395,62.015197,50.235956,32.993758,919.486116,78.504497,5.558988,459.274772,0.007000,59.998238,0.483464,0.563962,93.228527,2.029966,0.434033,0.287803,1.961386,1.173402,0.552654,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:31:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,482.958415,1010.383508,61.549903,50.089056,11.460847,32.995671,26.420184,0.000000,921.232361,94.765625,80.241902,14.523723,5.562808,68.148736,0.000000,0.000000,0.000000,0.000000,0.000000,60.000048,240.430048,0.497828,-0.453672,0.000000,0.000000,0.000000,459.780048,0.552438,32.995671,5.562808,495.525346,1008.984782,62.009540,50.233486,32.994549,919.492395,78.523287,5.559720,459.271587,0.006993,59.998344,0.483628,0.555328,93.245344,2.026930,0.433358,0.287124,1.964047,1.173991,0.548036,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:31:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,482.037619,1008.928101,61.543917,50.087570,11.456347,32.927448,26.417300,0.000000,921.784607,94.757230,80.241045,14.516186,5.628978,68.149153,0.000000,0.000000,0.000000,0.000000,0.000000,59.997014,240.060014,0.498011,-0.624122,0.000000,0.000000,0.000000,459.803347,0.555310,32.927448,5.628978,495.388010,1008.984896,62.003852,50.231078,32.995272,919.507161,78.541903,5.560766,459.268902,0.006987,59.998460,0.483796,0.545021,93.261829,2.026916,0.432691,0.286515,1.968732,1.174523,0.544205,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:31:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,481.692055,1008.747467,61.536585,50.087278,11.449306,33.039340,26.414000,0.000000,921.624615,94.743081,80.236018,14.507063,5.766884,68.137595,0.000000,0.000000,0.000000,0.000000,0.000000,59.997011,239.850011,0.497932,-0.642656,0.000000,0.000000,0.000000,459.810011,0.556752,33.039340,5.766884,495.242111,1008.974201,61.998124,50.228707,32.996021,919.533368,78.560379,5.561968,459.266253,0.006981,59.998577,0.483971,0.532663,93.278068,2.026765,0.431997,0.285926,1.967055,1.174889,0.540371,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:31:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,481.109065,1007.519128,61.533734,50.088060,11.445675,33.046761,26.423072,0.000000,921.769116,94.734924,80.231281,14.503643,5.692554,68.149972,0.000000,0.000000,0.000000,0.000000,0.000000,60.000040,239.660040,0.498141,-0.861071,0.000000,0.000000,0.000000,459.816707,0.558193,33.046761,5.692554,495.108130,1008.992265,61.992358,50.226381,32.996912,919.562154,78.578670,5.563290,459.263623,0.006975,59.998693,0.484132,0.522010,93.294025,1.998881,0.431225,0.285354,1.961611,1.175133,0.536498,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
