Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/14/21 ,17:31:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,479.860766,1004.804443,61.529978,50.090309,11.439669,32.929814,26.433807,0.000000,921.712341,94.720760,80.221326,14.499434,5.579424,68.137997,0.000000,0.000000,0.000000,0.000000,0.000000,60.002030,239.450030,0.498999,-0.974453,0.000000,0.000000,0.000000,459.813363,0.559647,32.929814,5.579424,494.958862,1008.981828,61.986550,50.224084,32.997275,919.582942,78.596803,5.562987,459.260883,0.006970,59.998788,0.484306,0.510470,93.309749,2.015838,0.430367,0.284772,1.964474,1.175158,0.532384,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:31:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,479.832764,1006.306305,61.527156,50.094387,11.432768,33.069886,26.440209,0.000000,920.427252,94.701793,80.205993,14.495800,5.698852,68.174332,0.000000,0.000000,0.000000,0.000000,0.000000,60.001010,239.270010,0.498653,-0.803016,0.000000,0.000000,0.000000,459.800010,0.561114,33.069886,5.698852,494.805589,1008.973714,61.980710,50.221813,32.998103,919.589365,78.614799,5.563429,459.258031,0.006963,59.998849,0.484480,0.500173,93.325285,2.023680,0.429423,0.284164,1.965339,1.174859,0.528072,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:32:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,482.127962,1011.508606,61.526534,50.098158,11.428376,32.917542,26.431340,0.000000,921.253027,94.685613,80.192043,14.493570,5.662527,68.167322,0.000000,0.000000,0.000000,0.000000,0.000000,60.001096,239.270096,0.496279,-0.460357,0.000000,0.000000,0.000000,459.800096,0.561113,32.917542,5.662527,494.660048,1008.987907,61.974824,50.219562,32.997630,919.606109,78.632601,5.564615,459.255179,0.006957,59.998910,0.484647,0.490728,93.340547,2.032480,0.428340,0.283525,1.966609,1.174343,0.523710,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:32:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,481.683528,1010.558997,61.526339,50.101257,11.425083,32.926839,26.438781,0.000000,922.342004,94.671738,80.180343,14.491395,5.723127,68.126456,0.000000,0.000000,0.000000,0.000000,0.000000,59.998079,239.000079,0.496177,-0.650331,0.000000,0.000000,0.000000,459.773412,0.564046,32.926839,5.723127,494.509948,1008.993440,61.968903,50.217319,32.997492,919.635097,78.650258,5.565545,459.252143,0.006951,59.998927,0.484814,0.479503,93.355609,2.035408,0.427123,0.282850,1.968275,1.173583,0.519065,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:32:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,479.441318,1006.853357,61.524005,50.106765,11.417240,32.925890,26.423896,0.000000,922.331665,94.646776,80.162643,14.484133,5.662205,68.105790,0.000000,0.000000,0.000000,0.000000,0.000000,59.998049,238.760049,0.497996,-1.028536,0.000000,0.000000,0.000000,459.763382,0.564058,32.925890,5.662205,494.357230,1009.000867,61.962912,50.215060,32.997479,919.634323,78.667732,5.566735,459.249198,0.006944,59.998927,0.484982,0.471391,93.370423,2.034255,0.425722,0.282125,1.967434,1.172716,0.514609,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:32:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,478.993405,1006.383691,61.521341,50.109446,11.411894,32.923504,26.409227,0.000000,922.218109,94.636037,80.158501,14.477536,5.568572,68.143763,0.000000,0.000000,0.000000,0.000000,0.000000,59.997003,238.390003,0.497690,-1.070883,0.000000,0.000000,0.000000,459.763337,0.564058,32.923504,5.568572,494.195033,1008.995046,61.956860,50.212817,32.997396,919.645476,78.685038,5.567143,459.246438,0.006938,59.998910,0.485156,0.460675,93.384982,2.040261,0.424201,0.281345,1.976389,1.171595,0.510474,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:32:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,479.603130,1008.530701,61.515648,50.113559,11.402088,33.035421,26.413382,0.000000,920.871118,94.620531,80.157059,14.463471,5.561373,68.173104,0.000000,0.000000,0.000000,0.000000,0.000000,59.994015,237.980015,0.496202,-0.714671,0.000000,0.000000,0.000000,459.770015,0.565500,33.035421,5.561373,494.031658,1008.992408,61.950748,50.210580,32.997649,919.650035,78.702275,5.567201,459.244012,0.006933,59.998865,0.485325,0.450954,93.399380,2.040554,0.422576,0.280519,1.978274,1.170293,0.506909,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:32:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,478.703648,1008.360382,61.501644,50.119041,11.382603,33.006405,26.434015,0.000000,918.084155,94.596967,80.165617,14.431350,5.596251,68.141301,0.000000,0.000000,0.000000,0.000000,0.000000,59.988079,237.610079,0.496362,-0.394265,0.000000,0.000000,0.000000,459.756746,0.566966,33.006405,5.596251,493.871781,1009.008264,61.944485,50.208324,32.998243,919.625291,78.719405,5.567278,459.241901,0.006928,59.998787,0.485487,0.446373,93.413461,2.024339,0.420818,0.279607,1.969785,1.169014,0.503953,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:32:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,478.589252,1008.737140,61.492150,50.120956,11.371194,32.992479,26.437534,0.000000,917.702246,94.585725,80.173901,14.411824,5.580054,68.152458,0.000000,0.000000,0.000000,0.000000,0.000000,59.988032,237.610032,0.496480,-0.284198,0.000000,0.000000,0.000000,459.756698,0.566967,32.992479,5.580054,493.703639,1009.012249,61.938115,50.206039,32.998307,919.606998,78.736463,5.567376,459.239790,0.006924,59.998709,0.485657,0.440227,93.427350,2.023088,0.418925,0.278624,1.972282,1.167703,0.500971,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:32:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,477.189491,1008.633923,61.466841,50.123383,11.343458,32.997743,26.404089,0.000000,918.125446,94.563453,80.198238,14.365215,5.635792,68.128924,0.000000,0.000000,0.000000,0.000000,0.000000,59.980043,236.890043,0.496428,-0.253658,0.000000,0.000000,0.000000,459.756709,0.573492,32.997743,5.635792,493.531302,1009.023603,61.931560,50.203733,32.998431,919.583774,78.753560,5.567812,459.238345,0.006921,59.998625,0.485823,0.435692,93.441013,2.015138,0.417002,0.277573,1.964924,1.166444,0.499089,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:32:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,476.725802,1009.593866,61.444148,50.123726,11.320422,33.082803,26.424534,0.000000,917.418402,94.549892,80.222762,14.327131,5.690093,68.085577,0.000000,0.000000,0.000000,0.000000,0.000000,59.978096,236.590096,0.496281,-0.035690,0.000000,0.000000,0.000000,459.776763,0.575642,33.082803,5.690093,493.354267,1009.037710,61.924796,50.201366,32.999813,919.544923,78.770628,5.568978,459.237271,0.006918,59.998548,0.485990,0.433277,93.454433,2.010159,0.414962,0.276420,1.937883,1.165334,0.497711,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:32:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,474.784589,1008.442957,61.409893,50.121579,11.288313,32.904004,26.440201,0.000000,919.069910,94.537269,80.261763,14.275506,5.688110,68.146663,0.000000,0.000000,0.000000,0.000000,0.000000,59.980036,236.330036,0.497763,-0.187659,0.000000,0.000000,0.000000,459.826703,0.579929,32.904004,5.688110,493.169469,1009.052448,61.917791,50.198949,32.999892,919.527806,78.787826,5.570011,459.236586,0.006917,59.998486,0.486162,0.429180,93.467695,1.995891,0.412935,0.275194,1.928320,1.164364,0.496809,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:32:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,471.266993,1003.431610,61.377716,50.117144,11.260571,32.816895,26.427824,0.000000,916.824878,94.531467,80.299346,14.232121,5.662830,68.150388,0.000000,0.000000,0.000000,0.000000,0.000000,59.982068,236.130068,0.501054,-0.313662,0.000000,0.000000,0.000000,459.846735,0.584253,32.816895,5.662830,492.968337,1009.041236,61.910625,50.196483,32.999005,919.508136,78.805095,5.571074,459.235956,0.006916,59.998414,0.486348,0.423305,93.480861,2.019323,0.410841,0.273902,1.928892,1.163399,0.495957,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:32:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,472.544160,1008.086847,61.351250,50.112359,11.238891,32.884917,26.436082,0.000000,917.346143,94.530145,80.331210,14.198935,5.676971,68.118182,0.000000,0.000000,0.000000,0.000000,0.000000,59.982027,236.100027,0.499636,0.099977,0.000000,0.000000,0.000000,459.880027,0.587110,32.884917,5.676971,492.760869,1009.032921,61.903238,50.193927,32.997671,919.488037,78.822409,5.572011,459.235382,0.006914,59.998308,0.486540,0.417697,93.493879,2.031980,0.408612,0.272493,1.932861,1.162537,0.495147,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:33:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,472.645631,1009.898370,61.328072,50.106982,11.221090,32.863865,26.402436,0.000000,916.933252,94.531412,80.360448,14.170963,5.545163,68.096305,0.000000,0.000000,0.000000,0.000000,0.000000,59.982056,236.100056,0.499529,0.362880,0.000000,0.000000,0.000000,459.880056,0.587110,32.863865,5.545163,492.555997,1009.038570,61.895597,50.191288,32.996032,919.474676,78.839925,5.572003,459.234808,0.006913,59.998203,0.486728,0.413900,93.506832,2.032970,0.406418,0.271009,1.942192,1.161822,0.494334,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:33:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,470.927657,1007.658478,61.303520,50.098421,11.205099,33.106729,26.402011,0.000000,921.211725,94.536050,80.391249,14.144801,5.569201,68.082254,0.000000,0.000000,0.000000,0.000000,0.000000,59.986015,236.150015,0.501457,-0.231062,0.000000,0.000000,0.000000,459.933349,0.589941,33.106729,5.569201,492.332609,1009.013625,61.887777,50.188547,32.995646,919.491162,78.857480,5.572278,459.234215,0.006912,59.998086,0.486934,0.404563,93.519687,2.015959,0.404029,0.269397,1.937582,1.161114,0.493426,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:33:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,470.731309,1007.292059,61.297460,50.095751,11.201709,33.134402,26.413788,0.000000,922.543274,94.537811,80.398535,14.139276,5.577159,68.092173,0.000000,0.000000,0.000000,0.000000,0.000000,59.986049,236.190049,0.501751,-0.306016,0.000000,0.000000,0.000000,459.966716,0.590622,33.134402,5.577159,492.100277,1008.977583,61.879796,50.185698,32.994621,919.527003,78.875054,5.572233,459.233678,0.006911,59.997981,0.487149,0.392557,93.532446,1.988077,0.401399,0.267635,1.934017,1.160363,0.492571,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:33:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,471.702302,1010.713824,61.271154,50.081630,11.189524,33.108816,26.421646,0.000000,920.437604,94.548988,80.427465,14.121523,5.605351,68.107875,0.000000,0.000000,0.000000,0.000000,0.000000,59.990063,236.240063,0.500824,0.167028,0.000000,0.000000,0.000000,459.986729,0.588423,33.108816,5.605351,491.874962,1008.963305,61.871591,50.182690,32.993373,919.548966,78.892726,5.572289,459.233049,0.006909,59.997887,0.487357,0.383807,93.545158,1.966083,0.398638,0.265729,1.921679,1.159645,0.491529,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:33:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,471.851806,1011.508606,61.257029,50.072789,11.184240,33.069691,26.426596,0.000000,918.641553,94.558640,80.441910,14.116730,5.608237,68.103330,0.000000,0.000000,0.000000,0.000000,0.000000,59.993005,236.230005,0.500644,0.423491,0.000000,0.000000,0.000000,459.986672,0.584075,33.069691,5.608237,491.657591,1008.966430,61.863243,50.179549,32.993667,919.548020,78.910397,5.572455,459.232271,0.006908,59.997793,0.487556,0.379785,93.557777,1.971030,0.395567,0.263614,1.922126,1.158809,0.490216,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:33:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,471.441044,1011.007971,61.244591,50.064585,11.180005,33.123041,26.422659,0.000000,920.096936,94.568803,80.454273,14.114530,5.469493,68.132629,0.000000,0.000000,0.000000,0.000000,0.000000,59.994044,236.260044,0.501144,0.208209,0.000000,0.000000,0.000000,459.976711,0.579739,33.123041,5.469493,491.442475,1008.975605,61.854769,50.176284,32.993721,919.560865,78.928081,5.572876,459.231420,0.006906,59.997710,0.487754,0.375028,93.570319,1.979556,0.392180,0.261288,1.906389,1.157817,0.488780,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:33:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,471.517908,1011.684076,61.233992,50.057671,11.176321,33.118513,26.429072,0.000000,917.707404,94.577555,80.464464,14.113091,5.540213,68.129340,0.000000,0.000000,0.000000,0.000000,0.000000,59.994060,236.260060,0.501063,0.415063,0.000000,0.000000,0.000000,459.976726,0.579739,33.118513,5.540213,491.226788,1008.985010,61.846183,50.172937,32.994400,919.570987,78.945850,5.573096,459.230568,0.006904,59.997626,0.487953,0.370459,93.582916,1.987256,0.388683,0.258887,1.895263,1.156681,0.487336,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:33:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,471.565789,1011.761493,61.229338,50.054742,11.174596,32.998983,26.438980,0.000000,916.577148,94.581280,80.468986,14.112294,5.658812,68.114475,0.000000,0.000000,0.000000,0.000000,0.000000,59.995048,236.260048,0.501012,0.627923,0.000000,0.000000,0.000000,459.963381,0.574683,32.998983,5.658812,491.009697,1008.990486,61.837461,50.169447,32.993728,919.576406,78.963623,5.573960,459.229586,0.006902,59.997571,0.488152,0.367242,93.595406,1.993566,0.384771,0.256194,1.885218,1.155362,0.485669,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:33:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,469.265806,1007.276581,61.216800,50.047226,11.169575,33.038514,26.418333,0.000000,920.793683,94.591866,80.480285,14.111581,5.702988,68.152871,0.000000,0.000000,0.000000,0.000000,0.000000,59.994020,236.220020,0.503382,-0.255814,0.000000,0.000000,0.000000,459.946687,0.571081,33.038514,5.702988,490.783757,1008.977555,61.828602,50.165832,32.993676,919.599860,78.981446,5.575192,459.228531,0.006900,59.997526,0.488361,0.360854,93.607871,1.997109,0.380554,0.253270,1.873858,1.153867,0.483889,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:33:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,468.990957,1006.894653,61.210958,50.043705,11.167252,33.084754,26.418537,0.000000,925.242480,94.597218,80.485043,14.112175,5.686677,68.138417,0.000000,0.000000,0.000000,0.000000,0.000000,59.995063,236.270063,0.503784,-0.792514,0.000000,0.000000,0.000000,459.926729,0.566757,33.084754,5.686677,490.555428,1008.959004,61.819661,50.162128,32.994289,919.646395,78.999288,5.576144,459.227346,0.006897,59.997504,0.488573,0.351927,93.620298,2.000879,0.376004,0.250116,1.909265,1.152137,0.481902,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:33:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,470.579756,1010.610583,61.202877,50.039013,11.163863,33.173212,26.438354,0.000000,917.258392,94.604723,80.491403,14.113320,5.704017,68.109515,0.000000,0.000000,0.000000,0.000000,0.000000,59.993029,236.310029,0.502168,0.367748,0.000000,0.000000,0.000000,459.903362,0.566061,33.173212,5.704017,490.338890,1008.960581,61.810653,50.158301,32.995512,919.632575,79.017115,5.576636,459.226050,0.006894,59.997482,0.488776,0.352040,93.632673,2.001813,0.371170,0.246648,1.914680,1.150238,0.479752,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:33:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,470.564424,1010.765393,61.198318,50.036540,11.161779,33.062436,26.437095,0.000000,918.486694,94.609203,80.494608,14.114595,5.584260,68.100823,0.000000,0.000000,0.000000,0.000000,0.000000,59.988012,236.290012,0.502142,0.221098,0.000000,0.000000,0.000000,459.873345,0.563923,33.062436,5.584260,490.127792,1008.967118,61.801642,50.154398,32.996165,919.622453,79.034871,5.576964,459.224624,0.006891,59.997449,0.488975,0.352363,93.645030,2.005793,0.366175,0.242936,1.915902,1.148229,0.477426,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:34:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,470.156720,1010.073816,61.193792,50.034060,11.159732,33.054169,26.411694,0.000000,918.842798,94.614336,80.497078,14.117258,5.612740,68.076041,0.000000,0.000000,0.000000,0.000000,0.000000,59.988053,236.290053,0.502577,0.087353,0.000000,0.000000,0.000000,459.873386,0.563923,33.054169,5.612740,489.915530,1008.965799,61.792646,50.150436,32.996175,919.605537,79.052535,5.577540,459.223198,0.006888,59.997415,0.489176,0.352508,93.657383,2.004982,0.361043,0.238998,1.909219,1.146116,0.475084,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:34:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,469.436110,1008.664880,61.189508,50.031326,11.158181,33.017240,26.422865,0.000000,919.069904,94.621802,80.497528,14.124274,5.548870,68.103728,0.000000,0.000000,0.000000,0.000000,0.000000,59.978072,236.290072,0.503349,-0.120998,0.000000,0.000000,0.000000,459.830072,0.561077,33.017240,5.548870,489.707391,1008.957312,61.783743,50.146400,32.996067,919.597193,79.069968,5.578029,459.221568,0.006884,59.997327,0.489374,0.351017,93.669727,2.001761,0.355975,0.234777,1.910024,1.144085,0.472475,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:34:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,469.050390,1007.875244,61.187264,50.029522,11.157742,32.983073,26.441650,0.000000,918.275104,94.627630,80.497569,14.130061,5.598621,68.133041,0.000000,0.000000,0.000000,0.000000,0.000000,59.974023,236.270023,0.503720,-0.149199,0.000000,0.000000,0.000000,459.816690,0.556019,32.983073,5.598621,489.501654,1008.945499,61.774918,50.142347,32.995650,919.592348,79.087264,5.578697,459.220031,0.006881,59.997210,0.489570,0.348264,93.682057,1.997362,0.350849,0.230370,1.911698,1.141989,0.470067,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:34:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,468.722980,1007.178516,61.186228,50.028564,11.157664,33.089913,26.424935,0.000000,917.893201,94.630960,80.497880,14.133080,5.650445,68.127679,0.000000,0.000000,0.000000,0.000000,0.000000,59.976045,236.240045,0.504008,-0.191043,0.000000,0.000000,0.000000,459.806711,0.551681,33.089913,5.650445,489.295584,1008.923164,61.766245,50.138285,32.995704,919.586298,79.104322,5.579658,459.218642,0.006878,59.997110,0.489767,0.344773,93.694389,1.994499,0.345935,0.225824,1.915359,1.139988,0.467945,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:34:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,469.961504,1009.774500,61.185252,50.026870,11.158382,33.232260,26.421019,0.000000,916.608112,94.636797,80.498246,14.138551,5.537115,68.126036,0.000000,0.000000,0.000000,0.000000,0.000000,59.979034,236.240034,0.502680,0.143783,0.000000,0.000000,0.000000,459.820034,0.548040,33.232260,5.537115,489.112671,1008.926088,61.757823,50.134264,32.997233,919.578097,79.121060,5.579778,459.217568,0.006876,59.997031,0.489941,0.343462,93.706667,1.995090,0.341469,0.221250,1.923613,1.138202,0.466329,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:34:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,470.414504,1010.708649,61.185016,50.025627,11.159389,33.157214,26.427208,0.000000,916.092004,94.639949,80.497467,14.142482,5.585624,68.109515,0.000000,0.000000,0.000000,0.000000,0.000000,59.981064,236.190064,0.502089,0.299139,0.000000,0.000000,0.000000,459.840064,0.543667,33.157214,5.585624,488.942727,1008.940453,61.749650,50.130308,32.998251,919.559402,79.137513,5.579907,459.216975,0.006875,59.996976,0.490100,0.344341,93.718877,1.998580,0.337428,0.216723,1.941069,1.136565,0.465465,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:34:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,471.111889,1012.035022,61.184248,50.023542,11.160706,33.143887,26.435248,0.000000,918.564124,94.643285,80.495481,14.147804,5.689453,68.066151,0.000000,0.000000,0.000000,0.000000,0.000000,59.981072,236.190072,0.501346,0.074251,0.000000,0.000000,0.000000,459.840072,0.543667,33.143887,5.689453,488.778460,1008.961040,61.741665,50.126423,32.999098,919.560778,79.153772,5.580053,459.216383,0.006873,59.996920,0.490255,0.343379,93.731021,2.001871,0.333653,0.212239,1.938982,1.134949,0.464598,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:34:38.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,471.035859,1011.854388,61.183588,50.022694,11.160895,33.101570,26.437934,0.000000,919.586005,94.644370,80.494669,14.149701,5.734253,68.104552,0.000000,0.000000,0.000000,0.000000,0.000000,59.982003,236.110003,0.501257,-0.065317,0.000000,0.000000,0.000000,459.856670,0.540748,33.101570,5.734253,488.630345,1008.992837,61.734036,50.122696,33.000874,919.559517,79.169677,5.580885,459.216753,0.006874,59.996909,0.490388,0.343543,93.743025,2.002122,0.330595,0.208072,1.938890,1.133561,0.465084,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:34:43.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,470.568882,1010.553809,61.183130,50.022101,11.161029,32.948390,26.422862,0.000000,919.059583,94.645102,80.494014,14.151088,5.711646,68.110744,0.000000,0.000000,0.000000,0.000000,0.000000,59.981046,236.090046,0.501712,-0.146517,0.000000,0.000000,0.000000,459.866713,0.538562,32.948390,5.711646,488.478669,1009.011015,61.726536,50.119044,33.001318,919.543145,79.185462,5.582062,459.217587,0.006876,59.996904,0.490524,0.344079,93.754966,2.001353,0.327666,0.203976,1.930537,1.132100,0.466118,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:34:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,469.442707,1008.308807,61.182910,50.020654,11.162256,32.890818,26.447041,0.000000,919.694403,94.645784,80.492063,14.153721,5.445981,68.087235,0.000000,0.000000,0.000000,0.000000,0.000000,59.980032,236.040032,0.502809,-0.409579,0.000000,0.000000,0.000000,459.900032,0.539248,32.890818,5.445981,488.325062,1009.019245,61.719398,50.115673,33.001608,919.541195,79.200995,5.581378,459.218976,0.006879,59.996909,0.490660,0.342609,93.766678,1.995362,0.325415,0.200510,1.930204,1.130732,0.467783,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:34:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,469.609907,1008.546198,61.182955,50.019353,11.163602,32.987420,26.446203,0.000000,918.806714,94.644961,80.490694,14.154266,5.590478,68.117365,0.000000,0.000000,0.000000,0.000000,0.000000,59.980070,236.010070,0.502566,-0.287692,0.000000,0.000000,0.000000,459.940070,0.541375,32.987420,5.590478,488.171233,1009.026528,61.712366,50.112405,33.001607,919.537984,79.216483,5.581686,459.220901,0.006883,59.996931,0.490796,0.341446,93.778306,1.987059,0.323237,0.197209,1.931015,1.129193,0.470041,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:34:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,470.273172,1009.820947,61.183329,50.018073,11.165257,32.887496,26.437732,0.000000,920.112439,94.643301,80.489407,14.153895,5.672531,68.152864,0.000000,0.000000,0.000000,0.000000,0.000000,59.976028,236.010028,0.501857,-0.305337,0.000000,0.000000,0.000000,459.940028,0.543549,32.887496,5.672531,488.017188,1009.035444,61.705442,50.109250,33.001498,919.533511,79.231945,5.582584,459.223050,0.006888,59.996937,0.490931,0.340938,93.789842,1.983016,0.321134,0.194096,1.931103,1.127464,0.472447,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:35:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,469.909002,1008.778448,61.184044,50.015904,11.168139,32.793376,26.423091,0.000000,921.846558,94.638960,80.485579,14.153381,5.714765,68.084753,0.000000,0.000000,0.000000,0.000000,0.000000,59.976089,236.010089,0.502246,-0.559302,0.000000,0.000000,0.000000,459.940089,0.543549,32.793376,5.714765,487.859824,1009.038713,61.698776,50.106380,33.000600,919.535432,79.247385,5.583992,459.225198,0.006892,59.996943,0.491070,0.340490,93.801140,1.981714,0.319421,0.191597,1.932447,1.125500,0.474830,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:35:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,470.563518,1010.228699,61.182154,50.014519,11.167635,32.937999,26.450973,0.000000,924.070966,94.635481,80.485004,14.150478,5.609699,68.070728,0.000000,0.000000,0.000000,0.000000,0.000000,59.971020,235.810020,0.501123,-0.666074,0.000000,0.000000,0.000000,459.926687,0.547189,32.937999,5.609699,487.708363,1009.054426,61.692177,50.103593,32.999919,919.548163,79.262829,5.585087,459.227679,0.006898,59.996920,0.491200,0.340184,93.812357,1.978422,0.317729,0.189232,1.951147,1.123285,0.477330,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:35:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,470.297497,1008.891980,61.178780,50.013474,11.165307,33.049773,26.458391,0.000000,923.704523,94.632460,80.487500,14.144960,5.548578,68.112003,0.000000,0.000000,0.000000,0.000000,0.000000,59.970058,235.570058,0.500896,-0.705325,0.000000,0.000000,0.000000,459.946725,0.547165,33.049773,5.548578,487.541799,1009.040176,61.685716,50.100998,33.000668,919.564391,79.278343,5.584760,459.230327,0.006903,59.996909,0.491342,0.338038,93.823455,1.970241,0.316267,0.187226,1.973498,1.120790,0.479997,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:35:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,468.945565,1007.756531,61.168294,50.011785,11.156509,32.990081,26.424299,0.000000,919.498254,94.625950,80.499238,14.126712,5.607075,68.102066,0.000000,0.000000,0.000000,0.000000,0.000000,59.970004,235.300004,0.501764,-0.329417,0.000000,0.000000,0.000000,459.963337,0.548594,32.990081,5.607075,487.376053,1009.038026,61.679288,50.098505,33.001344,919.544636,79.293960,5.584959,459.232994,0.006909,59.996881,0.491481,0.341324,93.834480,1.971436,0.314951,0.185389,1.956090,1.118090,0.482736,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:35:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,468.821805,1008.551306,61.160326,50.010664,11.149662,32.972727,26.416027,0.000000,918.001544,94.621865,80.508799,14.113066,5.627086,68.083060,0.000000,0.000000,0.000000,0.000000,0.000000,59.973022,235.030022,0.501321,-0.165171,0.000000,0.000000,0.000000,459.986689,0.549291,32.972727,5.627086,487.211972,1009.044735,61.672879,50.096076,33.001780,919.519232,79.309660,5.585103,459.235882,0.006915,59.996842,0.491615,0.345984,93.845468,1.967689,0.313699,0.183644,1.946193,1.115178,0.485689,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:35:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,468.265079,1007.772009,61.142790,50.007462,11.135329,32.992564,26.410059,0.000000,918.533154,94.614862,80.527654,14.087209,5.628446,68.103307,0.000000,0.000000,0.000000,0.000000,0.000000,59.975099,234.730099,0.501276,-0.100132,0.000000,0.000000,0.000000,460.003432,0.548547,32.992564,5.628446,487.038873,1009.037853,61.666531,50.093807,33.002124,919.497126,79.325565,5.585518,459.238938,0.006922,59.996792,0.491755,0.350587,93.856413,1.969973,0.312794,0.182187,1.934570,1.111997,0.488786,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:35:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,466.105227,1005.351514,61.116944,50.001590,11.115354,32.880271,26.411515,0.000000,918.977014,94.608573,80.551431,14.057142,5.661694,68.081023,0.000000,0.000000,0.000000,0.000000,0.000000,59.975047,234.730047,0.503599,-0.340867,0.000000,0.000000,0.000000,460.003380,0.548547,32.880271,5.661694,486.853207,1009.016750,61.660092,50.091562,33.001712,919.492395,79.341645,5.586331,459.241993,0.006929,59.996742,0.491909,0.352361,93.867331,1.989018,0.312107,0.180807,1.934796,1.108657,0.491843,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:35:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,465.563268,1006.574689,61.081327,49.992466,11.088861,32.893908,26.420196,0.000000,918.853149,94.605789,80.583824,14.021965,5.567464,68.082685,0.000000,0.000000,0.000000,0.000000,0.000000,59.985035,234.210035,0.503068,-0.204150,0.000000,0.000000,0.000000,460.046702,0.544872,32.893908,5.567464,486.671933,1009.012822,61.653647,50.089405,33.002158,919.494918,79.357937,5.586907,459.245531,0.006936,59.996748,0.492051,0.355432,93.878272,1.993485,0.311723,0.179605,1.933793,1.105030,0.495336,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:35:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,464.870657,1005.170898,61.066603,49.988195,11.078408,32.874089,26.434233,0.000000,917.583545,94.605842,80.597034,14.008807,5.607617,68.110349,0.000000,0.000000,0.000000,0.000000,0.000000,59.991014,233.970014,0.503301,-0.197626,0.000000,0.000000,0.000000,460.086680,0.542651,32.874089,5.607617,486.489508,1009.014715,61.647176,50.087319,33.002846,919.489011,79.374474,5.587747,459.249308,0.006944,59.996792,0.492193,0.360298,93.889262,1.990218,0.311667,0.178566,1.936419,1.101093,0.499150,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:35:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,463.720012,1005.052185,61.038110,49.978963,11.059147,32.857671,26.418538,0.000000,915.751385,94.606630,80.621095,13.985535,5.704019,68.104148,0.000000,0.000000,0.000000,0.000000,0.000000,59.994016,233.840016,0.504270,0.020633,0.000000,0.000000,0.000000,460.110016,0.543348,32.857671,5.704019,486.301659,1009.012909,61.640624,50.085257,33.003191,919.471951,79.391233,5.589066,459.253215,0.006953,59.996853,0.492339,0.366349,93.900299,1.993799,0.311884,0.177630,1.957884,1.096878,0.503126,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:35:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.811752,1005.557977,60.999316,49.965028,11.034287,33.012093,26.441045,0.000000,918.135773,94.608850,80.652168,13.956683,5.650349,68.105391,0.000000,0.000000,0.000000,0.000000,0.000000,60.000061,233.840061,0.505260,-0.194890,0.000000,0.000000,0.000000,460.140061,0.543313,33.012093,5.650349,486.103543,1008.996307,61.634005,50.083233,33.003410,919.459077,79.408261,5.589965,459.258456,0.006964,59.996942,0.492494,0.371626,93.911415,2.005318,0.312434,0.176838,1.972678,1.092294,0.507429,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:35:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,463.165781,1007.864941,60.970701,49.953315,11.017386,33.007762,26.438160,0.000000,918.847998,94.611868,80.673811,13.938057,5.560964,68.126041,0.000000,0.000000,0.000000,0.000000,0.000000,60.003023,233.830023,0.504852,-0.070954,0.000000,0.000000,0.000000,460.150023,0.541128,33.007762,5.560964,485.897366,1008.980194,61.627218,50.081185,33.003517,919.461142,79.425567,5.590223,459.264437,0.006977,59.997042,0.492657,0.375094,93.922606,2.004261,0.313415,0.176170,1.971719,1.087447,0.511563,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:36:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,463.419356,1009.304858,60.947898,49.941918,11.005981,33.033970,26.438150,0.000000,918.682831,94.615663,80.688114,13.927549,5.563123,68.118187,0.000000,0.000000,0.000000,0.000000,0.000000,60.003024,233.830024,0.504575,0.065170,0.000000,0.000000,0.000000,460.150024,0.541128,33.033970,5.563123,485.693846,1008.977126,61.620411,50.079193,33.003443,919.456927,79.443163,5.591176,459.270418,0.006990,59.997141,0.492818,0.380945,93.933934,2.003325,0.314717,0.175680,1.972638,1.082033,0.515595,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:36:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.889084,1008.809393,60.935032,49.934622,11.000410,33.053776,26.433182,0.000000,917.986084,94.618269,80.694818,13.923451,5.667466,68.099593,0.000000,0.000000,0.000000,0.000000,0.000000,60.002091,233.890091,0.505283,0.075746,0.000000,0.000000,0.000000,460.153424,0.537502,33.053776,5.667466,485.484393,1008.965485,61.613569,50.077207,33.003713,919.454490,79.460913,5.592206,459.277863,0.007006,59.997258,0.492985,0.386006,93.945346,1.998143,0.316160,0.175281,1.974191,1.076167,0.518625,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:36:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,464.742625,1013.831061,60.904717,49.915039,10.989678,33.066896,26.436909,0.000000,916.814545,94.625700,80.706136,13.919563,5.601416,68.074419,0.000000,0.000000,0.000000,0.000000,0.000000,59.997007,233.910007,0.503311,0.586581,0.000000,0.000000,0.000000,460.196673,0.538176,33.066896,5.601416,485.282147,1008.975692,61.606650,50.075207,33.003321,919.453745,79.478898,5.592160,459.286196,0.007024,59.997358,0.493144,0.392880,93.956910,2.018290,0.317975,0.175064,1.975167,1.069721,0.521278,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:36:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,463.534238,1011.616974,60.888633,49.903580,10.985052,33.005575,26.414812,0.000000,920.122748,94.629885,80.710288,13.919597,5.683675,68.088450,0.000000,0.000000,0.000000,0.000000,0.000000,59.994006,233.930006,0.504666,-0.002850,0.000000,0.000000,0.000000,460.220006,0.536700,33.005575,5.683675,485.070678,1008.970216,61.599740,50.073237,33.002466,919.463866,79.497079,5.592987,459.295215,0.007044,59.997430,0.493314,0.396938,93.968617,2.009713,0.319993,0.174989,1.973894,1.062621,0.523321,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:36:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,463.305157,1011.601501,60.868238,49.888500,10.979738,33.105904,26.435662,0.000000,924.834753,94.633727,80.714539,13.919189,5.586233,68.110744,0.000000,0.000000,0.000000,0.000000,0.000000,59.990064,233.890064,0.504829,-0.552874,0.000000,0.000000,0.000000,460.230064,0.534515,33.105904,5.586233,484.859166,1008.964481,61.592778,50.071237,33.002290,919.497871,79.515355,5.593310,459.304881,0.007065,59.997475,0.493483,0.398782,93.980401,2.000936,0.322156,0.175013,2.021456,1.055039,0.524434,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:36:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,463.569551,1012.231146,60.859464,49.882059,10.977404,33.115607,26.431740,0.000000,922.749701,94.634189,80.715414,13.918774,5.598930,68.110744,0.000000,0.000000,0.000000,0.000000,0.000000,59.983002,233.830002,0.504412,-0.378121,0.000000,0.000000,0.000000,460.263335,0.533028,33.115607,5.598930,484.651747,1008.967807,61.585886,50.069309,33.003293,919.523475,79.533777,5.593482,459.315343,0.007087,59.997474,0.493648,0.401609,93.992338,2.005887,0.324505,0.175175,2.033325,1.046805,0.524666,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:36:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.600118,1010.791241,60.840732,49.868985,10.971747,33.072699,26.438378,0.000000,919.224768,94.633501,80.716207,13.917294,5.591323,68.117381,0.000000,0.000000,0.000000,0.000000,0.000000,59.983082,233.830082,0.505469,-0.067388,0.000000,0.000000,0.000000,460.263415,0.533028,33.072699,5.591323,484.440534,1008.963937,61.579019,50.067421,33.003751,919.532278,79.552239,5.593539,459.325807,0.006914,59.997474,0.493817,0.405522,94.004411,2.001664,0.327126,0.175494,2.028551,1.038106,0.524690,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:36:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.929728,1007.271423,60.826680,49.859846,10.966833,33.072065,26.443112,0.000000,918.414471,94.631602,80.715298,13.916305,5.590483,68.138837,0.000000,0.000000,0.000000,0.000000,0.000000,59.982064,233.630064,0.506867,-0.359287,0.000000,0.000000,0.000000,460.360064,0.532192,33.072065,5.590483,484.220127,1008.940225,61.572191,50.065588,33.003920,919.532880,79.570671,5.593759,459.336251,0.006937,59.997447,0.493993,0.407082,94.016594,1.996256,0.329935,0.175931,2.028201,1.029052,0.526469,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:36:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.711335,1009.764203,60.810761,49.849031,10.961730,32.999302,26.444770,0.000000,919.100885,94.628233,80.708813,13.919420,5.592451,68.082278,0.000000,0.000000,0.000000,0.000000,0.000000,59.981090,233.570090,0.505879,-0.251905,0.000000,0.000000,0.000000,460.423423,0.532843,32.999302,5.592451,484.011530,1008.941486,61.565477,50.063861,33.003528,919.516681,79.589005,5.594021,459.346899,0.006960,59.997413,0.494155,0.411593,94.028900,1.996189,0.332853,0.176453,2.018380,1.019763,0.528975,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:36:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.642886,1009.836462,60.800806,49.841512,10.959295,33.021193,26.437346,0.000000,918.987354,94.625445,80.700257,13.925188,5.601440,68.057516,0.000000,0.000000,0.000000,0.000000,0.000000,59.981025,233.510025,0.505824,-0.293854,0.000000,0.000000,0.000000,460.476692,0.535677,33.021193,5.601440,483.791035,1008.920842,61.558780,50.062171,33.003527,919.496639,79.607129,5.593516,459.357696,0.006983,59.997352,0.494327,0.412576,94.041263,1.967243,0.336046,0.177121,2.005514,1.010267,0.532101,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:36:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.115669,1010.693182,60.791615,49.834207,10.957408,33.126571,26.434446,0.000000,919.198950,94.622434,80.689815,13.932619,5.573973,68.077324,0.000000,0.000000,0.000000,0.000000,0.000000,59.982062,233.410062,0.505090,-0.249070,0.000000,0.000000,0.000000,460.516728,0.537802,33.126571,5.573973,483.575425,1008.910865,61.552072,50.060480,33.004581,919.485772,79.625140,5.592810,459.368622,0.007007,59.997269,0.494493,0.413238,94.053630,1.953550,0.339244,0.177838,2.001774,1.000406,0.535604,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:36:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.806051,1008.432642,60.775486,49.820896,10.954589,33.058531,26.447021,0.000000,921.170435,94.615431,80.667670,13.947761,5.564149,68.066572,0.000000,0.000000,0.000000,0.000000,0.000000,59.985029,233.290029,0.506265,-0.866403,0.000000,0.000000,0.000000,460.556696,0.542098,33.058531,5.564149,483.378257,1008.939078,61.545468,50.058903,33.006128,919.495894,79.642861,5.592962,459.379659,0.007030,59.997191,0.494639,0.412124,94.066015,1.931283,0.342526,0.178623,1.999803,0.990623,0.539512,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:37:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.418015,1007.673987,60.767189,49.813607,10.953583,33.071033,26.433615,0.000000,919.967926,94.610157,80.654768,13.955389,5.516371,68.080622,0.000000,0.000000,0.000000,0.000000,0.000000,59.985063,233.290063,0.506692,-0.863712,0.000000,0.000000,0.000000,460.556730,0.542098,33.071033,5.516371,483.164326,1008.934778,61.538847,50.057336,33.006438,919.492109,79.660186,5.593096,459.390696,0.007054,59.997113,0.494803,0.407203,94.078327,1.933243,0.345989,0.179533,1.998252,0.980795,0.543166,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:37:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.501968,1008.092023,60.761166,49.808006,10.953160,33.162385,26.453229,0.000000,920.169208,94.605288,80.644310,13.960978,5.571286,68.099203,0.000000,0.000000,0.000000,0.000000,0.000000,59.993062,233.140062,0.506274,-0.891715,0.000000,0.000000,0.000000,460.653395,0.549943,33.162385,5.571286,482.949805,1008.930592,61.532208,50.055757,33.007032,919.486260,79.677396,5.593435,459.401973,0.007079,59.997052,0.494963,0.401992,94.090603,1.934253,0.349385,0.180472,1.994698,0.970627,0.548197,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:37:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.983590,1011.152484,60.746203,49.793243,10.952960,33.121589,26.432148,0.000000,920.618207,94.589668,80.614056,13.975613,5.719487,68.088857,0.000000,0.000000,0.000000,0.000000,0.000000,59.992051,233.100051,0.504563,-0.794407,0.000000,0.000000,0.000000,460.670051,0.553542,33.121589,5.719487,482.748560,1008.956282,61.525562,50.054199,33.007161,919.490389,79.694108,5.594401,459.413140,0.007103,59.996952,0.495108,0.395594,94.102715,1.932875,0.352897,0.181524,1.996276,0.960606,0.553447,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:37:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.435138,1012.138245,60.736058,49.783099,10.952959,33.050687,26.445577,0.000000,921.588489,94.577308,80.591553,13.985755,5.747676,68.093408,0.000000,0.000000,0.000000,0.000000,0.000000,59.996088,233.060088,0.503984,-0.890275,0.000000,0.000000,0.000000,460.703422,0.554225,33.050687,5.747676,482.538412,1008.965973,61.518918,50.052663,33.006752,919.487579,79.710537,5.595518,459.424399,0.007127,59.996852,0.495260,0.387361,94.114691,1.943271,0.356377,0.182614,1.993573,0.950552,0.558969,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:37:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.537139,1012.360168,60.724792,49.771851,10.952941,33.189216,26.458178,0.000000,921.583337,94.562363,80.567428,13.994936,5.693906,68.132639,0.000000,0.000000,0.000000,0.000000,0.000000,59.996014,232.930014,0.503592,-0.941457,0.000000,0.000000,0.000000,460.703347,0.556396,33.189216,5.693906,482.324133,1008.967579,61.512260,50.051128,33.006559,919.495608,79.726736,5.596493,459.435511,0.007151,59.996741,0.495415,0.376728,94.126521,1.945729,0.359804,0.183741,2.001401,0.940357,0.564408,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:37:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.992105,1011.224750,60.714320,49.762031,10.952289,33.046672,26.451161,0.000000,921.304639,94.548091,80.548521,13.999570,5.637860,68.079382,0.000000,0.000000,0.000000,0.000000,0.000000,59.994012,232.770012,0.503840,-1.057301,0.000000,0.000000,0.000000,460.706679,0.554945,33.046672,5.637860,482.102994,1008.960382,61.505541,50.049563,33.007464,919.508080,79.742586,5.597640,459.446510,0.007175,59.996619,0.495572,0.363971,94.138061,1.928946,0.363238,0.184951,2.008627,0.930097,0.569786,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:37:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.414000,1010.078998,60.705710,49.754741,10.950969,32.973173,26.445993,0.000000,922.661975,94.536468,80.536420,14.000048,5.608538,68.047995,0.000000,0.000000,0.000000,0.000000,0.000000,59.994039,232.770039,0.504471,-1.318137,0.000000,0.000000,0.000000,460.706706,0.554945,32.973173,5.608538,481.887766,1008.965171,61.498733,50.047934,33.007873,919.533713,79.758213,5.597840,459.457510,0.007199,59.996497,0.495726,0.350584,94.149375,1.930656,0.366683,0.186252,2.019303,0.919555,0.574901,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:37:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.822557,1007.028839,60.686564,49.740361,10.946203,32.918458,26.439173,0.000000,919.580853,94.510542,80.516333,13.994209,5.465157,68.079367,0.000000,0.000000,0.000000,0.000000,0.000000,59.996075,232.550075,0.505739,-1.255477,0.000000,0.000000,0.000000,460.723409,0.554201,32.918458,5.465157,481.670308,1008.968754,61.491839,50.046252,33.008792,919.553583,79.773689,5.597155,459.468455,0.007222,59.996408,0.495878,0.337243,94.160496,1.927638,0.370120,0.187621,2.017449,0.908708,0.580150,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
