Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/14/21 ,17:37:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.117347,1005.800537,60.674132,49.731401,10.942731,32.790271,26.444966,0.000000,919.395056,94.492842,80.505139,13.987703,5.520702,68.085160,0.000000,0.000000,0.000000,0.000000,0.000000,60.000013,232.520013,0.506450,-1.324943,0.000000,0.000000,0.000000,460.733346,0.554189,32.790271,5.520702,481.446700,1008.961845,61.484813,50.044490,33.008830,919.560178,79.788959,5.597170,459.479399,0.007246,59.996369,0.496036,0.325175,94.171304,1.936782,0.373576,0.189083,2.014964,0.897648,0.585333,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:37:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.118752,1006.136005,60.656724,49.717654,10.939070,32.880797,26.458179,0.000000,919.147327,94.466623,80.486850,13.979773,5.514200,68.091353,0.000000,0.000000,0.000000,0.000000,0.000000,60.004054,232.450054,0.506296,-1.245671,0.000000,0.000000,0.000000,460.730054,0.553469,32.880797,5.514200,481.220708,1008.952985,61.477702,50.042671,33.008386,919.582686,79.804121,5.596747,459.490251,0.007269,59.996380,0.496194,0.311555,94.181939,1.951356,0.376973,0.190596,2.002714,0.886245,0.590318,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:37:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.055777,1006.079236,60.647748,49.709586,10.938162,32.851484,26.442079,0.000000,917.795148,94.452723,80.475592,13.977131,5.551568,68.061216,0.000000,0.000000,0.000000,0.000000,0.000000,60.005069,232.430069,0.506322,-1.093453,0.000000,0.000000,0.000000,460.730069,0.553469,32.851484,5.551568,480.998140,1008.951293,61.470490,50.040785,33.007879,919.590858,79.819154,5.596862,459.501306,0.007293,59.996424,0.496348,0.300344,94.192366,1.954009,0.380255,0.192152,1.997293,0.874543,0.594807,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:37:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.508014,1007.116589,60.636784,49.699154,10.937629,32.828253,26.430099,0.000000,918.641547,94.435654,80.460913,13.974741,5.589547,68.035612,0.000000,0.000000,0.000000,0.000000,0.000000,60.006016,232.410016,0.505780,-1.083239,0.000000,0.000000,0.000000,460.713350,0.554213,32.828253,5.589547,480.774464,1008.953214,61.463117,50.038775,33.007649,919.599861,79.833990,5.597563,459.512325,0.007317,59.996496,0.496502,0.289597,94.202498,1.952023,0.383486,0.193825,1.989280,0.862504,0.598796,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:38:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.292286,1008.809393,60.622734,49.684862,10.937872,32.845172,26.427819,0.000000,917.738373,94.413454,80.440665,13.972789,5.595731,68.085973,0.000000,0.000000,0.000000,0.000000,0.000000,60.006048,232.410048,0.504918,-0.823064,0.000000,0.000000,0.000000,460.713381,0.554213,32.845172,5.595731,480.553510,1008.962131,61.455629,50.036664,33.006692,919.600778,79.848670,5.597958,459.523343,0.007341,59.996569,0.496653,0.280619,94.212417,1.944796,0.386638,0.195583,1.988266,0.850100,0.602557,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:38:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.876118,1007.849438,60.612485,49.674123,10.938362,32.874482,26.447219,0.000000,918.806683,94.396934,80.423787,13.973147,5.705450,68.083492,0.000000,0.000000,0.000000,0.000000,0.000000,60.006018,232.400018,0.505354,-1.022644,0.000000,0.000000,0.000000,460.723352,0.549860,32.874482,5.705450,480.333829,1008.971737,61.448112,50.034482,33.006639,919.586442,79.863203,5.598413,459.534696,0.007344,59.996680,0.496806,0.273943,94.222178,1.940973,0.389630,0.197318,1.989480,0.837547,0.605820,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:38:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.411947,1006.801758,60.606484,49.667809,10.938675,32.912893,26.451981,0.000000,917.991254,94.387281,80.413114,13.974167,5.734365,68.077723,0.000000,0.000000,0.000000,0.000000,0.000000,60.005029,232.410029,0.505886,-1.029014,0.000000,0.000000,0.000000,460.710029,0.551323,32.912893,5.734365,480.113151,1008.969902,61.440545,50.032166,33.006542,919.557139,79.877436,5.599154,459.545992,0.007325,59.996780,0.496961,0.267938,94.231710,1.942877,0.392681,0.199164,1.973766,0.824835,0.608683,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:38:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.683650,1009.490649,60.596732,49.657022,10.939709,33.045849,26.438984,0.000000,919.214435,94.371066,80.393683,13.977383,5.596574,68.093420,0.000000,0.000000,0.000000,0.000000,0.000000,60.005022,232.440022,0.504555,-0.939463,0.000000,0.000000,0.000000,460.683356,0.547737,33.045849,5.596574,479.899544,1008.981342,61.432946,50.029774,33.006869,919.531190,79.891492,5.599235,459.557121,0.007349,59.996835,0.497109,0.262556,94.241120,1.939827,0.395707,0.201071,1.947072,0.811780,0.611071,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:38:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.968510,1012.865948,60.588279,49.646484,10.941795,33.010847,26.437115,0.000000,917.402911,94.355447,80.373440,13.982008,5.597596,68.090520,0.000000,0.000000,0.000000,0.000000,0.000000,60.005030,232.420030,0.503108,-0.562043,0.000000,0.000000,0.000000,460.680030,0.547017,33.010847,5.597596,479.697664,1009.001986,61.425453,50.027273,33.007239,919.526173,79.905056,5.599379,459.568306,0.007373,59.996868,0.497245,0.255065,94.250308,1.961287,0.398865,0.203025,1.951405,0.799156,0.613105,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:38:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.043941,1011.931812,60.577544,49.632061,10.945483,33.014773,26.447647,0.000000,918.011908,94.333966,80.343935,13.990031,5.597290,68.076486,0.000000,0.000000,0.000000,0.000000,0.000000,60.004062,232.400062,0.502983,-0.644432,0.000000,0.000000,0.000000,460.696729,0.548445,33.014773,5.597290,479.503804,1009.021770,61.418081,50.024737,33.007217,919.516453,79.918278,5.598992,459.579677,0.007397,59.996874,0.497374,0.248294,94.259362,1.984279,0.402089,0.204984,1.963799,0.786761,0.614955,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:38:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.398149,1010.373163,60.570736,49.623710,10.947025,32.841449,26.447010,0.000000,921.062042,94.321282,80.326998,13.994284,5.642586,68.077295,0.000000,0.000000,0.000000,0.000000,0.000000,60.004087,232.400087,0.503687,-1.131438,0.000000,0.000000,0.000000,460.696754,0.548445,32.841449,5.642586,479.312043,1009.032952,61.410822,50.022126,33.006141,919.523190,79.930995,5.599345,459.591047,0.007269,59.996879,0.497501,0.238083,94.268163,1.986202,0.405531,0.207083,1.967025,0.774605,0.616590,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:38:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.481930,1007.808130,60.565453,49.618092,10.947360,32.838452,26.446387,0.000000,920.014362,94.312376,80.316399,13.995977,5.628132,68.084310,0.000000,0.000000,0.000000,0.000000,0.000000,59.997058,232.300058,0.504472,-1.267861,0.000000,0.000000,0.000000,460.710058,0.551323,32.838452,5.628132,479.130174,1009.036020,61.403838,50.019552,33.005461,919.522875,79.943215,5.599407,459.602287,0.007207,59.996829,0.497618,0.228341,94.276733,1.983867,0.409208,0.209211,1.966941,0.763087,0.618452,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:38:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.446966,1006.141162,60.552066,49.605537,10.946530,32.715656,26.455920,0.000000,920.024725,94.289806,80.295209,13.994598,5.628580,68.073198,0.000000,0.000000,0.000000,0.000000,0.000000,59.995020,232.310020,0.505630,-1.398290,0.000000,0.000000,0.000000,460.723353,0.554201,32.715656,5.628580,478.949840,1009.032895,61.396982,50.016973,33.004008,919.513872,79.955061,5.599937,459.613510,0.007209,59.996768,0.497733,0.219071,94.285068,1.988155,0.413064,0.211423,1.958535,0.751795,0.620373,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:38:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.478920,1006.239215,60.546679,49.600470,10.946209,32.909492,26.455703,0.000000,918.889288,94.279433,80.287399,13.992035,5.657162,68.038918,0.000000,0.000000,0.000000,0.000000,0.000000,59.992005,232.270005,0.505507,-1.250987,0.000000,0.000000,0.000000,460.760005,0.557774,32.909492,5.657162,478.773939,1009.025067,61.390345,50.014451,33.004117,919.510804,79.966506,5.600960,459.624843,0.007234,59.996696,0.497841,0.208775,94.293167,1.996394,0.417079,0.213670,1.959082,0.740948,0.622590,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:38:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.996498,1009.531927,60.537498,49.590982,10.946516,32.947358,26.448255,0.000000,921.500739,94.259592,80.273258,13.986334,5.674900,68.038077,0.000000,0.000000,0.000000,0.000000,0.000000,59.991047,232.300047,0.503908,-1.203973,0.000000,0.000000,0.000000,460.810047,0.557714,32.947358,5.674900,478.606519,1009.025984,61.383916,50.012008,33.004537,919.514187,79.977596,5.601321,459.636510,0.007259,59.996618,0.497939,0.198756,94.301042,1.996337,0.421196,0.215934,1.957954,0.730483,0.625023,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:38:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.137056,1007.544946,60.530542,49.582907,10.947635,32.948392,26.430296,0.000000,923.503217,94.243089,80.261872,13.981216,5.560946,68.053356,0.000000,0.000000,0.000000,0.000000,0.000000,59.991023,232.310023,0.504871,-1.546897,0.000000,0.000000,0.000000,460.853356,0.560554,32.948392,5.560946,478.439095,1009.017440,61.377599,50.009591,33.004486,919.537383,79.988367,5.601211,459.648639,0.007285,59.996535,0.498037,0.185964,94.308641,1.999381,0.425423,0.218289,1.980340,0.720170,0.627343,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:39:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.580489,1008.308789,60.524132,49.574268,10.949863,33.052659,26.459212,0.000000,921.733002,94.225553,80.250912,13.974641,5.568598,68.064516,0.000000,0.000000,0.000000,0.000000,0.000000,59.991027,232.310027,0.504385,-1.222474,0.000000,0.000000,0.000000,460.853360,0.560554,33.052659,5.568598,478.275502,1009.012566,61.371519,50.007328,33.005005,919.541426,79.998821,5.601682,459.660769,0.007311,59.996452,0.498131,0.175039,94.315957,2.001807,0.429716,0.220635,1.985393,0.710201,0.629421,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:39:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.315455,1010.197705,60.519846,49.567986,10.951860,33.107766,26.449497,0.000000,920.969165,94.212337,80.243551,13.968787,5.614520,68.069045,0.000000,0.000000,0.000000,0.000000,0.000000,59.986056,232.290056,0.503538,-1.002891,0.000000,0.000000,0.000000,460.853389,0.560554,33.107766,5.614520,478.124498,1009.027618,61.365608,50.005189,33.005144,919.527434,80.009009,5.602199,459.673084,0.007338,59.996363,0.498210,0.169552,94.322927,1.997184,0.434065,0.223008,1.963843,0.700380,0.630955,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:39:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.634425,1010.233807,60.513042,49.559070,10.953971,33.070079,26.459395,0.000000,919.384711,94.193215,80.234319,13.958897,5.812486,68.120232,0.000000,0.000000,0.000000,0.000000,0.000000,59.985064,232.260064,0.503126,-0.659892,0.000000,0.000000,0.000000,460.846730,0.561286,33.070079,5.812486,477.971847,1009.037453,61.359814,50.003148,33.005251,919.521154,80.018996,5.603749,459.685455,0.007343,59.996285,0.498290,0.164147,94.329588,1.999362,0.438437,0.225391,1.963420,0.690598,0.632022,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:39:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.668729,1010.006726,60.509333,49.555035,10.954298,33.080197,26.462081,0.000000,918.538312,94.184449,80.230708,13.953741,5.792463,68.097114,0.000000,0.000000,0.000000,0.000000,0.000000,59.984076,232.260076,0.503088,-0.517467,0.000000,0.000000,0.000000,460.850076,0.562005,33.080197,5.792463,477.819888,1009.047373,61.354045,50.001130,33.005463,919.508337,80.028907,5.605242,459.697807,0.007370,59.996208,0.498369,0.159549,94.336116,1.999718,0.442761,0.227769,1.962258,0.680637,0.632940,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:39:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.956617,1010.920239,60.502711,49.548471,10.954240,33.053885,26.443924,0.000000,919.069904,94.169733,80.224363,13.945370,5.516460,68.071938,0.000000,0.000000,0.000000,0.000000,0.000000,59.984082,232.280082,0.502818,-0.484632,0.000000,0.000000,0.000000,460.853416,0.560554,33.053885,5.516460,477.660794,1009.044993,61.348422,49.999265,33.004828,919.507964,80.038612,5.604780,459.709973,0.007396,59.996125,0.498455,0.153061,94.342314,1.997217,0.447113,0.230094,1.962335,0.670773,0.633993,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:39:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.712841,1012.561456,60.496228,49.541955,10.954273,33.041407,26.447651,0.000000,917.836438,94.154951,80.216746,13.938205,5.568289,68.103741,0.000000,0.000000,0.000000,0.000000,0.000000,59.988097,232.330097,0.502104,-0.133438,0.000000,0.000000,0.000000,460.846763,0.559116,33.041407,5.568289,477.506285,1009.055487,61.342833,49.997434,33.004859,919.494632,80.048217,5.604661,459.721937,0.007422,59.996064,0.498536,0.149301,94.348341,2.010734,0.451446,0.232416,1.965509,0.660748,0.635018,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:39:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.618048,1012.360193,60.490983,49.536791,10.954192,33.028930,26.428258,0.000000,917.924188,94.144440,80.211148,13.933292,5.551476,68.114902,0.000000,0.000000,0.000000,0.000000,0.000000,59.988060,232.330060,0.502207,-0.125763,0.000000,0.000000,0.000000,460.846727,0.559116,33.028930,5.551476,477.349611,1009.058355,61.337336,49.995693,33.004864,919.478977,80.057708,5.604700,459.733900,0.007448,59.996003,0.498619,0.146216,94.354158,2.015096,0.455764,0.234688,1.966739,0.650616,0.635816,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:39:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.612832,1009.913855,60.484920,49.531871,10.953049,33.028702,26.422250,0.000000,918.951202,94.135697,80.208114,13.927583,5.621954,68.075243,0.000000,0.000000,0.000000,0.000000,0.000000,59.991069,232.250069,0.503127,-0.390669,0.000000,0.000000,0.000000,460.816736,0.556982,33.028702,5.621954,477.188129,1009.048864,61.331864,49.993979,33.004139,919.469572,80.067155,5.605252,459.745159,0.007472,59.995953,0.498706,0.142041,94.359851,2.006960,0.460056,0.236944,1.965184,0.640247,0.636952,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:39:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.434612,1007.957837,60.475796,49.525727,10.950069,33.009201,26.436915,0.000000,919.709869,94.125499,80.208439,13.917060,5.622788,68.049651,0.000000,0.000000,0.000000,0.000000,0.000000,59.994001,232.270001,0.504458,-0.621685,0.000000,0.000000,0.000000,460.810001,0.553373,33.009201,5.622788,477.023188,1009.036449,61.326412,49.992286,33.004044,919.468855,80.076581,5.605600,459.756196,0.007496,59.995920,0.498797,0.136992,94.365470,2.007014,0.464290,0.239170,1.965163,0.629607,0.638102,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:39:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.289878,1009.955151,60.472012,49.523308,10.948704,32.960897,26.438362,0.000000,920.179529,94.121918,80.209843,13.912075,5.607926,68.093832,0.000000,0.000000,0.000000,0.000000,0.000000,59.996052,232.320052,0.503631,-0.472145,0.000000,0.000000,0.000000,460.836718,0.550448,32.960897,5.607926,476.870182,1009.047488,61.320992,49.990637,33.003141,919.486689,80.085987,5.605931,459.767140,0.007519,59.995897,0.498876,0.132730,94.370925,2.006570,0.468543,0.241377,1.956902,0.618728,0.639654,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:39:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.464882,1008.313947,60.466347,49.519450,10.946898,32.945821,26.436499,0.000000,921.521399,94.117273,80.212476,13.904797,5.627636,68.088872,0.000000,0.000000,0.000000,0.000000,0.000000,59.998078,232.420078,0.504751,-0.722442,0.000000,0.000000,0.000000,460.860078,0.548974,32.945821,5.627636,476.705204,1009.034184,61.315584,49.989011,33.002147,919.505441,80.095404,5.606320,459.778048,0.007543,59.995881,0.498968,0.126817,94.376300,2.003431,0.472763,0.243562,1.960153,0.607518,0.641465,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:39:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.334225,1008.190057,60.458566,49.513450,10.945116,33.036024,26.438346,0.000000,919.642773,94.113085,80.218015,13.895071,5.560119,68.046747,0.000000,0.000000,0.000000,0.000000,0.000000,59.999070,232.490070,0.505046,-0.462432,0.000000,0.000000,0.000000,460.870070,0.544622,33.036024,5.560119,476.540970,1009.023088,61.310170,49.987388,33.001462,919.508624,80.104861,5.605846,459.788955,0.007566,59.995864,0.499061,0.123464,94.381613,2.004551,0.476962,0.245751,1.960598,0.595918,0.643256,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:40:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.977579,1009.609344,60.456059,49.511061,10.944997,33.096202,26.449288,0.000000,921.046570,94.112428,80.221642,13.890787,5.574158,68.034362,0.000000,0.000000,0.000000,0.000000,0.000000,59.999026,232.490026,0.504341,-0.461401,0.000000,0.000000,0.000000,460.870026,0.544622,33.096202,5.574158,476.381077,1009.021540,61.304756,49.985766,33.001439,919.514588,80.114356,5.605923,459.799862,0.007590,59.995847,0.499148,0.121085,94.386902,2.003987,0.481101,0.247929,1.963649,0.583900,0.644857,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:40:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.422097,1008.344910,60.453083,49.507575,10.945508,33.107357,26.464572,0.000000,920.396283,94.112150,80.228914,13.883236,5.563017,68.044279,0.000000,0.000000,0.000000,0.000000,0.000000,59.998058,232.530058,0.505037,-0.441606,0.000000,0.000000,0.000000,460.810058,0.546863,33.107357,5.563017,476.215570,1009.007376,61.299365,49.984158,33.001716,919.525541,80.123930,5.606386,459.810677,0.007613,59.995786,0.499243,0.117978,94.392147,1.999680,0.485183,0.250088,1.963034,0.571367,0.645387,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:40:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.163161,1010.171887,60.449533,49.502339,10.947194,33.178056,26.458578,0.000000,920.179517,94.112838,80.242370,13.870468,5.667159,68.044683,0.000000,0.000000,0.000000,0.000000,0.000000,59.998031,232.550031,0.504268,-0.208540,0.000000,0.000000,0.000000,460.790031,0.544717,33.178056,5.667159,476.053620,1008.999692,61.293969,49.982536,33.002173,919.539819,80.133587,5.606916,459.821529,0.007637,59.995714,0.499333,0.116022,94.397384,1.993821,0.489205,0.252261,1.959495,0.558354,0.645341,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:40:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.750505,1011.038965,60.447161,49.499342,10.947819,33.101587,26.428868,0.000000,921.712354,94.114251,80.251280,13.862971,5.727561,68.071127,0.000000,0.000000,0.000000,0.000000,0.000000,59.999061,232.640061,0.503822,-0.184474,0.000000,0.000000,0.000000,460.783395,0.545448,33.101587,5.727561,475.894820,1008.998975,61.288576,49.980910,33.002746,919.571789,80.143332,5.607782,459.832437,0.007660,59.995631,0.499422,0.113296,94.402613,1.993060,0.493166,0.254429,1.947635,0.544777,0.644912,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:40:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.911892,1011.379584,60.444548,49.496599,10.947949,33.029329,26.430309,0.000000,923.116150,94.118024,80.263369,13.854655,5.663767,68.084333,0.000000,0.000000,0.000000,0.000000,0.000000,60.000054,232.660054,0.503689,-0.240152,0.000000,0.000000,0.000000,460.786721,0.546167,33.029329,5.663767,475.734832,1008.995420,61.283198,49.979297,33.002945,919.603128,80.153152,5.608553,459.843455,0.007684,59.995525,0.499512,0.110951,94.407841,1.989079,0.497057,0.256570,1.967676,0.530551,0.644174,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:40:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.956528,1010.780896,60.443454,49.495446,10.948008,32.940858,26.415846,0.000000,921.547192,94.121937,80.271812,13.850125,5.626699,68.099598,0.000000,0.000000,0.000000,0.000000,0.000000,60.002068,232.650068,0.503619,-0.064371,0.000000,0.000000,0.000000,460.783401,0.545448,32.940858,5.626699,475.576988,1008.996108,61.277831,49.977691,33.002352,919.600519,80.163049,5.608332,459.854639,0.007708,59.995430,0.499601,0.113077,94.413096,1.989919,0.500883,0.258690,1.964436,0.515728,0.642910,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:40:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.593157,1008.510065,60.441922,49.494175,10.947747,32.876155,26.434854,0.000000,919.895685,94.128827,80.284262,13.844565,5.613398,68.094659,0.000000,0.000000,0.000000,0.000000,0.000000,60.002047,232.650047,0.505110,-0.069296,0.000000,0.000000,0.000000,460.783381,0.545448,32.876155,5.613398,475.413700,1008.982575,61.272473,49.976092,33.002580,919.594010,80.172959,5.608162,459.865825,0.007732,59.995336,0.499695,0.114450,94.418379,1.981815,0.504638,0.260785,1.959799,0.500416,0.641447,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:40:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.870786,1009.191327,60.440508,49.493560,10.946948,32.883081,26.449729,0.000000,919.271210,94.133708,80.292657,13.841051,5.640866,68.088477,0.000000,0.000000,0.000000,0.000000,0.000000,60.002062,232.510062,0.504502,0.076673,0.000000,0.000000,0.000000,460.783395,0.547618,32.883081,5.640866,475.262953,1008.997026,61.267134,49.974512,33.002866,919.590942,80.182782,5.608674,459.877380,0.007757,59.995258,0.499777,0.116823,94.423717,1.973740,0.508335,0.262845,1.959870,0.484992,0.639120,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:40:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.756169,1009.057111,60.439119,49.493440,10.945679,32.901840,26.412130,0.000000,920.360156,94.139718,80.301566,13.838152,5.663342,68.063678,0.000000,0.000000,0.000000,0.000000,0.000000,60.002091,232.490091,0.504584,-0.050965,0.000000,0.000000,0.000000,460.800091,0.546875,32.901840,5.663342,475.113002,1009.013627,61.261801,49.972942,33.003657,919.602985,80.192550,5.609284,459.889103,0.007783,59.995203,0.499857,0.117113,94.429082,1.966416,0.511962,0.264874,1.959101,0.469177,0.636567,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:40:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.448846,1007.818469,60.439025,49.493509,10.945517,32.915879,26.420594,0.000000,919.993726,94.141103,80.303241,13.837862,5.667161,68.070698,0.000000,0.000000,0.000000,0.000000,0.000000,60.004084,232.520084,0.504986,-0.099261,0.000000,0.000000,0.000000,460.840084,0.546827,32.915879,5.667161,474.960861,1009.022286,61.256481,49.971389,33.003875,919.614167,80.202190,5.609483,459.901121,0.007808,59.995175,0.499941,0.115831,94.434470,1.957634,0.515516,0.266865,1.955532,0.453167,0.633966,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:40:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.193723,1005.645685,60.439603,49.494035,10.945568,32.994025,26.435467,0.000000,919.637622,94.149774,80.311395,13.838379,5.636927,68.103323,0.000000,0.000000,0.000000,0.000000,0.000000,60.005060,232.540060,0.506409,-0.267156,0.000000,0.000000,0.000000,460.856727,0.546084,32.994025,5.636927,474.799278,1009.014258,61.251178,49.969857,33.004686,919.610582,80.211590,5.609197,459.913288,0.007835,59.995175,0.500034,0.112782,94.439881,1.968532,0.518990,0.268813,1.954891,0.437426,0.631152,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:40:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.164203,1005.480542,60.441205,49.494540,10.946665,32.992476,26.448266,0.000000,917.418390,94.156056,80.314943,13.841113,5.736740,68.050475,0.000000,0.000000,0.000000,0.000000,0.000000,60.005045,232.550045,0.506464,-0.051294,0.000000,0.000000,0.000000,460.856711,0.546084,32.992476,5.736740,474.638290,1009.008409,61.245872,49.968332,33.004225,919.602210,80.220731,5.609986,459.925455,0.007861,59.995192,0.500126,0.108797,94.445254,1.976598,0.522376,0.270731,1.957334,0.421921,0.628088,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:41:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.454496,1008.153955,60.443662,49.495340,10.948322,32.981228,26.443107,0.000000,919.684088,94.161375,80.316887,13.844489,5.698758,68.039743,0.000000,0.000000,0.000000,0.000000,0.000000,60.005011,232.550011,0.505045,-0.076651,0.000000,0.000000,0.000000,460.856678,0.546084,32.981228,5.698758,474.481278,1009.012423,61.240560,49.966812,33.004864,919.612016,80.229561,5.610261,459.937622,0.007822,59.995209,0.500213,0.101866,94.450571,1.974110,0.525653,0.272619,1.953271,0.406859,0.624771,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:41:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.621490,1010.383502,60.448898,49.497037,10.951861,32.967392,26.429065,0.000000,921.727838,94.168729,80.317472,13.851257,5.597287,68.085980,0.000000,0.000000,0.000000,0.000000,0.000000,59.997022,232.620022,0.503919,-0.121521,0.000000,0.000000,0.000000,460.806688,0.546144,32.967392,5.597287,474.328259,1009.025096,61.235232,49.965287,33.005570,919.627872,80.238043,5.609310,459.949436,0.007782,59.995203,0.500296,0.093549,94.455795,1.977985,0.528816,0.274482,1.958107,0.392355,0.620955,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:41:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.306086,1009.464856,60.452546,49.498200,10.954346,32.939525,26.439389,0.000000,920.122760,94.172270,80.316138,13.856132,5.605238,68.060384,0.000000,0.000000,0.000000,0.000000,0.000000,59.997071,232.650071,0.504329,-0.041057,0.000000,0.000000,0.000000,460.803404,0.541084,32.939525,5.605238,474.168452,1009.023863,61.229913,49.963760,33.005973,919.631857,80.246336,5.608275,459.961121,0.007720,59.995208,0.500385,0.083972,94.460982,1.977640,0.531854,0.276316,1.958382,0.377794,0.617090,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:41:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.205620,1009.046814,60.455552,49.499247,10.956305,32.937246,26.453213,0.000000,919.245392,94.174627,80.315066,13.859561,5.627629,68.053358,0.000000,0.000000,0.000000,0.000000,0.000000,60.000021,232.690021,0.504526,-0.027760,0.000000,0.000000,0.000000,460.823354,0.538891,32.937246,5.627629,474.015454,1009.038629,61.224534,49.962193,33.006312,919.626925,80.254143,5.608289,459.972659,0.007723,59.995236,0.500467,0.074685,94.465970,1.967754,0.534771,0.278149,1.958230,0.364300,0.613662,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:41:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.652182,1007.524292,60.461658,49.501750,10.959908,33.048614,26.460225,0.000000,919.126678,94.177921,80.314013,13.863908,5.761396,68.061609,0.000000,0.000000,0.000000,0.000000,0.000000,60.002034,232.690034,0.505132,-0.111312,0.000000,0.000000,0.000000,460.846701,0.535247,33.048614,5.761396,473.850621,1009.028594,61.219100,49.960578,33.007133,919.624488,80.261553,5.609640,459.984177,0.007661,59.995264,0.500561,0.061538,94.470741,1.970860,0.537534,0.279978,1.958580,0.351587,0.610475,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:41:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.730710,1007.720422,60.464934,49.503324,10.961610,32.982356,26.464570,0.000000,919.472467,94.179031,80.314060,13.864971,5.830770,68.043037,0.000000,0.000000,0.000000,0.000000,0.000000,60.007085,232.680085,0.505024,-0.099351,0.000000,0.000000,0.000000,460.870085,0.533773,32.982356,5.830770,473.685787,1009.023318,61.213591,49.958901,33.007846,919.635441,80.268628,5.611039,459.995603,0.007686,59.995320,0.500655,0.046705,94.475274,1.973095,0.540162,0.281813,1.952140,0.339484,0.607681,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:41:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.893058,1007.694611,60.470998,49.507190,10.963808,32.903712,26.447445,0.000000,922.249103,94.180517,80.315710,13.864807,5.728797,68.023229,0.000000,0.000000,0.000000,0.000000,0.000000,60.007097,232.680097,0.504846,-0.413002,0.000000,0.000000,0.000000,460.870097,0.533773,32.903712,5.728797,473.528934,1009.031518,61.207970,49.957130,33.006974,919.642552,80.275331,5.612324,460.007029,0.007646,59.995375,0.500740,0.033341,94.479478,1.966695,0.542623,0.283657,1.957214,0.328167,0.604656,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:41:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.443484,1006.714014,60.472882,49.509094,10.963788,32.900506,26.451774,0.000000,922.259418,94.181020,80.317612,13.863409,5.636099,68.043867,0.000000,0.000000,0.000000,0.000000,0.000000,60.018018,232.660018,0.505295,-0.489633,0.000000,0.000000,0.000000,460.940018,0.533692,32.900506,5.636099,473.358881,1009.014802,61.202266,49.955295,33.005871,919.650809,80.281809,5.612184,460.018789,0.007649,59.995542,0.500836,0.017110,94.483453,1.973561,0.544932,0.285486,1.965130,0.317185,0.602084,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:41:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.442355,1006.791437,60.476032,49.513104,10.962928,33.046767,26.437528,0.000000,922.171680,94.181665,80.325280,13.856385,5.587997,68.038497,0.000000,0.000000,0.000000,0.000000,0.000000,60.016085,232.570085,0.505101,-0.432434,0.000000,0.000000,0.000000,460.950085,0.533680,33.046767,5.587997,473.184195,1008.991577,61.196445,49.953370,33.004837,919.661762,80.288046,5.611970,460.030548,0.007631,59.995714,0.500931,-0.000255,94.487154,1.986864,0.547080,0.287305,1.972589,0.306650,0.599467,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:41:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.734589,1009.655798,60.477673,49.515162,10.962512,33.013848,26.436917,0.000000,920.489197,94.181372,80.332082,13.849290,5.595230,68.000934,0.000000,0.000000,0.000000,0.000000,0.000000,60.014095,232.530095,0.503601,0.046309,0.000000,0.000000,0.000000,460.963429,0.534388,33.013848,5.595230,473.022941,1009.000924,61.190524,49.951366,33.005131,919.666435,80.294122,5.611971,460.042197,0.007526,59.995876,0.501008,-0.013934,94.490622,1.986004,0.549067,0.289101,1.973553,0.296400,0.597092,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:41:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.309477,1010.946045,60.478860,49.516704,10.962156,33.014664,26.451771,0.000000,919.193781,94.180243,80.341360,13.838883,5.626600,68.040974,0.000000,0.000000,0.000000,0.000000,0.000000,60.010086,232.550086,0.503018,0.369978,0.000000,0.000000,0.000000,460.946753,0.535131,33.014664,5.626600,472.864371,1009.015633,61.184400,49.949188,33.006375,919.649748,80.299891,5.612709,460.053327,0.007398,59.995982,0.501077,-0.024216,94.493690,1.986925,0.550832,0.290898,1.967222,0.286898,0.595163,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:41:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.488138,1010.899597,60.478982,49.516961,10.962022,33.003825,26.449912,0.000000,919.658270,94.180046,80.343449,13.836597,5.607503,68.037669,0.000000,0.000000,0.000000,0.000000,0.000000,60.008074,232.570074,0.502867,0.398684,0.000000,0.000000,0.000000,460.933407,0.536592,33.003825,5.607503,472.710717,1009.039345,61.178201,49.946949,33.007723,919.645304,80.305577,5.613217,460.063938,0.007420,59.996032,0.501137,-0.034469,94.496619,1.983779,0.552464,0.292669,1.966288,0.277349,0.593723,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:42:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.106977,1010.595105,60.479930,49.518766,10.961163,33.131408,26.452804,0.000000,917.614502,94.180569,80.356657,13.823912,5.620407,68.062856,0.000000,0.000000,0.000000,0.000000,0.000000,60.008014,232.570014,0.503282,0.614372,0.000000,0.000000,0.000000,460.933347,0.536592,33.131408,5.620407,472.555332,1009.064347,61.171866,49.944604,33.009211,919.640429,80.311148,5.613747,460.074549,0.007378,59.996082,0.501199,-0.044375,94.499309,1.974799,0.553903,0.294404,1.970247,0.268043,0.592088,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:42:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.866264,1010.058374,60.481807,49.520527,10.961280,33.080318,26.442900,0.000000,916.313940,94.183582,80.366073,13.817509,5.556106,68.080203,0.000000,0.000000,0.000000,0.000000,0.000000,60.006029,232.580029,0.503566,0.757675,0.000000,0.000000,0.000000,460.890029,0.540259,33.080318,5.556106,472.394761,1009.083070,61.165300,49.942081,33.009659,919.612818,80.316469,5.613031,460.084271,0.007399,59.996037,0.501259,-0.052005,94.501615,1.968110,0.555044,0.296086,1.981876,0.259384,0.591024,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:42:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.267473,1010.894452,60.483729,49.521996,10.961734,33.093323,26.442074,0.000000,917.062286,94.187263,80.373482,13.813781,5.589652,68.082681,0.000000,0.000000,0.000000,0.000000,0.000000,60.005039,232.580039,0.503129,0.778931,0.000000,0.000000,0.000000,460.853373,0.541025,33.093323,5.589652,472.229631,1009.094625,61.158647,49.939493,33.010013,919.579329,80.321721,5.612790,460.093419,0.007419,59.995976,0.501318,-0.059315,94.503782,1.972625,0.556001,0.297716,1.973700,0.250724,0.590108,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:42:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.447595,1011.255713,60.487562,49.525464,10.962098,33.049352,26.477581,0.000000,918.755096,94.196490,80.388914,13.807575,5.616179,68.048411,0.000000,0.000000,0.000000,0.000000,0.000000,60.007081,232.580081,0.502933,0.673070,0.000000,0.000000,0.000000,460.866748,0.539563,33.049352,5.616179,472.059224,1009.098725,61.151853,49.936802,33.009967,919.552606,80.326856,5.613257,460.102289,0.007438,59.995915,0.501382,-0.067677,94.505730,1.976449,0.556708,0.299274,1.959109,0.242276,0.589663,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:42:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.033128,1010.383496,60.489503,49.527769,10.961734,33.015905,26.485629,0.000000,919.384729,94.201543,80.396553,13.804990,5.658806,68.050884,0.000000,0.000000,0.000000,0.000000,0.000000,60.007015,232.640015,0.503514,0.547414,0.000000,0.000000,0.000000,460.886681,0.539540,33.015905,5.658806,471.884134,1009.098610,61.144845,49.933957,33.008721,919.554326,80.331805,5.613966,460.110992,0.007457,59.995842,0.501450,-0.079015,94.507346,1.976374,0.557064,0.300719,1.958823,0.234379,0.589614,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:42:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.821316,1009.733215,60.491599,49.530588,10.961011,32.989385,26.456322,0.000000,919.033789,94.207047,80.404545,13.802502,5.655201,68.047588,0.000000,0.000000,0.000000,0.000000,0.000000,60.007021,232.660021,0.503788,0.566320,0.000000,0.000000,0.000000,460.880021,0.540271,32.989385,5.655201,471.714936,1009.111398,61.137710,49.931020,33.007921,919.572275,80.336630,5.614885,460.119455,0.007475,59.995753,0.501512,-0.090531,94.508759,1.972970,0.557161,0.302067,1.938959,0.226721,0.589659,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:42:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.882835,1008.184906,60.496437,49.538126,10.958311,33.093211,26.470141,0.000000,919.487946,94.220834,80.422801,13.798033,5.631861,68.052532,0.000000,0.000000,0.000000,0.000000,0.000000,60.007031,232.660031,0.504814,0.371111,0.000000,0.000000,0.000000,460.880031,0.540271,33.093211,5.631861,471.529822,1009.096317,61.130424,49.927981,33.007435,919.586382,80.341323,5.614635,460.127918,0.007493,59.995664,0.501591,-0.103837,94.509940,1.973329,0.556937,0.303274,1.919845,0.219483,0.589582,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:42:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.872442,1008.468768,60.497568,49.540102,10.957466,33.075667,26.472002,0.000000,919.436340,94.224391,80.427107,13.797284,5.563428,68.060793,0.000000,0.000000,0.000000,0.000000,0.000000,60.006044,232.650044,0.504804,0.383918,0.000000,0.000000,0.000000,460.796710,0.543985,33.075667,5.563428,471.346753,1009.090353,61.123032,49.924868,33.007098,919.604675,80.345920,5.613681,460.136566,0.007512,59.995547,0.501667,-0.117225,94.510956,1.973596,0.556454,0.304368,1.902466,0.212414,0.587900,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:42:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.922517,1010.935730,60.503525,49.550354,10.953171,32.987618,26.452594,0.000000,919.931805,94.242435,80.448714,13.793722,5.563942,68.027760,0.000000,0.000000,0.000000,0.000000,0.000000,60.011037,232.650037,0.503656,0.550874,0.000000,0.000000,0.000000,460.770037,0.542570,32.987618,5.563942,471.174074,1009.110080,61.115482,49.921653,33.006739,919.612273,80.350396,5.613075,460.145418,0.007531,59.995469,0.501730,-0.126179,94.511733,1.973267,0.555613,0.305292,1.903733,0.205749,0.585357,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:42:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.183231,1009.444189,60.506137,49.554330,10.951808,33.060905,26.458375,0.000000,919.627301,94.249184,80.456672,13.792513,5.594599,68.010419,0.000000,0.000000,0.000000,0.000000,0.000000,60.014034,232.650034,0.504463,0.453219,0.000000,0.000000,0.000000,460.753368,0.541143,33.060905,5.594599,470.995936,1009.120058,61.107863,49.918404,33.006388,919.611213,80.354848,5.613058,460.154381,0.007550,59.995436,0.501800,-0.134873,94.512417,1.970372,0.554506,0.306075,1.903671,0.199191,0.582220,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:42:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.592112,1008.319080,60.510291,49.560302,10.949989,33.142758,26.457343,0.000000,920.133087,94.259039,80.467419,13.791619,5.640222,68.036842,0.000000,0.000000,0.000000,0.000000,0.000000,60.012075,232.700075,0.505219,0.293145,0.000000,0.000000,0.000000,460.703408,0.539031,33.142758,5.640222,470.809445,1009.112918,61.100105,49.915058,33.006399,919.617492,80.359172,5.612583,460.163103,0.007569,59.995414,0.501878,-0.145360,94.512885,1.970936,0.553033,0.306682,1.903517,0.193007,0.578588,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:42:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.681155,1008.737152,60.517256,49.569667,10.947588,32.934687,26.464795,0.000000,919.013153,94.273776,80.481186,13.792590,5.438446,68.058333,0.000000,0.000000,0.000000,0.000000,0.000000,60.011047,232.760047,0.505252,0.430797,0.000000,0.000000,0.000000,460.630047,0.538393,32.934687,5.438446,470.616727,1009.100331,61.092202,49.911608,33.006046,919.621048,80.363365,5.611411,460.171436,0.007587,59.995414,0.501962,-0.155974,94.513142,1.966028,0.551128,0.307057,1.901777,0.187301,0.574414,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:43:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.887407,1007.111420,60.523076,49.576691,10.946385,33.053787,26.454250,0.000000,918.280273,94.284207,80.490099,13.794109,5.499433,68.052122,0.000000,0.000000,0.000000,0.000000,0.000000,60.011078,232.760078,0.506124,0.349570,0.000000,0.000000,0.000000,460.630078,0.538393,33.053787,5.499433,470.427503,1009.096403,61.084172,49.908055,33.006553,919.581566,80.367431,5.611502,460.179770,0.007605,59.995414,0.502043,-0.160955,94.513213,1.969307,0.548814,0.307213,1.854589,0.181957,0.570086,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:43:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.148194,1008.525531,60.525335,49.579188,10.946147,33.092698,26.447641,0.000000,917.759009,94.287817,80.493140,13.794678,5.559608,68.057074,0.000000,0.000000,0.000000,0.000000,0.000000,60.005089,232.840089,0.506011,0.418929,0.000000,0.000000,0.000000,460.530089,0.534167,33.092698,5.559608,470.236610,1009.092762,61.076038,49.904411,33.006368,919.552034,80.371390,5.612006,460.187640,0.007514,59.995453,0.502126,-0.166646,94.513136,1.969756,0.546166,0.307202,1.840926,0.176794,0.565038,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:43:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.080328,1011.864722,60.537845,49.590889,10.946957,33.187670,26.422259,0.000000,918.796387,94.303967,80.505573,13.798393,5.537942,68.093417,0.000000,0.000000,0.000000,0.000000,0.000000,60.004004,232.900004,0.504025,0.687294,0.000000,0.000000,0.000000,460.580004,0.534109,33.187670,5.537942,470.046940,1009.091873,61.067751,49.900626,33.006263,919.533397,80.375184,5.611878,460.195530,0.007400,59.995509,0.502206,-0.173124,94.512835,1.968264,0.542942,0.306854,1.833113,0.172204,0.560505,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:43:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.673030,1010.863483,60.545774,49.597612,10.948162,33.054305,26.442486,0.000000,917.810620,94.313004,80.509644,13.803360,5.622372,68.059970,0.000000,0.000000,0.000000,0.000000,0.000000,60.005014,232.940014,0.504556,0.681537,0.000000,0.000000,0.000000,460.583347,0.532658,33.054305,5.622372,469.852869,1009.081522,61.059421,49.896797,33.006006,919.512896,80.378910,5.611847,460.203141,0.007330,59.995570,0.502292,-0.180221,94.512468,1.952734,0.539370,0.306320,1.827609,0.167724,0.556380,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:43:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.186494,1009.568054,60.552537,49.603543,10.948994,32.991950,26.446811,0.000000,916.922913,94.320812,80.511523,13.809290,5.680372,68.061612,0.000000,0.000000,0.000000,0.000000,0.000000,60.002078,232.970078,0.505154,0.662882,0.000000,0.000000,0.000000,460.563411,0.534852,32.991950,5.680372,469.661923,1009.076505,61.051019,49.892901,33.005619,919.489299,80.382526,5.612215,460.210363,0.007345,59.995604,0.502375,-0.186444,94.512001,1.950302,0.535384,0.305560,1.833499,0.163451,0.552537,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:43:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.217961,1005.325726,60.563946,49.613968,10.949979,32.859740,26.460038,0.000000,916.571997,94.333632,80.513435,13.820197,5.636105,68.051305,0.000000,0.000000,0.000000,0.000000,0.000000,59.998082,233.000082,0.507385,0.229530,0.000000,0.000000,0.000000,460.520082,0.536350,32.859740,5.636105,469.465332,1009.059817,61.042454,49.888838,33.004511,919.485772,80.385910,5.612606,460.217049,0.007360,59.995593,0.502466,-0.195772,94.511301,1.943636,0.530846,0.304459,1.837940,0.159734,0.548932,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
