Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/14/21 ,17:43:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.147486,1007.317871,60.569997,49.619537,10.950460,32.913731,26.480276,0.000000,916.190082,94.339924,80.514541,13.825383,5.695567,68.051725,0.000000,0.000000,0.000000,0.000000,0.000000,59.998082,233.000082,0.506360,0.410530,0.000000,0.000000,0.000000,460.520082,0.536350,32.913731,5.695567,469.266122,1009.033468,61.033871,49.884716,33.003981,919.468196,80.389124,5.613632,460.223734,0.007374,59.995582,0.502560,-0.204906,94.510515,1.952304,0.525909,0.303069,1.855936,0.156410,0.545221,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:43:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.696571,1008.448132,60.577986,49.626724,10.951262,32.914041,26.464587,0.000000,917.542267,94.347653,80.515978,13.831675,5.677504,68.095490,0.000000,0.000000,0.000000,0.000000,0.000000,59.993054,233.000054,0.505756,0.322061,0.000000,0.000000,0.000000,460.510054,0.540705,32.914041,5.677504,469.076302,1009.020078,61.025260,49.880469,33.003332,919.445029,80.392047,5.614319,460.230012,0.007388,59.995526,0.502648,-0.212242,94.509564,1.950438,0.520650,0.301353,1.862140,0.153780,0.541948,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:43:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.944427,1009.330670,60.586357,49.634240,10.952117,32.861805,26.453225,0.000000,919.389905,94.355479,80.518194,13.837286,5.560754,68.086400,0.000000,0.000000,0.000000,0.000000,0.000000,59.990087,233.020087,0.505528,0.150963,0.000000,0.000000,0.000000,460.520087,0.542864,32.861805,5.560754,468.890369,1009.010014,61.016709,49.876184,33.003177,919.433761,80.394756,5.614642,460.236160,0.007401,59.995454,0.502733,-0.221021,94.508547,1.946185,0.515112,0.299341,1.857112,0.151650,0.538901,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:43:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.138204,1009.299695,60.590031,49.637487,10.952544,32.884404,26.455077,0.000000,920.690472,94.358826,80.519366,13.839460,5.573134,68.064098,0.000000,0.000000,0.000000,0.000000,0.000000,59.990035,233.030035,0.505337,0.008886,0.000000,0.000000,0.000000,460.513369,0.543596,32.884404,5.573134,468.726217,1009.024866,61.008217,49.871784,33.003065,919.451624,80.397101,5.614988,460.242179,0.007414,59.995387,0.502796,-0.230705,94.507344,1.938076,0.509414,0.296975,1.853628,0.150280,0.535889,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:43:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.001311,1006.646912,60.600220,49.645674,10.954546,32.897592,26.450718,0.000000,920.876245,94.367158,80.521243,13.845915,5.722884,68.047971,0.000000,0.000000,0.000000,0.000000,0.000000,59.990066,233.100066,0.506738,-0.210394,0.000000,0.000000,0.000000,460.486733,0.542180,32.897592,5.722884,468.558885,1009.023719,60.999821,49.867365,33.003238,919.472698,80.399249,5.616019,460.248086,0.007427,59.995332,0.502864,-0.241726,94.506061,1.939429,0.503548,0.294362,1.848103,0.149268,0.532663,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:43:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.962371,1008.463593,60.609189,49.651694,10.957495,33.006092,26.449702,0.000000,921.206567,94.372758,80.519694,13.853064,5.570855,68.056245,0.000000,0.000000,0.000000,0.000000,0.000000,59.991035,233.170035,0.505833,-0.169523,0.000000,0.000000,0.000000,460.450035,0.540775,33.006092,5.570855,468.402069,1009.031432,60.991559,49.862903,33.004550,919.490188,80.401082,5.616338,460.253827,0.007439,59.995299,0.502921,-0.251902,94.504603,1.934391,0.497622,0.291480,1.849539,0.148706,0.529210,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:44:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.499794,1009.284186,60.617194,49.656578,10.960616,33.063271,26.457335,0.000000,919.900824,94.377000,80.517081,13.859919,5.527187,68.075644,0.000000,0.000000,0.000000,0.000000,0.000000,59.991085,233.170085,0.505244,0.020151,0.000000,0.000000,0.000000,460.450085,0.540775,33.063271,5.527187,468.261846,1009.052821,60.983467,49.858413,33.005919,919.489413,80.402562,5.616504,460.259569,0.007451,59.995266,0.502961,-0.257897,94.502913,1.915586,0.491735,0.288365,1.849337,0.148526,0.525671,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:44:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.831082,1007.488177,60.626703,49.661681,10.965022,33.054933,26.477176,0.000000,919.157654,94.380225,80.513184,13.867042,5.563751,68.081448,0.000000,0.000000,0.000000,0.000000,0.000000,59.990024,233.260024,0.506173,-0.067495,0.000000,0.000000,0.000000,460.400024,0.534318,33.054933,5.563751,468.119774,1009.053739,60.975560,49.853914,33.005873,919.504065,80.403681,5.616680,460.265124,0.007463,59.995260,0.503003,-0.266577,94.500952,1.915096,0.486002,0.285099,1.836372,0.148617,0.521807,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:44:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.322097,1008.298462,60.632344,49.664447,10.967898,32.979163,26.482536,0.000000,920.969171,94.380935,80.510196,13.870739,5.586658,68.100020,0.000000,0.000000,0.000000,0.000000,0.000000,59.989085,233.310085,0.505742,-0.199010,0.000000,0.000000,0.000000,460.400085,0.532146,32.979163,5.586658,467.978984,1009.051244,60.967829,49.849459,33.005730,919.521784,80.404570,5.617118,460.270847,0.007476,59.995261,0.503041,-0.276510,94.498850,1.915789,0.480269,0.281720,1.835028,0.148774,0.517566,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:44:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.102041,1009.779681,60.636954,49.666777,10.970177,32.949540,26.476344,0.000000,920.401459,94.380524,80.506725,13.873800,5.594195,68.062450,0.000000,0.000000,0.000000,0.000000,0.000000,59.990004,233.270004,0.504802,-0.016360,0.000000,0.000000,0.000000,460.376671,0.529277,32.949540,5.594195,467.855424,1009.067960,60.960304,49.845052,33.005794,919.528293,80.405144,5.617300,460.276587,0.007488,59.995278,0.503059,-0.282178,94.496507,1.908895,0.474719,0.278301,1.836064,0.148969,0.512931,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:44:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,463.102217,1011.776971,60.642825,49.670432,10.972392,33.115825,26.485013,0.000000,919.596344,94.378425,80.502571,13.875854,5.662938,68.032720,0.000000,0.000000,0.000000,0.000000,0.000000,59.988086,233.230086,0.503626,0.249098,0.000000,0.000000,0.000000,460.360086,0.527848,33.115825,5.662938,467.728388,1009.065380,60.952970,49.840721,33.005357,919.528322,80.405465,5.617563,460.282384,0.007501,59.995294,0.503079,-0.287754,94.493908,1.906303,0.469369,0.274917,1.836058,0.149122,0.507894,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:44:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.982212,1009.289362,60.645352,49.672511,10.972841,32.979774,26.475303,0.000000,917.666113,94.376839,80.502609,13.874230,5.632687,68.072352,0.000000,0.000000,0.000000,0.000000,0.000000,59.989063,233.180063,0.504738,0.257913,0.000000,0.000000,0.000000,460.350063,0.527859,32.979774,5.632687,467.598688,1009.051044,60.945807,49.836494,33.005229,919.520753,80.405647,5.617741,460.288088,0.007513,59.995317,0.503100,-0.292461,94.491086,1.894763,0.464112,0.271582,1.840932,0.149221,0.502803,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:44:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.040175,1007.168213,60.647244,49.674173,10.973071,32.864804,26.457980,0.000000,918.094495,94.375160,80.503281,13.871880,5.702585,68.068240,0.000000,0.000000,0.000000,0.000000,0.000000,59.989015,233.180015,0.505769,0.023151,0.000000,0.000000,0.000000,460.350015,0.527859,32.864804,5.702585,467.471986,1009.042987,60.938776,49.832371,33.004944,919.517570,80.405754,5.618374,460.293791,0.007525,59.995339,0.503119,-0.296705,94.488054,1.899689,0.458937,0.268344,1.842910,0.149284,0.497595,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:44:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.992321,1009.310016,60.649815,49.676946,10.972869,32.968728,26.452180,0.000000,919.792444,94.371085,80.504127,13.866958,5.641459,68.033125,0.000000,0.000000,0.000000,0.000000,0.000000,59.988046,233.070046,0.504489,0.072025,0.000000,0.000000,0.000000,460.320046,0.525721,32.968728,5.641459,467.352728,1009.047317,60.931815,49.828310,33.004614,919.517914,80.405833,5.618714,460.299291,0.007537,59.995344,0.503126,-0.298904,94.484907,1.898421,0.453708,0.265102,1.842902,0.149332,0.492327,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:44:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.101223,1009.619684,60.650126,49.678035,10.972091,33.072886,26.467672,0.000000,919.673743,94.370107,80.505737,13.864370,5.592542,68.056668,0.000000,0.000000,0.000000,0.000000,0.000000,59.992061,233.050061,0.504327,0.124704,0.000000,0.000000,0.000000,460.326728,0.524989,33.072886,5.592542,467.233116,1009.051618,60.924999,49.824401,33.004828,919.493543,80.405860,5.618900,460.304958,0.007549,59.995377,0.503133,-0.297183,94.481514,1.898838,0.448618,0.262067,1.811227,0.149350,0.486676,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:44:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.166045,1009.975793,60.650055,49.680292,10.969763,32.962448,26.479653,0.000000,919.534412,94.370141,80.512558,13.857583,5.643540,68.049656,0.000000,0.000000,0.000000,0.000000,0.000000,59.995042,233.020042,0.504191,0.198040,0.000000,0.000000,0.000000,460.326709,0.524989,32.962448,5.643540,467.117517,1009.067675,60.918264,49.820586,33.004641,919.492196,80.405906,5.618941,460.310606,0.007518,59.995433,0.503135,-0.296312,94.478011,1.896490,0.443536,0.259120,1.811441,0.149381,0.480930,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:44:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.570797,1008.866162,60.649922,49.682236,10.967686,33.077521,26.476127,0.000000,918.894427,94.370952,80.520868,13.850084,5.660555,68.036427,0.000000,0.000000,0.000000,0.000000,0.000000,59.996021,233.000021,0.504798,0.210214,0.000000,0.000000,0.000000,460.306688,0.525012,33.077521,5.660555,466.995955,1009.071087,60.911637,49.816903,33.005538,919.494661,80.406076,5.619887,460.316014,0.007486,59.995477,0.503142,-0.295383,94.474396,1.895566,0.438528,0.256319,1.810318,0.149495,0.475321,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:44:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.904572,1009.769354,60.650027,49.684226,10.965802,33.151434,26.479849,0.000000,921.278827,94.372738,80.530754,13.841984,5.692044,68.069877,0.000000,0.000000,0.000000,0.000000,0.000000,59.997027,233.060027,0.504563,0.075610,0.000000,0.000000,0.000000,460.303361,0.524292,33.151434,5.692044,466.873877,1009.073868,60.905067,49.813284,33.007433,919.495206,80.406334,5.621003,460.321310,0.007497,59.995516,0.503150,-0.293403,94.470736,1.893986,0.433485,0.253554,1.810283,0.149661,0.469777,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:45:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.653982,1009.273877,60.650528,49.685496,10.965032,33.089999,26.480864,0.000000,919.369238,94.374803,80.536546,13.838258,5.557220,68.072337,0.000000,0.000000,0.000000,0.000000,0.000000,59.997037,233.060037,0.504837,0.232184,0.000000,0.000000,0.000000,460.303370,0.524292,33.089999,5.557220,466.753019,1009.085738,60.898550,49.809729,33.008869,919.503234,80.406722,5.621035,460.326606,0.007487,59.995555,0.503157,-0.290924,94.467056,1.888468,0.428389,0.250809,1.807446,0.149904,0.464106,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:45:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.314787,1010.780896,60.652982,49.688416,10.964566,33.070086,26.452383,0.000000,918.171887,94.380584,80.547009,13.833575,5.589020,68.049225,0.000000,0.000000,0.000000,0.000000,0.000000,59.994080,233.180080,0.504375,0.558699,0.000000,0.000000,0.000000,460.250080,0.525801,33.070086,5.589020,466.636205,1009.100103,60.892114,49.806263,33.009205,919.502116,80.407311,5.620990,460.331605,0.007433,59.995571,0.503162,-0.285448,94.463378,1.887226,0.423274,0.248128,1.808336,0.150243,0.458339,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:45:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.264945,1010.507391,60.654880,49.690124,10.964756,33.098392,26.454472,0.000000,919.193787,94.383984,80.550941,13.833042,5.636629,68.048836,0.000000,0.000000,0.000000,0.000000,0.000000,59.984075,233.250075,0.504581,0.451598,0.000000,0.000000,0.000000,460.246742,0.527253,33.098392,5.636629,466.511995,1009.100504,60.885767,49.802892,33.008774,919.500711,80.408114,5.620802,460.336513,0.007335,59.995504,0.503175,-0.279802,94.459727,1.887520,0.418160,0.245534,1.808478,0.150624,0.452607,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:45:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.107625,1010.197717,60.658453,49.693246,10.965207,33.130280,26.479237,0.000000,921.402692,94.389907,80.555033,13.834874,5.542483,68.052544,0.000000,0.000000,0.000000,0.000000,0.000000,59.977021,233.290021,0.504839,0.177961,0.000000,0.000000,0.000000,460.263354,0.528683,33.130280,5.542483,466.382975,1009.092476,60.879524,49.799631,33.008465,919.523305,80.409163,5.620372,460.341272,0.007236,59.995349,0.503193,-0.276750,94.456156,1.879703,0.413060,0.243043,1.806684,0.150988,0.447248,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:45:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.481242,1011.121521,60.662955,49.698109,10.964847,33.086508,26.475927,0.000000,922.352319,94.398268,80.559752,13.838516,5.566321,68.067400,0.000000,0.000000,0.000000,0.000000,0.000000,59.973093,233.280093,0.504410,0.106192,0.000000,0.000000,0.000000,460.283426,0.528660,33.086508,5.566321,466.256457,1009.091300,60.873351,49.796442,33.008522,919.545956,80.410360,5.620617,460.345920,0.007203,59.995121,0.503210,-0.272700,94.452673,1.878359,0.407885,0.240563,1.816479,0.151324,0.442218,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:45:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.674583,1009.454517,60.665887,49.702080,10.963807,32.963365,26.464778,0.000000,921.247870,94.404292,80.564252,13.840040,5.667579,68.028175,0.000000,0.000000,0.000000,0.000000,0.000000,59.970019,233.280019,0.505291,0.060183,0.000000,0.000000,0.000000,460.313352,0.530798,32.963365,5.667579,466.128776,1009.085939,60.867304,49.793382,33.008344,919.574485,80.411860,5.621070,460.350587,0.007213,59.994855,0.503229,-0.268417,94.449346,1.875922,0.402788,0.238215,1.802528,0.151505,0.437364,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:45:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.487159,1007.013361,60.670211,49.708079,10.962132,33.063291,26.482335,0.000000,923.209052,94.411780,80.570148,13.841632,5.640648,68.045113,0.000000,0.000000,0.000000,0.000000,0.000000,59.970022,233.280022,0.506594,-0.387800,0.000000,0.000000,0.000000,460.313355,0.530798,33.063291,5.640648,465.991006,1009.058929,60.861331,49.790396,33.008557,919.618296,80.413492,5.621045,460.355253,0.007223,59.994588,0.503259,-0.267464,94.446120,1.876368,0.397638,0.235879,1.788089,0.151616,0.432406,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:45:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.423998,1009.124213,60.672579,49.711115,10.961464,33.157107,26.489549,0.000000,923.250323,94.415091,80.572027,13.843064,5.565285,68.064094,0.000000,0.000000,0.000000,0.000000,0.000000,59.977054,233.290054,0.505587,-0.222602,0.000000,0.000000,0.000000,460.386721,0.533609,33.157107,5.565285,465.861140,1009.047259,60.855518,49.787550,33.008781,919.633979,80.415343,5.620621,460.360291,0.007190,59.994371,0.503282,-0.261873,94.443100,1.869342,0.392648,0.233705,1.807499,0.151506,0.427405,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:45:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.646528,1009.242926,60.674798,49.714132,10.960666,33.124186,26.475104,0.000000,920.958832,94.418376,80.573454,13.844922,5.538351,68.065751,0.000000,0.000000,0.000000,0.000000,0.000000,59.982078,233.300078,0.505365,-0.000976,0.000000,0.000000,0.000000,460.426745,0.533563,33.124186,5.538351,465.737387,1009.045309,60.849794,49.784784,33.009872,919.640631,80.417273,5.620235,460.365383,0.007136,59.994188,0.503301,-0.254698,94.440204,1.868951,0.387674,0.231592,1.810172,0.151294,0.422653,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:45:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.935537,1008.365540,60.679135,49.721014,10.958120,33.026432,26.466842,0.000000,920.138232,94.425571,80.576978,13.848593,5.612871,68.050471,0.000000,0.000000,0.000000,0.000000,0.000000,59.987023,233.280023,0.506101,-0.019625,0.000000,0.000000,0.000000,460.463357,0.534968,33.026432,5.612871,465.613962,1009.045997,60.844177,49.782122,33.010229,919.644846,80.419274,5.620216,460.370420,0.007147,59.994043,0.503322,-0.247387,94.437454,1.868832,0.382735,0.229552,1.811217,0.150998,0.418342,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:45:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.243418,1009.186139,60.681591,49.725060,10.956532,33.058012,26.477779,0.000000,918.961523,94.428967,80.578531,13.850436,5.590365,68.073587,0.000000,0.000000,0.000000,0.000000,0.000000,59.989071,233.260071,0.505720,0.152973,0.000000,0.000000,0.000000,460.493404,0.537105,33.058012,5.590365,465.488440,1009.039231,60.838648,49.779541,33.009936,919.645649,80.421319,5.619989,460.375587,0.007158,59.993926,0.503348,-0.240810,94.434817,1.870732,0.377821,0.227578,1.811168,0.150634,0.414040,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:45:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.088284,1012.360162,60.684087,49.728699,10.955388,33.202311,26.469105,0.000000,918.698309,94.431779,80.578058,13.853721,5.691312,68.066978,0.000000,0.000000,0.000000,0.000000,0.000000,59.990014,233.260014,0.504795,0.288686,0.000000,0.000000,0.000000,460.526681,0.539961,33.202311,5.691312,465.373696,1009.056922,60.833291,49.777117,33.010441,919.643613,80.423390,5.620751,460.380883,0.007170,59.993832,0.503366,-0.232703,94.432379,1.875352,0.373088,0.225774,1.811668,0.150212,0.409798,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:46:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,463.134780,1013.454297,60.685292,49.730153,10.955139,33.177029,26.472620,0.000000,918.208020,94.433061,80.577357,13.855704,5.689976,68.077306,0.000000,0.000000,0.000000,0.000000,0.000000,59.990090,233.260090,0.503655,0.555344,0.000000,0.000000,0.000000,460.526756,0.539961,33.177029,5.689976,465.261665,1009.080031,60.828027,49.774778,33.010856,919.644588,80.425448,5.621995,460.386180,0.007116,59.993738,0.503381,-0.225175,94.430041,1.903712,0.368399,0.224050,1.810844,0.149767,0.405441,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:46:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.750980,1008.190082,60.690110,49.734437,10.955672,33.098587,26.483980,0.000000,917.144861,94.438222,80.574505,13.863717,5.554659,68.098368,0.000000,0.000000,0.000000,0.000000,0.000000,59.985000,233.360000,0.506477,0.167730,0.000000,0.000000,0.000000,460.543334,0.541390,33.098587,5.554659,465.142525,1009.086655,60.822898,49.772557,33.011305,919.633463,80.427464,5.622080,460.391291,0.007105,59.993638,0.503410,-0.218755,94.427849,1.914182,0.363840,0.222464,1.808300,0.149335,0.401551,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:46:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.921499,1008.515234,60.691761,49.735563,10.956198,33.176630,26.485847,0.000000,915.307538,94.439597,80.573019,13.866579,5.509251,68.114893,0.000000,0.000000,0.000000,0.000000,0.000000,59.983073,233.380073,0.506334,0.382250,0.000000,0.000000,0.000000,460.550073,0.540658,33.176630,5.509251,465.019421,1009.082440,60.817859,49.770409,33.011559,919.597709,80.429430,5.621568,460.396162,0.007116,59.993527,0.503448,-0.211308,94.425745,1.914602,0.359287,0.220929,1.829847,0.148907,0.398096,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:46:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.442196,1009.506128,60.695995,49.738176,10.957819,33.075565,26.476132,0.000000,919.900830,94.442004,80.567368,13.874636,5.761820,68.062032,0.000000,0.000000,0.000000,0.000000,0.000000,59.982002,233.400002,0.505806,-0.080084,0.000000,0.000000,0.000000,460.560002,0.538475,33.075565,5.761820,464.898822,1009.082010,60.812908,49.768327,33.011622,919.588075,80.431326,5.622412,460.400810,0.007126,59.993399,0.503487,-0.207274,94.423723,1.914435,0.354747,0.219450,1.830512,0.148489,0.395069,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:46:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.918589,1012.654333,60.700412,49.741697,10.958715,32.999586,26.467452,0.000000,920.195007,94.444777,80.560600,13.884177,5.638152,67.997614,0.000000,0.000000,0.000000,0.000000,0.000000,59.984040,233.410040,0.504214,0.099478,0.000000,0.000000,0.000000,460.606707,0.535526,32.999586,5.638152,464.784776,1009.093852,60.808048,49.766315,33.011603,919.581939,80.433159,5.623197,460.405606,0.007136,59.993294,0.503523,-0.203482,94.421797,1.910982,0.350261,0.218039,1.828611,0.148104,0.392274,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:46:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.745813,1011.286652,60.702900,49.744211,10.958688,32.981928,26.467858,0.000000,919.364069,94.446519,80.557516,13.889003,5.551130,68.006689,0.000000,0.000000,0.000000,0.000000,0.000000,59.989093,233.420093,0.504424,0.126958,0.000000,0.000000,0.000000,460.670093,0.531834,32.981928,5.551130,464.673244,1009.108675,60.803283,49.764370,33.011100,919.579215,80.434923,5.622707,460.410551,0.007147,59.993233,0.503559,-0.200516,94.419958,1.925298,0.345777,0.216659,1.828545,0.147686,0.389947,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:46:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.610410,1007.147546,60.706423,49.747770,10.958653,32.854170,26.467061,0.000000,919.374414,94.448484,80.555013,13.893472,5.634767,68.054612,0.000000,0.000000,0.000000,0.000000,0.000000,59.989086,233.420086,0.506763,-0.295337,0.000000,0.000000,0.000000,460.670086,0.531834,32.854170,5.634767,464.550487,1009.097637,60.798566,49.762460,33.010290,919.570069,80.436667,5.622735,460.415495,0.007158,59.993172,0.503607,-0.199363,94.418163,1.928165,0.341230,0.215275,1.826111,0.147242,0.387543,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:46:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.290517,1009.108740,60.710213,49.751642,10.958570,33.108289,26.470975,0.000000,918.987341,94.450095,80.553434,13.896661,5.678730,68.057493,0.000000,0.000000,0.000000,0.000000,0.000000,59.995078,233.390078,0.505950,-0.167686,0.000000,0.000000,0.000000,460.736745,0.526693,33.108289,5.678730,464.432952,1009.095974,60.793919,49.760584,33.010729,919.555389,80.438402,5.622983,460.420681,0.007169,59.993161,0.503654,-0.197031,94.416442,1.928593,0.336669,0.213891,1.821536,0.146768,0.385546,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:46:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.229830,1009.010675,60.712064,49.753865,10.958199,33.008986,26.469111,0.000000,920.262097,94.450909,80.554086,13.896824,5.703085,68.066984,0.000000,0.000000,0.000000,0.000000,0.000000,59.994066,233.340066,0.505908,-0.320200,0.000000,0.000000,0.000000,460.743399,0.523791,33.008986,5.703085,464.320875,1009.101335,60.789333,49.758733,33.010583,919.547102,80.440163,5.622706,460.425866,0.007180,59.993144,0.503696,-0.194883,94.414805,1.926998,0.332073,0.212486,1.814860,0.146240,0.383559,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:46:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.454890,1007.405603,60.713336,49.756114,10.957222,32.970493,26.464783,0.000000,919.493115,94.451751,80.557598,13.894153,5.716820,68.073185,0.000000,0.000000,0.000000,0.000000,0.000000,59.990040,233.290040,0.506651,-0.370268,0.000000,0.000000,0.000000,460.760040,0.523049,32.970493,5.716820,464.207221,1009.102999,60.784774,49.756887,33.010085,919.537640,80.441972,5.622864,460.431107,0.007191,59.993089,0.503742,-0.192321,94.413232,1.925753,0.327397,0.211047,1.807636,0.145655,0.381629,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:46:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.155338,1006.863702,60.714571,49.758579,10.955992,32.994650,26.477999,0.000000,920.267273,94.452579,80.564235,13.888344,5.629912,68.056673,0.000000,0.000000,0.000000,0.000000,0.000000,59.990079,233.290079,0.506981,-0.468334,0.000000,0.000000,0.000000,460.780079,0.520856,32.994650,5.629912,464.098844,1009.116733,60.780243,49.755041,33.010519,919.531103,80.443870,5.623258,460.436477,0.007203,59.993022,0.503786,-0.189509,94.411741,1.903613,0.322635,0.209563,1.801846,0.144988,0.379684,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:46:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.498011,1007.720410,60.715748,49.760328,10.955421,32.953445,26.498416,0.000000,921.665887,94.453136,80.570841,13.882294,5.586849,68.058303,0.000000,0.000000,0.000000,0.000000,0.000000,59.992068,233.270068,0.506560,-0.517913,0.000000,0.000000,0.000000,460.790068,0.520845,32.953445,5.586849,463.991429,1009.124589,60.775735,49.753185,33.009872,919.537985,80.445897,5.622635,460.441977,0.007215,59.992972,0.503830,-0.187925,94.410359,1.894848,0.317773,0.208014,1.807644,0.144192,0.377577,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:47:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.669201,1008.014581,60.717708,49.761995,10.955713,33.024976,26.494908,0.000000,919.240216,94.454190,80.579615,13.874575,5.503860,68.076471,0.000000,0.000000,0.000000,0.000000,0.000000,59.992039,233.270039,0.506372,-0.159268,0.000000,0.000000,0.000000,460.790039,0.520845,33.024976,5.503860,463.872610,1009.106210,60.771235,49.751312,33.009911,919.535949,80.448020,5.621836,460.447477,0.007226,59.992922,0.503885,-0.187363,94.409070,1.887625,0.312777,0.206402,1.805907,0.143244,0.375379,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:47:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.435110,1007.431390,60.718389,49.762299,10.956090,33.003611,26.485000,0.000000,918.925397,94.454642,80.581837,13.872806,5.543498,68.073170,0.000000,0.000000,0.000000,0.000000,0.000000,59.986090,233.300090,0.506695,-0.190404,0.000000,0.000000,0.000000,460.713423,0.519484,33.003611,5.543498,463.754564,1009.088834,60.766746,49.749429,33.010338,919.516968,80.450251,5.620838,460.452700,0.007238,59.992855,0.503944,-0.184808,94.407864,1.888572,0.307635,0.204731,1.794166,0.142174,0.372476,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:47:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.571809,1009.759009,60.721189,49.762966,10.958223,33.007328,26.482109,0.000000,918.977008,94.456538,80.587672,13.868867,5.548763,68.063675,0.000000,0.000000,0.000000,0.000000,0.000000,59.983008,233.290008,0.505425,0.082243,0.000000,0.000000,0.000000,460.670008,0.516639,33.007328,5.548763,463.647363,1009.091099,60.762275,49.747540,33.010997,919.501886,80.452551,5.619873,460.457737,0.007249,59.992772,0.503993,-0.180323,94.406715,1.889133,0.302342,0.203011,1.787179,0.141019,0.369218,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:47:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.667362,1011.586035,60.724550,49.763509,10.961041,33.011578,26.467883,0.000000,920.355017,94.458748,80.591332,13.867416,5.474564,68.076492,0.000000,0.000000,0.000000,0.000000,0.000000,59.984087,233.340087,0.504337,0.221836,0.000000,0.000000,0.000000,460.656753,0.515930,33.011578,5.474564,463.556663,1009.120002,60.757849,49.745618,33.011486,919.491535,80.454955,5.619351,460.462700,0.007259,59.992700,0.504030,-0.173141,94.405730,1.887275,0.296952,0.201195,1.776725,0.139661,0.365821,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:47:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.085625,1008.112659,60.728842,49.764268,10.964573,33.030254,26.487488,0.000000,918.471240,94.461909,80.592862,13.869047,5.698341,68.059557,0.000000,0.000000,0.000000,0.000000,0.000000,59.984062,233.400062,0.506197,0.045231,0.000000,0.000000,0.000000,460.646729,0.515941,33.030254,5.698341,463.453788,1009.117679,60.753478,49.743677,33.011457,919.478203,80.457377,5.620111,460.467570,0.007270,59.992645,0.504086,-0.168919,94.404849,1.888261,0.291475,0.199302,1.775318,0.138238,0.362367,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:47:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.305826,1010.512524,60.733152,49.765661,10.967490,32.888219,26.494916,0.000000,917.351288,94.465411,80.593304,13.872108,5.684712,68.066570,0.000000,0.000000,0.000000,0.000000,0.000000,59.982013,233.460013,0.504990,0.381410,0.000000,0.000000,0.000000,460.646680,0.515941,32.888219,5.684712,463.362004,1009.128632,60.749199,49.741711,33.010984,919.475307,80.459752,5.620588,460.472515,0.007280,59.992612,0.504134,-0.164836,94.404111,1.889562,0.286033,0.197314,1.778028,0.136863,0.358666,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:47:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.206982,1010.233832,60.734370,49.766189,10.968181,32.848896,26.487901,0.000000,917.144843,94.466431,80.593371,13.873060,5.696070,68.045105,0.000000,0.000000,0.000000,0.000000,0.000000,59.982051,233.460051,0.505098,0.370239,0.000000,0.000000,0.000000,460.646718,0.515941,32.848896,5.696070,463.270992,1009.136947,60.744989,49.739740,33.010186,919.472210,80.462082,5.621233,460.477460,0.007291,59.992579,0.504182,-0.161200,94.403448,1.891122,0.280561,0.195266,1.781615,0.135533,0.354857,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:47:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.082287,1005.320557,60.740640,49.769513,10.971127,32.877696,26.492032,0.000000,920.964008,94.471514,80.593164,13.878350,5.567046,68.021574,0.000000,0.000000,0.000000,0.000000,0.000000,59.981079,233.400079,0.507301,-0.480616,0.000000,0.000000,0.000000,460.606746,0.518157,32.877696,5.567046,463.175951,1009.118540,60.740955,49.737774,33.009519,919.487980,80.464276,5.620851,460.482182,0.007280,59.992584,0.504242,-0.162461,94.402937,1.912055,0.275295,0.193152,1.782190,0.134430,0.350845,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:47:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.545747,1008.375861,60.744526,49.771839,10.972687,32.874485,26.475300,0.000000,923.513538,94.474353,80.591692,13.882661,5.580661,68.026517,0.000000,0.000000,0.000000,0.000000,0.000000,59.986057,233.410057,0.505714,-0.510070,0.000000,0.000000,0.000000,460.630057,0.521025,32.874485,5.580661,463.088752,1009.105752,60.737061,49.735814,33.008141,919.513814,80.466329,5.620096,460.486923,0.007225,59.992628,0.504298,-0.164712,94.402512,1.916550,0.270203,0.190992,1.785722,0.133540,0.347005,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:47:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.804465,1009.526764,60.745779,49.772671,10.973108,32.909062,26.480252,0.000000,923.363867,94.475307,80.591267,13.884041,5.585613,68.047571,0.000000,0.000000,0.000000,0.000000,0.000000,59.993072,233.400072,0.505409,-0.544947,0.000000,0.000000,0.000000,460.670072,0.523151,32.909062,5.585613,463.016640,1009.111773,60.733371,49.733876,33.008170,919.537669,80.468159,5.619526,460.491608,0.007235,59.992701,0.504341,-0.166697,94.402168,1.916159,0.265457,0.188813,1.808298,0.132977,0.343718,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:47:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.353014,1010.011896,60.750919,49.776828,10.974091,33.061213,26.487274,0.000000,920.762726,94.479668,80.593071,13.886597,5.678412,68.055833,0.000000,0.000000,0.000000,0.000000,0.000000,59.998073,233.410073,0.504831,-0.086238,0.000000,0.000000,0.000000,460.706740,0.522386,33.061213,5.678412,462.963613,1009.145606,60.729823,49.731973,33.009562,919.551920,80.469862,5.619253,460.496386,0.007202,59.992790,0.504365,-0.164733,94.401869,1.876353,0.260872,0.186624,1.803772,0.132594,0.340668,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:47:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.576694,1010.512524,60.753379,49.779411,10.973968,33.077735,26.486044,0.000000,920.200183,94.481608,80.596390,13.885218,5.672226,68.071116,0.000000,0.000000,0.000000,0.000000,0.000000,60.000053,233.410053,0.504587,0.027403,0.000000,0.000000,0.000000,460.756719,0.520159,33.077735,5.672226,462.914724,1009.175282,60.726423,49.730106,33.010625,919.564536,80.471425,5.618898,460.501257,0.007212,59.992890,0.504386,-0.162889,94.401596,1.856091,0.256499,0.184439,1.795929,0.132409,0.338064,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:48:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.147974,1009.784827,60.754634,49.781432,10.973202,33.007038,26.496581,0.000000,920.122766,94.482653,80.599204,13.883449,5.650869,68.036857,0.000000,0.000000,0.000000,0.000000,0.000000,60.000096,233.410096,0.505055,-0.023118,0.000000,0.000000,0.000000,460.756763,0.520159,33.007038,5.650869,462.856403,1009.174652,60.723237,49.728297,33.011420,919.582255,80.472752,5.619486,460.506127,0.007136,59.992991,0.504417,-0.165034,94.401325,1.855863,0.252515,0.182307,1.785527,0.132487,0.335368,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:48:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.328337,1010.239001,60.755063,49.784010,10.971053,33.077116,26.486456,0.000000,917.609338,94.483983,80.602985,13.880998,5.590476,68.058730,0.000000,0.000000,0.000000,0.000000,0.000000,60.001097,233.390097,0.504815,0.292627,0.000000,0.000000,0.000000,460.866763,0.513525,33.077116,5.590476,462.805193,1009.183053,60.720148,49.726525,33.010912,919.575345,80.473965,5.620059,460.511313,0.007082,59.993074,0.504439,-0.163951,94.401041,1.854639,0.248656,0.180198,1.784645,0.132652,0.333675,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:48:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.202083,1010.053210,60.755433,49.785357,10.970076,33.166096,26.493067,0.000000,917.986102,94.484978,80.605009,13.879969,5.634142,68.059560,0.000000,0.000000,0.000000,0.000000,0.000000,59.998007,233.440007,0.505060,0.238336,0.000000,0.000000,0.000000,460.926673,0.511289,33.166096,5.634142,462.759112,1009.201117,60.717136,49.724798,33.011098,919.548709,80.475109,5.620417,460.516646,0.007093,59.993141,0.504456,-0.160548,94.400745,1.851951,0.244879,0.178117,1.775858,0.132886,0.332592,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:48:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.161849,1010.011890,60.756465,49.786891,10.969574,33.058522,26.491397,0.000000,919.100861,94.486250,80.606331,13.879919,5.578694,68.047156,0.000000,0.000000,0.000000,0.000000,0.000000,59.995030,233.550030,0.505343,0.115071,0.000000,0.000000,0.000000,460.973363,0.508345,33.058522,5.578694,462.705857,1009.195497,60.714272,49.723155,33.011397,919.533541,80.476099,5.620605,460.522128,0.007105,59.993168,0.504481,-0.160152,94.400392,1.848867,0.241352,0.176161,1.779879,0.133192,0.331940,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:48:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.369177,1010.476367,60.757352,49.787899,10.969453,33.034360,26.484782,0.000000,921.825867,94.487048,80.605905,13.881143,5.546274,68.044671,0.000000,0.000000,0.000000,0.000000,0.000000,59.991060,233.540060,0.505094,-0.151035,0.000000,0.000000,0.000000,460.993393,0.506153,33.034360,5.546274,462.649217,1009.179784,60.711469,49.721554,33.011146,919.543547,80.477037,5.620407,460.527720,0.007117,59.993157,0.504510,-0.162729,94.400010,1.833911,0.237868,0.174239,1.779432,0.133513,0.331349,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:48:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.462924,1010.713794,60.757645,49.788544,10.969101,33.132534,26.483349,0.000000,921.526544,94.487440,80.604921,13.882520,5.564040,68.043031,0.000000,0.000000,0.000000,0.000000,0.000000,59.987001,233.530001,0.504970,-0.109904,0.000000,0.000000,0.000000,461.016667,0.506851,33.132534,5.564040,462.597926,1009.174738,60.708718,49.719990,33.011512,919.561038,80.477919,5.620248,460.533497,0.007130,59.993118,0.504533,-0.165579,94.399596,1.828395,0.234410,0.172346,1.783383,0.133832,0.330754,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:48:33.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.413596,1008.122974,60.757169,49.790001,10.967167,33.195605,26.518448,0.000000,917.841583,94.487995,80.603061,13.884934,5.680477,68.048401,0.000000,0.000000,0.000000,0.000000,0.000000,59.987047,233.530047,0.506119,0.009607,0.000000,0.000000,0.000000,461.016714,0.506851,33.195605,5.680477,462.541791,1009.158767,60.706059,49.718495,33.012020,919.561324,80.478700,5.621116,460.539275,0.007142,59.993079,0.504561,-0.167831,94.399107,1.821024,0.231087,0.170548,1.783199,0.134152,0.330057,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:48:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.669263,1009.418390,60.756043,49.791715,10.964328,33.021988,26.485415,0.000000,916.897107,94.487952,80.600625,13.887327,5.584480,68.041795,0.000000,0.000000,0.000000,0.000000,0.000000,59.983033,233.440033,0.505643,0.202264,0.000000,0.000000,0.000000,461.063366,0.508245,33.021988,5.584480,462.484450,1009.141621,60.703433,49.717029,33.012836,919.568693,80.479439,5.620899,460.545386,0.007155,59.993012,0.504589,-0.171326,94.398589,1.810883,0.227770,0.168766,1.773513,0.134464,0.329517,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:48:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.776777,1007.586237,60.754746,49.793020,10.961726,33.022095,26.489548,0.000000,916.680353,94.487511,80.597653,13.889858,5.493546,68.040972,0.000000,0.000000,0.000000,0.000000,0.000000,59.982078,233.450078,0.506645,-0.011244,0.000000,0.000000,0.000000,461.073411,0.510403,33.022095,5.493546,462.437288,1009.143829,60.700867,49.715616,33.012589,919.548565,80.480094,5.619710,460.551645,0.007169,59.992945,0.504607,-0.169967,94.398010,1.808838,0.224532,0.167042,1.780079,0.134755,0.328782,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:48:48.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.487661,1007.152716,60.754194,49.793328,10.960866,33.017147,26.502148,0.000000,915.317859,94.487347,80.596530,13.890816,5.534325,68.042218,0.000000,0.000000,0.000000,0.000000,0.000000,59.983019,233.440019,0.506941,0.126409,0.000000,0.000000,0.000000,461.080019,0.514011,33.017147,5.534325,462.390048,1009.145262,60.698330,49.714225,33.012213,919.493428,80.480713,5.618863,460.558053,0.007183,59.992878,0.504625,-0.164862,94.397400,1.807147,0.221293,0.165328,1.756274,0.135034,0.327772,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:48:53.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.257970,1006.894653,60.752190,49.793986,10.958204,33.173938,26.505039,0.000000,918.904767,94.486758,80.591087,13.895671,5.616387,68.062450,0.000000,0.000000,0.000000,0.000000,0.000000,59.987064,233.410064,0.507129,-0.344575,0.000000,0.000000,0.000000,461.093397,0.519056,33.173938,5.616387,462.332103,1009.122898,60.695826,49.712859,33.011396,919.498761,80.481288,5.618590,460.564664,0.007197,59.992845,0.504653,-0.168419,94.396751,1.817899,0.218068,0.163633,1.752099,0.135296,0.326492,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:48:58.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.757618,1010.713794,60.751580,49.794059,10.957521,33.201694,26.486655,0.000000,917.913837,94.486419,80.587827,13.898592,5.580971,68.052530,0.000000,0.000000,0.000000,0.000000,0.000000,59.988054,233.370054,0.505395,0.053400,0.000000,0.000000,0.000000,461.096721,0.521944,33.201694,5.580971,462.283176,1009.119916,60.693345,49.711512,33.012176,919.494345,80.481809,5.618528,460.571460,0.007212,59.992845,0.504671,-0.169351,94.396069,1.815629,0.214836,0.161943,1.755662,0.135528,0.324749,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:49:03.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.171398,1011.183447,60.751083,49.793996,10.957087,33.154826,26.480455,0.000000,918.404132,94.486160,80.585745,13.900415,5.624317,68.038072,0.000000,0.000000,0.000000,0.000000,0.000000,59.988090,233.370090,0.504943,0.036194,0.000000,0.000000,0.000000,461.096757,0.521944,33.154826,5.624317,462.238813,1009.126081,60.690885,49.710178,33.012735,919.491908,80.482301,5.618592,460.578257,0.007226,59.992845,0.504684,-0.169635,94.395357,1.820762,0.211584,0.160251,1.756875,0.135745,0.322854,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:49:08.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.460450,1009.810645,60.748696,49.793596,10.955100,33.089304,26.497819,0.000000,919.281525,94.484988,80.581188,13.903799,5.572626,68.058327,0.000000,0.000000,0.000000,0.000000,0.000000,59.987041,233.420041,0.505829,-0.218500,0.000000,0.000000,0.000000,461.096708,0.524113,33.089304,5.572626,462.193730,1009.130841,60.688434,49.708856,33.013137,919.495320,80.482766,5.618717,460.585294,0.007220,59.992896,0.504699,-0.170600,94.394602,1.821429,0.208301,0.158557,1.755861,0.135940,0.320248,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:49:13.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.827671,1008.050732,60.748013,49.793501,10.954512,32.946651,26.501945,0.000000,921.810419,94.484206,80.580131,13.904076,5.646943,68.029835,0.000000,0.000000,0.000000,0.000000,0.000000,59.987002,233.480002,0.506654,-0.623799,0.000000,0.000000,0.000000,461.043335,0.527788,32.946651,5.646943,462.145906,1009.127629,60.685982,49.707536,33.012902,919.513699,80.483225,5.619120,460.592109,0.007213,59.992968,0.504718,-0.173394,94.393834,1.822829,0.204943,0.156839,1.762708,0.136130,0.316835,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:49:18.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.746858,1006.079218,60.748311,49.793413,10.954898,32.844561,26.497810,0.000000,920.659509,94.481734,80.578725,13.903010,5.595533,68.039326,0.000000,0.000000,0.000000,0.000000,0.000000,59.989058,233.520058,0.507932,-0.682615,0.000000,0.000000,0.000000,461.026725,0.530700,32.844561,5.595533,462.094988,1009.119285,60.683549,49.706230,33.011505,919.529096,80.483675,5.618872,460.598887,0.007162,59.993040,0.504741,-0.176335,94.393007,1.835196,0.201543,0.155120,1.760577,0.136312,0.312966,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
