Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/14/21 ,17:49:23.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.488702,1007.606866,60.749055,49.793114,10.955941,32.898018,26.498213,0.000000,921.686536,94.480060,80.577413,13.902647,5.508611,68.060786,0.000000,0.000000,0.000000,0.000000,0.000000,59.993004,233.510004,0.507092,-0.649772,0.000000,0.000000,0.000000,461.016671,0.535049,32.898018,5.508611,462.042882,1009.108275,60.681125,49.704930,33.009436,919.555561,80.484115,5.618635,460.605535,0.007090,59.993118,0.504765,-0.180492,94.392141,1.838306,0.198068,0.153386,1.756982,0.136487,0.309014,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:49:28.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.393392,1009.408081,60.750655,49.792776,10.957879,33.032111,26.496158,0.000000,922.801331,94.477579,80.573846,13.903734,5.581081,68.083089,0.000000,0.000000,0.000000,0.000000,0.000000,59.997086,233.510086,0.506098,-0.606251,0.000000,0.000000,0.000000,461.000086,0.535792,33.032111,5.581081,461.991720,1009.101595,60.678708,49.703636,33.008400,919.591631,80.484548,5.618506,460.611978,0.007103,59.993206,0.504788,-0.185448,94.391244,1.834639,0.194507,0.151638,1.752117,0.136654,0.305031,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:49:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.328447,1009.124213,60.752364,49.792941,10.959422,33.071228,26.498839,0.000000,922.610364,94.475929,80.570937,13.904993,5.618031,68.095473,0.000000,0.000000,0.000000,0.000000,0.000000,59.997038,233.510038,0.506169,-0.606951,0.000000,0.000000,0.000000,461.000038,0.535792,33.071228,5.618031,461.939896,1009.090499,60.676305,49.702348,33.008365,919.624145,80.484961,5.618591,460.618423,0.007052,59.993295,0.504812,-0.189978,94.390325,1.828383,0.190857,0.149869,1.753538,0.136803,0.300857,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:49:38.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.618787,1007.431390,60.754430,49.793475,10.960955,33.168665,26.506474,0.000000,922.063300,94.474047,80.569044,13.905003,5.668710,68.052943,0.000000,0.000000,0.000000,0.000000,0.000000,60.002043,233.520043,0.506970,-0.681368,0.000000,0.000000,0.000000,460.983376,0.538703,33.168665,5.668710,461.883840,1009.070284,60.673915,49.701073,33.008372,919.640718,80.485379,5.618062,460.624682,0.007022,59.993406,0.504842,-0.193371,94.389384,1.817739,0.187126,0.148094,1.767218,0.136947,0.296611,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:49:43.69,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.403784,1009.139691,60.755411,49.793757,10.961654,33.032727,26.526709,0.000000,921.134320,94.471956,80.567920,13.904036,5.676867,68.048818,0.000000,0.000000,0.000000,0.000000,0.000000,60.002091,233.490091,0.506043,-0.396834,0.000000,0.000000,0.000000,461.003424,0.540849,33.032727,5.676867,461.832923,1009.062170,60.671538,49.699804,33.008917,919.650581,80.485790,5.617896,460.630997,0.006993,59.993523,0.504866,-0.194761,94.388425,1.814336,0.183300,0.146296,1.768910,0.137085,0.292454,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:49:48.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.584910,1009.500970,60.755418,49.793988,10.961429,32.957388,26.507521,0.000000,920.267279,94.467276,80.566187,13.901089,5.690297,68.086815,0.000000,0.000000,0.000000,0.000000,0.000000,59.998016,233.480016,0.505822,-0.279584,0.000000,0.000000,0.000000,461.010016,0.542288,32.957388,5.690297,461.788708,1009.067503,60.669164,49.698545,33.009250,919.654939,80.486204,5.619252,460.637164,0.007006,59.993623,0.504883,-0.194291,94.387437,1.813520,0.179364,0.144483,1.769985,0.137216,0.288633,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:49:53.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.469807,1008.928094,60.754971,49.794118,10.960853,32.946751,26.506277,0.000000,919.467316,94.464694,80.565283,13.899411,5.664900,68.080616,0.000000,0.000000,0.000000,0.000000,0.000000,59.993029,233.420029,0.505819,-0.193868,0.000000,0.000000,0.000000,461.053362,0.545129,32.946751,5.664900,461.746499,1009.075875,60.666786,49.697291,33.009299,919.658839,80.486616,5.620108,460.643349,0.007019,59.993695,0.504898,-0.193234,94.386434,1.809350,0.175307,0.142648,1.768787,0.137342,0.285523,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:49:58.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.938844,1007.689471,60.754531,49.794246,10.960285,33.086113,26.507530,0.000000,919.415710,94.461124,80.563578,13.897546,5.534650,68.027369,0.000000,0.000000,0.000000,0.000000,0.000000,59.987089,233.430089,0.506423,-0.302999,0.000000,0.000000,0.000000,461.090089,0.544362,33.086113,5.534650,461.697743,1009.068936,60.664406,49.696043,33.010187,919.660616,80.487023,5.619676,460.649738,0.007033,59.993756,0.504920,-0.193340,94.385416,1.812273,0.171116,0.140789,1.768379,0.137462,0.282550,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:50:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.277783,1008.907465,60.754053,49.793477,10.960577,32.926309,26.516801,0.000000,919.513763,94.457419,80.560821,13.896598,5.613388,68.043452,0.000000,0.000000,0.000000,0.000000,0.000000,59.987085,233.430085,0.506051,-0.225949,0.000000,0.000000,0.000000,461.090085,0.544362,32.926309,5.613388,461.649518,1009.070743,60.662018,49.694807,33.011803,919.653735,80.487441,5.618822,460.656127,0.007047,59.993818,0.504942,-0.192200,94.384407,1.811911,0.166769,0.138924,1.765343,0.137575,0.279397,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:50:08.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.361857,1009.015826,60.752887,49.791494,10.961393,32.844135,26.507087,0.000000,919.544714,94.453776,80.556796,13.896980,5.590978,68.076470,0.000000,0.000000,0.000000,0.000000,0.000000,59.984071,233.460071,0.506024,-0.215233,0.000000,0.000000,0.000000,461.163404,0.544998,32.844135,5.590978,461.596714,1009.060650,60.659632,49.693570,33.011529,919.635442,80.487849,5.618708,460.662997,0.007018,59.993890,0.504971,-0.190717,94.383400,1.811496,0.162288,0.137038,1.741919,0.137676,0.276551,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:50:13.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.589563,1009.521606,60.752265,49.790393,10.961872,32.914325,26.514314,0.000000,918.765393,94.451903,80.554307,13.897596,5.559497,68.071517,0.000000,0.000000,0.000000,0.000000,0.000000,59.982093,233.490093,0.505839,-0.110945,0.000000,0.000000,0.000000,461.196760,0.543514,32.914325,5.559497,461.548206,1009.063689,60.657264,49.692334,33.010613,919.610353,80.488227,5.618881,460.669942,0.007011,59.993957,0.504998,-0.187563,94.382402,1.811671,0.157716,0.135126,1.715303,0.137768,0.274148,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:50:18.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.089571,1008.313916,60.751593,49.789048,10.962545,32.914529,26.504194,0.000000,921.671051,94.449365,80.550482,13.898883,5.568267,68.069863,0.000000,0.000000,0.000000,0.000000,0.000000,59.988047,233.510047,0.506431,-0.508050,0.000000,0.000000,0.000000,461.246714,0.543455,32.914529,5.568267,461.505202,1009.068248,60.654950,49.691097,33.010159,919.621278,80.488516,5.618702,460.677072,0.006983,59.994057,0.505024,-0.188300,94.381423,1.809394,0.153166,0.133191,1.720838,0.137846,0.272353,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:50:23.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.080605,1008.246838,60.750794,49.787519,10.963275,32.852403,26.505033,0.000000,920.927881,94.446372,80.545519,13.900853,5.607710,68.081024,0.000000,0.000000,0.000000,0.000000,0.000000,59.993078,233.520078,0.506463,-0.483169,0.000000,0.000000,0.000000,461.270078,0.544150,32.852403,5.607710,461.462196,1009.066556,60.652674,49.689858,33.009490,919.637535,80.488720,5.618594,460.684202,0.006955,59.994168,0.505052,-0.190067,94.380448,1.810022,0.148590,0.131224,1.719272,0.137903,0.270974,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:50:28.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.860727,1005.501184,60.748876,49.784972,10.963904,32.829799,26.479848,0.000000,918.166730,94.441407,80.537616,13.903791,5.567352,68.107448,0.000000,0.000000,0.000000,0.000000,0.000000,59.995017,233.490017,0.507741,-0.397939,0.000000,0.000000,0.000000,461.286684,0.543408,32.829799,5.567352,461.421306,1009.066814,60.650494,49.688632,33.008741,919.636790,80.488805,5.618434,460.691331,0.006971,59.994279,0.505082,-0.190677,94.379504,1.809840,0.144172,0.129256,1.719783,0.137932,0.269842,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:50:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.349865,1006.528217,60.748206,49.783841,10.964365,32.973061,26.479223,0.000000,919.601489,94.439138,80.534816,13.904322,5.646413,68.116525,0.000000,0.000000,0.000000,0.000000,0.000000,59.995010,233.490010,0.507201,-0.464279,0.000000,0.000000,0.000000,461.286677,0.543408,32.973061,5.646413,461.385796,1009.065008,60.648447,49.687426,33.008441,919.634324,80.488722,5.617897,460.698461,0.006856,59.994391,0.505106,-0.191238,94.378571,1.813727,0.140070,0.127318,1.721052,0.137899,0.268515,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:50:38.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.401368,1008.757770,60.747890,49.782772,10.965118,33.028177,26.497180,0.000000,921.273651,94.437007,80.531902,13.905105,5.716083,68.083492,0.000000,0.000000,0.000000,0.000000,0.000000,59.999081,233.570081,0.506219,-0.447918,0.000000,0.000000,0.000000,461.300081,0.539779,33.028177,5.716083,461.360713,1009.078053,60.646517,49.686240,33.008792,919.647198,80.488505,5.618635,460.705424,0.006762,59.994468,0.505125,-0.192524,94.377630,1.802933,0.136219,0.125406,1.724616,0.137799,0.267770,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:50:43.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.175610,1008.066229,60.747259,49.779991,10.967268,32.966266,26.480272,0.000000,923.043890,94.431789,80.523125,13.908665,5.593064,68.086816,0.000000,0.000000,0.000000,0.000000,0.000000,60.000022,233.570022,0.506467,-0.707970,0.000000,0.000000,0.000000,461.283355,0.540521,32.966266,5.593064,461.343307,1009.096146,60.644723,49.685082,33.008924,919.675096,80.488129,5.619104,460.712073,0.006733,59.994519,0.505139,-0.194614,94.376671,1.785753,0.132682,0.123539,1.740073,0.137603,0.267178,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:50:48.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.083055,1007.818494,60.745972,49.778214,10.967758,33.165480,26.505044,0.000000,922.961322,94.428500,80.518107,13.910393,5.500784,68.074841,0.000000,0.000000,0.000000,0.000000,0.000000,60.001076,233.550076,0.506525,-0.726208,0.000000,0.000000,0.000000,461.256743,0.541275,33.165480,5.500784,461.328658,1009.112231,60.643067,49.683955,33.010659,919.716499,80.487583,5.618081,460.718443,0.006682,59.994558,0.505152,-0.198763,94.375683,1.760821,0.129493,0.121737,1.729013,0.137287,0.266413,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:50:53.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.541406,1008.886829,60.742209,49.775183,10.967025,33.014059,26.505460,0.000000,920.484045,94.421483,80.510880,13.910603,5.618872,68.062045,0.000000,0.000000,0.000000,0.000000,0.000000,60.003039,233.480039,0.505870,-0.379632,0.000000,0.000000,0.000000,461.233372,0.540580,33.014059,5.618872,461.317801,1009.126853,60.641556,49.682873,33.011583,919.749529,80.486887,5.617345,460.724518,0.006652,59.994574,0.505159,-0.202127,94.374666,1.746797,0.126676,0.120024,1.715528,0.136831,0.265615,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:50:58.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.679575,1009.387427,60.740235,49.773779,10.966456,33.028290,26.513085,0.000000,919.204102,94.417571,80.507382,13.910189,5.698442,68.041801,0.000000,0.000000,0.000000,0.000000,0.000000,60.008032,233.450032,0.505654,-0.277778,0.000000,0.000000,0.000000,461.203365,0.540615,33.028290,5.698442,461.309526,1009.135512,60.640256,49.681868,33.011603,919.755378,80.485983,5.617995,460.730370,0.006664,59.994602,0.505164,-0.203259,94.373595,1.743389,0.124418,0.118479,1.713842,0.136144,0.264487,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:51:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.172363,1010.419623,60.735989,49.770647,10.965342,33.090328,26.488315,0.000000,920.545966,94.409245,80.499463,13.909782,5.662214,68.034782,0.000000,0.000000,0.000000,0.000000,0.000000,60.008025,233.450025,0.505115,-0.262330,0.000000,0.000000,0.000000,461.203358,0.540615,33.090328,5.662214,461.302598,1009.141677,60.639059,49.680905,33.011987,919.765901,80.484946,5.618579,460.736221,0.006633,59.994630,0.505167,-0.205078,94.372452,1.745969,0.122427,0.117033,1.712843,0.135319,0.263224,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:51:08.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.866534,1012.035022,60.731755,49.767483,10.964272,33.144103,26.492648,0.000000,919.100873,94.402019,80.491663,13.910356,5.618549,68.079785,0.000000,0.000000,0.000000,0.000000,0.000000,60.011002,233.490002,0.504443,0.024954,0.000000,0.000000,0.000000,461.183336,0.540638,33.144103,5.618549,461.298616,1009.150623,60.637953,49.679994,33.012190,919.780123,80.483861,5.618550,460.742054,0.006559,59.994663,0.505166,-0.206957,94.371291,1.748380,0.120624,0.115677,1.708605,0.134407,0.261867,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:51:13.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.966172,1012.354999,60.727945,49.764788,10.963156,33.106938,26.500899,0.000000,919.735675,94.396339,80.484978,13.911360,5.634749,68.066568,0.000000,0.000000,0.000000,0.000000,0.000000,60.009009,233.470009,0.504292,-0.034146,0.000000,0.000000,0.000000,461.163343,0.542830,33.106938,5.634749,461.288747,1009.142422,60.636971,49.679160,33.012412,919.796351,80.482632,5.618735,460.747424,0.006506,59.994730,0.505171,-0.210405,94.370017,1.729666,0.119151,0.114508,1.694092,0.133370,0.260528,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:51:18.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,462.256519,1010.930548,60.723155,49.761392,10.961763,33.018679,26.514724,0.000000,920.169196,94.389242,80.475658,13.913583,5.503858,68.085966,0.000000,0.000000,0.000000,0.000000,0.000000,60.006069,233.390069,0.504893,-0.231262,0.000000,0.000000,0.000000,461.153403,0.545010,33.018679,5.503858,461.281649,1009.138609,60.636052,49.678370,33.012485,919.796609,80.481329,5.617736,460.752610,0.006473,59.994797,0.505173,-0.211674,94.368680,1.724931,0.117830,0.113437,1.694145,0.132275,0.259258,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:51:23.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.610271,1009.650647,60.716616,49.756319,10.960297,33.065254,26.505870,0.000000,917.583551,94.378281,80.458952,13.919329,5.505223,68.026122,0.000000,0.000000,0.000000,0.000000,0.000000,60.001088,233.350088,0.505513,-0.119727,0.000000,0.000000,0.000000,461.153421,0.549347,33.065254,5.505223,461.272594,1009.128774,60.635201,49.677629,33.012254,919.755264,80.479920,5.617242,460.757740,0.006398,59.994858,0.505176,-0.209059,94.367269,1.716398,0.116674,0.112477,1.648803,0.131126,0.257991,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:51:28.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.577479,1009.650653,60.713695,49.754184,10.959511,33.097571,26.493080,0.000000,917.108752,94.373392,80.452450,13.920943,5.511013,68.029021,0.000000,0.000000,0.000000,0.000000,0.000000,60.000082,233.350082,0.505549,-0.085578,0.000000,0.000000,0.000000,461.183415,0.551480,33.097571,5.511013,461.261527,1009.114438,60.634391,49.676918,33.012153,919.723925,80.478459,5.616753,460.762852,0.006408,59.994953,0.505182,-0.207434,94.365820,1.701049,0.115610,0.111579,1.645174,0.129947,0.257255,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:51:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.442165,1009.702252,60.703584,49.747871,10.955713,33.072871,26.505024,0.000000,919.472455,94.357803,80.435628,13.922175,5.607907,68.058307,0.000000,0.000000,0.000000,0.000000,0.000000,60.000085,233.350085,0.505697,-0.378794,0.000000,0.000000,0.000000,461.183419,0.551480,33.072871,5.607907,461.254569,1009.106209,60.633655,49.676261,33.012074,919.719940,80.476939,5.616879,460.767963,0.006398,59.995048,0.505184,-0.208683,94.364327,1.696468,0.114708,0.110786,1.647258,0.128745,0.256415,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:51:38.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.385078,1009.774500,60.699812,49.745946,10.953867,33.085054,26.515761,0.000000,917.919000,94.352295,80.430083,13.922212,5.641457,68.083081,0.000000,0.000000,0.000000,0.000000,0.000000,60.000087,233.290087,0.505630,-0.255462,0.000000,0.000000,0.000000,461.236754,0.556475,33.085054,5.641457,461.257099,1009.120115,60.632951,49.675628,33.012146,919.717187,80.475355,5.617162,460.772833,0.006408,59.995148,0.505177,-0.208106,94.362776,1.691596,0.113902,0.110055,1.649864,0.127545,0.256949,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:51:43.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.701460,1010.796381,60.692365,49.742387,10.949977,33.089084,26.489341,0.000000,917.867383,94.342686,80.418804,13.923882,5.662415,68.038907,0.000000,0.000000,0.000000,0.000000,0.000000,60.001079,233.220079,0.505132,-0.174615,0.000000,0.000000,0.000000,461.263412,0.560056,33.089084,5.662415,461.257136,1009.127053,60.632248,49.675001,33.011768,919.703997,80.473735,5.617632,460.777500,0.006418,59.995259,0.505173,-0.207059,94.361193,1.693450,0.113120,0.109339,1.662763,0.126344,0.258193,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:51:48.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.630038,1008.670038,60.687819,49.740233,10.947586,33.070395,26.508328,0.000000,918.966675,94.338422,80.414281,13.924140,5.621121,68.070693,0.000000,0.000000,0.000000,0.000000,0.000000,60.003031,233.190031,0.506241,-0.500813,0.000000,0.000000,0.000000,461.296698,0.560738,33.070395,5.621121,461.252706,1009.123039,60.631623,49.674440,33.011972,919.702736,80.472149,5.617825,460.782056,0.006428,59.995381,0.505174,-0.207861,94.359601,1.692615,0.112493,0.108737,1.663396,0.125272,0.260084,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:51:53.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.224876,1007.534613,60.683944,49.738409,10.945535,33.011871,26.499453,0.000000,919.307312,94.335480,80.412633,13.922848,5.646515,68.070695,0.000000,0.000000,0.000000,0.000000,0.000000,60.003070,233.120070,0.506535,-0.615547,0.000000,0.000000,0.000000,461.330070,0.563588,33.011871,5.646515,461.242202,1009.105491,60.631025,49.673908,33.011335,919.703338,80.470609,5.618228,460.786574,0.006438,59.995498,0.505182,-0.209897,94.358006,1.692619,0.111922,0.108184,1.663233,0.124282,0.262502,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:51:58.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.230656,1010.589948,60.674765,49.733761,10.941005,33.233917,26.519084,0.000000,920.195026,94.328493,80.412127,13.916366,5.621142,68.033555,0.000000,0.000000,0.000000,0.000000,0.000000,60.001078,233.120078,0.505431,-0.466527,0.000000,0.000000,0.000000,461.360078,0.563551,33.233917,5.621142,461.233827,1009.093420,60.630440,49.673393,33.011011,919.705459,80.469108,5.618709,460.791037,0.006448,59.995586,0.505189,-0.211158,94.356411,1.694384,0.111382,0.107658,1.663875,0.123338,0.265386,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:52:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,461.343597,1010.925415,60.672270,49.732224,10.940046,33.210072,26.512890,0.000000,920.050519,94.326234,80.412054,13.914180,5.618974,68.033555,0.000000,0.000000,0.000000,0.000000,0.000000,60.001016,233.120016,0.505307,-0.413899,0.000000,0.000000,0.000000,461.360016,0.563551,33.210072,5.618974,461.238969,1009.111483,60.629913,49.672940,33.011783,919.705918,80.467760,5.619279,460.795500,0.006457,59.995675,0.505182,-0.208659,94.354834,1.696497,0.110955,0.107236,1.663959,0.122621,0.268163,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:52:08.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.709642,1009.691901,60.666585,49.728240,10.938345,33.008863,26.514095,0.000000,918.842810,94.321223,80.412460,13.908763,5.607689,68.031870,0.000000,0.000000,0.000000,0.000000,0.000000,60.002024,233.140024,0.506045,-0.364731,0.000000,0.000000,0.000000,461.366691,0.564988,33.008863,5.607689,461.240329,1009.120687,60.629392,49.672501,33.011187,919.698177,80.466471,5.619617,460.799463,0.006466,59.995725,0.505180,-0.205687,94.353260,1.695429,0.110555,0.106840,1.665033,0.121973,0.271305,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:52:13.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.663139,1009.738367,60.660628,49.723906,10.936722,32.890071,26.504201,0.000000,919.498260,94.317197,80.413822,13.903375,5.513154,68.043857,0.000000,0.000000,0.000000,0.000000,0.000000,60.002005,233.130005,0.506075,-0.406953,0.000000,0.000000,0.000000,461.363338,0.564270,32.890071,5.513154,461.233252,1009.112257,60.628945,49.672136,33.010304,919.688686,80.465352,5.618860,460.803314,0.006474,59.995781,0.505188,-0.203300,94.351764,1.689030,0.110242,0.106537,1.664628,0.121534,0.274361,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:52:18.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.018196,1008.081683,60.657767,49.721663,10.936105,32.905048,26.485424,0.000000,917.980933,94.315606,80.414229,13.901377,5.577883,68.045518,0.000000,0.000000,0.000000,0.000000,0.000000,60.008038,233.120038,0.506763,-0.439310,0.000000,0.000000,0.000000,461.380038,0.563527,32.905048,5.577883,461.220432,1009.092674,60.628493,49.671777,33.009613,919.675526,80.464323,5.617945,460.807074,0.006482,59.995848,0.505203,-0.201083,94.350287,1.676910,0.109952,0.106258,1.662416,0.121176,0.277602,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:52:23.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.767339,1008.030066,60.655069,49.718933,10.936137,32.940237,26.488718,0.000000,916.881641,94.314113,80.413667,13.900446,5.564971,68.032710,0.000000,0.000000,0.000000,0.000000,0.000000,60.015072,233.130072,0.507061,-0.234324,0.000000,0.000000,0.000000,461.393405,0.564233,32.940237,5.564971,461.205978,1009.070854,60.628064,49.671443,33.008822,919.642380,80.463373,5.616813,460.810907,0.006490,59.995953,0.505221,-0.196787,94.348849,1.663436,0.109692,0.106010,1.672230,0.120896,0.280906,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:52:28.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.046261,1008.282965,60.653712,49.717107,10.936605,32.924348,26.494092,0.000000,918.476392,94.313331,80.412782,13.900549,5.542475,68.012073,0.000000,0.000000,0.000000,0.000000,0.000000,60.018004,232.970004,0.506406,-0.286099,0.000000,0.000000,0.000000,461.373338,0.562090,32.924348,5.542475,461.191569,1009.045709,60.627693,49.671161,33.007398,919.624030,80.462560,5.616182,460.814611,0.006498,59.996086,0.505239,-0.193151,94.347498,1.640663,0.109490,0.105820,1.666762,0.120740,0.283903,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:52:33.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.708520,1007.534613,60.651834,49.713930,10.937904,33.055320,26.501305,0.000000,918.579602,94.312124,80.411115,13.901009,5.554126,68.010822,0.000000,0.000000,0.000000,0.000000,0.000000,60.018078,232.970078,0.506778,-0.478794,0.000000,0.000000,0.000000,461.373412,0.562090,33.055320,5.554126,461.182094,1009.031573,60.627394,49.670935,33.007854,919.601350,80.461864,5.615879,460.818315,0.006506,59.996220,0.505252,-0.188488,94.346252,1.642671,0.109349,0.105683,1.652910,0.120673,0.286822,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:52:38.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.559041,1009.320306,60.651230,49.712479,10.938751,33.047572,26.507491,0.000000,918.275092,94.311428,80.410229,13.901199,5.643199,68.016182,0.000000,0.000000,0.000000,0.000000,0.000000,60.029060,229.600060,0.498525,-0.467738,0.000000,0.000000,0.000000,461.450060,0.556940,33.047572,5.643199,461.184461,1009.040720,60.627166,49.670757,33.008399,919.585408,80.461246,5.616833,460.822352,0.006515,59.996403,0.505214,-0.182846,94.345103,1.639650,0.109256,0.105586,1.651780,0.120651,0.290568,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:52:43.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.112297,1008.241669,60.651114,49.711283,10.939830,33.026325,26.508953,0.000000,917.578363,94.310170,80.408009,13.902161,5.598005,68.028585,0.000000,0.000000,0.000000,0.000000,0.000000,60.031098,225.590098,0.490294,-0.700176,0.000000,0.000000,0.000000,461.523431,0.551074,33.026325,5.598005,461.189989,1009.054282,60.627038,49.670646,33.009710,919.575315,80.460706,5.617263,460.826741,0.006525,59.996576,0.505124,-0.179375,94.344088,1.622708,0.109215,0.105532,1.658486,0.120671,0.295147,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:52:48.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.800276,1007.565601,60.651392,49.712039,10.939353,33.134721,26.503187,0.000000,917.568060,94.306915,80.404752,13.902163,5.646017,68.010019,0.000000,0.000000,0.000000,0.000000,0.000000,60.030009,219.930009,0.478316,-1.077107,0.000000,0.000000,0.000000,461.606676,0.547364,33.134721,5.646017,461.196465,1009.068675,60.626973,49.670583,33.011431,919.559517,80.460214,5.618095,460.831612,0.006535,59.996721,0.504966,-0.177026,94.343152,1.597664,0.109197,0.105504,1.663072,0.120715,0.300724,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:52:53.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,460.147137,1008.561676,60.651925,49.714733,10.937192,33.104167,26.506076,0.000000,920.009222,94.303139,80.402987,13.900153,5.646738,68.022816,0.000000,0.000000,0.000000,0.000000,0.000000,60.029024,212.460024,0.461722,-1.249694,0.000000,0.000000,0.000000,461.706691,0.545079,33.104167,5.646738,461.202438,1009.084273,60.626964,49.670582,33.012756,919.565108,80.459768,5.618617,460.837038,0.006547,59.996854,0.504718,-0.176998,94.342270,1.578716,0.109194,0.105504,1.662882,0.120778,0.307613,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:52:58.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,459.043730,1007.240442,60.657029,49.734488,10.922541,32.968939,26.513291,0.000000,921.671069,94.280721,80.396044,13.884677,5.521109,68.035607,0.000000,0.000000,0.000000,0.000000,0.000000,60.029055,203.210055,0.442681,-2.527708,0.000000,0.000000,0.000000,461.813388,0.542066,32.968939,5.521109,461.199858,1009.084961,60.627076,49.670778,33.013538,919.581939,80.459408,5.618237,460.843149,0.006560,59.996982,0.504368,-0.185023,94.341409,1.577880,0.109215,0.105590,1.668803,0.120871,0.315956,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:53:03.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,456.621140,1005.521832,60.674662,49.788357,10.886306,33.004555,26.491620,0.000000,921.366577,94.222633,80.379871,13.842761,5.518637,68.051716,0.000000,0.000000,0.000000,0.000000,0.000000,60.029024,203.210024,0.445030,-2.576183,0.000000,0.000000,0.000000,461.813357,0.542066,33.004555,5.518637,461.181048,1009.070137,60.627356,49.671344,33.014482,919.603443,80.459057,5.617775,460.849260,0.006573,59.997110,0.504033,-0.194602,94.340335,1.598730,0.109272,0.105947,1.666709,0.121010,0.323968,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/14/21 ,17:53:08.70,800 WCTS,0331250-00100,WME092CSCM7/E3012-KB2C-2/C2612-WE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100156,456.164458,1008.716510,60.702771,49.868913,10.833859,33.022831,26.496787,0.000000,920.086646,94.135323,80.353819,13.781505,5.580678,67.957171,0.000000,0.000000,0.000000,0.000000,0.000000,     NaN,     NaN,     NaN,     NaN,0.000000,0.000000,0.000000,     NaN,     NaN,33.022831,5.580678,461.158116,1009.068216,60.627806,49.672372,33.015272,919.614282,80.458583,5.617661,     NaN,     NaN,     NaN,     NaN,     NaN,94.338799,1.598947,0.109416,0.106962,1.663451,0.121256,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
