Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,08:33:07.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,475.633130,1161.203662,54.230643,44.427437,9.803206,27.073827,39.835521,0.000000,1576.638843,79.251993,71.936638,7.315355,26.224739,92.438929,0.000000,0.000000,0.000000,0.000000,0.000000,60.023026,224.010026,0.470972,     NaN,0.000000,0.000000,0.000000,462.290026,0.581886,27.073827,26.224739,182.017959,1024.601492,56.794823,52.337675,25.390981,1361.793427,62.105361,24.059891,     NaN,     NaN,     NaN,     NaN,     NaN,65.315363,275.557517,3.981357,6.649228,374.345032,4.504349,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:33:12.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,478.030017,1155.645288,54.327868,44.427702,9.900165,27.297200,39.882182,0.000000,1573.944812,79.590832,72.205431,7.385400,26.238472,93.205653,0.000000,0.000000,0.000000,0.000000,0.000000,60.023038,225.780038,0.472314,11.362759,0.000000,0.000000,0.000000,462.236704,0.587722,27.297200,26.238472,184.545195,1030.811356,56.724787,52.292583,25.489243,1369.355235,62.207914,24.155430,     NaN,     NaN,     NaN,     NaN,     NaN,65.459532,265.606622,3.912458,6.675290,364.626095,4.522425,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:33:17.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,481.623216,1160.026990,54.365191,44.428220,9.936971,27.174576,39.835733,0.000000,1571.431396,79.720467,72.308427,7.412040,26.465970,93.542152,0.000000,0.000000,0.000000,0.000000,0.000000,60.023068,225.780068,0.468790,11.818848,0.000000,0.000000,0.000000,462.236735,0.587722,27.174576,26.465970,186.952361,1036.705506,56.655036,52.246993,25.586031,1376.670718,62.310875,24.251024,     NaN,     NaN,     NaN,     NaN,     NaN,65.600271,256.428096,3.840940,6.700916,355.224876,4.540305,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:33:22.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,485.965340,1162.721045,54.433156,44.429709,10.003447,27.018205,39.782066,0.000000,1569.867615,79.957043,72.496944,7.460098,26.598615,93.944305,0.000000,0.000000,0.000000,0.000000,0.000000,60.025010,229.480010,0.472215,12.064351,0.000000,0.000000,0.000000,462.316677,0.585457,27.018205,26.598615,189.152125,1042.320357,56.585795,52.201121,25.682259,1383.863426,62.414728,24.347657,     NaN,     NaN,     NaN,     NaN,     NaN,65.739660,247.871349,3.766910,6.726104,345.778976,4.558380,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:33:27.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,489.825865,1160.950793,54.534295,44.433336,10.100959,27.315788,39.797755,0.000000,1576.907227,80.314693,72.782600,7.532094,26.071676,94.784930,0.000000,0.000000,0.000000,0.000000,0.000000,60.022032,232.900032,0.475475,11.817123,0.000000,0.000000,0.000000,462.360032,0.577472,27.315788,26.071676,191.161823,1047.538181,56.518298,52.154303,25.781375,1390.844187,62.519426,24.439297,     NaN,     NaN,     NaN,     NaN,     NaN,65.872074,240.288036,3.693271,6.750776,336.732680,4.578291,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:33:32.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,491.113123,1157.492908,54.591571,44.436208,10.155363,27.162285,39.797947,0.000000,1576.081445,80.519662,72.946049,7.573613,26.131633,95.245277,0.000000,0.000000,0.000000,0.000000,0.000000,60.022013,232.900013,0.474229,11.475968,0.000000,0.000000,0.000000,462.360013,0.577472,27.162285,26.131633,193.206985,1052.749610,56.452561,52.106883,25.879034,1397.695893,62.624531,24.530844,     NaN,     NaN,     NaN,     NaN,     NaN,66.000139,232.266107,3.620559,6.774937,327.714490,4.599357,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:33:37.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,495.072853,1157.286475,54.680502,44.441268,10.239235,27.209370,39.860308,0.000000,1570.528210,80.836050,73.199052,7.636997,26.785651,95.856770,0.000000,0.000000,0.000000,0.000000,0.000000,60.020083,236.340083,0.477384,11.871472,0.000000,0.000000,0.000000,462.386750,0.574555,27.209370,26.785651,195.283907,1057.924023,56.389623,52.058398,25.976151,1404.321317,62.729357,24.624326,     NaN,     NaN,     NaN,     NaN,     NaN,66.120658,223.968373,3.551489,6.798488,318.914682,4.623551,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:33:42.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,496.515701,1157.074890,54.729177,44.443798,10.285378,27.287612,39.838015,0.000000,1570.306299,81.007920,73.336373,7.671547,26.518416,96.258504,0.000000,0.000000,0.000000,0.000000,0.000000,60.020009,236.340009,0.475997,11.837175,0.000000,0.000000,0.000000,462.386676,0.574555,27.287612,26.518416,197.371487,1063.078366,56.327349,52.009685,26.073265,1410.908406,62.834560,24.717004,     NaN,     NaN,     NaN,     NaN,     NaN,66.240446,215.296966,3.480939,6.821555,309.847640,4.647443,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:33:47.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,503.405258,1159.794739,54.838004,44.448658,10.389346,27.251993,39.845231,0.000000,1569.521838,81.392426,73.642700,7.749725,26.650116,96.934792,0.000000,0.000000,0.000000,0.000000,0.000000,60.018049,243.230049,0.483169,11.954833,0.000000,0.000000,0.000000,462.426716,0.570180,27.251993,26.650116,199.471465,1068.155379,56.267675,51.958942,26.167397,1417.305482,62.938412,24.807182,     NaN,     NaN,     NaN,     NaN,     NaN,66.352779,206.482555,3.414086,6.843749,301.006353,4.674589,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:33:52.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,504.609113,1158.793506,54.873435,44.450179,10.423256,27.319699,39.857611,0.000000,1570.213403,81.517732,73.742194,7.775539,26.332812,97.243622,0.000000,0.000000,0.000000,0.000000,0.000000,60.018019,243.230019,0.482017,12.137778,0.000000,0.000000,0.000000,462.426686,0.570180,27.319699,26.332812,201.608893,1073.174387,56.210099,51.906045,26.258784,1423.587583,63.042330,24.895103,     NaN,     NaN,     NaN,     NaN,     NaN,66.463102,197.395573,3.348740,6.864869,292.153541,4.705765,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:33:57.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,507.013854,1156.316199,54.949186,44.453676,10.495509,27.388943,39.846861,0.000000,1572.711292,81.783132,73.952024,7.831108,26.020245,97.847651,0.000000,0.000000,0.000000,0.000000,0.000000,60.017089,250.170089,0.493419,11.866046,0.000000,0.000000,0.000000,462.473422,0.569402,27.388943,26.020245,203.761598,1078.157813,56.153439,51.852325,26.349174,1429.840981,63.146925,24.980914,     NaN,     NaN,     NaN,     NaN,     NaN,66.574019,187.824761,3.282290,6.885226,283.039970,4.737926,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:34:02.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,511.997667,1156.486523,55.056104,44.458783,10.597321,27.349846,39.833053,0.000000,1569.248291,82.154179,74.243280,7.910899,26.140520,98.631320,0.000000,0.000000,0.000000,0.000000,0.000000,60.017034,253.800034,0.495705,12.106898,0.000000,0.000000,0.000000,462.490034,0.570823,27.349846,26.140520,205.983186,1083.025775,56.100490,51.792171,26.431325,1435.867295,63.248794,25.065083,     NaN,     NaN,     NaN,     NaN,     NaN,66.682638,178.116557,3.223143,6.902366,274.267453,4.773598,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:34:07.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,514.728996,1157.859363,55.115790,44.461557,10.654234,27.474232,39.833471,0.000000,1569.852148,82.361084,74.404864,7.956220,26.206484,99.164355,0.000000,0.000000,0.000000,0.000000,0.000000,60.017038,257.530038,0.500322,12.229987,0.000000,0.000000,0.000000,462.493372,0.573702,27.474232,26.206484,208.322731,1087.832063,56.051263,51.726301,26.507622,1441.753458,63.349863,25.150779,     NaN,     NaN,     NaN,     NaN,     NaN,66.794492,168.050428,3.169748,6.915505,265.530571,4.814905,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:34:12.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.012817,1159.851489,55.176111,44.464524,10.711587,27.617382,39.843363,0.000000,1568.716711,82.569758,74.568059,8.001699,26.334254,99.695303,0.000000,0.000000,0.000000,0.000000,0.000000,60.017069,257.530069,0.496192,12.554557,0.000000,0.000000,0.000000,462.493402,0.573702,27.617382,26.334254,210.734913,1092.595228,56.004462,51.656180,26.581334,1447.623966,63.450016,25.239209,     NaN,     NaN,     NaN,     NaN,     NaN,66.909442,157.458980,3.119629,6.924843,256.380883,4.859121,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:34:17.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.372763,1161.508179,55.244787,44.468391,10.776396,27.449756,39.838206,0.000000,1568.763147,82.805785,74.753400,8.052385,26.114811,100.205627,0.000000,0.000000,0.000000,0.000000,0.000000,60.017022,257.530022,0.493000,12.620680,0.000000,0.000000,0.000000,462.493355,0.573702,27.449756,26.114811,213.166483,1096.534748,55.961206,51.578013,26.649914,1453.625593,63.547653,25.325324,     NaN,     NaN,     NaN,     NaN,     NaN,67.030382,150.048495,3.075323,6.926133,246.246602,4.908721,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:34:22.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.468810,1160.434668,55.356717,44.475724,10.880993,27.481011,39.830547,0.000000,1570.058557,83.189632,75.054812,8.134820,25.996293,101.057790,0.000000,0.000000,0.000000,0.000000,0.000000,60.026069,269.530069,0.510988,12.622303,0.000000,0.000000,0.000000,462.513402,0.575839,27.481011,25.996293,215.623448,1100.297503,55.918925,51.497648,26.717867,1459.652595,63.644951,25.409218,     NaN,     NaN,     NaN,     NaN,     NaN,67.153558,142.945196,3.031427,6.924195,235.454118,4.958583,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:34:27.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.913470,1160.088904,55.414810,44.480011,10.934798,27.605518,39.835318,0.000000,1568.087085,83.390972,75.212545,8.178427,25.848402,101.516524,0.000000,0.000000,0.000000,0.000000,0.000000,60.026038,269.530038,0.508630,12.818834,0.000000,0.000000,0.000000,462.513371,0.575839,27.605518,25.848402,218.281828,1103.944049,55.879602,51.411182,26.786648,1465.499878,63.741582,25.482593,     NaN,     NaN,     NaN,     NaN,     NaN,67.283375,135.836567,2.991318,6.914048,224.701416,5.013589,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:34:32.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.013704,1163.603552,55.515433,44.487959,11.027473,27.591485,39.789700,0.000000,1567.354211,83.744238,75.489496,8.254742,26.555465,102.323298,0.000000,0.000000,0.000000,0.000000,0.000000,60.025033,278.300033,0.519203,13.336089,0.000000,0.000000,0.000000,462.396700,0.574543,27.591485,26.555465,221.112421,1107.537866,55.843077,51.319422,26.851344,1471.013845,63.837393,25.555916,     NaN,     NaN,     NaN,     NaN,     NaN,67.418521,128.566129,2.955125,6.895604,214.679450,5.071763,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:34:37.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,537.804221,1163.737756,55.565880,44.491918,11.073962,27.622355,39.778972,0.000000,1570.177283,83.923082,75.629871,8.293211,26.329420,102.782015,0.000000,0.000000,0.000000,0.000000,0.000000,60.021013,282.720013,0.525693,13.069506,0.000000,0.000000,0.000000,462.326679,0.574630,27.622355,26.329420,224.150997,1111.049050,55.809820,51.222411,26.910269,1476.205649,63.931548,25.624909,     NaN,     NaN,     NaN,     NaN,     NaN,67.557981,121.169837,2.924171,6.867947,205.476914,5.131873,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:34:42.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,541.906535,1161.910742,55.663689,44.498435,11.165255,27.568677,39.845029,0.000000,1570.285669,84.272125,75.904100,8.368025,26.274090,103.563180,0.000000,0.000000,0.000000,0.000000,0.000000,60.021097,282.720097,0.521714,12.957131,0.000000,0.000000,0.000000,462.326764,0.574630,27.568677,26.274090,227.352421,1114.480094,55.779941,51.122090,26.964547,1481.148721,64.025228,25.692282,     NaN,     NaN,     NaN,     NaN,     NaN,67.701658,113.536116,2.897769,6.833266,196.745504,5.195624,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:34:47.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,542.548556,1159.309583,55.714859,44.501015,11.213843,27.468542,39.881765,0.000000,1571.854614,84.456151,76.048470,8.407681,26.661670,103.964902,0.000000,0.000000,0.000000,0.000000,0.000000,60.021030,282.720030,0.521096,12.642643,0.000000,0.000000,0.000000,462.326697,0.574630,27.468542,26.661670,230.584015,1117.869792,55.751175,51.021172,27.016702,1486.035250,64.119072,25.761320,     NaN,     NaN,     NaN,     NaN,     NaN,67.846743,105.379056,2.872319,6.795857,187.760821,5.259355,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:34:52.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,546.496507,1159.866980,55.797816,44.503787,11.294029,27.384116,39.920378,0.000000,1575.188623,84.757790,76.285088,8.472702,26.784614,104.702315,0.000000,0.000000,0.000000,0.000000,0.000000,60.013043,291.400043,0.533215,12.609308,0.000000,0.000000,0.000000,462.183376,0.580578,27.384116,26.784614,233.997194,1120.438028,55.725435,50.919717,27.064102,1490.683283,64.212384,25.831053,     NaN,     NaN,     NaN,     NaN,     NaN,67.993977,100.603939,2.850826,6.755741,179.319055,5.325334,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:34:57.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,551.859870,1159.794727,55.897246,44.505692,11.391553,27.458326,39.965170,0.000000,1569.423755,85.122240,76.571584,8.550657,26.626682,105.326172,0.000000,0.000000,0.000000,0.000000,0.000000,60.012017,295.510017,0.535480,13.021211,0.000000,0.000000,0.000000,462.116683,0.581383,27.458326,26.626682,237.462532,1122.861152,55.701545,50.819296,27.110723,1495.079716,64.306520,25.897655,     NaN,     NaN,     NaN,     NaN,     NaN,68.142847,96.147105,2.831092,6.715652,171.270314,5.393158,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:35:02.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,554.661754,1158.236108,55.977758,44.506995,11.470763,27.551646,40.046517,0.000000,1565.707837,85.417967,76.803241,8.614726,26.424380,105.787370,0.000000,0.000000,0.000000,0.000000,0.000000,60.013043,299.270043,0.539554,13.200235,0.000000,0.000000,0.000000,462.053376,0.585069,27.551646,26.424380,240.941002,1125.260335,55.678363,50.719342,27.157275,1499.399164,64.401829,25.962634,     NaN,     NaN,     NaN,     NaN,     NaN,68.293169,91.472865,2.811475,6.674614,162.945329,5.461521,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:35:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,560.689616,1159.681152,56.085413,44.510070,11.575343,27.308442,40.172634,0.000000,1565.955566,85.808648,77.108556,8.700092,26.319077,106.582557,0.000000,0.000000,0.000000,0.000000,0.000000,60.005090,305.660090,0.545150,13.220350,0.000000,0.000000,0.000000,461.943423,0.587374,27.308442,26.319077,244.378790,1127.573502,55.656281,50.622254,27.198204,1503.473235,64.497498,26.021173,     NaN,     NaN,     NaN,     NaN,     NaN,68.442882,86.897053,2.793007,6.636845,155.157608,5.528691,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:35:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,563.045341,1157.668384,56.157633,44.513294,11.644339,27.451717,40.161905,0.000000,1568.458655,86.065919,77.310947,8.754973,26.340140,107.047468,0.000000,0.000000,0.000000,0.000000,0.000000,60.005023,305.660023,0.542869,12.931202,0.000000,0.000000,0.000000,461.943356,0.587374,27.451717,26.340140,247.805616,1129.815790,55.635310,50.527085,27.233855,1507.407757,64.595686,26.073312,     NaN,     NaN,     NaN,     NaN,     NaN,68.594571,82.290269,2.774832,6.600641,147.548282,5.598391,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:35:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,564.393669,1156.300745,56.213886,44.516729,11.697157,27.400019,40.168732,0.000000,1568.004529,86.263142,77.466851,8.796291,26.637842,107.213049,0.000000,0.000000,0.000000,0.000000,0.000000,60.005018,305.660018,0.541572,12.750939,0.000000,0.000000,0.000000,461.943352,0.587374,27.400019,26.637842,251.195854,1131.983301,55.614815,50.433960,27.267149,1511.185872,64.695104,26.125474,     NaN,     NaN,     NaN,     NaN,     NaN,68.746288,77.666177,2.756700,6.566254,140.117385,5.667146,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:35:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,570.171573,1155.129199,56.347974,44.529918,11.818056,27.561026,40.400961,0.000000,1569.511499,86.719136,77.828547,8.890589,26.475873,107.995025,0.000000,0.000000,0.000000,0.000000,0.000000,60.009049,311.750049,0.546765,12.622367,0.000000,0.000000,0.000000,461.970049,0.586618,27.561026,26.475873,254.581524,1134.109122,55.595112,50.341829,27.299931,1514.890298,64.796718,26.177215,     NaN,     NaN,     NaN,     NaN,     NaN,68.900065,72.859201,2.738556,6.531825,132.550830,5.737700,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:35:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,576.905294,1161.472046,56.436483,44.543952,11.892531,27.700979,40.549791,0.000000,1567.483203,87.006750,78.058161,8.948589,26.168573,108.465694,0.000000,0.000000,0.000000,0.000000,0.000000,60.012051,313.000051,0.542550,13.196833,0.000000,0.000000,0.000000,461.990051,0.584428,27.700979,26.168573,257.907628,1136.146576,55.575888,50.252626,27.327089,1518.345448,64.899958,26.223330,     NaN,     NaN,     NaN,     NaN,     NaN,69.053586,68.234656,2.720475,6.500577,125.571236,5.806867,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:35:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,580.621231,1162.375220,56.522809,44.562770,11.960039,27.749920,40.667271,0.000000,1564.056323,87.276969,78.275470,9.001499,26.439025,108.896758,0.000000,0.000000,0.000000,0.000000,0.000000,60.016049,313.970049,0.540748,13.436325,0.000000,0.000000,0.000000,461.980049,0.582276,27.749920,26.439025,261.229986,1138.163442,55.557078,50.164412,27.352207,1521.683185,65.004399,26.264599,     NaN,     NaN,     NaN,     NaN,     NaN,69.207803,63.420590,2.702363,6.469371,118.613883,5.875029,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:35:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,583.795498,1159.474719,56.656502,44.600661,12.055841,27.738870,40.882376,0.000000,1569.743762,87.677620,78.600230,9.077390,26.740216,109.522679,0.000000,0.000000,0.000000,0.000000,0.000000,60.017086,314.770086,0.539179,12.753320,0.000000,0.000000,0.000000,461.980086,0.580112,27.738870,26.740216,264.540347,1140.078235,55.539228,50.077584,27.372309,1524.848258,65.111431,26.306138,     NaN,     NaN,     NaN,     NaN,     NaN,69.364197,58.636344,2.684507,6.438488,111.980791,5.944699,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:35:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,586.305793,1158.829602,56.750297,44.635630,12.114667,27.755601,40.999437,0.000000,1568.314172,87.939680,78.814309,9.125371,26.182940,109.839781,0.000000,0.000000,0.000000,0.000000,0.000000,60.017063,314.770063,0.536870,12.735932,0.000000,0.000000,0.000000,461.980063,0.580112,27.755601,26.182940,267.854530,1141.933962,55.522080,49.991485,27.391823,1527.895000,65.220198,26.343188,     NaN,     NaN,     NaN,     NaN,     NaN,69.522330,53.691125,2.666802,6.406891,105.455773,6.014642,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:35:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,587.834330,1159.097986,56.820378,44.665241,12.155136,27.956268,41.090278,0.000000,1568.541248,88.126436,78.967549,9.158887,26.026569,110.112289,0.000000,0.000000,0.000000,0.000000,0.000000,60.017095,314.770095,0.535474,12.691646,0.000000,0.000000,0.000000,461.980095,0.580112,27.956268,26.026569,271.173226,1143.752216,55.505461,49.905849,27.412646,1530.846149,65.330191,26.377679,     NaN,     NaN,     NaN,     NaN,     NaN,69.681786,48.412452,2.649183,6.374229,98.878615,6.083994,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:35:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,592.813765,1161.121106,56.955276,44.729747,12.225529,27.926432,41.314881,0.000000,1571.756531,88.464075,79.247048,9.217027,26.680050,110.518557,0.000000,0.000000,0.000000,0.000000,0.000000,60.019046,316.150046,0.533304,12.537918,0.000000,0.000000,0.000000,461.946712,0.577267,27.926432,26.680050,274.511760,1145.516164,55.489681,49.820889,27.430748,1533.675469,65.441998,26.418316,     NaN,     NaN,     NaN,     NaN,     NaN,69.843295,42.884186,2.631889,6.340460,92.481146,6.153786,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:35:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,594.477027,1161.915894,57.030571,44.769798,12.260773,27.641958,41.410463,0.000000,1570.445642,88.642543,79.396339,9.246204,26.754678,110.768763,0.000000,0.000000,0.000000,0.000000,0.000000,60.019056,316.150056,0.531812,12.579975,0.000000,0.000000,0.000000,461.946723,0.577267,27.641958,26.754678,277.853708,1147.207141,55.474451,49.736444,27.443610,1536.320913,65.554932,26.453498,     NaN,     NaN,     NaN,     NaN,     NaN,70.006096,37.072673,2.614847,6.305661,86.455847,6.222310,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:36:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,597.148118,1162.550708,57.160124,44.846921,12.313203,27.506442,41.514108,0.000000,1565.114343,88.936690,79.645387,9.291303,26.402813,111.307996,0.000000,0.000000,0.000000,0.000000,0.000000,60.018078,316.240078,0.529584,12.813488,0.000000,0.000000,0.000000,461.920078,0.575857,27.506442,26.402813,281.208237,1148.840601,55.460072,49.652638,27.451057,1538.753238,65.669496,26.481531,     NaN,     NaN,     NaN,     NaN,     NaN,70.170798,30.645531,2.598275,6.269540,80.861928,6.290852,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:36:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,599.924764,1162.437183,57.307780,44.948559,12.359222,27.669322,41.660267,0.000000,1566.058813,89.260497,79.926258,9.334239,26.399819,111.864970,0.000000,0.000000,0.000000,0.000000,0.000000,60.016031,316.170031,0.527016,12.689843,0.000000,0.000000,0.000000,461.860031,0.575932,27.669322,26.399819,284.581181,1149.809637,55.446676,49.569608,27.454629,1541.013356,65.785886,26.509127,     NaN,     NaN,     NaN,     NaN,     NaN,70.337596,28.191000,2.582363,6.232005,75.716782,6.359749,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:36:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,600.292394,1160.992114,57.413277,45.030753,12.382523,27.637010,41.778759,0.000000,1563.720862,89.486986,80.129267,9.357719,26.423039,112.321198,0.000000,0.000000,0.000000,0.000000,0.000000,60.012073,315.940073,0.526310,12.644943,0.000000,0.000000,0.000000,461.803406,0.574559,27.637010,26.423039,287.957032,1150.530114,55.433972,49.487161,27.459163,1543.170139,65.903554,26.535803,     NaN,     NaN,     NaN,     NaN,     NaN,70.505834,26.766701,2.566899,6.193001,70.603574,6.428118,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:36:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,601.511990,1161.616589,57.568893,45.167369,12.401524,27.638047,41.972817,0.000000,1565.800757,89.816596,80.437224,9.379372,26.599137,112.780740,0.000000,0.000000,0.000000,0.000000,0.000000,60.013083,315.260083,0.524113,12.424548,0.000000,0.000000,0.000000,461.770083,0.576044,27.638047,26.599137,291.339012,1151.245602,55.422234,49.405594,27.465132,1545.251715,66.023070,26.560157,     NaN,     NaN,     NaN,     NaN,     NaN,70.676082,25.283071,2.552156,6.152313,65.505411,6.497250,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:36:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,599.132449,1156.579419,57.682505,45.275858,12.406647,27.658168,42.069838,0.000000,1568.391577,90.054961,80.667497,9.387464,26.302888,113.171730,0.000000,0.000000,0.000000,0.000000,0.000000,60.016098,314.830098,0.525477,11.838672,0.000000,0.000000,0.000000,461.770098,0.571713,27.658168,26.302888,294.706656,1151.900018,55.411133,49.324681,27.470140,1547.140355,66.143718,26.584519,     NaN,     NaN,     NaN,     NaN,     NaN,70.847580,23.846570,2.537984,6.110382,61.067777,6.565173,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:36:27.47,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,599.096519,1156.233630,57.721865,45.314946,12.406920,27.562474,42.103892,0.000000,1568.587695,90.137373,80.748526,9.388847,26.270468,113.306733,0.000000,0.000000,0.000000,0.000000,0.000000,60.016082,314.830082,0.525508,11.810724,0.000000,0.000000,0.000000,461.770082,0.571713,27.562474,26.270468,298.072740,1152.525847,55.400553,49.244306,27.473467,1548.908027,66.265331,26.609637,     NaN,     NaN,     NaN,     NaN,     NaN,71.020103,22.423792,2.524247,6.067050,56.892854,6.631871,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:36:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,599.656648,1158.349646,57.891278,45.492026,12.399252,27.314018,42.177173,0.000000,1571.266260,90.498119,81.111710,9.386410,26.673331,114.192770,0.000000,0.000000,0.000000,0.000000,0.000000,60.016090,313.820090,0.523333,11.683927,0.000000,0.000000,0.000000,461.756756,0.566676,27.314018,26.673331,301.441621,1153.133240,55.391009,49.165023,27.473771,1550.611301,66.389067,26.631615,     NaN,     NaN,     NaN,     NaN,     NaN,71.194761,21.042619,2.511461,6.021904,52.776379,6.699971,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:36:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,599.445912,1159.851514,57.989144,45.609940,12.379204,27.516341,42.224666,0.000000,1569.697339,90.726396,81.356010,9.370386,26.411164,114.703100,0.000000,0.000000,0.000000,0.000000,0.000000,60.017020,313.360020,0.522749,11.913819,0.000000,0.000000,0.000000,461.690020,0.563148,27.516341,26.411164,304.808500,1153.708866,55.382233,49.086641,27.475705,1552.150226,66.514391,26.644420,     NaN,     NaN,     NaN,     NaN,     NaN,71.370980,19.755028,2.499511,5.975411,49.125995,6.767814,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:36:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,598.704883,1160.914697,58.086570,45.741365,12.345205,27.451229,42.330589,0.000000,1567.338770,90.976202,81.633804,9.342397,26.144566,115.206834,0.000000,0.000000,0.000000,0.000000,0.000000,60.017010,313.360010,0.523396,12.213190,0.000000,0.000000,0.000000,461.690010,0.563148,27.451229,26.144566,308.170598,1154.296792,55.374038,49.009005,27.488738,1553.578877,66.641101,26.659649,     NaN,     NaN,     NaN,     NaN,     NaN,71.548505,18.328037,2.488180,5.927440,45.659765,6.835269,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:36:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,597.383750,1160.945654,58.126849,45.801325,12.325524,27.331074,42.374348,0.000000,1565.764636,91.089990,81.763945,9.326045,26.235702,115.407075,0.000000,0.000000,0.000000,0.000000,0.000000,60.017007,313.360007,0.524554,12.344608,0.000000,0.000000,0.000000,461.690007,0.563148,27.331074,26.235702,311.524368,1154.927869,55.366289,48.931979,27.498071,1554.930916,66.768940,26.676682,     NaN,     NaN,     NaN,     NaN,     NaN,71.727073,16.488429,2.477339,5.878060,42.251997,6.901776,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:36:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,592.912233,1158.003857,58.231277,45.966510,12.264767,27.440070,42.529999,0.000000,1565.929773,91.411797,82.137593,9.274204,26.470111,116.062309,0.000000,0.000000,0.000000,0.000000,0.000000,60.017007,312.720007,0.527431,12.215105,0.000000,0.000000,0.000000,461.646674,0.560313,27.440070,26.470111,314.852682,1155.554329,55.359221,48.855986,27.499070,1556.220450,66.898947,26.689419,     NaN,     NaN,     NaN,     NaN,     NaN,71.907548,14.293810,2.467264,5.826981,38.872750,6.969690,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:36:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,591.625208,1157.229700,58.273241,46.034394,12.238847,27.536878,42.641052,0.000000,1567.607080,91.551872,82.300306,9.251566,26.527179,116.376912,0.000000,0.000000,0.000000,0.000000,0.000000,60.017077,312.400077,0.528037,12.145517,0.000000,0.000000,0.000000,461.610077,0.558913,27.536878,26.527179,318.173575,1156.134312,55.352519,48.780514,27.492466,1557.423680,67.029976,26.696601,     NaN,     NaN,     NaN,     NaN,     NaN,72.088949,12.043355,2.457629,5.774534,35.709049,7.036355,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:37:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,587.905963,1156.827161,58.385942,46.211740,12.174202,27.384934,42.858017,0.000000,1564.851123,91.943250,82.748325,9.194925,26.266648,117.013982,0.000000,0.000000,0.000000,0.000000,0.000000,60.018056,311.810056,0.530374,12.390821,0.000000,0.000000,0.000000,461.516723,0.558304,27.384934,26.266648,321.484955,1156.619504,55.346440,48.705913,27.481975,1558.481772,67.162782,26.706651,     NaN,     NaN,     NaN,     NaN,     NaN,72.271966,10.184157,2.448801,5.720766,32.969430,7.103164,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:37:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,586.749886,1156.718799,58.429996,46.278423,12.151573,27.462462,42.997167,0.000000,1564.794360,92.099113,82.924036,9.175077,26.286269,117.333975,0.000000,0.000000,0.000000,0.000000,0.000000,60.018060,311.810060,0.531419,12.429926,0.000000,0.000000,0.000000,461.516726,0.558304,27.462462,26.286269,324.778616,1157.015325,55.341008,48.632222,27.475970,1559.434979,67.297614,26.712132,     NaN,     NaN,     NaN,     NaN,     NaN,72.456826,8.676386,2.440812,5.665557,30.556646,7.170775,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:37:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,584.447383,1155.727856,58.518274,46.408430,12.109843,27.812467,43.172215,0.000000,1568.241895,92.411421,83.271654,9.139767,26.607786,117.789779,0.000000,0.000000,0.000000,0.000000,0.000000,60.022049,311.560049,0.533085,12.241572,0.000000,0.000000,0.000000,461.526715,0.560459,27.812467,26.607786,328.059269,1157.353284,55.336136,48.559309,27.472640,1560.323560,67.434260,26.719118,     NaN,     NaN,     NaN,     NaN,     NaN,72.643348,7.322762,2.433560,5.608848,28.368584,7.238821,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:37:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,585.050019,1160.656628,58.597313,46.521415,12.075899,27.601398,43.357408,0.000000,1568.479321,92.687946,83.574737,9.113209,26.824358,118.354204,0.000000,0.000000,0.000000,0.000000,0.000000,60.025080,311.370080,0.532211,12.612191,0.000000,0.000000,0.000000,461.530080,0.559010,27.601398,26.824358,331.338603,1157.666099,55.331640,48.486905,27.466274,1561.165347,67.572080,26.726222,     NaN,     NaN,     NaN,     NaN,     NaN,72.830960,6.012789,2.426806,5.550641,26.262752,7.305962,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:37:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,584.934621,1162.684912,58.677606,46.629387,12.048219,27.858214,43.505017,0.000000,1568.267725,92.951480,83.859544,9.091936,26.758094,118.637444,0.000000,0.000000,0.000000,0.000000,0.000000,60.024022,311.250022,0.532111,12.836140,0.000000,0.000000,0.000000,461.300022,0.554953,27.858214,26.758094,334.621693,1157.906832,55.327950,48.415545,27.457702,1561.925648,67.712242,26.732319,     NaN,     NaN,     NaN,     NaN,     NaN,73.020772,5.299815,2.421190,5.491036,24.388910,7.374406,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:37:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,583.654222,1161.394653,58.713579,46.673724,12.039854,27.836735,43.572720,0.000000,1568.541248,93.058623,83.972467,9.086156,26.329515,118.710513,0.000000,0.000000,0.000000,0.000000,0.000000,60.024005,311.250005,0.533278,12.700453,0.000000,0.000000,0.000000,461.300005,0.554953,27.836735,26.329515,337.897551,1158.115594,55.324590,48.344585,27.448156,1562.659629,67.853296,26.736717,     NaN,     NaN,     NaN,     NaN,     NaN,73.211442,4.649737,2.416036,5.429878,22.506228,7.441323,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:37:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,582.538959,1160.950781,58.854494,46.832571,12.021922,27.799566,43.914370,0.000000,1567.447107,93.436325,84.357854,9.078471,26.634315,119.264177,0.000000,0.000000,0.000000,0.000000,0.000000,60.021042,310.670042,0.533303,12.678784,0.000000,0.000000,0.000000,460.590042,0.549295,27.799566,26.634315,341.165840,1158.272374,55.321769,48.274244,27.438526,1563.334171,67.995617,26.738205,     NaN,     NaN,     NaN,     NaN,     NaN,73.403358,4.211206,2.411669,5.367260,20.722391,7.507334,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:37:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,582.031404,1159.541833,58.918094,46.898709,12.019384,27.690360,44.036169,0.000000,1567.705176,93.587095,84.505874,9.081221,26.661668,119.475159,0.000000,0.000000,0.000000,0.000000,0.000000,60.021019,310.670019,0.533768,12.536075,0.000000,0.000000,0.000000,460.590019,0.549295,27.690360,26.661668,344.431696,1158.410661,55.319866,48.204883,27.429887,1563.960688,68.139886,26.743189,     NaN,     NaN,     NaN,     NaN,     NaN,73.597256,3.821870,2.408677,5.303180,19.065189,7.573784,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:37:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,578.566208,1153.426038,59.060292,47.041790,12.018502,27.528001,44.220527,0.000000,1559.850146,93.893506,84.800043,9.093462,26.359859,120.051958,0.000000,0.000000,0.000000,0.000000,0.000000,60.018017,310.390017,0.536481,12.392376,0.000000,0.000000,0.000000,460.256684,0.544624,27.528001,26.359859,347.681763,1158.503903,55.318583,48.136155,27.420743,1564.515782,68.285334,26.743508,     NaN,     NaN,     NaN,     NaN,     NaN,73.792385,3.512860,2.406636,5.237509,17.487788,7.639181,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:37:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,579.948046,1156.068469,59.163121,47.143119,12.020002,27.716885,44.307224,0.000000,1557.765076,94.090692,84.985363,9.105329,26.456774,120.198934,0.000000,0.000000,0.000000,0.000000,0.000000,60.011097,309.780097,0.534151,12.580320,0.000000,0.000000,0.000000,459.546764,0.543289,27.716885,26.456774,350.933542,1158.569419,55.318156,48.068287,27.411280,1565.009461,68.432262,26.740039,     NaN,     NaN,     NaN,     NaN,     NaN,73.989088,3.339409,2.405947,5.170205,15.974541,7.704133,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:37:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,580.555457,1156.852966,59.240543,47.218955,12.021587,27.711532,44.415413,0.000000,1560.015283,94.229971,85.114109,9.115862,26.783479,120.315794,0.000000,0.000000,0.000000,0.000000,0.000000,60.011031,309.780031,0.533592,12.496981,0.000000,0.000000,0.000000,459.546698,0.543289,27.711532,26.783479,354.190161,1158.641014,55.318371,48.001061,27.400917,1565.485133,68.580162,26.738538,     NaN,     NaN,     NaN,     NaN,     NaN,74.186848,3.157777,2.406298,5.101302,14.464634,7.767518,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:37:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,580.630286,1157.033618,59.389975,47.365142,12.024832,27.988364,44.679034,0.000000,1562.379016,94.480319,85.339360,9.140959,26.783063,120.606457,0.000000,0.000000,0.000000,0.000000,0.000000,60.008017,309.410017,0.532886,11.988271,0.000000,0.000000,0.000000,459.206684,0.543691,27.988364,26.783063,357.446460,1158.705613,55.319584,47.934828,27.393235,1565.899447,68.729440,26.739145,     NaN,     NaN,     NaN,     NaN,     NaN,74.386144,3.000533,2.408304,5.030860,13.243648,7.830066,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:38:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,581.174551,1158.710937,59.473714,47.447523,12.026192,27.972780,44.777714,0.000000,1561.708081,94.612511,85.455672,9.156838,26.679536,120.767070,0.000000,0.000000,0.000000,0.000000,0.000000,60.007051,309.010051,0.531699,11.990812,0.000000,0.000000,0.000000,458.873384,0.545539,27.972780,26.679536,360.705592,1158.769465,55.321331,47.869129,27.384908,1566.289475,68.879417,26.735352,     NaN,     NaN,     NaN,     NaN,     NaN,74.586234,2.874332,2.411218,4.958659,12.017428,7.890568,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:38:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,583.638950,1162.798425,59.694741,47.666546,12.028195,28.170962,45.031429,0.000000,1564.107959,94.933961,85.728397,9.205564,27.112956,120.824873,0.000000,0.000000,0.000000,0.000000,0.000000,60.004072,308.370072,0.528358,11.599264,0.000000,0.000000,0.000000,458.866738,0.554990,28.170962,27.112956,363.974437,1158.858120,55.324075,47.804429,27.376709,1566.615908,69.030562,26.731142,     NaN,     NaN,     NaN,     NaN,     NaN,74.787681,2.735909,2.415848,4.884916,11.072739,7.949734,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:38:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,583.094622,1161.719788,59.791136,47.762693,12.028444,28.062065,45.133410,0.000000,1561.924841,95.064645,85.832880,9.231765,27.123691,120.946259,0.000000,0.000000,0.000000,0.000000,0.000000,60.004064,308.370064,0.528851,11.363472,0.000000,0.000000,0.000000,458.866731,0.554990,28.062065,27.123691,367.243481,1158.921686,55.327842,47.740754,27.367581,1566.908278,69.182827,26.728314,     NaN,     NaN,     NaN,     NaN,     NaN,74.990500,2.667506,2.422309,4.809344,10.212185,8.007735,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:38:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,581.580942,1158.845093,59.980141,47.952555,12.027586,27.995284,45.324783,0.000000,1561.656482,95.305366,86.015247,9.290119,27.285955,121.265832,0.000000,0.000000,0.000000,0.000000,0.000000,60.006035,307.620035,0.528938,10.498154,0.000000,0.000000,0.000000,459.033368,0.564955,27.995284,27.285955,370.504996,1158.972808,55.332730,47.678215,27.360026,1567.155261,69.336144,26.727803,     NaN,     NaN,     NaN,     NaN,     NaN,75.194683,2.584938,2.430809,4.732131,9.494153,8.064226,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:38:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,581.950105,1159.980493,60.064641,48.038592,12.026049,28.021897,45.352841,0.000000,1561.831946,95.405167,86.087868,9.317298,27.128218,121.364079,0.000000,0.000000,0.000000,0.000000,0.000000,60.006024,307.620024,0.528602,10.331518,0.000000,0.000000,0.000000,459.033358,0.564955,28.021897,27.128218,373.766950,1159.014841,55.338259,47.616330,27.353487,1567.388824,69.490004,26.722059,     NaN,     NaN,     NaN,     NaN,     NaN,75.399593,2.538802,2.440468,4.653081,8.815286,8.118291,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:38:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,583.377484,1163.680957,60.217868,48.197702,12.020166,28.006005,45.424273,0.000000,1562.595776,95.578553,86.212347,9.366206,27.018292,121.698103,0.000000,0.000000,0.000000,0.000000,0.000000,60.004017,307.130017,0.526469,9.968342,0.000000,0.000000,0.000000,459.090017,0.568516,28.006005,27.018292,377.036731,1159.065447,55.344708,47.555404,27.345972,1567.601286,69.644607,26.710065,     NaN,     NaN,     NaN,     NaN,     NaN,75.605523,2.540529,2.451857,4.572121,8.212508,8.170419,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:38:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,581.883475,1161.657849,60.385591,48.379574,12.006017,27.925711,45.525234,0.000000,1564.526001,95.758520,86.341894,9.416626,26.476088,121.941299,0.000000,0.000000,0.000000,0.000000,0.000000,60.002021,306.610021,0.526927,8.989909,0.000000,0.000000,0.000000,459.160021,0.570607,27.925711,26.476088,380.297648,1159.107194,55.352253,47.495662,27.338400,1567.793906,69.800049,26.700673,     NaN,     NaN,     NaN,     NaN,     NaN,75.812584,2.520861,2.465306,4.489505,7.713680,8.220576,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:38:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,579.717086,1159.299280,60.539381,48.553221,11.986160,28.033985,45.641043,0.000000,1564.144055,95.916840,86.456930,9.459910,26.979592,122.089935,0.000000,0.000000,0.000000,0.000000,0.000000,60.002094,305.760094,0.527430,8.194905,0.000000,0.000000,0.000000,459.270094,0.574825,28.033985,26.979592,383.546980,1159.136698,55.360601,47.436821,27.331707,1567.998598,69.956092,26.694901,     NaN,     NaN,     NaN,     NaN,     NaN,76.020462,2.490851,2.480287,4.404870,7.120658,8.268561,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:38:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,579.119107,1159.691516,60.631076,48.659773,11.971303,28.043894,45.721349,0.000000,1562.714478,96.008302,86.524608,9.483694,26.940781,122.378951,0.000000,0.000000,0.000000,0.000000,0.000000,60.002032,305.760032,0.527974,7.954062,0.000000,0.000000,0.000000,459.270032,0.574825,28.043894,26.940781,386.791962,1159.174889,55.369685,47.378823,27.324497,1568.162746,70.112678,26.681307,     NaN,     NaN,     NaN,     NaN,     NaN,76.229050,2.445704,2.496617,4.318332,6.637399,8.314091,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:38:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,578.662074,1161.503052,60.787964,48.845492,11.942472,27.719176,45.878668,0.000000,1559.199829,96.160667,86.642271,9.518395,27.451423,122.646095,0.000000,0.000000,0.000000,0.000000,0.000000,60.002091,304.860091,0.526836,7.734676,0.000000,0.000000,0.000000,459.423424,0.573182,27.719176,27.451423,390.036309,1159.210845,55.379194,47.321309,27.316111,1568.284172,70.269576,26.674506,     NaN,     NaN,     NaN,     NaN,     NaN,76.438028,2.415350,2.513619,4.229713,6.301142,8.356724,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
