Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,08:38:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,578.429534,1162.421692,60.853359,48.924902,11.928458,27.880605,45.817968,0.000000,1559.457874,96.223697,86.693443,9.530254,27.751890,122.766649,0.000000,0.000000,0.000000,0.000000,0.000000,60.002017,304.860017,0.527048,7.519730,0.000000,0.000000,0.000000,459.423350,0.573182,27.880605,27.751890,393.276899,1159.261652,55.389724,47.265008,27.308660,1568.376238,70.427254,26.672098,     NaN,     NaN,     NaN,     NaN,     NaN,76.647970,2.385826,2.532594,4.139076,6.043786,8.397496,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:38:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,578.227462,1164.320923,60.944766,49.039618,11.905148,28.089927,45.853054,0.000000,1559.215295,96.313596,86.771391,9.542204,27.866455,122.931380,0.000000,0.000000,0.000000,0.000000,0.000000,60.005078,304.440078,0.526506,7.382552,0.000000,0.000000,0.000000,459.460078,0.570235,28.089927,27.866455,396.515946,1159.324186,55.400863,47.209454,27.303064,1568.398688,70.585429,26.668564,     NaN,     NaN,     NaN,     NaN,     NaN,76.858454,2.369956,2.552625,4.046228,6.001833,8.435845,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:39:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,575.443105,1162.302966,61.059653,49.190870,11.868784,28.030994,45.976717,0.000000,1559.700452,96.432166,86.884467,9.547700,27.165907,123.236504,0.000000,0.000000,0.000000,0.000000,0.000000,60.007045,303.760045,0.527872,6.851556,0.000000,0.000000,0.000000,459.516712,0.565086,28.030994,27.165907,399.738998,1159.365704,55.412710,47.154826,27.296699,1568.411992,70.744259,26.661834,     NaN,     NaN,     NaN,     NaN,     NaN,77.069578,2.356201,2.573941,3.951088,5.979720,8.472211,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:39:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,571.977622,1158.514783,61.145299,49.309120,11.836179,27.913116,46.015734,0.000000,1562.931226,96.528519,86.980417,9.548102,27.314233,123.295543,0.000000,0.000000,0.000000,0.000000,0.000000,60.007098,303.540098,0.530685,6.093865,0.000000,0.000000,0.000000,459.503432,0.562201,27.913116,27.314233,402.940211,1159.396383,55.425026,47.100915,27.288850,1568.447201,70.903403,26.654852,     NaN,     NaN,     NaN,     NaN,     NaN,77.280826,2.312490,2.595954,3.853845,5.922196,8.506262,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:39:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,570.607425,1158.984473,61.227111,49.423787,11.803324,27.959069,46.003988,0.000000,1562.920935,96.628333,87.077846,9.550488,27.112045,122.933469,0.000000,0.000000,0.000000,0.000000,0.000000,60.007025,303.540025,0.531959,5.867021,0.000000,0.000000,0.000000,459.503358,0.562201,27.959069,27.112045,406.121238,1159.401257,55.437780,47.047868,27.281739,1568.484676,71.062621,26.648660,     NaN,     NaN,     NaN,     NaN,     NaN,77.491861,2.309071,2.618546,3.755042,5.861926,8.538190,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:39:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,570.650281,1162.395862,61.303529,49.529487,11.774043,28.213691,45.990753,0.000000,1563.772498,96.726224,87.163190,9.563034,27.883490,122.614291,0.000000,0.000000,0.000000,0.000000,0.000000,60.007081,303.110081,0.531166,5.697262,0.000000,0.000000,0.000000,459.503414,0.562201,28.213691,27.883490,409.276450,1159.403522,55.451181,46.996064,27.274766,1568.507643,71.222041,26.641734,     NaN,     NaN,     NaN,     NaN,     NaN,77.702802,2.309374,2.642119,3.655235,5.830512,8.568493,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:39:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,571.056215,1164.000928,61.336030,49.573957,11.762073,28.351273,45.978150,0.000000,1562.642224,96.769599,87.194833,9.574767,28.466466,122.741447,0.000000,0.000000,0.000000,0.000000,0.000000,60.007081,303.110081,0.530789,5.670327,0.000000,0.000000,0.000000,459.503415,0.562201,28.351273,28.466466,412.418974,1159.433714,55.465261,46.945523,27.270334,1568.520947,71.381634,26.641687,     NaN,     NaN,     NaN,     NaN,     NaN,77.913739,2.333765,2.666712,3.554403,5.814269,8.597096,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:39:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,569.464395,1163.526123,61.411576,49.681916,11.729660,28.503232,45.927797,0.000000,1563.478320,96.876305,87.265059,9.611246,29.074039,122.917767,0.000000,0.000000,0.000000,0.000000,0.000000,60.009064,302.730064,0.531605,5.055095,0.000000,0.000000,0.000000,459.490064,0.563668,28.503232,29.074039,415.501038,1159.457111,55.480298,46.897084,27.267163,1568.531555,71.540846,26.642484,     NaN,     NaN,     NaN,     NaN,     NaN,78.123815,2.353592,2.692588,3.455451,5.803245,8.624515,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:39:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,566.374834,1161.601074,61.461029,49.770829,11.690200,28.040598,45.723007,0.000000,1561.940332,96.959076,87.316135,9.642941,27.984447,122.819500,0.000000,0.000000,0.000000,0.000000,0.000000,60.011062,301.770062,0.532810,4.265905,0.000000,0.000000,0.000000,459.443396,0.568804,28.040598,27.984447,418.554453,1159.459290,55.495848,46.849864,27.261171,1568.535655,71.699731,26.637586,     NaN,     NaN,     NaN,     NaN,     NaN,78.333247,2.356243,2.718901,3.356363,5.798696,8.649932,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:39:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,563.910789,1160.207605,61.487434,49.841615,11.645819,28.332505,45.680481,0.000000,1566.063940,97.020734,87.352988,9.667746,28.311242,122.865330,0.000000,0.000000,0.000000,0.000000,0.000000,60.009014,301.170014,0.534074,3.411140,0.000000,0.000000,0.000000,459.426681,0.573904,28.332505,28.311242,421.534918,1159.455935,55.512306,46.804942,27.255843,1568.564528,71.858019,26.629581,     NaN,     NaN,     NaN,     NaN,     NaN,78.541544,2.354641,2.746153,3.260131,5.770741,8.674250,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:39:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,559.310599,1157.787097,61.496035,49.913406,11.582629,28.165274,45.591904,0.000000,1564.376306,97.080469,87.386285,9.694183,27.355720,122.912797,0.000000,0.000000,0.000000,0.000000,0.000000,60.009037,301.170037,0.538467,2.457357,0.000000,0.000000,0.000000,459.426704,0.573904,28.165274,27.355720,424.430025,1159.451204,55.529704,46.762476,27.249801,1568.583280,72.015236,26.616791,     NaN,     NaN,     NaN,     NaN,     NaN,78.747906,2.353487,2.774075,3.168407,5.756231,8.697520,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:39:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,558.084643,1159.268298,61.490973,49.948475,11.542498,28.081561,45.526254,0.000000,1566.750354,97.109441,87.400755,9.708686,27.569074,122.757552,0.000000,0.000000,0.000000,0.000000,0.000000,60.009002,301.170002,0.539649,1.964048,0.000000,0.000000,0.000000,459.426669,0.573904,28.081561,27.569074,427.215825,1159.450889,55.548343,46.723498,27.243760,1568.563266,72.171122,26.607510,     NaN,     NaN,     NaN,     NaN,     NaN,78.951925,2.353508,2.802807,3.084238,5.756307,8.720520,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:39:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,555.534061,1158.458044,61.475141,49.977363,11.497778,28.058150,45.399519,0.000000,1566.915540,97.133700,87.412295,9.721405,27.626896,122.788125,0.000000,0.000000,0.000000,0.000000,0.000000,59.999091,298.820091,0.537897,1.363369,0.000000,0.000000,0.000000,459.423424,0.584065,28.058150,27.626896,429.963594,1159.460638,55.567419,46.685900,27.238448,1568.529519,72.326477,26.597616,     NaN,     NaN,     NaN,     NaN,     NaN,79.155038,2.345684,2.831409,3.001530,5.748010,8.741662,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:39:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,552.946226,1158.870935,61.436730,50.002173,11.434557,28.215667,45.257905,0.000000,1568.252246,97.155464,87.423881,9.731583,28.266245,122.810425,0.000000,0.000000,0.000000,0.000000,0.000000,59.999083,298.060083,0.539040,0.740222,0.000000,0.000000,0.000000,459.436749,0.584774,28.215667,28.266245,432.634363,1159.470788,55.587320,46.650773,27.233532,1568.489092,72.480792,26.591476,     NaN,     NaN,     NaN,     NaN,     NaN,79.356345,2.339112,2.860019,2.924092,5.724045,8.761731,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:40:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,547.009843,1156.548450,61.356652,50.016803,11.339849,28.353875,45.130940,0.000000,1563.767334,97.171552,87.438676,9.732877,29.181080,122.712981,0.000000,0.000000,0.000000,0.000000,0.000000,60.001098,297.570098,0.543994,0.017929,0.000000,0.000000,0.000000,459.426765,0.586963,28.353875,29.181080,435.213626,1159.458230,55.608367,46.618432,27.227770,1568.440865,72.633910,26.590266,     NaN,     NaN,     NaN,     NaN,     NaN,79.555518,2.336687,2.888848,2.853310,5.689759,8.780895,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:40:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,545.194397,1156.605200,61.315688,50.014112,11.301576,28.801220,45.047941,0.000000,1564.882092,97.172853,87.447775,9.725078,29.400722,122.593236,0.000000,0.000000,0.000000,0.000000,0.000000,60.001093,297.570093,0.545805,-0.280867,0.000000,0.000000,0.000000,459.426759,0.586963,28.801220,29.400722,437.713879,1159.430160,55.629914,46.588101,27.227026,1568.348655,72.786241,26.591886,     NaN,     NaN,     NaN,     NaN,     NaN,79.753156,2.340461,2.916894,2.786896,5.611216,8.798808,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:40:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,543.412589,1158.968945,61.244889,50.003373,11.241516,28.657642,44.979610,0.000000,1567.178748,97.171893,87.464901,9.706992,29.893806,122.762517,0.000000,0.000000,0.000000,0.000000,0.000000,60.002088,297.160088,0.546841,-0.531686,0.000000,0.000000,0.000000,459.410088,0.589887,28.657642,29.893806,440.177007,1159.411924,55.651822,46.559137,27.225737,1568.290536,72.938035,26.595186,     NaN,     NaN,     NaN,     NaN,     NaN,79.949652,2.331125,2.944199,2.723079,5.568456,8.815123,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:40:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,537.529707,1156.481372,61.106331,49.962901,11.143430,28.566404,44.740355,0.000000,1568.494800,97.166458,87.498690,9.667768,29.918793,122.556911,0.000000,0.000000,0.000000,0.000000,0.000000,60.009097,296.810097,0.552174,-1.170749,0.000000,0.000000,0.000000,459.423430,0.588419,28.566404,29.918793,442.581984,1159.374363,55.673422,46.530808,27.224047,1568.260803,73.089643,26.598113,     NaN,     NaN,     NaN,     NaN,     NaN,80.145434,2.323519,2.969906,2.659915,5.552889,8.829641,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:40:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.589332,1157.632288,61.019310,49.927346,11.091964,28.852741,44.711871,0.000000,1569.676660,97.164409,87.518859,9.645550,30.546892,122.825700,0.000000,0.000000,0.000000,0.000000,0.000000,60.009060,296.810060,0.554175,-1.349346,0.000000,0.000000,0.000000,459.423393,0.588419,28.852741,30.546892,444.931892,1159.376886,55.695719,46.504440,27.224783,1568.224934,73.240441,26.611872,     NaN,     NaN,     NaN,     NaN,     NaN,80.339481,2.321366,2.994926,2.601631,5.522524,8.843061,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:40:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.652920,1156.863293,60.918519,49.880273,11.038247,28.545655,44.596669,0.000000,1570.435339,97.162553,87.541281,9.621272,28.070120,122.831886,0.000000,0.000000,0.000000,0.000000,0.000000,60.018055,296.810055,0.557230,-1.589762,0.000000,0.000000,0.000000,459.460055,0.587646,28.545655,28.070120,447.239790,1159.363983,55.718075,46.478938,27.222983,1568.175646,73.390884,26.608682,     NaN,     NaN,     NaN,     NaN,     NaN,80.532600,2.328876,3.018847,2.544990,5.462326,8.854784,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:40:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.043748,1159.934094,60.747923,49.783194,10.964729,28.423455,44.391687,0.000000,1561.826794,97.159106,87.574342,9.584765,16.400360,122.654774,0.000000,0.000000,0.000000,0.000000,0.000000,60.024049,297.190049,0.559634,-0.847931,0.000000,0.000000,0.000000,459.523383,0.586115,28.423455,16.400360,449.501994,1159.361144,55.740448,46.454562,27.221398,1568.098145,73.540808,26.545588,     NaN,     NaN,     NaN,     NaN,     NaN,80.724373,2.327381,3.041294,2.491242,5.445227,8.865204,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:40:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.122714,1156.708447,60.638774,49.714354,10.924420,28.266442,44.307857,0.000000,1562.394482,97.156859,87.590864,9.565995,12.488917,122.511077,0.000000,0.000000,0.000000,0.000000,0.000000,60.024027,297.190027,0.563797,-1.174426,0.000000,0.000000,0.000000,459.523360,0.586115,28.266442,12.488917,451.711545,1159.344773,55.762821,46.431100,27.219209,1568.009319,73.690248,26.451246,     NaN,     NaN,     NaN,     NaN,     NaN,80.914981,2.335650,3.062477,2.439730,5.406785,8.874112,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:40:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.002826,1156.739417,60.499363,49.619520,10.879843,28.096743,44.225481,0.000000,1563.937622,97.154814,87.607106,9.547708,11.957842,122.514788,0.000000,0.000000,0.000000,0.000000,0.000000,60.026012,297.420012,0.566511,-1.411864,0.000000,0.000000,0.000000,459.550012,0.585355,28.096743,11.957842,453.893586,1159.323899,55.785193,46.408163,27.215729,1567.925424,73.839387,26.356284,     NaN,     NaN,     NaN,     NaN,     NaN,81.104901,2.350021,3.082819,2.388998,5.401935,8.881083,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:40:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.502525,1155.505945,60.403870,49.549870,10.854001,28.141227,44.121638,0.000000,1566.203296,97.153129,87.615001,9.538128,11.951129,122.474322,0.000000,0.000000,0.000000,0.000000,0.000000,60.033040,297.780040,0.568823,-1.702890,0.000000,0.000000,0.000000,459.616707,0.584545,28.141227,11.951129,456.023475,1159.304976,55.807624,46.386357,27.213048,1567.877799,73.987848,26.262451,     NaN,     NaN,     NaN,     NaN,     NaN,81.293360,2.366883,3.101875,2.341411,5.381837,8.886766,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:40:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.365324,1157.152295,60.256728,49.436032,10.820695,26.840351,44.035560,0.000000,1567.638074,97.148840,87.621377,9.527463,12.661705,122.373997,0.000000,0.000000,0.000000,0.000000,0.000000,60.031039,298.020039,0.570520,-1.862568,0.000000,0.000000,0.000000,459.606705,0.584558,26.840351,12.661705,458.095088,1159.292160,55.830242,46.366019,27.201008,1567.840726,74.135387,26.165888,     NaN,     NaN,     NaN,     NaN,     NaN,81.479968,2.372479,3.119610,2.298136,5.360069,8.891449,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:40:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.519755,1155.954944,60.187102,49.379893,10.807209,25.447088,43.981062,0.000000,1566.611035,97.145875,87.622366,9.523509,12.675436,122.302159,0.000000,0.000000,0.000000,0.000000,0.000000,60.031037,298.020037,0.571445,-1.966089,0.000000,0.000000,0.000000,459.606703,0.584558,25.447088,12.675436,460.140708,1159.270254,55.852828,46.346294,27.180532,1567.796370,74.282458,26.068065,     NaN,     NaN,     NaN,     NaN,     NaN,81.665657,2.385024,3.136403,2.256334,5.336848,8.894394,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:41:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.345853,1158.489026,60.074556,49.285424,10.789132,20.979507,43.893319,0.000000,1564.262781,97.138796,87.620404,9.518392,12.482718,122.096953,0.000000,0.000000,0.000000,0.000000,0.000000,60.026082,298.190082,0.571962,-1.780175,0.000000,0.000000,0.000000,459.586748,0.586759,20.979507,12.482718,462.139936,1159.252449,55.875641,46.327858,27.135792,1567.761763,74.428665,25.969258,     NaN,     NaN,     NaN,     NaN,     NaN,81.849717,2.378784,3.152141,2.218155,5.339466,8.896150,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:41:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.605489,1160.527600,59.930376,49.157718,10.772659,19.167997,43.821482,0.000000,1568.391589,97.125011,87.607626,9.517385,12.782887,122.037501,0.000000,0.000000,0.000000,0.000000,0.000000,60.009098,298.440098,0.572157,-1.994880,0.000000,0.000000,0.000000,459.503431,0.594845,19.167997,12.782887,464.078664,1159.247316,55.898617,46.310770,27.082402,1567.766293,74.573825,25.874280,     NaN,     NaN,     NaN,     NaN,     NaN,82.031899,2.375007,3.166588,2.183989,5.339653,8.896839,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:41:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.206035,1158.174170,59.824102,49.058807,10.765295,19.494487,43.726111,0.000000,1567.281970,97.110718,87.590013,9.520705,12.776905,121.964426,0.000000,0.000000,0.000000,0.000000,0.000000,60.009049,298.440049,0.573696,-2.181608,0.000000,0.000000,0.000000,459.503382,0.594845,19.494487,12.776905,465.968819,1159.228794,55.921748,46.294717,27.030891,1567.754566,74.718131,25.784430,     NaN,     NaN,     NaN,     NaN,     NaN,82.212609,2.370272,3.180017,2.152715,5.338379,8.896129,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:41:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.265576,1158.432227,59.742791,48.980071,10.762720,19.918318,43.674921,0.000000,1569.826355,97.095518,87.569681,9.525838,13.384056,121.688218,0.000000,0.000000,0.000000,0.000000,0.000000,60.001086,298.650086,0.574034,-2.409103,0.000000,0.000000,0.000000,459.466753,0.604324,19.918318,13.384056,467.813241,1159.195821,55.945229,46.279924,26.981146,1567.757491,74.861511,25.695924,     NaN,     NaN,     NaN,     NaN,     NaN,82.391738,2.339471,3.192585,2.124726,5.339375,8.894113,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:41:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.953673,1160.114709,59.611736,48.849599,10.762138,20.140947,43.550628,0.000000,1571.230127,97.063411,87.523001,9.540410,13.359783,121.886384,0.000000,0.000000,0.000000,0.000000,0.000000,60.000061,298.660061,0.573295,-2.508612,0.000000,0.000000,0.000000,459.440061,0.609437,20.140947,13.359783,469.608152,1159.164138,55.969353,46.266774,26.934649,1567.774953,75.003899,25.607707,     NaN,     NaN,     NaN,     NaN,     NaN,82.569133,2.318176,3.204478,2.100661,5.347476,8.891014,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:41:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.423860,1163.309375,59.560087,48.797362,10.762725,20.213205,43.491177,0.000000,1570.610803,97.047474,87.500995,9.546479,13.399423,121.864917,0.000000,0.000000,0.000000,0.000000,0.000000,60.000088,298.660088,0.571682,-2.289989,0.000000,0.000000,0.000000,459.440088,0.609437,20.213205,13.399423,471.381303,1159.170045,55.993542,46.254583,26.889966,1567.760444,75.145156,25.523641,     NaN,     NaN,     NaN,     NaN,     NaN,82.744796,2.327408,3.215100,2.079346,5.336144,8.886432,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:41:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.277904,1165.069275,59.488753,48.724921,10.763832,20.545055,43.475484,0.000000,1566.285876,97.021608,87.468422,9.553186,13.260691,121.400011,0.000000,0.000000,0.000000,0.000000,0.000000,59.999067,298.740067,0.570901,-1.939151,0.000000,0.000000,0.000000,459.436734,0.615246,20.545055,13.260691,473.091950,1159.203878,56.018552,46.244519,26.847035,1567.738424,75.285014,25.438929,     NaN,     NaN,     NaN,     NaN,     NaN,82.918079,2.368522,3.224722,2.062826,5.333993,8.881146,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:41:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.137860,1160.114734,59.387281,48.621978,10.765304,20.573873,43.220963,0.000000,1564.469226,96.976640,87.414575,9.562064,13.531458,121.402921,0.000000,0.000000,0.000000,0.000000,0.000000,59.999035,298.790035,0.573342,-2.266196,0.000000,0.000000,0.000000,459.510035,0.618050,20.573873,13.531458,474.753568,1159.213770,56.043735,46.235401,26.806611,1567.709465,75.423843,25.361102,     NaN,     NaN,     NaN,     NaN,     NaN,83.089770,2.368588,3.233267,2.048541,5.337532,8.874314,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:41:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.982064,1159.763782,59.339716,48.574001,10.765714,20.447421,43.179667,0.000000,1566.110413,96.953557,87.386464,9.567093,13.628994,121.387637,0.000000,0.000000,0.000000,0.000000,0.000000,59.999001,298.790001,0.573513,-2.426307,0.000000,0.000000,0.000000,459.510001,0.618050,20.447421,13.628994,476.382449,1159.215462,56.069257,46.227252,26.766171,1567.672593,75.561922,25.285748,     NaN,     NaN,     NaN,     NaN,     NaN,83.260243,2.368873,3.241086,2.036199,5.325446,8.865963,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:41:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.231068,1162.457800,59.238327,48.472608,10.765719,20.225490,43.197414,0.000000,1568.716711,96.901160,87.323529,9.577631,13.617529,121.396301,0.000000,0.000000,0.000000,0.000000,0.000000,59.999041,298.790041,0.572141,-2.526206,0.000000,0.000000,0.000000,459.510041,0.618050,20.225490,13.617529,477.954418,1159.230257,56.095485,46.221119,26.727067,1567.687904,75.698415,25.209217,     NaN,     NaN,     NaN,     NaN,     NaN,83.428150,2.380797,3.247553,2.027699,5.324458,8.856809,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:41:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.097087,1164.377722,59.153904,48.389050,10.764855,20.005857,43.093181,0.000000,1571.637854,96.853899,87.268830,9.585069,13.596388,121.127122,0.000000,0.000000,0.000000,0.000000,0.000000,60.005002,298.920002,0.571443,-2.631504,0.000000,0.000000,0.000000,459.670002,0.615659,20.005857,13.596388,479.500272,1159.271832,56.121946,46.215930,26.688046,1567.709408,75.833934,25.133222,     NaN,     NaN,     NaN,     NaN,     NaN,83.594552,2.404993,3.252986,2.020900,5.332590,8.846123,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:41:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.545624,1158.870898,59.059747,48.296066,10.763681,19.931525,43.014514,0.000000,1572.190088,96.797192,87.206377,9.590814,13.912953,120.954526,0.000000,0.000000,0.000000,0.000000,0.000000,60.011092,299.030092,0.574455,-3.163681,0.000000,0.000000,0.000000,459.763426,0.611909,19.931525,13.912953,480.988875,1159.287573,56.148802,46.212055,26.649972,1567.741893,75.968240,25.060123,     NaN,     NaN,     NaN,     NaN,     NaN,83.759030,2.392948,3.257195,2.016208,5.342020,8.834172,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:42:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.133536,1160.166333,58.975312,48.211747,10.763565,20.014817,42.954639,0.000000,1576.375659,96.742762,87.146275,9.596487,13.774527,120.925617,0.000000,0.000000,0.000000,0.000000,0.000000,60.014034,299.100034,0.573941,-3.386518,0.000000,0.000000,0.000000,459.806701,0.608227,20.014817,13.774527,482.446166,1159.305694,56.176044,46.209241,26.612328,1567.794880,76.101688,24.985363,     NaN,     NaN,     NaN,     NaN,     NaN,83.922114,2.382215,3.260476,2.013000,5.361174,8.820830,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:42:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.361289,1160.563721,58.906992,48.142606,10.764386,20.039688,42.880316,0.000000,1577.242712,96.696609,87.095966,9.600643,13.889303,120.874001,0.000000,0.000000,0.000000,0.000000,0.000000,60.015048,299.150048,0.573786,-3.446060,0.000000,0.000000,0.000000,459.843381,0.605279,20.039688,13.889303,483.872511,1159.327112,56.203653,46.207475,26.576977,1567.898931,76.234231,24.916728,     NaN,     NaN,     NaN,     NaN,     NaN,84.083757,2.376804,3.262758,2.011121,5.353013,8.806092,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:42:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.628344,1160.997229,58.843126,48.077431,10.765694,19.985809,42.815702,0.000000,1578.811646,96.651330,87.049222,9.602108,14.350701,120.844276,0.000000,0.000000,0.000000,0.000000,0.000000,60.015008,299.150008,0.573493,-3.521921,0.000000,0.000000,0.000000,459.843341,0.605279,19.985809,14.350701,485.258997,1159.340502,56.231564,46.206810,26.543358,1568.045991,76.365603,24.854611,     NaN,     NaN,     NaN,     NaN,     NaN,84.243566,2.379399,3.263734,2.010478,5.286400,8.789963,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:42:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.214371,1164.269324,58.762522,47.994675,10.767847,19.962282,42.703818,0.000000,1578.785815,96.591082,86.986965,9.604117,14.173994,120.519347,0.000000,0.000000,0.000000,0.000000,0.000000,60.015034,299.260034,0.571964,-3.279083,0.000000,0.000000,0.000000,459.853368,0.600916,19.962282,14.173994,486.650176,1159.374162,56.259337,46.206160,26.510647,1568.196664,76.496584,24.789650,     NaN,     NaN,     NaN,     NaN,     NaN,84.402851,2.409947,3.264094,2.009870,5.226128,8.771768,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:42:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.192404,1163.474536,58.741726,47.973221,10.768505,19.948044,42.687310,0.000000,1578.584546,96.575409,86.970036,9.605373,14.078728,120.492929,0.000000,0.000000,0.000000,0.000000,0.000000,60.015016,299.260016,0.571988,-3.267293,0.000000,0.000000,0.000000,459.853349,0.600916,19.948044,14.078728,487.993817,1159.405501,56.287856,46.207170,26.478781,1568.322191,76.626497,24.730481,     NaN,     NaN,     NaN,     NaN,     NaN,84.560278,2.426422,3.263227,2.010717,5.202592,8.752629,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:42:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.995548,1158.731555,58.643673,47.870594,10.773080,19.790100,42.600174,0.000000,1572.107483,96.499532,86.887766,9.611766,14.008315,120.533787,0.000000,0.000000,0.000000,0.000000,0.000000,60.012032,299.300032,0.574477,-3.294579,0.000000,0.000000,0.000000,459.820032,0.598060,19.790100,14.008315,489.297285,1159.409745,56.316462,46.208815,26.446081,1568.417095,76.755415,24.670974,     NaN,     NaN,     NaN,     NaN,     NaN,84.716238,2.424561,3.261172,2.011962,5.113717,8.731782,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:42:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.025812,1158.261890,58.574691,47.796820,10.777871,19.880929,42.494884,0.000000,1576.236279,96.441113,86.828217,9.612896,14.145799,120.370283,0.000000,0.000000,0.000000,0.000000,0.000000,60.010036,299.390036,0.574617,-3.561384,0.000000,0.000000,0.000000,459.783370,0.592308,19.880929,14.145799,490.595331,1159.410806,56.345025,46.210593,26.413784,1568.532501,76.883934,24.612159,     NaN,     NaN,     NaN,     NaN,     NaN,84.871630,2.423770,3.258495,2.013252,5.050357,8.708987,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:42:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.251161,1160.481140,58.516016,47.733631,10.782385,19.879583,42.407557,0.000000,1576.881409,96.389940,86.776482,9.613458,13.670259,120.332293,0.000000,0.000000,0.000000,0.000000,0.000000,60.010026,299.390026,0.573268,-3.400815,0.000000,0.000000,0.000000,459.783360,0.592308,19.879583,13.670259,491.854377,1159.436239,56.374169,46.213844,26.379500,1568.631162,77.011188,24.540768,     NaN,     NaN,     NaN,     NaN,     NaN,85.024924,2.410743,3.254297,2.015246,5.038951,8.685092,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:42:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.024017,1161.415295,58.425466,47.636078,10.789388,19.828395,42.344601,0.000000,1569.026367,96.310567,86.696582,9.613985,13.904372,120.478048,0.000000,0.000000,0.000000,0.000000,0.000000,60.005044,299.430044,0.572498,-2.783197,0.000000,0.000000,0.000000,459.780044,0.591587,19.828395,13.904372,493.088193,1159.447937,56.403516,46.217768,26.342751,1568.715602,77.137653,24.469253,     NaN,     NaN,     NaN,     NaN,     NaN,85.176980,2.415506,3.249044,2.017389,4.973993,8.659621,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:42:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.145074,1161.301758,58.370250,47.577473,10.792777,19.812205,42.280827,0.000000,1565.196924,96.262746,86.649500,9.613247,14.383124,120.344291,0.000000,0.000000,0.000000,0.000000,0.000000,60.001038,299.550038,0.572595,-2.513210,0.000000,0.000000,0.000000,459.746704,0.586555,19.812205,14.383124,494.304599,1159.448941,56.432959,46.222195,26.307298,1568.766638,77.263361,24.407392,     NaN,     NaN,     NaN,     NaN,     NaN,85.327890,2.416247,3.242768,2.019527,4.894994,8.632476,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:42:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.696978,1159.516040,58.327530,47.532829,10.794701,19.835324,42.263484,0.000000,1565.516907,96.226690,86.614695,9.611995,14.014006,120.260888,0.000000,0.000000,0.000000,0.000000,0.000000,60.001027,299.550027,0.573085,-2.585648,0.000000,0.000000,0.000000,459.746693,0.586555,19.835324,14.014006,495.481491,1159.441199,56.462878,46.227747,26.273121,1568.809331,77.388182,24.345518,     NaN,     NaN,     NaN,     NaN,     NaN,85.477311,2.413773,3.235216,2.021760,4.832203,8.604150,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:42:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.402064,1161.379163,58.244497,47.447506,10.796991,19.903238,42.214553,0.000000,1565.026624,96.159628,86.551799,9.607829,13.719410,120.488792,0.000000,0.000000,0.000000,0.000000,0.000000,60.000054,299.680054,0.572562,-2.392085,0.000000,0.000000,0.000000,459.770054,0.582900,19.903238,13.719410,496.645944,1159.449285,56.492766,46.233622,26.239194,1568.836943,77.512280,24.279979,     NaN,     NaN,     NaN,     NaN,     NaN,85.625666,2.417832,3.226627,2.023769,4.795973,8.574114,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:43:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.743722,1161.663013,58.201353,47.403428,10.797925,19.899829,42.156746,0.000000,1563.880884,96.126276,86.521823,9.604453,13.697731,120.619672,0.000000,0.000000,0.000000,0.000000,0.000000,60.000078,299.680078,0.572188,-2.251546,0.000000,0.000000,0.000000,459.770078,0.582900,19.899829,13.697731,497.795177,1159.447965,56.522759,46.239888,26.205018,1568.854318,77.635906,24.210915,     NaN,     NaN,     NaN,     NaN,     NaN,85.773284,2.416552,3.217212,2.025645,4.772130,8.542467,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:43:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.819828,1157.410339,58.092813,47.291994,10.800819,19.898062,42.084274,0.000000,1560.490088,96.047630,86.459290,9.588339,13.983329,120.444598,0.000000,0.000000,0.000000,0.000000,0.000000,60.005093,299.810093,0.574547,-2.159741,0.000000,0.000000,0.000000,459.786760,0.582154,19.898062,13.983329,498.910298,1159.433802,56.553046,46.247011,26.171462,1568.814148,77.758675,24.146284,     NaN,     NaN,     NaN,     NaN,     NaN,85.919530,2.418268,3.206481,2.027229,4.827044,8.509648,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:43:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.974973,1157.596143,58.050378,47.248207,10.802171,19.934712,42.048360,0.000000,1564.773718,96.019140,86.439212,9.579928,13.985504,120.408685,0.000000,0.000000,0.000000,0.000000,0.000000,60.005044,299.810044,0.574376,-2.317459,0.000000,0.000000,0.000000,459.786710,0.582154,19.934712,13.985504,500.012813,1159.432340,56.583251,46.254352,26.139418,1568.812313,77.880863,24.082364,     NaN,     NaN,     NaN,     NaN,     NaN,86.064866,2.419305,3.194750,2.028455,4.828525,8.475250,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:43:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.589507,1160.878564,57.966911,47.161784,10.805127,19.675239,42.056434,0.000000,1569.537354,95.969838,86.407107,9.562731,13.860836,120.601936,0.000000,0.000000,0.000000,0.000000,0.000000,60.010077,299.980077,0.572930,-2.186502,0.000000,0.000000,0.000000,459.793410,0.583595,19.675239,13.860836,501.104296,1159.452669,56.613560,46.262214,26.105174,1568.839121,78.002381,24.016655,     NaN,     NaN,     NaN,     NaN,     NaN,86.209123,2.415977,3.181846,2.029256,4.817834,8.439588,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:43:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.702485,1156.197522,57.896856,47.087719,10.809138,19.738200,42.013904,0.000000,1572.788757,95.935280,86.389691,9.545589,14.346898,120.496233,0.000000,0.000000,0.000000,0.000000,0.000000,60.014084,300.060084,0.575156,-2.514796,0.000000,0.000000,0.000000,459.793417,0.583595,19.738200,14.346898,502.183966,1159.460497,56.643863,46.270282,26.070732,1568.902658,78.123546,23.946319,     NaN,     NaN,     NaN,     NaN,     NaN,86.352799,2.416717,3.168130,2.029765,4.773562,8.402383,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:43:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.729199,1153.276379,57.836126,47.021948,10.814178,19.728179,42.031649,0.000000,1571.813330,95.908535,86.379105,9.529430,14.120733,120.609355,0.000000,0.000000,0.000000,0.000000,0.000000,60.013009,300.120009,0.576346,-2.487365,0.000000,0.000000,0.000000,459.796676,0.584316,19.728179,14.120733,503.235019,1159.455852,56.674157,46.278680,26.037445,1568.952347,78.244141,23.875620,     NaN,     NaN,     NaN,     NaN,     NaN,86.495522,2.427265,3.153280,2.029769,4.760832,8.363947,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:43:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.387558,1156.873596,57.811377,46.994628,10.816749,19.787024,42.050032,0.000000,1570.879199,95.898959,86.376727,9.522232,13.924108,120.745203,0.000000,0.000000,0.000000,0.000000,0.000000,60.013084,300.120084,0.574516,-2.023654,0.000000,0.000000,0.000000,459.796751,0.584316,19.787024,13.924108,504.282412,1159.463134,56.704611,46.287514,26.003246,1568.976661,78.364327,23.804869,     NaN,     NaN,     NaN,     NaN,     NaN,86.637579,2.417466,3.137518,2.029404,4.759427,8.324199,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:43:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.951195,1156.987170,57.728496,46.901393,10.827103,19.881979,41.966002,0.000000,1569.929553,95.870805,86.376769,9.494035,14.025359,120.565592,0.000000,0.000000,0.000000,0.000000,0.000000,60.013096,300.310096,0.574260,-1.569979,0.000000,0.000000,0.000000,459.763429,0.592334,19.881979,14.025359,505.320719,1159.461815,56.734937,46.296307,25.969413,1568.973823,78.484341,23.738554,     NaN,     NaN,     NaN,     NaN,     NaN,86.779299,2.418318,3.121093,2.028785,4.759345,8.282770,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:43:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.386790,1159.717322,57.688212,46.855074,10.833139,19.799809,41.947830,0.000000,1567.699988,95.859962,86.381710,9.478252,14.220543,120.657245,0.000000,0.000000,0.000000,0.000000,0.000000,60.013085,300.310085,0.572688,-1.080758,0.000000,0.000000,0.000000,459.763418,0.592334,19.799809,14.220543,506.344475,1159.464539,56.765339,46.305535,25.933748,1568.946813,78.603807,23.668841,     NaN,     NaN,     NaN,     NaN,     NaN,86.920059,2.418217,3.103498,2.027557,4.750330,8.240377,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:43:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.272610,1158.881250,57.665542,46.829016,10.836526,19.843169,41.931116,0.000000,1568.489624,95.855095,86.386025,9.469070,13.747388,120.699365,0.000000,0.000000,0.000000,0.000000,0.000000,60.013032,300.310032,0.572813,-0.991283,0.000000,0.000000,0.000000,459.763365,0.592334,19.843169,13.747388,507.363445,1159.471077,56.795710,46.314840,25.898955,1568.933595,78.723120,23.596503,     NaN,     NaN,     NaN,     NaN,     NaN,87.060513,2.415020,3.085256,2.026086,4.748262,8.196353,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:43:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.744376,1156.589746,57.593599,46.746765,10.846833,19.825002,41.873105,0.000000,1568.236743,95.845620,86.403664,9.441956,14.040327,120.708450,0.000000,0.000000,0.000000,0.000000,0.000000,60.006024,300.460024,0.573677,-0.775556,0.000000,0.000000,0.000000,459.696690,0.608372,19.825002,14.040327,508.364625,1159.462360,56.826094,46.324411,25.863165,1568.955816,78.842130,23.531096,     NaN,     NaN,     NaN,     NaN,     NaN,87.200390,2.418791,3.066189,2.024200,4.742923,8.150988,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:43:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.540177,1155.707202,57.566757,46.716045,10.850711,19.838306,41.853275,0.000000,1566.141357,95.844804,86.411199,9.433604,13.821385,120.802988,0.000000,0.000000,0.000000,0.000000,0.000000,60.006008,300.460008,0.573901,-0.626597,0.000000,0.000000,0.000000,459.696675,0.608372,19.838306,13.821385,509.345043,1159.427064,56.856320,46.334055,25.827490,1568.940247,78.960913,23.465899,     NaN,     NaN,     NaN,     NaN,     NaN,87.339752,2.427008,3.046352,2.021894,4.747560,8.104242,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:44:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.977803,1155.939478,57.521069,46.663522,10.857547,19.900870,41.822735,0.000000,1566.048486,95.845700,86.427567,9.418134,13.414296,120.708038,0.000000,0.000000,0.000000,0.000000,0.000000,60.000018,300.480018,0.573459,-0.334034,0.000000,0.000000,0.000000,459.746685,0.619182,19.900870,13.414296,510.318613,1159.398535,56.886491,46.343861,25.792526,1568.922384,79.079483,23.401730,     NaN,     NaN,     NaN,     NaN,     NaN,87.478708,2.431792,3.025863,2.019257,4.754528,8.055992,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:44:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.557742,1156.791016,57.493653,46.632176,10.861478,19.903330,41.828911,0.000000,1567.116821,95.846962,86.437366,9.409596,13.377016,120.693982,0.000000,0.000000,0.000000,0.000000,0.000000,59.998097,300.490097,0.572845,-0.213601,0.000000,0.000000,0.000000,459.790097,0.622023,19.903330,13.377016,511.283075,1159.393861,56.916554,46.353873,25.759227,1568.861340,79.197741,23.336607,     NaN,     NaN,     NaN,     NaN,     NaN,87.617115,2.436727,3.004720,2.016201,4.709299,8.006446,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:44:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.352650,1158.432227,57.472013,46.607930,10.864083,19.979734,41.848750,0.000000,1564.608606,95.848965,86.444543,9.404422,13.837813,120.792268,0.000000,0.000000,0.000000,0.000000,0.000000,59.998000,300.490000,0.571978,0.092103,0.000000,0.000000,0.000000,459.790000,0.622023,19.979734,13.837813,512.243020,1159.391682,56.946493,46.363896,25.725643,1568.821630,79.315870,23.272589,     NaN,     NaN,     NaN,     NaN,     NaN,87.755290,2.437414,2.983059,2.012934,4.714882,7.955187,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:44:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.220302,1157.601294,57.436024,46.568616,10.867408,19.923990,41.858035,0.000000,1565.217578,95.854724,86.456942,9.397782,14.420074,120.665096,0.000000,0.000000,0.000000,0.000000,0.000000,59.998077,300.490077,0.572122,0.127780,0.000000,0.000000,0.000000,459.790077,0.622023,19.923990,14.420074,513.195603,1159.397732,56.976243,46.373928,25.690372,1568.787853,79.433808,23.210535,     NaN,     NaN,     NaN,     NaN,     NaN,87.893151,2.431572,2.960886,2.009407,4.718824,7.902351,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:44:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.651581,1158.323828,57.411006,46.541535,10.869471,19.961345,41.852037,0.000000,1570.404346,95.859895,86.465750,9.394144,14.041864,120.727016,0.000000,0.000000,0.000000,0.000000,0.000000,59.997000,300.450000,0.571576,-0.088098,0.000000,0.000000,0.000000,459.883334,0.626971,19.961345,14.041864,514.128603,1159.392944,57.005810,46.384155,25.657543,1568.802791,79.551314,23.144677,     NaN,     NaN,     NaN,     NaN,     NaN,88.030419,2.432840,2.938295,2.005524,4.719666,7.848301,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:44:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.721041,1160.403748,57.380458,46.508489,10.871970,19.946498,41.821708,0.000000,1570.874048,95.868119,86.475677,9.392442,13.682984,120.701022,0.000000,0.000000,0.000000,0.000000,0.000000,60.002062,300.460062,0.570435,0.078510,0.000000,0.000000,0.000000,459.996729,0.625367,19.946498,13.682984,515.059240,1159.412842,57.035163,46.394377,25.623575,1568.842129,79.668586,23.078317,     NaN,     NaN,     NaN,     NaN,     NaN,88.167363,2.424332,2.915305,2.001428,4.703308,7.792667,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:44:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.296492,1157.074890,57.359766,46.486070,10.873696,20.045479,41.825210,0.000000,1574.104810,95.873750,86.482174,9.391576,13.979632,120.733633,0.000000,0.000000,0.000000,0.000000,0.000000,60.003079,300.420079,0.571906,-0.353793,0.000000,0.000000,0.000000,460.060079,0.623832,20.045479,13.979632,515.970269,1159.416741,57.064374,46.404756,25.589649,1568.845972,79.785457,23.013930,     NaN,     NaN,     NaN,     NaN,     NaN,88.303800,2.425573,2.892023,1.997102,4.704306,7.735622,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
