Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,08:44:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.387088,1154.964001,57.348294,46.473619,10.874675,20.064655,41.813625,0.000000,1574.971826,95.876382,86.485097,9.391285,13.977544,120.733197,0.000000,0.000000,0.000000,0.000000,0.000000,60.003010,300.420010,0.572897,-0.556430,0.000000,0.000000,0.000000,460.060010,0.623832,20.064655,13.977544,516.859160,1159.388327,57.093325,46.415083,25.556559,1568.867562,79.902040,22.952365,     NaN,     NaN,     NaN,     NaN,     NaN,88.439875,2.447633,2.868409,1.992595,4.723521,7.677034,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:44:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.346579,1156.889075,57.327475,46.451094,10.876381,19.963199,41.781637,0.000000,1578.083923,95.880379,86.488783,9.391597,14.163248,120.732381,0.000000,0.000000,0.000000,0.000000,0.000000,60.004044,300.420044,0.571851,-0.603422,0.000000,0.000000,0.000000,460.093377,0.617990,19.963199,14.163248,517.738524,1159.377661,57.122026,46.425450,25.523424,1568.897352,80.018104,22.891644,     NaN,     NaN,     NaN,     NaN,     NaN,88.575367,2.457636,2.844556,1.987883,4.763947,7.617247,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:44:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.200485,1160.868213,57.310934,46.433635,10.877300,19.987560,41.752117,0.000000,1573.346118,95.882523,86.490762,9.391761,13.999954,120.795966,0.000000,0.000000,0.000000,0.000000,0.000000,60.005053,300.390053,0.569783,0.001195,0.000000,0.000000,0.000000,460.126719,0.616497,19.987560,13.999954,518.627124,1159.405071,57.150551,46.435792,25.489710,1568.914268,80.133857,22.830471,     NaN,     NaN,     NaN,     NaN,     NaN,88.710525,2.441676,2.820351,1.983036,4.781410,7.555825,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:44:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.182798,1163.020337,57.297540,46.420092,10.877448,19.991381,41.750468,0.000000,1571.606873,95.883185,86.491184,9.392001,13.774626,120.730319,0.000000,0.000000,0.000000,0.000000,0.000000,60.005031,300.390031,0.568724,0.270395,0.000000,0.000000,0.000000,460.126698,0.616497,19.991381,13.774626,519.512620,1159.450173,57.178848,46.446151,25.456584,1568.891703,80.249045,22.765024,     NaN,     NaN,     NaN,     NaN,     NaN,88.845080,2.432997,2.795890,1.978023,4.758887,7.493216,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:44:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.503576,1163.768689,57.278032,46.401121,10.876912,20.039071,41.788456,0.000000,1568.463818,95.882470,86.489951,9.392519,13.914079,120.636598,0.000000,0.000000,0.000000,0.000000,0.000000,60.003010,300.390010,0.568378,0.516787,0.000000,0.000000,0.000000,460.130010,0.612870,20.039071,13.914079,520.378570,1159.483948,57.206933,46.456592,25.422089,1568.847348,80.363494,22.699758,     NaN,     NaN,     NaN,     NaN,     NaN,88.978845,2.451121,2.771234,1.972824,4.691124,7.429733,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:45:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.278745,1163.288733,57.270483,46.393735,10.876748,20.095956,41.798376,0.000000,1567.710327,95.881358,86.488776,9.392581,13.713945,120.717533,0.000000,0.000000,0.000000,0.000000,0.000000,60.003031,300.390031,0.568620,0.530849,0.000000,0.000000,0.000000,460.130031,0.612870,20.095956,13.713945,521.225358,1159.503101,57.234736,46.467043,25.387843,1568.764943,80.477163,22.637705,     NaN,     NaN,     NaN,     NaN,     NaN,89.111775,2.467343,2.746378,1.967445,4.578116,7.365426,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:45:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.581873,1161.781726,57.259552,46.383094,10.876458,20.061471,41.825203,0.000000,1572.200403,95.879015,86.486664,9.392352,13.935136,120.762527,0.000000,0.000000,0.000000,0.000000,0.000000,60.003007,300.400007,0.569390,0.130212,0.000000,0.000000,0.000000,460.120007,0.610710,20.061471,13.935136,522.060794,1159.511302,57.262368,46.477506,25.353142,1568.732515,80.590306,22.577500,     NaN,     NaN,     NaN,     NaN,     NaN,89.244138,2.472473,2.721214,1.961924,4.532515,7.299793,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:45:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.083215,1158.788330,57.242637,46.367076,10.875561,20.173051,41.721362,0.000000,1569.945044,95.874029,86.480899,9.393130,13.378674,120.610587,0.000000,0.000000,0.000000,0.000000,0.000000,60.002086,300.390086,0.570993,0.030983,0.000000,0.000000,0.000000,460.076753,0.607870,20.173051,13.378674,522.862490,1159.481139,57.289703,46.488018,25.318980,1568.709607,80.702414,22.509304,     NaN,     NaN,     NaN,     NaN,     NaN,89.375392,2.450543,2.695924,1.956204,4.515784,7.233794,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:45:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.497225,1159.541846,57.233374,46.358387,10.874988,20.223845,41.788671,0.000000,1570.306323,95.871035,86.476173,9.394862,13.219208,120.708449,0.000000,0.000000,0.000000,0.000000,0.000000,60.002022,300.390022,0.570544,0.058245,0.000000,0.000000,0.000000,460.076688,0.607870,20.223845,13.219208,523.659103,1159.453728,57.316890,46.498519,25.286270,1568.687615,80.814074,22.440082,     NaN,     NaN,     NaN,     NaN,     NaN,89.506178,2.421788,2.670280,1.950365,4.498184,7.166244,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:45:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.228800,1156.837500,57.220237,46.346125,10.874111,20.127029,41.746768,0.000000,1568.241895,95.866185,86.468808,9.397377,13.437214,120.674184,0.000000,0.000000,0.000000,0.000000,0.000000,59.995071,300.420071,0.571979,-0.047185,0.000000,0.000000,0.000000,459.886737,0.608121,20.127029,13.437214,524.443895,1159.427263,57.343873,46.509027,25.253906,1568.637525,80.925039,22.372829,     NaN,     NaN,     NaN,     NaN,     NaN,89.636229,2.424501,2.644373,1.944386,4.446452,7.097610,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:45:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.666837,1157.983228,57.214010,46.340344,10.873666,20.071909,41.742639,0.000000,1564.273083,95.863676,86.464678,9.398997,13.816756,120.613903,0.000000,0.000000,0.000000,0.000000,0.000000,59.995036,300.410036,0.571484,0.280290,0.000000,0.000000,0.000000,459.853369,0.607440,20.071909,13.816756,525.219841,1159.420325,57.370584,46.519593,25.217998,1568.600853,81.034906,22.308619,     NaN,     NaN,     NaN,     NaN,     NaN,89.765085,2.427278,2.618391,1.938238,4.457464,7.028756,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:45:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.043947,1160.966272,57.202787,46.329952,10.872835,19.992526,41.751097,0.000000,1571.090759,95.859435,86.455117,9.404318,13.462084,120.603162,0.000000,0.000000,0.000000,0.000000,0.000000,59.991029,300.380029,0.569934,-0.009251,0.000000,0.000000,0.000000,459.806696,0.608227,19.992526,13.462084,525.997441,1159.425772,57.397097,46.530125,25.180936,1568.594172,81.144186,22.244226,     NaN,     NaN,     NaN,     NaN,     NaN,89.893325,2.429654,2.592120,1.931984,4.452798,6.958525,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:45:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.828505,1163.644836,57.197559,46.325049,10.872510,19.997478,41.746346,0.000000,1572.504883,95.857653,86.449725,9.407928,13.125996,120.629173,0.000000,0.000000,0.000000,0.000000,0.000000,59.991071,300.380071,0.569086,-0.046483,0.000000,0.000000,0.000000,459.806737,0.608227,19.997478,13.125996,526.757755,1159.435750,57.423322,46.540676,25.145492,1568.567421,81.252423,22.175447,     NaN,     NaN,     NaN,     NaN,     NaN,90.020395,2.443309,2.565811,1.925603,4.414381,6.887938,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:45:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.541092,1166.416296,57.190153,46.317790,10.872363,20.037018,41.737062,0.000000,1571.606897,95.854742,86.442053,9.412689,13.320882,120.812496,0.000000,0.000000,0.000000,0.000000,0.000000,59.986082,300.340082,0.567170,0.329937,0.000000,0.000000,0.000000,459.753416,0.609747,20.037018,13.320882,527.517102,1159.480507,57.449182,46.551216,25.111033,1568.557788,81.359488,22.108216,     NaN,     NaN,     NaN,     NaN,     NaN,90.146112,2.496698,2.539594,1.919115,4.405789,6.817241,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:45:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.597180,1160.026978,57.181791,46.309438,10.872353,20.109682,41.721576,0.000000,1571.983643,95.850001,86.434750,9.415251,13.617019,120.764186,0.000000,0.000000,0.000000,0.000000,0.000000,59.986076,300.340076,0.570341,-0.258179,0.000000,0.000000,0.000000,459.753409,0.609747,20.109682,13.617019,528.250387,1159.494069,57.474773,46.561716,25.076184,1568.541588,81.465786,22.036095,     NaN,     NaN,     NaN,     NaN,     NaN,90.270927,2.492976,2.513281,1.912545,4.387664,6.745604,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:45:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.981465,1158.721252,57.174436,46.302579,10.871857,20.166443,41.716405,0.000000,1570.512756,95.845304,86.428948,9.416356,13.499234,120.712153,0.000000,0.000000,0.000000,0.000000,0.000000,59.984037,300.270037,0.570876,-0.277190,0.000000,0.000000,0.000000,459.820037,0.617633,20.166443,13.499234,528.958804,1159.481511,57.500013,46.572182,25.042705,1568.512400,81.571089,21.967562,     NaN,     NaN,     NaN,     NaN,     NaN,90.394534,2.490401,2.487052,1.905900,4.359513,6.673543,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:45:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.354386,1159.196045,57.170137,46.298783,10.871354,20.137846,41.744889,0.000000,1568.814771,95.842802,86.425854,9.416949,13.415517,120.781512,0.000000,0.000000,0.000000,0.000000,0.000000,59.984031,300.270031,0.570471,-0.129336,0.000000,0.000000,0.000000,459.820031,0.617633,20.137846,13.415517,529.659233,1159.476264,57.524979,46.582614,25.008563,1568.472373,81.675641,21.900046,     NaN,     NaN,     NaN,     NaN,     NaN,90.517220,2.489999,2.460777,1.899187,4.323125,6.600562,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:46:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.797795,1158.499329,57.161297,46.291192,10.870105,20.129602,41.754193,0.000000,1573.397754,95.837524,86.422573,9.414951,13.529693,120.693170,0.000000,0.000000,0.000000,0.000000,0.000000,59.988070,300.190070,0.570923,-0.481402,0.000000,0.000000,0.000000,459.863404,0.620474,20.129602,13.529693,530.349769,1159.481454,57.549658,46.593020,24.974130,1568.446540,81.779408,21.831254,     NaN,     NaN,     NaN,     NaN,     NaN,90.638928,2.488568,2.434500,1.892407,4.302846,6.526759,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:46:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.665754,1158.251599,57.158043,46.288352,10.869690,20.047232,41.713317,0.000000,1575.591174,95.835487,86.422041,9.413446,13.641790,120.630412,0.000000,0.000000,0.000000,0.000000,0.000000,59.988012,300.190012,0.571066,-0.628741,0.000000,0.000000,0.000000,459.863346,0.620474,20.047232,13.641790,531.017736,1159.469383,57.573953,46.603371,24.939114,1568.477735,81.882213,21.767831,     NaN,     NaN,     NaN,     NaN,     NaN,90.759414,2.489238,2.408365,1.885566,4.334237,6.452507,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:46:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.921287,1156.646533,57.153225,46.283880,10.869345,20.058594,41.710641,0.000000,1574.744788,95.832713,86.421071,9.411642,13.973445,120.682442,0.000000,0.000000,0.000000,0.000000,0.000000,59.989035,300.180035,0.571857,-0.682281,0.000000,0.000000,0.000000,459.816702,0.619087,20.058594,13.973445,531.681150,1159.456938,57.598148,46.613696,24.904137,1568.499440,81.984804,21.706303,     NaN,     NaN,     NaN,     NaN,     NaN,90.879623,2.497753,2.381848,1.878649,4.355851,6.376182,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:46:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.569970,1162.411353,57.146566,46.276574,10.869992,20.168912,41.804135,0.000000,1568.917993,95.829163,86.421407,9.407757,13.508206,120.938818,0.000000,0.000000,0.000000,0.000000,0.000000,59.990083,300.180083,0.568986,0.169878,0.000000,0.000000,0.000000,459.853416,0.616138,20.168912,13.508206,532.342335,1159.488736,57.621865,46.623982,24.869518,1568.471943,82.086127,21.633290,     NaN,     NaN,     NaN,     NaN,     NaN,90.998215,2.503947,2.355698,1.871659,4.335154,6.300089,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:46:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.825783,1162.906824,57.143796,46.273175,10.870621,20.197205,41.761618,0.000000,1566.285889,95.827149,86.422974,9.404175,13.842238,120.871114,0.000000,0.000000,0.000000,0.000000,0.000000,59.990057,300.180057,0.568710,0.413253,0.000000,0.000000,0.000000,459.853390,0.616138,20.197205,13.842238,532.983983,1159.508234,57.645251,46.634252,24.834070,1568.437910,82.186559,21.566077,     NaN,     NaN,     NaN,     NaN,     NaN,91.115647,2.516862,2.329654,1.864582,4.328090,6.223443,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:46:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.490349,1162.091382,57.139461,46.268139,10.871322,20.212490,41.663980,0.000000,1564.639551,95.824073,86.425162,9.398911,13.785991,120.634129,0.000000,0.000000,0.000000,0.000000,0.000000,59.991078,300.160078,0.569034,0.520514,0.000000,0.000000,0.000000,459.873412,0.613937,20.212490,13.785991,533.605408,1159.513968,57.668316,46.644508,24.799101,1568.374802,82.286128,21.499541,     NaN,     NaN,     NaN,     NaN,     NaN,91.231953,2.521587,2.303692,1.857409,4.299952,6.146183,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:46:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.283142,1159.319897,57.132207,46.261063,10.871143,20.199370,41.762029,0.000000,1568.128369,95.822082,86.426146,9.395936,13.873924,120.764589,0.000000,0.000000,0.000000,0.000000,0.000000,59.995000,300.120000,0.570263,0.165631,0.000000,0.000000,0.000000,459.830000,0.606746,20.199370,13.873924,534.210232,1159.519702,57.691002,46.654751,24.764737,1568.327091,82.384684,21.434409,     NaN,     NaN,     NaN,     NaN,     NaN,91.346958,2.520239,2.277914,1.850131,4.260970,6.068628,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:46:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.066985,1156.785840,57.127357,46.256384,10.870974,20.107707,41.724659,0.000000,1570.099854,95.822965,86.427911,9.395055,13.627327,120.826105,0.000000,0.000000,0.000000,0.000000,0.000000,59.995069,300.100069,0.571546,-0.184855,0.000000,0.000000,0.000000,459.796736,0.603890,20.107707,13.627327,534.799430,1159.516290,57.713501,46.664985,24.729260,1568.292713,82.482754,21.369391,     NaN,     NaN,     NaN,     NaN,     NaN,91.461343,2.523279,2.251958,1.842757,4.236853,5.989574,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:46:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.459801,1155.423376,57.125036,46.253837,10.871199,20.107825,41.735202,0.000000,1571.498499,95.823343,86.430168,9.393175,13.491297,120.877729,0.000000,0.000000,0.000000,0.000000,0.000000,59.995049,300.100049,0.572208,-0.352502,0.000000,0.000000,0.000000,459.796715,0.603890,20.107825,13.491297,535.358188,1159.491603,57.735561,46.675234,24.692486,1568.323851,82.579576,21.302720,     NaN,     NaN,     NaN,     NaN,     NaN,91.574130,2.540593,2.226354,1.835258,4.232203,5.910778,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:46:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.541411,1155.041455,57.123364,46.251859,10.871505,20.167680,41.738080,0.000000,1571.612048,95.823489,86.432125,9.391364,13.186371,120.825282,0.000000,0.000000,0.000000,0.000000,0.000000,59.999060,300.010060,0.571947,-0.403542,0.000000,0.000000,0.000000,459.906727,0.601571,20.167680,13.186371,535.897538,1159.447735,57.757349,46.685489,24.656328,1568.347420,82.675641,21.234493,     NaN,     NaN,     NaN,     NaN,     NaN,91.685939,2.548914,2.200778,1.827648,4.238667,5.831120,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:46:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.719947,1155.862036,57.121103,46.248652,10.872451,20.171604,41.745100,0.000000,1571.818469,95.824107,86.435780,9.388328,13.633523,120.844275,0.000000,0.000000,0.000000,0.000000,0.000000,59.999090,300.020090,0.571772,-0.284101,0.000000,0.000000,0.000000,459.900090,0.600130,20.171604,13.633523,536.417251,1159.412784,57.778708,46.695759,24.618878,1568.356222,82.770489,21.165477,     NaN,     NaN,     NaN,     NaN,     NaN,91.796185,2.550969,2.175567,1.819918,4.247358,5.751655,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:46:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.459434,1155.211755,57.120284,46.247117,10.873167,20.133835,41.751097,0.000000,1570.486938,95.825000,86.438296,9.386704,13.380540,120.945853,0.000000,0.000000,0.000000,0.000000,0.000000,59.999083,300.020083,0.572056,-0.221224,0.000000,0.000000,0.000000,459.900083,0.600130,20.133835,13.380540,536.922023,1159.370923,57.799803,46.706024,24.581609,1568.356079,82.864628,21.095773,     NaN,     NaN,     NaN,     NaN,     NaN,91.905508,2.557767,2.150386,1.812088,4.247286,5.671238,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:47:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.631563,1157.792297,57.118583,46.245409,10.873174,20.249139,41.744499,0.000000,1565.269165,95.826915,86.442542,9.384373,13.469833,121.058163,0.000000,0.000000,0.000000,0.000000,0.000000,60.001043,299.970043,0.570685,0.326150,0.000000,0.000000,0.000000,459.856710,0.599462,20.249139,13.469833,537.423742,1159.358480,57.820586,46.716285,24.545694,1568.337929,82.957920,21.023965,     NaN,     NaN,     NaN,     NaN,     NaN,92.013735,2.562224,2.125343,1.804161,4.252292,5.590175,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:47:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.563474,1159.944397,57.116932,46.244694,10.872238,20.095009,41.747985,0.000000,1562.265466,95.829330,86.446004,9.383325,13.766879,121.035433,0.000000,0.000000,0.000000,0.000000,0.000000,59.998034,299.970034,0.569675,0.676286,0.000000,0.000000,0.000000,459.840034,0.598034,20.095009,13.766879,537.897283,1159.327284,57.840939,46.726537,24.509241,1568.348108,83.050021,20.955699,     NaN,     NaN,     NaN,     NaN,     NaN,92.120451,2.541124,2.100699,1.796150,4.242005,5.509232,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:47:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.471825,1159.789551,57.116271,46.244476,10.871796,19.972266,41.768203,0.000000,1560.732642,95.831426,86.448286,9.383141,13.254995,120.989590,0.000000,0.000000,0.000000,0.000000,0.000000,59.998028,299.970028,0.569774,0.767273,0.000000,0.000000,0.000000,459.840028,0.598034,19.972266,13.254995,538.365143,1159.318395,57.860944,46.736769,24.472242,1568.293574,83.141232,20.886134,     NaN,     NaN,     NaN,     NaN,     NaN,92.226025,2.536664,2.076281,1.788066,4.276511,5.427780,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:47:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.011185,1158.685120,57.116894,46.244256,10.872638,20.128979,41.816328,0.000000,1562.544177,95.836335,86.453075,9.383260,13.445358,121.007781,0.000000,0.000000,0.000000,0.000000,0.000000,59.998098,299.990098,0.570311,0.574627,0.000000,0.000000,0.000000,459.816765,0.595165,20.128979,13.445358,538.821761,1159.304633,57.880747,46.746988,24.435582,1568.228717,83.231913,20.818981,     NaN,     NaN,     NaN,     NaN,     NaN,92.330919,2.530275,2.051812,1.779902,4.285374,5.344903,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:47:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.534106,1157.508423,57.117754,46.243933,10.873821,20.190506,41.789498,0.000000,1568.164490,95.839295,86.456091,9.383204,13.534961,120.975996,0.000000,0.000000,0.000000,0.000000,0.000000,59.998012,299.990012,0.570829,0.137500,0.000000,0.000000,0.000000,459.816678,0.595165,20.190506,13.534961,539.264079,1159.303027,57.900139,46.757174,24.399184,1568.216789,83.321499,20.752603,     NaN,     NaN,     NaN,     NaN,     NaN,92.434418,2.531328,2.027739,1.771683,4.282532,5.261951,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:47:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.945171,1158.086438,57.120032,46.243134,10.876898,20.215686,41.804562,0.000000,1570.884338,95.845982,86.462367,9.383614,12.927296,120.933878,0.000000,0.000000,0.000000,0.000000,0.000000,60.002088,300.070088,0.570535,0.039515,0.000000,0.000000,0.000000,459.736755,0.593093,20.215686,12.927296,539.688352,1159.306870,57.919066,46.767319,24.362964,1568.208102,83.409849,20.680360,     NaN,     NaN,     NaN,     NaN,     NaN,92.536343,2.529270,2.004200,1.763417,4.273097,5.179324,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:47:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.555444,1157.085205,57.121542,46.243296,10.878246,20.279897,41.829755,0.000000,1568.432861,95.849177,86.465121,9.384055,13.483249,120.930582,0.000000,0.000000,0.000000,0.000000,0.000000,60.002074,300.090074,0.570996,0.120236,0.000000,0.000000,0.000000,459.726741,0.590931,20.279897,13.483249,540.102878,1159.313235,57.937752,46.777446,24.326736,1568.204203,83.497556,20.612407,     NaN,     NaN,     NaN,     NaN,     NaN,92.637449,2.522180,1.980730,1.755078,4.272567,5.095507,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:47:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.993951,1158.695447,57.123196,46.243673,10.879523,20.322013,41.793424,0.000000,1569.403137,95.852186,86.467365,9.384821,13.543533,120.889297,0.000000,0.000000,0.000000,0.000000,0.000000,60.002099,300.090099,0.570520,0.168222,0.000000,0.000000,0.000000,459.726765,0.590931,20.322013,13.543533,540.503908,1159.331299,57.956066,46.787553,24.290848,1568.218309,83.584276,20.544582,     NaN,     NaN,     NaN,     NaN,     NaN,92.737295,2.505904,1.957611,1.746670,4.272308,5.011324,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:47:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.446611,1163.025525,57.127250,46.245015,10.882234,20.254686,41.774199,0.000000,1573.227405,95.859859,86.471335,9.388524,13.332419,120.983817,0.000000,0.000000,0.000000,0.000000,0.000000,60.001016,300.110016,0.567910,0.243517,0.000000,0.000000,0.000000,459.706682,0.588781,20.254686,13.332419,540.896082,1159.372902,57.973939,46.797649,24.253760,1568.244573,83.669805,20.474301,     NaN,     NaN,     NaN,     NaN,     NaN,92.835637,2.503427,1.935014,1.738184,4.285274,4.927308,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:47:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.951925,1159.639905,57.129749,46.246607,10.883142,20.318783,41.773989,0.000000,1572.406812,95.864794,86.475240,9.389555,13.166025,120.988768,0.000000,0.000000,0.000000,0.000000,0.000000,59.997052,300.170052,0.569635,0.043824,0.000000,0.000000,0.000000,459.623386,0.592514,20.318783,13.166025,541.259668,1159.385059,57.991432,46.807744,24.216447,1568.262722,83.754320,20.405600,     NaN,     NaN,     NaN,     NaN,     NaN,92.932691,2.512372,1.912805,1.729602,4.300287,4.842999,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:47:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.322344,1155.660767,57.132555,46.248846,10.883709,20.272653,41.753148,0.000000,1569.650867,95.869274,86.479506,9.389768,13.325407,121.013552,0.000000,0.000000,0.000000,0.000000,0.000000,59.999081,300.170081,0.571402,-0.093629,0.000000,0.000000,0.000000,459.596748,0.593274,20.272653,13.325407,541.606793,1159.395869,58.008604,46.817848,24.180002,1568.260198,83.837971,20.332784,     NaN,     NaN,     NaN,     NaN,     NaN,93.028639,2.504093,1.890877,1.720915,4.298048,4.758048,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:47:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.210427,1153.524109,57.133821,46.249888,10.883934,20.240763,41.758108,0.000000,1568.675439,95.871070,86.481123,9.389947,13.325722,121.035853,0.000000,0.000000,0.000000,0.000000,0.000000,59.999039,300.170039,0.572614,-0.171763,0.000000,0.000000,0.000000,459.596706,0.593274,20.240763,13.325722,541.933928,1159.387267,58.025627,46.827968,24.142167,1568.244314,83.921199,20.261054,     NaN,     NaN,     NaN,     NaN,     NaN,93.124043,2.521624,1.868883,1.712118,4.291156,4.671261,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:48:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.042691,1157.508398,57.137902,46.253510,10.884393,20.307443,41.763062,0.000000,1566.502673,95.877012,86.488779,9.388233,13.217340,120.955340,0.000000,0.000000,0.000000,0.000000,0.000000,60.003097,300.210097,0.570695,0.288048,0.000000,0.000000,0.000000,459.563430,0.594767,20.307443,13.217340,542.228331,1159.364530,58.042108,46.838106,24.104248,1568.214581,84.002948,20.187900,460.378339,0.008945,60.008301,0.547671,     NaN,93.217556,2.539314,1.847655,1.703205,4.280863,4.585415,1.119562,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:48:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.175919,1157.838721,57.139557,46.255508,10.884049,20.427073,41.736016,0.000000,1568.210950,95.879676,86.493464,9.386212,13.092235,120.866570,0.000000,0.000000,0.000000,0.000000,0.000000,60.003064,300.210064,0.570551,0.226759,0.000000,0.000000,0.000000,459.563397,0.594767,20.427073,13.092235,542.509125,1159.345837,58.058268,46.848262,24.067322,1568.167759,84.083819,20.114942,460.363191,0.008913,60.008190,0.548224,4.372277,93.309932,2.538085,1.826735,1.694176,4.234043,4.498969,1.111972,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:48:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.738843,1156.987146,57.141574,46.258555,10.883019,20.512429,41.829320,0.000000,1566.879407,95.884512,86.499709,9.384802,13.117929,121.435511,0.000000,0.000000,0.000000,0.000000,0.000000,60.005003,300.220003,0.571044,0.256278,0.000000,0.000000,0.000000,459.500003,0.594124,20.512429,13.117929,542.775828,1159.351055,58.073956,46.858433,24.029709,1568.138571,84.163384,20.042253,460.347988,0.008880,60.008090,0.548771,4.309720,93.400646,2.530910,1.806445,1.685034,4.212442,4.413048,1.104899,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:48:17.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.533210,1161.275928,57.140593,46.260759,10.879834,20.498069,41.746731,0.000000,1562.131250,95.888866,86.505722,9.383144,13.402702,121.373979,0.000000,0.000000,0.000000,0.000000,0.000000,60.010007,300.060007,0.568798,0.866805,0.000000,0.000000,0.000000,459.366673,0.597925,20.498069,13.402702,543.020914,1159.337693,58.089380,46.868603,23.992693,1568.103533,84.242229,19.968002,460.332784,0.008847,60.007990,0.549339,4.245483,93.490450,2.533669,1.786342,1.675783,4.211129,4.325981,1.097568,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:48:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.363489,1161.286267,57.138240,46.262006,10.876234,20.550105,41.724036,0.000000,1566.832935,95.891683,86.510168,9.381516,13.354201,121.283572,0.000000,0.000000,0.000000,0.000000,0.000000,60.010032,300.060032,0.568981,0.549836,0.000000,0.000000,0.000000,459.366699,0.597925,20.550105,13.354201,543.250904,1159.329722,58.104409,46.878783,23.956759,1568.086673,84.320080,19.894422,460.316395,0.008812,60.007907,0.549877,4.181514,93.578976,2.525208,1.766681,1.666424,4.210102,4.238641,1.089776,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:48:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.273110,1162.287500,57.129405,46.264417,10.864988,20.588324,41.704245,0.000000,1563.731213,95.898196,86.521897,9.376299,13.690315,121.319519,0.000000,0.000000,0.000000,0.000000,0.000000,60.011017,299.830017,0.568643,0.774278,0.000000,0.000000,0.000000,459.210017,0.594499,20.588324,13.690315,543.458434,1159.330439,58.118890,46.888956,23.919147,1568.023566,84.396559,19.825609,460.299044,0.008775,60.007830,0.550414,4.119795,93.665745,2.525923,1.747753,1.656972,4.178109,4.152093,1.082321,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:48:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.438781,1161.492688,57.120985,46.265781,10.855204,20.570651,41.710003,0.000000,1563.849890,95.903413,86.532339,9.371074,13.766159,121.303808,0.000000,0.000000,0.000000,0.000000,0.000000,60.011051,299.830051,0.569544,0.685126,0.000000,0.000000,0.000000,459.210051,0.594499,20.570651,13.766159,543.654688,1159.352660,58.132942,46.899121,23.882527,1567.955613,84.472039,19.756912,460.281544,0.008737,60.007769,0.550944,4.059845,93.751210,2.527261,1.729305,1.647426,4.145665,4.065360,1.074247,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:48:37.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.709741,1162.287500,57.099522,46.266803,10.832719,20.379187,41.654275,0.000000,1568.009692,95.917021,86.557593,9.359428,13.633841,121.270786,0.000000,0.000000,0.000000,0.000000,0.000000,60.008099,299.740099,0.570163,0.420881,0.000000,0.000000,0.000000,458.906765,0.591987,20.379187,13.633841,543.826859,1159.377691,58.146452,46.909266,23.844498,1567.942910,84.546401,19.684087,460.263099,0.008697,60.007713,0.551458,3.996416,93.835188,2.528686,1.711509,1.637796,4.142066,3.978968,1.066373,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:48:42.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.960584,1159.629602,57.087026,46.265629,10.821397,20.440911,41.629912,0.000000,1568.370959,95.925778,86.571526,9.354252,13.692674,121.330653,0.000000,0.000000,0.000000,0.000000,0.000000,60.008096,299.740096,0.572066,0.166526,0.000000,0.000000,0.000000,458.906763,0.591987,20.440911,13.692674,543.979331,1159.392601,58.159628,46.919392,23.806476,1567.933219,84.620148,19.612028,460.243766,0.008808,60.007647,0.551992,3.931579,93.918338,2.522170,1.693986,1.628070,4.138994,3.891358,1.059178,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:48:47.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.655871,1159.794763,57.074222,46.263644,10.810578,20.441746,41.624141,0.000000,1569.981201,95.934769,86.586048,9.348721,13.392931,121.338094,0.000000,0.000000,0.000000,0.000000,0.000000,60.008015,299.740015,0.572399,0.077424,0.000000,0.000000,0.000000,458.906682,0.591987,20.441746,13.392931,544.113127,1159.400085,58.172442,46.929492,23.768477,1567.932761,84.693155,19.538623,460.224433,0.008766,60.007580,0.552544,3.865908,94.000510,2.521349,1.676821,1.618246,4.138762,3.802787,1.051578,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:48:52.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.812828,1158.571570,57.043477,46.256687,10.786790,20.482206,41.608450,0.000000,1572.979724,95.955245,86.620491,9.334754,13.319436,121.352129,0.000000,0.000000,0.000000,0.000000,0.000000,60.010033,299.580033,0.574114,-0.272307,0.000000,0.000000,0.000000,458.593367,0.591664,20.482206,13.319436,544.212351,1159.403612,58.184540,46.939539,23.730343,1567.952889,84.764655,19.465628,460.203507,0.009286,60.007536,0.553052,3.797075,94.080691,2.520940,1.660664,1.608351,4.158677,3.715731,1.044966,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:48:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.204190,1158.876074,57.021773,46.250443,10.771329,20.536083,41.589040,0.000000,1567.472925,95.969296,86.644373,9.324923,13.461464,121.365751,0.000000,0.000000,0.000000,0.000000,0.000000,60.008039,299.640039,0.574900,0.085330,0.000000,0.000000,0.000000,458.513372,0.589587,20.536083,13.461464,544.293893,1159.418780,58.196138,46.949546,23.692099,1567.948646,84.835075,19.395175,460.182026,0.009348,60.007491,0.553539,3.729827,94.159449,2.510452,1.645160,1.598371,4.154182,3.628763,1.038040,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:49:02.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.974860,1160.088904,56.997865,46.242584,10.755281,20.507794,41.612155,0.000000,1567.803235,95.984724,86.670795,9.313929,13.408815,121.379369,0.000000,0.000000,0.000000,0.000000,0.000000,60.005054,299.690054,0.575249,0.145390,0.000000,0.000000,0.000000,458.453388,0.585301,20.507794,13.408815,544.369867,1159.440255,58.207458,46.959504,23.653985,1567.921493,84.905257,19.323975,460.160026,0.009453,60.007441,0.553995,3.663708,94.237800,2.496126,1.629809,1.588294,4.144573,3.539532,1.031146,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:49:07.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.631469,1160.543079,56.979934,46.235989,10.743945,20.480543,41.582014,0.000000,1569.532166,95.996668,86.690434,9.306234,13.567567,121.382259,0.000000,0.000000,0.000000,0.000000,0.000000,60.005054,299.690054,0.575628,0.061416,0.000000,0.000000,0.000000,458.453387,0.585301,20.480543,13.567567,544.405805,1159.457115,58.217939,46.969368,23.615387,1567.917910,84.973848,19.253395,460.137600,0.009492,60.007375,0.554450,3.596056,94.313987,2.493252,1.615676,1.578168,4.142890,3.452280,1.024061,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:49:12.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.988900,1157.843860,56.951762,46.222700,10.729062,20.580563,41.621856,0.000000,1568.169641,96.018784,86.721573,9.297211,13.314470,121.473505,0.000000,0.000000,0.000000,0.000000,0.000000,60.001079,299.790079,0.577643,-0.096702,0.000000,0.000000,0.000000,458.426746,0.583881,20.580563,13.314470,544.410669,1159.453473,58.227883,46.979148,23.576338,1567.922009,85.041520,19.180762,460.115008,0.009487,60.007286,0.554898,3.525980,94.388907,2.494395,1.602232,1.567977,4.143906,3.364838,1.016631,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:49:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.069626,1159.428271,56.931143,46.209250,10.721893,20.532867,41.653846,0.000000,1567.199353,96.038251,86.745576,9.292674,13.458763,121.391746,0.000000,0.000000,0.000000,0.000000,0.000000,59.996003,299.860003,0.577687,0.105628,0.000000,0.000000,0.000000,458.533336,0.576476,20.532867,13.458763,544.388711,1159.432198,58.237304,46.988856,23.538125,1567.912461,85.108081,19.110046,460.092415,0.009438,60.007197,0.555372,3.455771,94.462369,2.493103,1.589528,1.557721,4.143937,3.277557,1.008637,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:49:22.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.856321,1164.289990,56.916004,46.196993,10.719011,20.579026,41.550851,0.000000,1563.364783,96.054013,86.762551,9.291462,13.358452,121.346761,0.000000,0.000000,0.000000,0.000000,0.000000,59.994083,299.910083,0.575802,0.584416,0.000000,0.000000,0.000000,458.610083,0.571291,20.579026,13.358452,544.365375,1159.441402,58.246365,46.998455,23.500119,1567.881610,85.174153,19.039494,460.070378,0.009391,60.007053,0.555762,3.389738,94.535152,2.505828,1.577218,1.547409,4.147652,3.188631,0.999028,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:49:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.318557,1164.816418,56.910071,46.191594,10.718477,20.552090,41.569642,0.000000,1560.201111,96.060627,86.768752,9.291875,13.393448,121.447921,0.000000,0.000000,0.000000,0.000000,0.000000,59.994087,299.910087,0.575291,0.940537,0.000000,0.000000,0.000000,458.610087,0.571291,20.552090,13.393448,544.317626,1159.467666,58.254672,47.007964,23.460934,1567.837800,85.238354,18.970299,460.048694,0.009344,60.006875,0.556132,3.323748,94.605539,2.537230,1.566120,1.537071,4.186932,3.102105,0.988006,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:49:32.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.995091,1164.119629,56.891198,46.173015,10.718183,20.608228,41.664178,0.000000,1563.106702,96.082965,86.788137,9.294828,13.028757,121.568056,0.000000,0.000000,0.000000,0.000000,0.000000,59.998058,299.990058,0.575802,0.674929,0.000000,0.000000,0.000000,458.790058,0.564528,20.608228,13.028757,544.236812,1159.470074,58.262424,47.017376,23.421277,1567.798547,85.301259,18.895924,460.028175,0.009300,60.006703,0.556443,3.255461,94.674261,2.541016,1.555848,1.526700,4.223718,3.016270,0.977263,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:49:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.450042,1165.084741,56.885153,46.166190,10.718963,20.523901,41.662117,0.000000,1561.434546,96.091458,86.793179,9.298279,13.355247,121.552783,0.000000,0.000000,0.000000,0.000000,0.000000,60.002032,300.020032,0.575357,0.833701,0.000000,0.000000,0.000000,458.870032,0.562251,20.523901,13.355247,544.145956,1159.477529,58.269824,47.026690,23.382100,1567.747453,85.363453,18.822666,460.008138,0.009257,60.006553,0.556765,3.187484,94.742084,2.555502,1.546031,1.516280,4.245518,2.929224,0.965330,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:49:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.432291,1164.945410,56.881638,46.162094,10.719544,20.495722,41.648493,0.000000,1562.616431,96.097042,86.795602,9.301440,13.505021,121.541636,0.000000,0.000000,0.000000,0.000000,0.000000,60.002063,300.020063,0.575377,0.705387,0.000000,0.000000,0.000000,458.870063,0.562251,20.495722,13.505021,544.032210,1159.494388,58.276590,47.035932,23.342806,1567.704847,85.423962,18.751727,459.988934,0.009215,60.006448,0.557063,3.119419,94.807778,2.581522,1.537202,1.505817,4.258367,2.843984,0.953255,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:49:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.391781,1162.499097,56.870828,46.150195,10.720633,20.497982,41.535352,0.000000,1567.049707,96.115199,86.802177,9.313022,13.691322,121.383079,0.000000,0.000000,0.000000,0.000000,0.000000,60.006042,300.020042,0.576527,0.123718,0.000000,0.000000,0.000000,459.073375,0.560549,20.497982,13.691322,543.909117,1159.512108,58.283012,47.045094,23.304081,1567.678153,85.483705,18.679670,459.970860,0.009176,60.006364,0.557371,3.049869,94.872550,2.591176,1.528831,1.495287,4.247254,2.757573,0.939424,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:49:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.920635,1161.090125,56.867417,46.147041,10.720377,20.464634,41.566517,0.000000,1568.278040,96.120839,86.803671,9.317168,13.189044,121.315358,0.000000,0.000000,0.000000,0.000000,0.000000,60.006054,300.020054,0.577050,-0.073450,0.000000,0.000000,0.000000,459.073388,0.560549,20.464634,13.189044,543.761473,1159.518903,58.288955,47.054223,23.265639,1567.639761,85.542141,18.604139,459.953583,0.009139,60.006326,0.557614,2.979409,94.935678,2.593714,1.521177,1.484664,4.210056,2.671666,0.927022,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:49:57.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.765719,1158.907043,56.861803,46.141570,10.720233,20.449585,41.666661,0.000000,1569.779871,96.132164,86.806863,9.325301,13.602979,121.606048,0.000000,0.000000,0.000000,0.000000,0.000000,60.010095,299.950095,0.578200,-0.453242,0.000000,0.000000,0.000000,459.193428,0.562581,20.449585,13.602979,543.578103,1159.515119,58.294324,47.063322,23.226776,1567.639446,85.598996,18.529914,459.937175,0.009104,60.006309,0.557852,2.904986,94.996822,2.593806,1.514379,1.473938,4.209924,2.587259,0.914575,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:50:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.187031,1159.789575,56.860118,46.139349,10.720770,20.431203,41.583251,0.000000,1567.503870,96.136044,86.808302,9.327742,14.103383,121.402489,0.000000,0.000000,0.000000,0.000000,0.000000,60.009030,299.970030,0.577769,-0.270683,0.000000,0.000000,0.000000,459.226697,0.563266,20.431203,14.103383,543.381021,1159.523749,58.299226,47.072391,23.187218,1567.649424,85.654580,18.461464,459.921472,0.009070,60.006287,0.558064,2.830142,95.056367,2.592111,1.508254,1.463103,4.207448,2.503350,0.902220,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:50:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.565351,1160.336646,56.858979,46.137457,10.721522,20.470426,41.598527,0.000000,1566.094922,96.138473,86.808826,9.329647,13.826339,121.354181,0.000000,0.000000,0.000000,0.000000,0.000000,60.009012,299.970012,0.577348,-0.115950,0.000000,0.000000,0.000000,459.226679,0.563266,20.470426,13.826339,543.173436,1159.530287,58.303940,47.081445,23.148129,1567.651288,85.709648,18.392808,459.906120,0.009037,60.006281,0.558252,2.756283,95.115261,2.592672,1.502375,1.452145,4.206680,2.417157,0.890255,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:50:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.322171,1157.560034,56.856772,46.133259,10.723513,20.517816,41.612577,0.000000,1570.182434,96.142782,86.809597,9.333185,13.557255,121.451633,0.000000,0.000000,0.000000,0.000000,0.000000,60.003098,299.950098,0.578694,-0.635393,0.000000,0.000000,0.000000,459.230098,0.566165,20.517816,13.557255,542.924974,1159.529685,58.307824,47.090445,23.109607,1567.660864,85.762418,18.321792,459.891046,0.009004,60.006271,0.558451,2.680913,95.171243,2.593119,1.497692,1.441118,4.210488,2.335067,0.878461,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:50:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.045889,1161.234656,56.856232,46.131107,10.725125,20.555284,41.603905,0.000000,1569.676660,96.143552,86.809889,9.333663,13.764314,121.360798,0.000000,0.000000,0.000000,0.000000,0.000000,60.001051,299.890051,0.576661,-0.325541,0.000000,0.000000,0.000000,459.273385,0.573369,20.555284,13.764314,542.675424,1159.550559,58.311393,47.099420,23.071313,1567.667917,85.814325,18.249713,459.875972,0.008972,60.006260,0.558650,2.607901,95.226134,2.582081,1.493433,1.429988,4.212130,2.252002,0.866242,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
