Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,08:50:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.465514,1159.242517,56.856039,46.129442,10.726596,20.558788,41.618557,0.000000,1569.816016,96.143295,86.808980,9.334315,13.980865,121.373180,0.000000,0.000000,0.000000,0.000000,0.000000,60.001012,299.910012,0.577343,-0.446006,0.000000,0.000000,0.000000,459.263346,0.575559,20.558788,13.980865,542.394674,1159.578859,58.314216,47.108310,23.032497,1567.667660,85.864218,18.180362,459.861101,0.008940,60.006237,0.558835,2.535614,95.278491,2.561181,1.490178,1.418855,4.212018,2.172157,0.853315,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:50:27.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,517.703252,1155.562720,56.855963,46.126750,10.729213,20.469508,41.627645,0.000000,1569.521851,96.141808,86.806985,9.334822,13.727774,121.440485,0.000000,0.000000,0.000000,0.000000,0.000000,60.002084,299.920084,0.579328,-0.717869,0.000000,0.000000,0.000000,459.216751,0.578521,20.469508,13.727774,542.078608,1159.559734,58.316703,47.117133,22.992725,1567.671416,85.913228,18.111674,459.845805,0.008907,60.006198,0.559039,2.459605,95.329747,2.576359,1.487350,1.407682,4.212904,2.091424,0.839872,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:50:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,517.792437,1155.996240,56.856341,46.125290,10.731051,20.492325,41.607420,0.000000,1569.238013,96.139989,86.805519,9.334470,13.548382,121.364519,0.000000,0.000000,0.000000,0.000000,0.000000,60.002065,299.930065,0.579248,-0.625795,0.000000,0.000000,0.000000,459.156731,0.580775,20.492325,13.548382,541.744368,1159.521916,58.318850,47.125884,22.952654,1567.677294,85.961357,18.042592,459.830397,0.008874,60.006143,0.559248,2.382525,95.379905,2.584065,1.484946,1.396490,4.213161,2.009690,0.825634,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:50:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.062622,1158.427051,56.857896,46.122792,10.735104,20.591511,41.583258,0.000000,1569.908936,96.135607,86.801642,9.333965,13.224158,121.319093,0.000000,0.000000,0.000000,0.000000,0.000000,59.999029,299.980029,0.577926,-0.549717,0.000000,0.000000,0.000000,459.163362,0.584396,20.591511,13.224158,541.390215,1159.512025,58.320164,47.134405,22.912681,1567.693121,86.007390,17.966404,459.814712,0.008840,60.006065,0.559465,2.307611,95.427470,2.586342,1.483539,1.385561,4.219101,1.931585,0.811260,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:50:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.892393,1161.337854,56.860899,46.119275,10.741624,20.666955,41.566527,0.000000,1566.187817,96.128445,86.795068,9.333378,13.382489,121.329819,0.000000,0.000000,0.000000,0.000000,0.000000,59.999022,299.980022,0.575896,0.047050,0.000000,0.000000,0.000000,459.163355,0.584396,20.666955,13.382489,541.023961,1159.518390,58.320859,47.142690,22.873041,1567.687329,86.051941,17.894809,459.799063,0.008806,60.005965,0.559686,2.235080,95.473222,2.586944,1.482822,1.374918,4.217961,1.854883,0.796287,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:50:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.545239,1160.063098,56.862663,46.116401,10.746262,20.648274,41.583043,0.000000,1570.574683,96.121799,86.788811,9.332987,13.610917,121.308350,0.000000,0.000000,0.000000,0.000000,0.000000,59.999038,299.980038,0.576280,-0.289336,0.000000,0.000000,0.000000,459.163371,0.584396,20.648274,13.610917,540.650133,1159.523751,58.321094,47.150752,22.832441,1567.698626,86.095393,17.825833,459.783415,0.008772,60.005864,0.559912,2.162964,95.517641,2.587068,1.482586,1.364526,4.222981,1.778017,0.780711,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:50:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.707954,1155.696887,56.862627,46.113841,10.748785,20.476725,41.681725,0.000000,1573.568066,96.114806,86.781920,9.332886,13.327374,121.305877,0.000000,0.000000,0.000000,0.000000,0.000000,60.009064,299.880064,0.578129,-0.784248,0.000000,0.000000,0.000000,458.886731,0.587654,20.476725,13.327374,540.238753,1159.494506,58.320580,47.158443,22.791033,1567.705737,86.137259,17.751852,459.766915,0.008737,60.005764,0.560161,2.089262,95.560151,2.598639,1.483078,1.354669,4.230922,1.703001,0.765982,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:50:57.46,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.454279,1155.056921,56.861326,46.111849,10.749477,20.579742,41.590482,0.000000,1571.632715,96.107696,86.775307,9.332388,13.718583,121.307533,0.000000,0.000000,0.000000,0.000000,0.000000,60.013093,299.900093,0.578450,-0.703315,0.000000,0.000000,0.000000,458.830093,0.588453,20.579742,13.718583,539.815424,1159.454250,58.319641,47.165901,22.751809,1567.717120,86.178259,17.678839,459.749915,0.008700,60.005708,0.560421,2.015001,95.601630,2.616980,1.483953,1.345107,4.241079,1.626945,0.751147,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:51:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.972953,1156.527808,56.859889,46.110196,10.749693,20.599245,41.601005,0.000000,1569.346375,96.101346,86.769294,9.332052,14.109163,121.326932,0.000000,0.000000,0.000000,0.000000,0.000000,60.013062,299.900062,0.577872,-0.521670,0.000000,0.000000,0.000000,458.830062,0.588453,20.599245,14.109163,539.381117,1159.420790,58.317973,47.172919,22.713435,1567.740631,86.217836,17.610541,459.732748,0.008663,60.005680,0.560689,1.940917,95.641434,2.615671,1.485431,1.336206,4.238299,1.552063,0.736438,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:51:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.348363,1159.247693,56.856290,46.106560,10.749731,20.545487,41.587606,0.000000,1567.849695,96.091876,86.759998,9.331878,13.259162,121.338098,0.000000,0.000000,0.000000,0.000000,0.000000,60.008097,299.850097,0.576249,-0.136849,0.000000,0.000000,0.000000,458.660097,0.593032,20.545487,13.259162,538.936670,1159.397795,58.315479,47.179366,22.673980,1567.750064,86.255834,17.541638,459.715415,0.008626,60.005658,0.560966,1.869237,95.679420,2.607186,1.487512,1.328189,4.236425,1.479184,0.722678,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:51:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.262433,1161.379163,56.852600,46.103759,10.748841,20.520603,41.544040,0.000000,1567.803223,96.086777,86.755144,9.331634,13.528250,121.256340,0.000000,0.000000,0.000000,0.000000,0.000000,60.008067,299.850067,0.575238,0.013211,0.000000,0.000000,0.000000,458.660067,0.593032,20.520603,13.528250,538.494638,1159.392721,58.312376,47.185336,22.634431,1567.768501,86.292659,17.468462,459.697951,0.008588,60.005636,0.561241,1.798837,95.716100,2.604953,1.489985,1.320873,4.226000,1.406533,0.709806,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:51:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.298575,1161.585583,56.849065,46.101398,10.747667,20.480539,41.561366,0.000000,1569.563098,96.082838,86.751028,9.331811,13.573962,121.283575,0.000000,0.000000,0.000000,0.000000,0.000000,60.008035,299.850035,0.575198,-0.096001,0.000000,0.000000,0.000000,458.660035,0.593032,20.480539,13.573962,538.049008,1159.392548,58.308377,47.190525,22.594667,1567.789403,86.327736,17.396100,459.680673,0.008551,60.005607,0.561525,1.729124,95.750912,2.604807,1.492955,1.314722,4.225517,1.336686,0.696817,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:51:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.201496,1157.229724,56.840747,46.096045,10.744701,20.580681,41.597098,0.000000,1567.302612,96.075362,86.742641,9.332721,12.830483,121.457004,0.000000,0.000000,0.000000,0.000000,0.000000,60.005029,299.820029,0.577464,-0.298726,0.000000,0.000000,0.000000,458.546696,0.603355,20.580681,12.830483,537.608144,1159.399917,58.303903,47.195274,22.555122,1567.806807,86.361883,17.321240,459.662803,0.008512,60.005585,0.561806,1.660560,95.784765,2.599438,1.496147,1.309179,4.234070,1.266151,0.684064,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:51:27.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.898099,1158.953467,56.835709,46.092607,10.743102,20.615238,41.507687,0.000000,1562.533826,96.071494,86.738696,9.332798,12.997266,121.151451,0.000000,0.000000,0.000000,0.000000,0.000000,60.005040,299.820040,0.576690,0.118875,0.000000,0.000000,0.000000,458.546706,0.603355,20.615238,12.997266,537.168153,1159.415028,58.298980,47.199594,22.516526,1567.773174,86.395162,17.247500,459.644895,0.008474,60.005524,0.562090,1.595606,95.817733,2.588813,1.499527,1.304213,4.251839,1.194482,0.670651,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:51:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.913489,1163.660315,56.828500,46.087394,10.741106,20.701226,41.531846,0.000000,1569.397974,96.066891,86.733569,9.333322,13.512445,121.178706,0.000000,0.000000,0.000000,0.000000,0.000000,60.001065,299.960065,0.574731,0.005447,0.000000,0.000000,0.000000,458.570065,0.610594,20.701226,13.512445,536.734231,1159.439657,58.293089,47.202912,22.479761,1567.747112,86.426404,17.174273,459.627118,0.008435,60.005435,0.562378,1.531262,95.848678,2.599687,1.503215,1.300599,4.244680,1.127166,0.656625,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:51:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.920760,1165.987939,56.823772,46.083433,10.740339,20.740249,41.507491,0.000000,1569.181201,96.064265,86.730021,9.334245,13.214556,121.143616,0.000000,0.000000,0.000000,0.000000,0.000000,60.002052,299.960052,0.573624,0.182009,0.000000,0.000000,0.000000,458.546718,0.612079,20.740249,13.214556,536.308219,1159.471770,58.286619,47.205547,22.442108,1567.750151,86.456263,17.101202,459.609785,0.008398,60.005347,0.562661,1.465468,95.878336,2.640188,1.507032,1.297832,4.246279,1.061366,0.642901,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:51:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.110617,1166.514355,56.820731,46.080340,10.740391,20.737356,41.514921,0.000000,1568.727039,96.062417,86.727353,9.335064,13.160672,121.214630,0.000000,0.000000,0.000000,0.000000,0.000000,60.002096,299.960096,0.573416,0.267095,0.000000,0.000000,0.000000,458.546763,0.612079,20.737356,13.160672,535.888250,1159.502650,58.279679,47.207563,22.404433,1567.759211,86.484846,17.029053,459.592322,0.008382,60.005263,0.562939,1.399101,95.906845,2.689687,1.510907,1.295787,4.246616,0.996684,0.628611,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:51:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.221587,1163.278418,56.816143,46.074876,10.741267,20.676364,41.550234,0.000000,1571.756580,96.059367,86.722788,9.336578,13.868879,121.286895,0.000000,0.000000,0.000000,0.000000,0.000000,60.002044,299.960044,0.574392,-0.117699,0.000000,0.000000,0.000000,458.546710,0.612079,20.676364,13.868879,535.470683,1159.515609,58.272398,47.209083,22.367463,1567.792499,86.512395,16.960348,459.574859,0.008344,60.005180,0.563216,1.329866,95.934452,2.702269,1.514801,1.294288,4.254372,0.931893,0.613490,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:51:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.227418,1159.861841,56.810165,46.068751,10.741414,20.649410,41.580980,0.000000,1569.289587,96.056027,86.718424,9.337603,14.134452,121.411572,0.000000,0.000000,0.000000,0.000000,0.000000,60.006089,299.980089,0.576633,-0.317704,0.000000,0.000000,0.000000,458.596756,0.616373,20.649410,14.134452,535.066878,1159.525931,58.264503,47.209651,22.329737,1567.811165,86.537844,16.891816,459.557915,0.008308,60.005120,0.563489,1.260239,95.960254,2.700010,1.518715,1.293762,4.253524,0.872404,0.597868,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:51:57.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.710177,1156.600073,56.804314,46.064039,10.740275,20.779885,41.562404,0.000000,1570.254700,96.053390,86.715703,9.337687,13.741393,121.272849,0.000000,0.000000,0.000000,0.000000,0.000000,60.016039,299.970039,0.578300,-0.624779,0.000000,0.000000,0.000000,458.603373,0.619998,20.779885,13.741393,534.662133,1159.523092,58.256346,47.209819,22.292116,1567.822978,86.562376,16.821250,459.541211,0.008272,60.005114,0.563768,1.189528,95.985264,2.702705,1.522605,1.293611,4.255906,0.812616,0.582005,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:52:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.420949,1159.325073,56.801166,46.061376,10.739790,20.756143,41.531437,0.000000,1568.830261,96.052001,86.714592,9.337409,13.174815,121.341385,0.000000,0.000000,0.000000,0.000000,0.000000,60.016057,299.970057,0.577509,-0.403173,0.000000,0.000000,0.000000,458.603390,0.619998,20.756143,13.174815,534.270513,1159.532153,58.247768,47.209332,22.255762,1567.845572,86.585315,16.746517,459.524896,0.008302,60.005120,0.564037,1.118572,96.008886,2.699271,1.526447,1.294028,4.250364,0.756038,0.566617,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:52:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.449676,1162.752002,56.795662,46.055814,10.739848,20.701454,41.532074,0.000000,1569.743787,96.049441,86.714564,9.334877,13.640356,121.352962,0.000000,0.000000,0.000000,0.000000,0.000000,60.015027,299.920027,0.575166,-0.109397,0.000000,0.000000,0.000000,458.663360,0.617737,20.701454,13.640356,533.906062,1159.562058,58.238707,47.208116,22.218346,1567.867735,86.606372,16.673720,459.508915,0.008338,60.005114,0.564283,1.048898,96.030842,2.697746,1.530195,1.295011,4.244762,0.704523,0.550462,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:52:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.291193,1162.375232,56.793513,46.053455,10.740057,20.699794,41.525460,0.000000,1567.705200,96.048394,86.715210,9.333184,13.769992,121.310840,0.000000,0.000000,0.000000,0.000000,0.000000,60.015023,299.920023,0.575341,0.008850,0.000000,0.000000,0.000000,458.663356,0.617737,20.699794,13.769992,533.555194,1159.598931,58.229182,47.206226,22.178767,1567.867736,86.625723,16.602359,459.493008,0.008372,60.005075,0.564517,0.980938,96.051247,2.690537,1.533841,1.296454,4.244762,0.657592,0.532919,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:52:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.890426,1163.706775,56.790047,46.049957,10.740090,20.702270,41.534542,0.000000,1563.369934,96.046952,86.716489,9.330463,13.599265,121.422318,0.000000,0.000000,0.000000,0.000000,0.000000,60.015093,299.920093,0.574680,0.416050,0.000000,0.000000,0.000000,458.663426,0.617737,20.702270,13.599265,533.208860,1159.631215,58.219353,47.203906,22.140238,1567.838949,86.643981,16.528341,459.477100,0.008133,60.005036,0.564747,0.914902,96.070643,2.704811,1.537378,1.298155,4.257650,0.612446,0.514281,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:52:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.781129,1158.695435,56.783686,46.044931,10.738755,20.681306,41.529370,0.000000,1565.145288,96.045652,86.720411,9.325241,13.414180,121.328996,0.000000,0.000000,0.000000,0.000000,0.000000,60.012042,299.800042,0.576781,0.062774,0.000000,0.000000,0.000000,458.653376,0.613390,20.681306,13.414180,532.846896,1159.610857,58.208898,47.200744,22.100211,1567.818248,86.660085,16.454456,459.462397,0.008102,60.004970,0.564995,0.843939,96.088032,2.694649,1.540718,1.300290,4.266395,0.574758,0.499494,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:52:27.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.359561,1158.292871,56.780203,46.042267,10.737936,20.713515,41.526690,0.000000,1566.461365,96.045720,86.723201,9.322519,13.641476,121.346754,0.000000,0.000000,0.000000,0.000000,0.000000,60.012069,299.800069,0.577250,-0.120260,0.000000,0.000000,0.000000,458.653403,0.613390,20.713515,13.641476,532.489703,1159.593625,58.198157,47.197236,22.060638,1567.806694,86.675367,16.383967,459.447693,0.008070,60.004904,0.565240,0.772712,96.104627,2.693096,1.543916,1.302570,4.267242,0.538312,0.483806,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:52:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.232414,1158.091602,56.776223,46.039061,10.737162,20.769773,41.567157,0.000000,1569.330896,96.046600,86.726874,9.319726,13.726946,121.367402,0.000000,0.000000,0.000000,0.000000,0.000000,60.013077,299.760077,0.577314,-0.297282,0.000000,0.000000,0.000000,458.676743,0.611905,20.769773,13.726946,532.140013,1159.585139,58.187004,47.193252,22.021239,1567.823381,86.689501,16.314001,459.435156,0.008043,60.004848,0.565479,0.700434,96.120105,2.694276,1.546896,1.305016,4.269407,0.504805,0.474501,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:52:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.138083,1158.153540,56.773597,46.036359,10.737238,20.764093,41.540522,0.000000,1569.893445,96.047687,86.730482,9.317204,13.861645,121.320331,0.000000,0.000000,0.000000,0.000000,0.000000,60.009096,299.800096,0.577496,-0.357560,0.000000,0.000000,0.000000,458.663430,0.606836,20.764093,13.861645,531.790605,1159.575906,58.175092,47.188463,21.982611,1567.838176,86.701856,16.242571,459.424527,0.008020,60.004804,0.565722,0.628802,96.133774,2.697271,1.549488,1.307681,4.273608,0.477541,0.469894,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:52:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.324532,1162.545520,56.771546,46.032439,10.739107,20.862972,41.542788,0.000000,1569.976001,96.049229,86.734505,9.314724,14.115975,121.220819,0.000000,0.000000,0.000000,0.000000,0.000000,60.009070,299.800070,0.575074,0.058833,0.000000,0.000000,0.000000,458.663403,0.606836,20.862972,14.115975,531.467156,1159.615474,58.162650,47.183129,21.945322,1567.880783,86.713135,16.173035,459.415675,0.008001,60.004754,0.565942,0.559969,96.146310,2.678443,1.551726,1.310438,4.258789,0.453458,0.469137,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:52:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.863851,1164.228015,56.771416,46.030479,10.740937,20.888165,41.551466,0.000000,1570.006970,96.049865,86.735786,9.314079,13.846370,121.279456,0.000000,0.000000,0.000000,0.000000,0.000000,60.009012,299.800012,0.574479,0.191859,0.000000,0.000000,0.000000,458.663345,0.606836,20.888165,13.846370,531.146359,1159.664446,58.149459,47.177043,21.907370,1567.946413,86.723029,16.103687,459.406823,0.007982,60.004704,0.566158,0.491301,96.157375,2.681761,1.553413,1.313246,4.199278,0.433887,0.468211,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:52:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.198336,1166.736279,56.771333,46.027433,10.743900,20.836141,41.538046,0.000000,1570.373401,96.050156,86.738052,9.312104,13.332744,121.370702,0.000000,0.000000,0.000000,0.000000,0.000000,60.001034,299.850034,0.573110,0.425640,0.000000,0.000000,0.000000,458.603367,0.604735,20.836141,13.332744,530.827708,1159.719353,58.135741,47.170423,21.869174,1568.003958,86.732051,16.028960,459.401583,0.007970,60.004648,0.566378,0.424238,96.167487,2.724711,1.554626,1.316033,4.160781,0.416792,0.471902,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:52:57.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.027363,1163.469360,56.770275,46.025238,10.745036,20.671919,41.508734,0.000000,1569.176062,96.049402,86.739565,9.309837,13.469720,121.255510,0.000000,0.000000,0.000000,0.000000,0.000000,60.001042,299.850042,0.574395,0.287322,0.000000,0.000000,0.000000,458.623376,0.606889,20.671919,13.469720,530.502136,1159.755107,58.121187,47.162980,21.828527,1568.041720,86.739830,15.954997,459.398342,0.007963,60.004610,0.566608,0.359233,96.176204,2.731488,1.555081,1.318713,4.140239,0.403509,0.475239,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:53:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.569415,1158.081274,56.768768,46.024570,10.744197,20.607190,41.555172,0.000000,1575.875024,96.049294,86.739730,9.309564,13.054453,121.395467,0.000000,0.000000,0.000000,0.000000,0.000000,59.999069,299.830069,0.577074,-0.537275,0.000000,0.000000,0.000000,458.613402,0.609082,20.607190,13.054453,530.163178,1159.758748,58.106162,47.155074,21.787743,1568.102591,86.746963,15.879359,459.396935,0.007960,60.004576,0.566857,0.291318,96.184186,2.730525,1.555006,1.321260,4.127125,0.391862,0.477173,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:53:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.673321,1155.459485,56.768391,46.024581,10.743810,20.609974,41.510578,0.000000,1574.755090,96.049419,86.740012,9.309406,13.475074,121.403720,0.000000,0.000000,0.000000,0.000000,0.000000,59.997033,299.890033,0.578187,-0.634956,0.000000,0.000000,0.000000,458.610033,0.610541,20.609974,13.475074,529.805607,1159.723654,58.090320,47.146365,21.746022,1568.171576,86.753067,15.804798,459.395990,0.007958,60.004543,0.567127,0.222027,96.190967,2.736497,1.554022,1.323527,4.138500,0.382998,0.478560,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:53:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.225898,1155.397546,56.768190,46.024238,10.743952,20.656641,41.510176,0.000000,1572.272668,96.048912,86.740299,9.308613,13.616187,121.393823,0.000000,0.000000,0.000000,0.000000,0.000000,59.997038,299.890038,0.578686,-0.524197,0.000000,0.000000,0.000000,458.610038,0.610540,20.656641,13.616187,529.445225,1159.686983,58.073526,47.136707,21.704758,1568.228806,86.758108,15.729633,459.394564,0.007955,60.004504,0.567404,0.155984,96.196436,2.753772,1.551872,1.325345,4.122830,0.376739,0.480524,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:53:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.843228,1156.434912,56.767861,46.023409,10.744452,20.762335,41.501502,0.000000,1567.431641,96.047551,86.740256,9.307295,13.474978,121.457403,0.000000,0.000000,0.000000,0.000000,0.000000,60.001066,299.860066,0.577940,-0.097318,0.000000,0.000000,0.000000,458.596732,0.614192,20.762335,13.474978,529.095678,1159.671471,58.055759,47.126071,21.664736,1568.276775,86.762207,15.653875,459.393139,0.007952,60.004466,0.567670,0.095026,96.200658,2.763640,1.548387,1.326558,4.085672,0.372462,0.482476,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:53:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.205757,1154.948572,56.767906,46.022845,10.745061,20.640643,41.530202,0.000000,1562.069348,96.046161,86.739359,9.306802,13.389517,121.474749,0.000000,0.000000,0.000000,0.000000,0.000000,60.004048,299.870048,0.578670,0.143558,0.000000,0.000000,0.000000,458.603382,0.615637,20.640643,13.389517,528.740618,1159.641509,58.037443,47.114873,21.623838,1568.280445,86.765828,15.578040,459.390713,0.007947,60.004438,0.567949,0.038117,96.204221,2.789386,1.543984,1.327320,4.080143,0.369022,0.485384,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:53:27.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,517.687745,1153.766699,56.767763,46.022448,10.745315,20.764197,41.501920,0.000000,1559.158545,96.045381,86.738205,9.307176,13.341932,121.468555,0.000000,0.000000,0.000000,0.000000,0.000000,60.007003,299.890003,0.579287,0.242518,0.000000,0.000000,0.000000,458.593337,0.620012,20.764197,13.341932,528.379469,1159.594257,58.018277,47.102789,21.582959,1568.271585,86.768754,15.501327,459.388010,0.007941,60.004438,0.568238,-0.016156,96.206817,2.792614,1.538168,1.327307,4.094263,0.366690,0.488413,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:53:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,517.326730,1152.961572,56.767235,46.021917,10.745318,20.840779,41.481474,0.000000,1560.897803,96.044917,86.737046,9.307871,13.570042,121.382669,0.000000,0.000000,0.000000,0.000000,0.000000,60.007072,299.890072,0.579692,0.062202,0.000000,0.000000,0.000000,458.593405,0.620012,20.840779,13.570042,528.020820,1159.545945,57.998175,47.089691,21.543598,1568.251428,86.770949,15.429627,459.384862,0.007934,60.004466,0.568531,-0.065754,96.208408,2.831665,1.530682,1.326269,4.121646,0.365300,0.491706,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:53:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.104283,1156.930383,56.765680,46.020433,10.745247,20.805183,41.504404,0.000000,1562.688672,96.045721,86.734111,9.311610,13.521852,121.307127,0.000000,0.000000,0.000000,0.000000,0.000000,60.013022,300.030022,0.577976,0.204700,0.000000,0.000000,0.000000,458.530022,0.619371,20.805183,13.521852,527.679592,1159.528168,57.977316,47.075742,21.503251,1568.245091,86.772571,15.356087,459.380880,0.007991,60.004511,0.568816,-0.111282,96.209225,2.843599,1.521671,1.324220,4.127624,0.364484,0.495528,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:53:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.335606,1157.374219,56.765354,46.019443,10.745911,20.891465,41.575616,0.000000,1565.697534,96.047416,86.731607,9.315809,13.492631,121.419007,0.000000,0.000000,0.000000,0.000000,0.000000,60.013051,300.030051,0.577719,0.011080,0.000000,0.000000,0.000000,458.530051,0.619371,20.891465,13.492631,527.347462,1159.515294,57.955839,47.061074,21.463515,1568.261664,86.773721,15.281375,459.376769,0.008025,60.004572,0.569092,-0.155410,96.209443,2.848097,1.511252,1.321196,4.111250,0.364023,0.499506,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:53:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.916300,1156.089111,56.765995,46.016826,10.749169,20.744480,41.511414,0.000000,1561.114563,96.050941,86.728403,9.322538,13.262243,121.268306,0.000000,0.000000,0.000000,0.000000,0.000000,60.018048,300.040048,0.578205,0.164321,0.000000,0.000000,0.000000,458.540048,0.619357,20.744480,13.262243,527.013722,1159.492614,57.934069,47.046043,21.423705,1568.266109,86.774634,15.204784,459.372657,0.008017,60.004633,0.569370,-0.198610,96.209386,2.857346,1.499906,1.317572,4.104148,0.363701,0.503419,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:53:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.738277,1155.495593,56.766180,46.015181,10.750999,20.810528,41.503350,0.000000,1558.343091,96.051826,86.727209,9.324617,13.508720,121.268293,0.000000,0.000000,0.000000,0.000000,0.000000,60.017019,300.100019,0.578519,0.287951,0.000000,0.000000,0.000000,458.526685,0.620829,20.810528,13.508720,526.682104,1159.454136,57.911362,47.029878,21.384427,1568.259916,86.774822,15.125655,459.367676,0.008028,60.004717,0.569656,-0.238786,96.208431,2.864308,1.486341,1.312231,4.118330,0.363668,0.507335,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:53:57.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.826862,1156.109753,56.766125,46.013616,10.752509,20.842945,41.496543,0.000000,1561.759680,96.052435,86.725642,9.326794,13.264404,121.381841,0.000000,0.000000,0.000000,0.000000,0.000000,60.017083,300.100083,0.578420,0.126057,0.000000,0.000000,0.000000,458.526749,0.620829,20.842945,13.264404,526.352101,1159.408518,57.888148,47.013067,21.344166,1568.274051,86.774567,15.044533,459.362491,0.008016,60.004783,0.569945,-0.279100,96.206980,2.851724,1.471254,1.305707,4.091392,0.363686,0.511141,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:54:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.176083,1161.265625,56.765355,46.011024,10.754332,20.936783,41.505224,0.000000,1566.528467,96.053886,86.722010,9.331876,13.476946,121.478466,0.000000,0.000000,0.000000,0.000000,0.000000,60.014076,300.110076,0.575832,0.071506,0.000000,0.000000,0.000000,458.506743,0.620856,20.936783,13.476946,526.050617,1159.402755,57.864290,46.995401,21.304754,1568.311984,86.773665,14.968483,459.356880,0.008048,60.004823,0.570211,-0.316767,96.204879,2.846886,1.454258,1.297563,4.042822,0.363614,0.514968,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:54:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.126411,1160.377942,56.763542,46.008504,10.755038,21.008623,41.551052,0.000000,1562.038379,96.055764,86.718701,9.337063,13.536296,121.522230,0.000000,0.000000,0.000000,0.000000,0.000000,60.012025,300.060025,0.575791,0.315030,0.000000,0.000000,0.000000,458.500025,0.623773,21.008623,13.536296,525.764704,1159.411329,57.840079,46.977248,21.266000,1568.312586,86.772363,14.893834,459.351232,0.008079,60.004850,0.570463,-0.349825,96.202405,2.847490,1.435888,1.288302,4.041874,0.363387,0.518766,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:54:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.893229,1162.173962,56.760349,46.006139,10.754210,20.943606,41.394995,0.000000,1563.695068,96.057013,86.717178,9.339835,13.611968,121.441315,0.000000,0.000000,0.000000,0.000000,0.000000,60.009073,300.030073,0.574888,0.302691,0.000000,0.000000,0.000000,458.500073,0.621592,20.943606,13.611968,525.488051,1159.433005,57.815573,46.958692,21.227091,1568.316543,86.770725,14.817855,459.345658,0.008067,60.004861,0.570707,-0.381635,96.199607,2.853260,1.416211,1.277998,4.036414,0.362965,0.522499,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:54:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.202838,1160.666943,56.757577,46.004700,10.752877,20.839351,41.385703,0.000000,1562.920923,96.057923,86.717036,9.340887,13.585645,121.338095,0.000000,0.000000,0.000000,0.000000,0.000000,60.009057,300.030057,0.575649,0.212576,0.000000,0.000000,0.000000,458.500057,0.621592,20.839351,13.585645,525.213163,1159.437191,57.790604,46.939504,21.187725,1568.318262,86.768559,14.742028,459.340084,0.008055,60.004873,0.570950,-0.413205,96.196264,2.854521,1.394743,1.266129,4.034034,0.362109,0.526146,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:54:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.571271,1159.717334,56.751663,46.001992,10.749672,20.856892,41.617529,0.000000,1566.089783,96.060236,86.718314,9.341923,13.521228,121.411581,0.000000,0.000000,0.000000,0.000000,0.000000,60.013064,299.870064,0.576040,-0.097692,0.000000,0.000000,0.000000,458.560064,0.623691,20.856892,13.521228,524.934721,1159.416662,57.765156,46.919669,21.145999,1568.320098,86.765906,14.659184,459.334862,0.008044,60.004895,0.571199,-0.443743,96.192315,2.834735,1.371284,1.252520,4.031512,0.360715,0.529172,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:54:27.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.329178,1161.523669,56.749591,46.001015,10.748576,20.801762,41.586760,0.000000,1567.710315,96.060803,86.719166,9.341637,13.514303,121.425609,0.000000,0.000000,0.000000,0.000000,0.000000,60.013086,299.870086,0.575203,-0.073431,0.000000,0.000000,0.000000,458.560086,0.623691,20.801762,13.514303,524.667303,1159.405537,57.739256,46.899220,21.103214,1568.343609,86.762873,14.572741,459.329696,0.008033,60.004917,0.571442,-0.472234,96.187784,2.822420,1.345818,1.237124,4.015426,0.358785,0.532180,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:54:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.547857,1160.078577,56.742656,45.996837,10.745818,20.909626,41.476106,0.000000,1573.423535,96.060826,86.723555,9.337271,13.546609,121.347572,0.000000,0.000000,0.000000,0.000000,0.000000,60.009053,299.840053,0.576009,-0.519146,0.000000,0.000000,0.000000,458.563386,0.624414,20.909626,13.546609,524.411321,1159.411501,57.713174,46.878486,21.062283,1568.385441,86.759692,14.490133,459.324622,0.008022,60.004917,0.571677,-0.498379,96.182997,2.830128,1.318906,1.220561,3.993400,0.356582,0.535211,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:54:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.456272,1157.709668,56.739933,45.994714,10.745219,20.878339,41.466805,0.000000,1574.197681,96.060323,86.724759,9.335564,13.438010,121.293886,0.000000,0.000000,0.000000,0.000000,0.000000,60.007024,299.800024,0.577142,-0.730215,0.000000,0.000000,0.000000,458.616691,0.622888,20.878339,13.438010,524.165349,1159.399373,57.686819,46.857173,21.020999,1568.429883,86.756227,14.408102,459.319733,0.008011,60.004906,0.571909,-0.521041,96.177708,2.831086,1.290205,1.202055,4.006483,0.353851,0.538131,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:54:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.574312,1157.993506,56.737675,45.992655,10.745020,20.951408,41.540700,0.000000,1573.965442,96.059951,86.725589,9.334362,13.278834,121.388426,0.000000,0.000000,0.000000,0.000000,0.000000,60.007023,299.800023,0.577011,-0.682000,0.000000,0.000000,0.000000,458.616690,0.622888,20.951408,13.278834,523.926439,1159.387445,57.660414,46.835662,20.980216,1568.478224,86.752673,14.325959,459.315233,0.008002,60.004895,0.572141,-0.542117,96.172258,2.834762,1.260179,1.182397,4.027336,0.350906,0.540613,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:54:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.770300,1160.641101,56.735985,45.990804,10.745181,21.025527,41.552267,0.000000,1573.511267,96.059429,86.726537,9.332892,13.069096,121.427657,0.000000,0.000000,0.000000,0.000000,0.000000,60.007046,299.800046,0.575686,-0.436130,0.000000,0.000000,0.000000,458.616712,0.622888,21.025527,13.069096,523.719138,1159.395072,57.633997,46.813675,20.941016,1568.515784,86.748928,14.245404,459.310733,0.007992,60.004884,0.572341,-0.555451,96.166425,2.836286,1.228882,1.160789,4.042630,0.347532,0.543046,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:54:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.980561,1161.038538,56.733294,45.987463,10.745831,21.087371,41.491381,0.000000,1568.438013,96.057008,86.727590,9.329418,13.450510,121.471850,0.000000,0.000000,0.000000,0.000000,0.000000,60.012011,299.880011,0.575607,-0.042699,0.000000,0.000000,0.000000,458.863344,0.619647,21.087371,13.450510,523.531260,1159.419415,57.607658,46.791514,20.902409,1568.526622,86.745124,14.165963,459.307196,0.007984,60.004923,0.572537,-0.563013,96.160448,2.846982,1.196474,1.137904,4.040930,0.343959,0.544380,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:54:57.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.655147,1160.352124,56.731196,45.985730,10.745466,20.993851,41.486425,0.000000,1567.096155,96.055190,86.726726,9.328465,13.258725,121.494143,0.000000,0.000000,0.000000,0.000000,0.000000,60.012015,299.880015,0.575967,0.001542,0.000000,0.000000,0.000000,458.863349,0.619647,20.993851,13.258725,523.351865,1159.427644,57.581516,46.769200,20.862287,1568.520200,86.741251,14.082588,459.304010,0.007977,60.004995,0.572742,-0.567117,96.154336,2.847528,1.163291,1.113716,4.042287,0.340178,0.545294,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:55:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.318283,1162.060413,56.727567,45.984240,10.743327,21.006981,41.477983,0.000000,1565.522083,96.052795,86.725101,9.327693,13.826046,121.369062,0.000000,0.000000,0.000000,0.000000,0.000000,60.015060,299.820060,0.575119,0.209206,0.000000,0.000000,0.000000,458.840060,0.614593,21.006981,13.826046,523.189112,1159.447915,57.555519,46.746830,20.822958,1568.501105,86.737338,13.997758,459.300696,0.007970,60.005084,0.572930,-0.567265,96.148164,2.855890,1.129096,1.088388,4.052108,0.336243,0.546296,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:55:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.146817,1161.874622,56.725236,45.983730,10.741506,20.979421,41.461053,0.000000,1568.618689,96.050899,86.723994,9.326905,13.674621,121.407458,0.000000,0.000000,0.000000,0.000000,0.000000,60.013046,299.800046,0.575270,-0.006418,0.000000,0.000000,0.000000,458.803379,0.611010,20.979421,13.674621,523.055919,1159.476157,57.530025,46.724440,20.779588,1568.512574,86.733321,13.911291,459.297436,0.007963,60.005162,0.573093,-0.564880,96.141938,2.852756,1.095013,1.061931,4.044722,0.332001,0.547289,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:55:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.555157,1163.035840,56.722213,45.983030,10.739183,21.040817,41.452776,0.000000,1572.251990,96.048303,86.722871,9.325433,13.720327,121.359544,0.000000,0.000000,0.000000,0.000000,0.000000,60.013005,299.800005,0.574819,-0.155590,0.000000,0.000000,0.000000,458.803339,0.611010,21.040817,13.720327,522.934489,1159.498751,57.504899,46.702105,20.737272,1568.540759,86.729199,13.821438,459.294066,0.007956,60.005222,0.573249,-0.562791,96.135696,2.864797,1.060646,1.034506,4.053043,0.327442,0.548458,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:55:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.445388,1160.961108,56.717019,45.981547,10.735471,20.964542,41.456084,0.000000,1564.546619,96.044552,86.721441,9.323111,13.296612,121.373174,0.000000,0.000000,0.000000,0.000000,0.000000,60.022072,299.770072,0.575988,0.182563,0.000000,0.000000,0.000000,458.720072,0.603854,20.964542,13.296612,522.840667,1159.525789,57.480518,46.679988,20.695079,1568.521720,86.724882,13.729228,459.290695,0.007949,60.005283,0.573376,-0.555292,96.129465,2.859120,1.027314,1.006583,4.061300,0.322323,0.549604,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:55:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.542009,1161.559778,56.712066,45.980146,10.731919,21.027201,41.468681,0.000000,1561.857764,96.042113,86.720302,9.321812,13.463008,121.314963,0.000000,0.000000,0.000000,0.000000,0.000000,60.023005,299.740005,0.575823,0.381425,0.000000,0.000000,0.000000,458.636672,0.598876,21.027201,13.463008,522.756534,1159.542791,57.456612,46.658065,20.651367,1568.491873,86.720451,13.633667,459.286788,0.007940,60.005356,0.573498,-0.546789,96.123241,2.856896,0.994032,0.978029,4.072492,0.316781,0.551154,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:55:27.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.583256,1161.859119,56.709370,45.979371,10.729999,21.074054,41.470943,0.000000,1561.924854,96.041086,86.719794,9.321291,13.340373,121.315778,0.000000,0.000000,0.000000,0.000000,0.000000,60.023083,299.740083,0.575777,0.390314,0.000000,0.000000,0.000000,458.636750,0.598876,21.074054,13.340373,522.689480,1159.570546,57.433228,46.636394,20.609859,1568.444592,86.715887,13.551835,459.282214,0.007930,60.005384,0.573601,-0.535789,96.117011,2.854986,0.961101,0.949019,4.099118,0.310750,0.553120,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:55:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.902696,1160.775305,56.703391,45.977427,10.725964,21.038755,41.442663,0.000000,1568.009656,96.039589,86.718398,9.321191,13.379392,121.355006,0.000000,0.000000,0.000000,0.000000,0.000000,60.021054,299.830054,0.576704,-0.106491,0.000000,0.000000,0.000000,458.510054,0.597588,21.038755,13.379392,522.627859,1159.573270,57.410664,46.615191,20.569033,1568.471687,86.711150,13.527718,459.276899,0.007919,60.005378,0.573694,-0.531367,96.110790,2.855945,0.929580,0.920270,4.074710,0.304063,0.555381,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:55:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.914196,1161.152051,56.697583,45.974876,10.722707,21.039994,41.430276,0.000000,1570.755298,96.038988,86.716810,9.322178,13.516572,121.330232,0.000000,0.000000,0.000000,0.000000,0.000000,60.021055,299.930055,0.576884,-0.291960,0.000000,0.000000,0.000000,458.450055,0.593303,21.039994,13.516572,522.587748,1159.595634,57.388796,46.594429,20.528775,1568.507183,86.706301,13.532532,459.271270,0.007907,60.005361,0.573766,-0.525434,96.104583,2.849139,0.899012,0.891672,4.049224,0.296829,0.557999,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:55:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.251017,1162.607446,56.694584,45.973008,10.721576,21.078794,41.442447,0.000000,1569.991467,96.038743,86.716131,9.322612,13.347075,121.375227,0.000000,0.000000,0.000000,0.000000,0.000000,60.021052,299.930052,0.576510,-0.233686,0.000000,0.000000,0.000000,458.450052,0.593303,21.078794,13.347075,522.558201,1159.629897,57.367292,46.573916,20.490106,1568.562950,86.701392,13.539093,459.265159,0.007893,60.005334,0.573825,-0.520056,96.098378,2.840936,0.868366,0.862621,4.010420,0.289175,0.560944,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:55:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.464565,1162.509399,56.692120,45.969866,10.722254,21.058671,41.468669,0.000000,1568.814758,96.037871,86.714915,9.322955,13.366382,121.278204,0.000000,0.000000,0.000000,0.000000,0.000000,60.018000,300.000000,0.576408,-0.096677,0.000000,0.000000,0.000000,458.593334,0.589484,21.058671,13.366382,522.541324,1159.668403,57.346541,46.553932,20.450496,1568.580985,86.696402,13.546522,459.259474,0.007881,60.005251,0.573867,-0.511133,96.092180,2.831897,0.838957,0.834074,4.005575,0.280984,0.562545,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:55:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.601395,1162.271997,56.691197,45.967360,10.723837,21.082620,41.487457,0.000000,1565.929773,96.036955,86.713309,9.323646,13.548980,121.312062,0.000000,0.000000,0.000000,0.000000,0.000000,60.018010,300.000010,0.576257,0.066367,0.000000,0.000000,0.000000,458.593344,0.589484,21.082620,13.548980,522.530303,1159.697047,57.326603,46.534559,20.417075,1568.571380,86.691361,13.552105,459.253788,0.007869,60.005167,0.573903,-0.500483,96.085998,2.832013,0.811030,0.806364,4.009870,0.272315,0.564083,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:55:57.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.112824,1163.139050,56.690983,45.961942,10.729041,21.121008,41.474441,0.000000,1566.089758,96.034770,86.707671,9.327099,13.628553,121.395454,0.000000,0.000000,0.000000,0.000000,0.000000,60.013097,300.070097,0.575826,0.158185,0.000000,0.000000,0.000000,458.660097,0.595212,21.121008,13.628553,522.528046,1159.737302,57.307180,46.515573,20.393115,1568.562434,86.686283,13.557845,459.248307,0.007857,60.005073,0.573926,-0.488275,96.079827,2.830022,0.783540,0.778755,4.016060,0.263227,0.565427,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:56:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.668500,1161.879761,56.691051,45.959542,10.731509,21.084576,41.465569,0.000000,1569.423767,96.033608,86.704306,9.329302,13.625771,121.349217,0.000000,0.000000,0.000000,0.000000,0.000000,60.012034,300.100034,0.576374,-0.149007,0.000000,0.000000,0.000000,458.700034,0.597340,21.084576,13.625771,522.526246,1159.760440,57.288383,46.497105,20.393688,1568.590131,86.681206,13.563603,459.243159,0.007846,60.005000,0.573948,-0.478149,96.073691,2.836777,0.756913,0.751647,4.003413,0.253752,0.566546,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
