Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,08:56:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.090489,1160.393384,56.690973,45.957648,10.733325,20.997875,41.435432,0.000000,1569.950183,96.032607,86.701437,9.331169,13.198958,121.309171,0.000000,0.000000,0.000000,0.000000,0.000000,60.012010,300.100010,0.577015,-0.291645,0.000000,0.000000,0.000000,458.700010,0.597340,20.997875,13.198958,522.517830,1159.759695,57.270386,46.479327,20.403854,1568.598789,86.676171,13.565914,459.238695,0.007836,60.005017,0.573975,-0.468686,96.067622,2.836592,0.731840,0.725765,4.004666,0.244074,0.567648,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:56:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.789438,1159.387012,56.690374,45.953956,10.736418,20.970950,41.446389,0.000000,1565.150464,96.030312,86.695058,9.335255,13.293730,121.332306,0.000000,0.000000,0.000000,0.000000,0.000000,60.011031,300.060031,0.577272,-0.082538,0.000000,0.000000,0.000000,458.743364,0.598010,20.970950,13.293730,522.513874,1159.762964,57.252977,46.462083,20.411764,1568.601771,86.671209,13.568744,459.234473,0.007827,60.005027,0.573997,-0.458177,96.061624,2.835093,0.707623,0.700572,4.003880,0.234274,0.568494,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:56:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.222913,1162.457825,56.689917,45.952333,10.737584,21.055507,41.403883,0.000000,1564.453784,96.029004,86.692582,9.336422,13.511752,121.318288,0.000000,0.000000,0.000000,0.000000,0.000000,60.011053,300.060053,0.575685,0.183986,0.000000,0.000000,0.000000,458.743386,0.598010,21.055507,13.511752,522.519193,1159.785328,57.236017,46.445262,20.418082,1568.571923,86.666336,13.569453,459.230454,0.007818,60.005083,0.574006,-0.443771,96.055699,2.840410,0.683798,0.675683,4.014711,0.224396,0.569399,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:56:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.012812,1161.848816,56.688037,45.949162,10.738875,20.993550,41.453198,0.000000,1567.426489,96.026340,86.689503,9.336837,13.985819,121.311658,0.000000,0.000000,0.000000,0.000000,0.000000,60.022094,299.860094,0.575533,-0.058762,0.000000,0.000000,0.000000,458.840094,0.601517,20.993550,13.985819,522.525657,1159.808495,57.219304,46.428678,20.422748,1568.548212,86.661529,13.574185,459.226936,0.007811,60.005183,0.574013,-0.429597,96.049817,2.841831,0.659661,0.650407,4.008120,0.214290,0.569887,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:56:27.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.426868,1159.877307,56.686717,45.947543,10.739174,20.943995,41.437911,0.000000,1566.884570,96.025370,86.688141,9.337229,13.816733,121.332291,0.000000,0.000000,0.000000,0.000000,0.000000,60.022028,299.830028,0.576123,-0.133319,0.000000,0.000000,0.000000,458.840028,0.603696,20.943995,13.816733,522.514562,1159.789429,57.203341,46.412846,20.426808,1568.527510,86.657013,13.576503,459.223602,0.007804,60.005305,0.574037,-0.417616,96.044139,2.829699,0.637080,0.626678,4.007030,0.204858,0.570388,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:56:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,517.949348,1154.891772,56.684074,45.944044,10.740030,20.919222,41.439356,0.000000,1564.221484,96.023846,86.685291,9.338556,13.510892,121.389682,0.000000,0.000000,0.000000,0.000000,0.000000,60.021087,299.810087,0.578841,-0.377715,0.000000,0.000000,0.000000,458.816754,0.600821,20.919222,13.510892,522.493340,1159.747911,57.187765,46.397405,20.429050,1568.522120,86.652669,13.579276,459.220287,0.007796,60.005432,0.574072,-0.407942,96.038599,2.806527,0.614774,0.603193,4.010713,0.195639,0.570876,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:56:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.557062,1156.362646,56.682416,45.940859,10.741557,20.962260,41.457311,0.000000,1560.928760,96.022645,86.682875,9.339770,13.456799,121.318661,0.000000,0.000000,0.000000,0.000000,0.000000,60.020086,299.800086,0.578143,-0.153681,0.000000,0.000000,0.000000,458.783419,0.600138,20.962260,13.456799,522.479002,1159.725661,57.172739,46.382513,20.431031,1568.509016,86.648606,13.579016,459.216436,0.007788,60.005555,0.574099,-0.396206,96.033300,2.819449,0.593395,0.580632,4.027845,0.187137,0.571249,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:56:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.048102,1156.873584,56.680811,45.936449,10.744361,21.048350,41.416028,0.000000,1556.547058,96.020788,86.679654,9.341134,13.542993,121.242284,0.000000,0.000000,0.000000,0.000000,0.000000,60.020042,299.800042,0.577596,0.267901,0.000000,0.000000,0.000000,458.783375,0.600138,21.048350,13.542993,522.471754,1159.718521,57.157974,46.367876,20.434021,1568.483211,86.644691,13.578323,459.212399,0.007779,60.005672,0.574118,-0.382359,96.028125,2.820979,0.571849,0.557840,4.058064,0.178800,0.571730,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:56:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.307455,1155.046558,56.679897,45.933901,10.745996,21.107068,41.423238,0.000000,1562.131250,96.019674,86.677547,9.342127,13.239200,121.269933,0.000000,0.000000,0.000000,0.000000,0.000000,60.020008,299.800008,0.578421,-0.218784,0.000000,0.000000,0.000000,458.783341,0.600138,21.107068,13.239200,522.449956,1159.677348,57.143760,46.353772,20.438918,1568.446625,86.641102,13.576221,459.208362,0.007771,60.005789,0.574153,-0.369540,96.023228,2.834826,0.551278,0.535994,4.085540,0.171430,0.572182,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:56:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.953845,1157.090332,56.679203,45.931197,10.748007,21.080662,41.381762,0.000000,1570.662415,96.018500,86.675022,9.343478,13.412939,121.330232,0.000000,0.000000,0.000000,0.000000,0.000000,60.019091,299.810091,0.577720,-0.631308,0.000000,0.000000,0.000000,458.710091,0.599507,21.080662,13.412939,522.426938,1159.636863,57.130012,46.340117,20.444889,1568.441206,86.637803,13.575202,459.203029,0.007759,60.005867,0.574188,-0.358428,96.018587,2.819318,0.531366,0.514740,4.081929,0.164870,0.572329,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:56:57.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.332138,1158.870923,56.679367,45.927003,10.752364,21.170778,41.477143,0.000000,1572.525537,96.015738,86.670649,9.345089,13.530305,121.293489,0.000000,0.000000,0.000000,0.000000,0.000000,60.021095,299.870095,0.576305,-0.580803,0.000000,0.000000,0.000000,458.643428,0.602501,21.170778,13.530305,522.424078,1159.634970,57.116786,46.326972,20.451416,1568.438597,86.634843,13.573701,459.197177,0.007746,60.005923,0.574200,-0.344031,96.014256,2.819949,0.512353,0.494319,4.079669,0.159294,0.572295,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:57:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.969347,1157.787109,56.679556,45.924633,10.754924,21.141881,41.454027,0.000000,1572.226208,96.013539,86.668423,9.345116,13.211153,121.414881,0.000000,0.000000,0.000000,0.000000,0.000000,60.021036,299.870036,0.576707,-0.616100,0.000000,0.000000,0.000000,458.643370,0.602502,21.141881,13.211153,522.419273,1159.625336,57.103870,46.314103,20.458259,1568.426182,86.632070,13.570846,459.190955,0.007733,60.005978,0.574214,-0.329165,96.010099,2.823300,0.493456,0.473944,4.064612,0.154233,0.572193,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:57:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.199223,1161.291431,56.679705,45.922242,10.757463,21.119279,41.459809,0.000000,1572.566821,96.010912,86.666249,9.344663,13.640243,121.350063,0.000000,0.000000,0.000000,0.000000,0.000000,60.024017,299.930017,0.575461,-0.399972,0.000000,0.000000,0.000000,458.596684,0.603290,21.119279,13.640243,522.418510,1159.628920,57.091297,46.301566,20.464304,1568.402699,86.629537,13.569724,459.184232,0.007719,60.006033,0.574224,-0.312516,96.006154,2.825013,0.474819,0.453756,4.028045,0.149817,0.572027,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:57:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.276127,1164.413843,56.680163,45.918444,10.761719,21.096770,41.464964,0.000000,1575.121509,96.005044,86.661760,9.343284,13.564472,121.341798,0.000000,0.000000,0.000000,0.000000,0.000000,60.024046,299.950046,0.573216,-0.237321,0.000000,0.000000,0.000000,458.550046,0.606259,21.096770,13.564472,522.427975,1159.648819,57.079281,46.289573,20.470443,1568.384091,86.627387,13.564940,459.177047,0.007703,60.006083,0.574222,-0.294346,96.002567,2.847232,0.457283,0.434684,3.987220,0.146501,0.571824,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:57:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.340973,1164.398340,56.680103,45.916909,10.763194,21.070856,41.441837,0.000000,1575.250549,96.001765,86.659943,9.341822,13.645185,121.298440,0.000000,0.000000,0.000000,0.000000,0.000000,60.024049,299.950049,0.573145,-0.220678,0.000000,0.000000,0.000000,458.550049,0.606259,21.070856,13.645185,522.428188,1159.647988,57.067576,46.277891,20.476494,1568.359977,86.625462,13.562226,459.169862,0.007687,60.006133,0.574231,-0.277216,95.999191,2.845814,0.439964,0.415770,3.931805,0.143744,0.571530,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:57:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.291288,1163.887390,56.679481,45.915409,10.764071,21.039992,41.388367,0.000000,1574.151233,95.998396,86.658499,9.339897,13.612256,121.281510,0.000000,0.000000,0.000000,0.000000,0.000000,60.032091,299.930091,0.573161,-0.223455,0.000000,0.000000,0.000000,458.616757,0.616346,21.039992,13.612256,522.428737,1159.650282,57.056119,46.266458,20.482560,1568.335347,86.623731,13.559635,459.162992,0.007673,60.006228,0.574237,-0.260305,95.995985,2.849081,0.422635,0.396750,3.880955,0.141429,0.570700,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:57:27.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.560036,1159.660535,56.677442,45.913239,10.764203,20.970837,41.403647,0.000000,1573.676428,95.993639,86.657055,9.336584,13.668824,121.410744,0.000000,0.000000,0.000000,0.000000,0.000000,60.034080,299.880080,0.574968,-0.460409,0.000000,0.000000,0.000000,458.653413,0.619931,20.970837,13.668824,522.431873,1159.655443,57.045196,46.255584,20.489120,1568.344064,86.622450,13.557749,459.156511,0.007659,60.006351,0.574240,-0.244560,95.993175,2.848249,0.406474,0.378963,3.891223,0.140061,0.569820,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:57:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.896427,1156.698145,56.674330,45.910815,10.763514,20.986338,41.424515,0.000000,1568.324500,95.989024,86.657273,9.331751,13.992232,121.335619,0.000000,0.000000,0.000000,0.000000,0.000000,60.033031,299.830031,0.576711,-0.251477,0.000000,0.000000,0.000000,458.726698,0.620558,20.986338,13.992232,522.427450,1159.649823,57.034511,46.244970,20.495294,1568.300941,86.621389,13.556495,459.150474,0.007646,60.006473,0.574250,-0.225921,95.990553,2.853103,0.390399,0.361201,3.847706,0.139061,0.568577,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:57:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.155977,1154.989819,56.671012,45.906940,10.764072,21.091809,41.462273,0.000000,1563.545374,95.984126,86.657581,9.326545,13.468161,121.372345,0.000000,0.000000,0.000000,0.000000,0.000000,60.034096,299.830096,0.577534,-0.004269,0.000000,0.000000,0.000000,458.776763,0.622670,21.091809,13.468161,522.411791,1159.620720,57.024265,46.234829,20.502032,1568.230006,86.620729,13.557656,459.144752,0.007633,60.006612,0.574272,-0.207392,95.988306,2.871236,0.375205,0.344406,3.806108,0.138602,0.567354,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:57:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.589861,1155.841382,56.669566,45.904441,10.765125,21.078804,41.432340,0.000000,1567.529687,95.982252,86.657213,9.325039,13.512237,121.329407,0.000000,0.000000,0.000000,0.000000,0.000000,60.034060,299.830060,0.577051,-0.172105,0.000000,0.000000,0.000000,458.776726,0.622670,21.078804,13.512237,522.393107,1159.589439,57.014367,46.225054,20.509149,1568.202709,86.620384,13.557612,459.139178,0.007621,60.006773,0.574297,-0.191633,95.986356,2.881606,0.360564,0.328210,3.793322,0.138433,0.566005,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:57:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.525565,1155.511072,56.667392,45.900531,10.766862,21.147038,41.437714,0.000000,1568.959277,95.980088,86.656422,9.323666,13.812407,121.411574,0.000000,0.000000,0.000000,0.000000,0.000000,60.032048,299.850048,0.577161,-0.262716,0.000000,0.000000,0.000000,458.976714,0.622399,21.147038,13.812407,522.373463,1159.558358,57.004856,46.215688,20.516229,1568.224730,86.620380,13.554483,459.133603,0.007609,60.006934,0.574323,-0.179105,95.984743,2.893071,0.346649,0.312798,3.790443,0.138432,0.564596,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:57:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.723169,1158.055469,56.666123,45.898157,10.767966,21.235807,41.441843,0.000000,1568.056104,95.979204,86.655389,9.323815,13.532266,121.401665,0.000000,0.000000,0.000000,0.000000,0.000000,60.034039,299.870039,0.575872,-0.003149,0.000000,0.000000,0.000000,459.066705,0.617920,21.235807,13.532266,522.355700,1159.536310,56.995630,46.206613,20.523891,1568.248127,86.620609,13.552385,459.129326,0.007600,60.007107,0.574345,-0.166423,95.983370,2.908478,0.333084,0.297702,3.786630,0.138456,0.562840,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:57:57.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.598634,1162.091394,56.664912,45.895701,10.769212,21.402409,41.467859,0.000000,1562.755774,95.978870,86.653893,9.324978,14.051367,121.325287,0.000000,0.000000,0.000000,0.000000,0.000000,60.034093,299.870093,0.573806,0.627515,0.000000,0.000000,0.000000,459.066760,0.617920,21.402409,14.051367,522.351237,1159.540267,56.986854,46.197992,20.532219,1568.235511,86.621176,13.554229,459.125419,0.007591,60.007296,0.574352,-0.149648,95.982366,2.911482,0.320570,0.283707,3.801179,0.138382,0.560805,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:58:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.386384,1161.456567,56.663364,45.892649,10.770715,21.220961,41.417706,0.000000,1565.702722,95.979546,86.652073,9.327473,14.109390,121.294748,0.000000,0.000000,0.000000,0.000000,0.000000,60.035012,299.940012,0.574173,0.375694,0.000000,0.000000,0.000000,459.206678,0.613377,21.220961,14.109390,522.345061,1159.542475,56.978313,46.189606,20.539935,1568.238751,86.621904,13.557851,459.121900,0.007584,60.007485,0.574361,-0.134348,95.981549,2.913251,0.308276,0.269848,3.797693,0.138201,0.558720,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:58:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.243272,1160.790808,56.662998,45.892019,10.770979,21.251923,41.369395,0.000000,1565.723352,95.979794,86.651730,9.328065,13.777222,121.265428,0.000000,0.000000,0.000000,0.000000,0.000000,60.035005,299.940005,0.574330,0.339120,0.000000,0.000000,0.000000,459.206672,0.613377,21.251923,13.777222,522.345223,1159.558674,56.970151,46.181603,20.547587,1568.277803,86.622858,13.557866,459.118604,0.007577,60.007657,0.574363,-0.120534,95.981018,2.912033,0.296791,0.256810,3.734614,0.137808,0.556443,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:58:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.051869,1158.334180,56.660957,45.888806,10.772150,21.290421,41.418525,0.000000,1576.623376,95.981964,86.650063,9.331902,13.845552,121.276573,0.000000,0.000000,0.000000,0.000000,0.000000,60.032001,299.990001,0.575739,-0.577708,0.000000,0.000000,0.000000,459.216667,0.613363,21.290421,13.845552,522.340094,1159.562775,56.962432,46.174051,20.555119,1568.343635,86.624030,13.557088,459.115436,0.007570,60.007807,0.574371,-0.110869,95.980812,2.909773,0.286426,0.244984,3.776703,0.137132,0.554237,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:58:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.717208,1159.763770,56.659918,45.887311,10.772607,21.263973,41.461440,0.000000,1574.280249,95.983426,86.649083,9.334343,13.585103,121.355408,0.000000,0.000000,0.000000,0.000000,0.000000,60.034013,300.060013,0.575139,-0.338807,0.000000,0.000000,0.000000,459.296680,0.615434,21.263973,13.585103,522.330005,1159.557327,56.955121,46.166918,20.563895,1568.379991,86.625359,13.555905,459.112270,0.007563,60.007956,0.574384,-0.101101,95.980857,2.908214,0.277044,0.234233,3.817489,0.136203,0.552004,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:58:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.536763,1159.149622,56.658815,45.886307,10.772509,21.308782,41.416034,0.000000,1569.960522,95.984219,86.648835,9.335384,13.229519,121.349640,0.000000,0.000000,0.000000,0.000000,0.000000,60.033029,300.080029,0.575377,-0.155846,0.000000,0.000000,0.000000,459.323363,0.614672,21.308782,13.229519,522.319508,1159.551649,56.948077,46.160066,20.572813,1568.377698,86.626761,13.551329,459.109510,0.007557,60.008090,0.574396,-0.089662,95.981049,2.907580,0.268175,0.224022,3.815869,0.135128,0.549817,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:58:27.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.863227,1160.145691,56.657976,45.885907,10.772069,21.240965,41.396215,0.000000,1570.166968,95.984277,86.649232,9.335044,13.584184,121.369870,0.000000,0.000000,0.000000,0.000000,0.000000,60.033010,300.080010,0.575017,-0.059895,0.000000,0.000000,0.000000,459.323343,0.614672,21.240965,13.584184,522.325808,1159.588178,56.941484,46.153703,20.581150,1568.366487,86.628255,13.547602,459.106899,0.007551,60.008195,0.574389,-0.076177,95.981450,2.873117,0.260488,0.215233,3.807576,0.133869,0.547663,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:58:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.586337,1159.882458,56.654136,45.885347,10.768789,21.246031,41.370831,0.000000,1569.996643,95.983218,86.650924,9.332294,13.593584,121.324462,0.000000,0.000000,0.000000,0.000000,0.000000,60.030008,300.140008,0.575437,-0.063843,0.000000,0.000000,0.000000,459.410008,0.613831,21.246031,13.593584,522.323754,1159.609109,56.935066,46.147542,20.588659,1568.357284,86.629775,13.549098,459.104491,0.007546,60.008289,0.574392,-0.064755,95.981922,2.866947,0.253061,0.206733,3.803468,0.132544,0.545562,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:58:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.406846,1161.874597,56.652433,45.885218,10.767215,21.402407,41.377435,0.000000,1573.557739,95.982877,86.651201,9.331676,13.656547,121.334370,0.000000,0.000000,0.000000,0.000000,0.000000,60.030096,300.140096,0.574533,-0.120241,0.000000,0.000000,0.000000,459.410096,0.613831,21.402407,13.656547,522.320020,1159.631789,56.928893,46.141675,20.597057,1568.383404,86.631309,13.546914,459.102380,0.007542,60.008373,0.574395,-0.056419,95.982483,2.868641,0.246197,0.198919,3.823007,0.131170,0.543626,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:58:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.402949,1162.106836,56.649603,45.884608,10.764995,21.316214,41.410049,0.000000,1569.707642,95.982621,86.651098,9.331523,13.350287,121.534612,0.000000,0.000000,0.000000,0.000000,0.000000,60.029091,300.200091,0.574652,0.105681,0.000000,0.000000,0.000000,459.456757,0.613043,21.316214,13.350287,522.311297,1159.650254,56.923091,46.136240,20.606050,1568.396393,86.632812,13.543282,459.100677,0.007538,60.008461,0.574403,-0.049737,95.983155,2.879236,0.240272,0.192353,3.826036,0.129825,0.542021,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:58:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.377972,1162.132666,56.648229,45.883991,10.764238,21.192462,41.400148,0.000000,1571.049524,95.982410,86.651222,9.331188,13.941027,121.487552,0.000000,0.000000,0.000000,0.000000,0.000000,60.028084,300.230084,0.574737,0.010284,0.000000,0.000000,0.000000,459.620084,0.609199,21.192462,13.941027,522.300771,1159.668317,56.917439,46.130990,20.613546,1568.410615,86.634285,13.544357,459.098973,0.007534,60.008551,0.574414,-0.044172,95.983862,2.884579,0.234609,0.186135,3.831139,0.128507,0.540407,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:58:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.539765,1159.753442,56.646841,45.883281,10.763561,21.184816,41.415830,0.000000,1568.866406,95.982008,86.651242,9.330766,13.731482,121.449972,0.000000,0.000000,0.000000,0.000000,0.000000,60.028100,300.230100,0.575661,-0.087922,0.000000,0.000000,0.000000,459.620100,0.609199,21.184816,13.731482,522.287144,1159.680044,56.911998,46.125986,20.621088,1568.405368,86.635707,13.544516,459.098493,0.007533,60.008662,0.574427,-0.039355,95.984604,2.880586,0.229377,0.180502,3.829857,0.127257,0.539901,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:58:57.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.077855,1154.943372,56.644630,45.881823,10.762808,21.391564,41.350387,0.000000,1561.248755,95.981081,86.650021,9.331060,13.536084,121.267889,0.000000,0.000000,0.000000,0.000000,0.000000,60.032077,300.140077,0.578218,0.098515,0.000000,0.000000,0.000000,459.770077,0.604650,21.391564,13.536084,522.266324,1159.684431,56.906882,46.121356,20.628894,1568.399061,86.637039,13.543341,459.098511,0.007533,60.008796,0.574446,-0.035977,95.985364,2.875097,0.224918,0.175912,3.834539,0.126144,0.539922,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:59:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.889107,1161.105627,56.644064,45.880399,10.763665,21.266267,41.386733,0.000000,1562.616431,95.980737,86.648061,9.332676,13.609486,121.523476,0.000000,0.000000,0.000000,0.000000,0.000000,60.031075,300.130075,0.575084,0.454585,0.000000,0.000000,0.000000,459.846742,0.603824,21.266267,13.609486,522.244827,1159.690080,56.901926,46.116912,20.636736,1568.379220,86.638303,13.542855,459.098770,0.007534,60.008962,0.574467,-0.032781,95.986117,2.869682,0.220759,0.171745,3.858885,0.125111,0.540235,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:59:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.003415,1163.510657,56.643802,45.879453,10.764349,21.292070,41.396640,0.000000,1565.269177,95.980615,86.646628,9.333987,13.989335,121.577148,0.000000,0.000000,0.000000,0.000000,0.000000,60.025083,300.090083,0.573782,0.448850,0.000000,0.000000,0.000000,459.923416,0.602999,21.292070,13.989335,522.236399,1159.727555,56.897178,46.112702,20.644281,1568.364081,86.639477,13.545726,459.099326,0.007535,60.009134,0.574472,-0.028644,95.986861,2.870776,0.217016,0.168161,3.870110,0.124187,0.540955,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:59:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.525128,1162.339111,56.642478,45.877138,10.765340,21.277201,41.397872,0.000000,1568.628979,95.980827,86.642599,9.338229,13.896534,121.462772,0.000000,0.000000,0.000000,0.000000,0.000000,60.025045,300.090045,0.574307,0.109591,0.000000,0.000000,0.000000,459.923378,0.602999,21.277201,13.896534,522.223347,1159.757316,56.892576,46.108653,20.651634,1568.370934,86.640597,13.546688,459.100067,0.007537,60.009284,0.574482,-0.026662,95.987593,2.885006,0.213513,0.164913,3.864512,0.123325,0.541997,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:59:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.003386,1163.711938,56.641637,45.876250,10.765387,21.289795,41.396635,0.000000,1567.658728,95.980936,86.641094,9.339842,13.968996,121.461123,0.000000,0.000000,0.000000,0.000000,0.000000,60.025058,300.090058,0.573782,0.250971,0.000000,0.000000,0.000000,459.923391,0.602999,21.289795,13.968996,522.211031,1159.789515,56.888164,46.104807,20.659249,1568.383234,86.641621,13.543837,459.100807,0.007538,60.009434,0.574492,-0.025978,95.988294,2.893140,0.210403,0.162175,3.857937,0.122555,0.543035,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:59:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.702038,1162.282336,56.639967,45.875049,10.764918,21.315817,41.380956,0.000000,1567.627771,95.980469,86.639917,9.340552,14.013804,121.416955,0.000000,0.000000,0.000000,0.000000,0.000000,60.019091,299.920091,0.573788,0.087986,0.000000,0.000000,0.000000,460.153425,0.600524,21.315817,14.013804,522.194645,1159.814173,56.883882,46.101106,20.666773,1568.374862,86.642589,13.544023,459.101864,0.007540,60.009557,0.574504,-0.025000,95.988964,2.899486,0.207526,0.159737,3.855160,0.121844,0.544748,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:59:27.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.017350,1156.956177,56.637238,45.873731,10.763507,21.236432,41.383011,0.000000,1566.843286,95.979146,86.639767,9.339378,14.002028,121.380612,0.000000,0.000000,0.000000,0.000000,0.000000,60.023066,299.910066,0.576731,-0.212212,0.000000,0.000000,0.000000,460.233399,0.598247,21.236432,14.002028,522.164846,1159.805657,56.879748,46.097569,20.674102,1568.355796,86.643505,13.545118,459.103049,0.007543,60.009668,0.574531,-0.025754,95.989588,2.900712,0.204930,0.157648,3.853502,0.121195,0.546810,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:59:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.799760,1156.662012,56.634454,45.872721,10.761733,21.259233,41.398484,0.000000,1568.432874,95.978040,86.639674,9.338367,14.179041,121.308350,0.000000,0.000000,0.000000,0.000000,0.000000,60.028001,299.920001,0.576991,-0.341416,0.000000,0.000000,0.000000,460.320001,0.597410,21.259233,14.179041,522.125731,1159.782519,56.875624,46.094057,20.681540,1568.343581,86.644410,13.547671,459.104364,0.007546,60.009785,0.574568,-0.028126,95.990194,2.911471,0.202316,0.155548,3.850456,0.120549,0.549250,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:59:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.074149,1157.750964,56.632399,45.871939,10.760460,21.276168,41.366080,0.000000,1567.937427,95.977418,86.639520,9.337898,13.905824,121.324047,0.000000,0.000000,0.000000,0.000000,0.000000,60.027040,299.900040,0.576649,-0.260746,0.000000,0.000000,0.000000,460.363374,0.595906,21.276168,13.905824,522.101771,1159.796024,56.871648,46.090715,20.688371,1568.304902,86.645268,13.547374,459.105809,0.007549,60.009924,0.574589,-0.026483,95.990756,2.894584,0.199994,0.153800,3.818336,0.119957,0.552112,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:59:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.736495,1158.917346,56.631597,45.871458,10.760139,21.223738,41.335945,0.000000,1566.812329,95.977046,86.639587,9.337459,13.715801,121.298041,0.000000,0.000000,0.000000,0.000000,0.000000,60.027021,299.900021,0.575915,-0.067990,0.000000,0.000000,0.000000,460.363354,0.595906,21.223738,13.715801,522.078114,1159.811478,56.867768,46.087480,20.695438,1568.242942,86.646108,13.544710,459.107309,0.007552,60.010052,0.574610,-0.023229,95.991296,2.882332,0.197815,0.152237,3.750590,0.119380,0.555169,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:59:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.987129,1157.131641,56.630895,45.869662,10.761233,21.321891,41.404062,0.000000,1564.562122,95.975214,86.639563,9.335651,13.144260,121.385149,0.000000,0.000000,0.000000,0.000000,0.000000,60.027070,299.900070,0.576745,-0.019836,0.000000,0.000000,0.000000,460.363404,0.595906,21.321891,13.144260,522.039149,1159.793099,56.863977,46.084333,20.703050,1568.183133,86.646936,13.538765,459.108809,0.007555,60.010180,0.574647,-0.022448,95.991812,2.888843,0.195758,0.150839,3.722713,0.118810,0.558205,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:59:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.234023,1157.560010,56.630669,45.868313,10.762356,21.320037,41.383835,0.000000,1564.474390,95.973608,86.638981,9.334628,13.332125,121.377309,0.000000,0.000000,0.000000,0.000000,0.000000,60.025077,299.900077,0.576471,0.034861,0.000000,0.000000,0.000000,460.460077,0.592885,21.320037,13.332125,521.994989,1159.762764,56.860272,46.081268,20.710432,1568.143507,86.647757,13.536307,459.110661,0.007559,60.010291,0.574690,-0.023757,95.992314,2.883429,0.193807,0.149579,3.724026,0.118237,0.562140,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,08:59:57.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.362731,1155.449170,56.630688,45.866730,10.763958,21.289590,41.389412,0.000000,1569.341199,95.971316,86.637817,9.333498,13.456405,121.383503,0.000000,0.000000,0.000000,0.000000,0.000000,60.019060,299.950060,0.577535,-0.409797,0.000000,0.000000,0.000000,460.480060,0.590688,21.289590,13.456405,521.944579,1159.717720,56.856607,46.078233,20.717671,1568.130748,86.648574,13.536466,459.112605,0.007564,60.010391,0.574740,-0.027777,95.992806,2.883181,0.191857,0.148345,3.714468,0.117654,0.566275,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:00:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.505881,1157.812927,56.631734,45.866107,10.765628,21.219817,41.399737,0.000000,1569.067676,95.969993,86.636606,9.333387,13.376310,121.387223,0.000000,0.000000,0.000000,0.000000,0.000000,60.019035,299.950035,0.576266,-0.199542,0.000000,0.000000,0.000000,460.480035,0.590688,21.219817,13.376310,521.901396,1159.687299,56.853058,46.075302,20.723915,1568.138289,86.649395,13.534590,459.114549,0.007568,60.010480,0.574782,-0.031835,95.993298,2.874166,0.190058,0.147285,3.714988,0.117047,0.570374,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:00:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.523474,1159.784436,56.633757,45.865415,10.768341,21.256359,41.392926,0.000000,1568.396741,95.968459,86.635058,9.333401,13.644582,121.393419,0.000000,0.000000,0.000000,0.000000,0.000000,60.017056,299.990056,0.575219,0.007549,0.000000,0.000000,0.000000,460.453389,0.591446,21.256359,13.644582,521.867739,1159.676203,56.849582,46.072426,20.730553,1568.117157,86.650220,13.532976,459.116401,0.007572,60.010558,0.574815,-0.032516,95.993795,2.869888,0.188296,0.146292,3.702549,0.116415,0.574186,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:00:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.319559,1161.136609,56.636622,45.864398,10.772224,21.308158,41.376600,0.000000,1567.132288,95.966445,86.633013,9.333432,13.736946,121.512310,0.000000,0.000000,0.000000,0.000000,0.000000,60.009060,300.000060,0.574361,0.220502,0.000000,0.000000,0.000000,460.406727,0.592230,21.308158,13.736946,521.846830,1159.690510,56.846206,46.069625,20.736950,1568.101531,86.651061,13.534550,459.118235,0.007576,60.010597,0.574833,-0.031463,95.994305,2.870718,0.186619,0.145413,3.700727,0.115736,0.577785,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:00:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.794428,1159.712158,56.638718,45.864103,10.774615,21.335828,41.360093,0.000000,1567.390356,95.965559,86.631299,9.334260,13.494179,121.401666,0.000000,0.000000,0.000000,0.000000,0.000000,60.009075,300.000075,0.574939,0.112253,0.000000,0.000000,0.000000,460.406741,0.592230,21.335828,13.494179,521.820703,1159.691456,56.842902,46.066879,20.743128,1568.085331,86.651922,13.536078,459.120068,0.007580,60.010636,0.574858,-0.031163,95.994831,2.870696,0.184983,0.144595,3.697402,0.115002,0.581356,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:00:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.918203,1159.743140,56.641052,45.864164,10.776888,21.331593,41.392706,0.000000,1569.021216,95.964925,86.630438,9.334486,13.813643,121.378954,0.000000,0.000000,0.000000,0.000000,0.000000,60.000097,299.980097,0.574765,0.020771,0.000000,0.000000,0.000000,460.433430,0.587128,21.331593,13.813643,521.799466,1159.701864,56.839671,46.064193,20.749853,1568.078106,86.652816,13.537424,459.122939,0.007586,60.010675,0.574876,-0.030531,95.995377,2.863584,0.183402,0.143841,3.697372,0.114200,0.586416,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:00:27.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.788615,1159.314758,56.641688,45.864257,10.777430,21.346144,41.400961,0.000000,1567.767090,95.964730,86.630544,9.334187,13.745515,121.468134,0.000000,0.000000,0.000000,0.000000,0.000000,59.992078,299.920078,0.574792,0.069908,0.000000,0.000000,0.000000,460.446745,0.583491,21.346144,13.745515,521.778745,1159.712444,56.836480,46.061538,20.756951,1568.103309,86.653730,13.537888,459.125976,0.007593,60.010703,0.574894,-0.031769,95.995935,2.860159,0.181810,0.143091,3.684785,0.113352,0.591785,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:00:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.106759,1157.766443,56.641587,45.864390,10.777197,21.319516,41.365870,0.000000,1566.198157,95.964959,86.631100,9.333859,13.453198,121.548238,0.000000,0.000000,0.000000,0.000000,0.000000,59.992073,299.920073,0.575544,-0.017485,0.000000,0.000000,0.000000,460.446740,0.583491,21.319516,13.453198,521.745761,1159.694667,56.833362,46.058952,20.764323,1568.076127,86.654708,13.537839,459.129532,0.007600,60.010709,0.574926,-0.031823,95.996521,2.862266,0.180299,0.142418,3.680667,0.112384,0.597790,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:00:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.711156,1157.276147,56.639858,45.864975,10.774883,21.485080,41.377635,0.000000,1561.527441,95.966683,86.634167,9.332516,13.417379,121.469787,0.000000,0.000000,0.000000,0.000000,0.000000,59.979033,299.890033,0.575924,0.324482,0.000000,0.000000,0.000000,460.440033,0.577708,21.485080,13.417379,521.707721,1159.661608,56.830271,46.056393,20.771838,1568.033549,86.655720,13.538968,459.133032,0.007608,60.010670,0.574962,-0.030743,95.997120,2.850729,0.178783,0.141746,3.673471,0.111343,0.603593,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:00:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.418749,1159.092834,56.637957,45.865347,10.772611,21.399627,41.442676,0.000000,1565.423999,95.969496,86.637822,9.331674,13.470550,121.454111,0.000000,0.000000,0.000000,0.000000,0.000000,59.979093,299.890093,0.575143,0.199502,0.000000,0.000000,0.000000,460.440093,0.577708,21.399627,13.470550,521.659176,1159.612894,56.827207,46.053880,20.779735,1567.984892,86.656800,13.540381,459.136846,0.007616,60.010631,0.575010,-0.031134,95.997751,2.809277,0.177301,0.141095,3.683865,0.110196,0.609675,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:00:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.512972,1159.593445,56.637452,45.865362,10.772090,21.362465,41.420998,0.000000,1567.400659,95.970382,86.638845,9.331537,13.538983,121.448742,0.000000,0.000000,0.000000,0.000000,0.000000,59.979071,299.890071,0.575039,0.142364,0.000000,0.000000,0.000000,460.440071,0.577708,21.362465,13.538983,521.630931,1159.610486,56.824183,46.051412,20.786695,1567.959431,86.657934,13.539947,459.140661,0.007624,60.010592,0.575036,-0.028909,95.998420,2.809105,0.175856,0.140483,3.671891,0.108941,0.615673,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:00:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.927238,1158.323853,56.634543,45.864949,10.769594,21.251917,41.323559,0.000000,1560.505591,95.975202,86.645700,9.329502,13.636114,121.351714,0.000000,0.000000,0.000000,0.000000,0.000000,59.976089,299.930089,0.575762,0.452749,0.000000,0.000000,0.000000,460.470089,0.571155,21.251917,13.636114,521.602463,1159.607475,56.821178,46.048976,20.792760,1567.906158,86.659134,13.540745,459.144624,0.007633,60.010553,0.575063,-0.025075,95.999138,2.810198,0.174436,0.139889,3.710101,0.107594,0.621925,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:00:57.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.697179,1157.978064,56.632491,45.864443,10.768048,21.324276,41.320671,0.000000,1562.265503,95.978638,86.650321,9.328317,13.848647,121.381442,0.000000,0.000000,0.000000,0.000000,0.000000,59.973047,299.970047,0.576093,0.316395,0.000000,0.000000,0.000000,460.446714,0.572632,21.324276,13.848647,521.568388,1159.594544,56.818195,46.046564,20.799277,1567.858992,86.660373,13.544138,459.148235,0.007641,60.010508,0.575097,-0.022384,95.999886,2.817448,0.173021,0.139299,3.752211,0.106168,0.627728,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:01:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.613785,1160.099207,56.631231,45.863953,10.767278,21.341911,41.392496,0.000000,1565.202075,95.982234,86.653957,9.328278,13.524312,121.367802,0.000000,0.000000,0.000000,0.000000,0.000000,59.973087,299.970087,0.575081,0.284971,0.000000,0.000000,0.000000,460.446754,0.572632,21.341911,13.524312,521.543003,1159.599189,56.815219,46.044164,20.805676,1567.835107,86.661649,13.545161,459.151365,0.007647,60.010442,0.575122,-0.019788,96.000671,2.817588,0.171591,0.138699,3.755380,0.104683,0.632798,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:01:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.368432,1155.062073,56.630729,45.863049,10.767680,21.305074,41.371452,0.000000,1565.563354,95.988141,86.659831,9.328310,13.691542,121.279459,0.000000,0.000000,0.000000,0.000000,0.000000,59.967000,300.100000,0.577817,-0.109010,0.000000,0.000000,0.000000,460.383333,0.569815,21.305074,13.691542,521.510430,1159.587003,56.812289,46.041803,20.812583,1567.779770,86.662960,13.544800,459.154402,0.007654,60.010342,0.575156,-0.016541,96.001509,2.828172,0.170201,0.138135,3.713608,0.103131,0.637529,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:01:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.470693,1159.665686,56.630746,45.862401,10.768345,21.417368,41.340064,0.000000,1568.061279,95.990957,86.663183,9.327774,13.496859,121.314957,0.000000,0.000000,0.000000,0.000000,0.000000,59.967027,300.100027,0.575488,0.091638,0.000000,0.000000,0.000000,460.383360,0.569815,21.417368,13.496859,521.487962,1159.596522,56.809386,46.039462,20.820005,1567.743356,86.664302,13.542702,459.157550,0.007661,60.010220,0.575180,-0.012847,96.002386,2.821094,0.168803,0.137579,3.676885,0.101525,0.642200,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:01:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.270360,1161.750732,56.630950,45.862051,10.768898,21.458756,41.368343,0.000000,1569.098645,95.992701,86.665517,9.327184,13.406228,121.497860,0.000000,0.000000,0.000000,0.000000,0.000000,59.967035,300.100035,0.574607,0.181463,0.000000,0.000000,0.000000,460.383368,0.569815,21.458756,13.406228,521.457527,1159.590587,56.806518,46.037155,20.827220,1567.742438,86.665660,13.543018,459.160699,0.007668,60.010098,0.575212,-0.012797,96.003292,2.815395,0.167411,0.137048,3.676524,0.099877,0.646822,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:01:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.999628,1160.672119,56.631782,45.861860,10.769922,21.514524,41.397479,0.000000,1571.457227,95.995679,86.670478,9.325201,13.765670,121.583767,0.000000,0.000000,0.000000,0.000000,0.000000,59.963019,300.220019,0.575135,-0.007964,0.000000,0.000000,0.000000,460.343352,0.561175,21.514524,13.765670,521.425159,1159.578172,56.803674,46.034870,20.834538,1567.771168,86.667035,13.542593,459.163606,0.007674,60.009965,0.575248,-0.015137,96.004229,2.805599,0.165993,0.136519,3.685274,0.098207,0.651115,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:01:27.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.081695,1161.054016,56.632211,45.861921,10.770289,21.568089,41.405937,0.000000,1574.589941,95.996903,86.673026,9.323877,13.873117,121.564769,0.000000,0.000000,0.000000,0.000000,0.000000,59.963048,300.220048,0.575044,-0.172623,0.000000,0.000000,0.000000,460.343381,0.561175,21.568089,13.873117,521.395111,1159.572408,56.800856,46.032613,20.842069,1567.826449,86.668412,13.543077,459.166217,0.007680,60.009809,0.575281,-0.018987,96.005189,2.801470,0.164560,0.135998,3.712565,0.096519,0.654908,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:01:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.028722,1163.139062,56.632772,45.862316,10.770456,21.626502,41.416043,0.000000,1575.204089,95.998731,86.677582,9.321149,13.711670,121.612653,0.000000,0.000000,0.000000,0.000000,0.000000,59.960059,300.270059,0.574099,-0.130463,0.000000,0.000000,0.000000,460.326725,0.557575,21.626502,13.711670,521.377031,1159.592938,56.798077,46.030394,20.849988,1567.869055,86.669809,13.542057,459.168791,0.007685,60.009620,0.575302,-0.020632,96.006170,2.814033,0.163138,0.135497,3.752987,0.094797,0.658564,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:01:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.307975,1161.399817,56.632799,45.863263,10.769535,21.573449,41.436070,0.000000,1573.980945,96.000321,86.683282,9.317039,13.489335,121.589533,0.000000,0.000000,0.000000,0.000000,0.000000,59.960047,300.270047,0.574891,-0.022324,0.000000,0.000000,0.000000,460.323381,0.556855,21.573449,13.489335,521.361227,1159.617510,56.795322,46.028202,20.857916,1567.901283,86.671232,13.541507,459.171531,0.007691,60.009425,0.575321,-0.020460,96.007157,2.810370,0.161703,0.134987,3.780478,0.093039,0.662347,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:01:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.035198,1163.237134,56.632179,45.864682,10.767496,21.487583,41.424110,0.000000,1573.284229,96.002876,86.688802,9.314075,13.417714,121.600697,0.000000,0.000000,0.000000,0.000000,0.000000,59.960032,300.250032,0.574053,0.172675,0.000000,0.000000,0.000000,460.320032,0.553962,21.487583,13.417714,521.352245,1159.658396,56.792582,46.026037,20.865591,1567.921813,86.672669,13.541053,459.174438,0.007697,60.009231,0.575333,-0.018373,96.008153,2.803897,0.160250,0.134465,3.804527,0.091268,0.666243,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:01:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.347726,1164.037085,56.632109,45.865277,10.766832,21.453719,41.432773,0.000000,1571.916565,96.004624,86.690833,9.313792,13.588743,121.628352,0.000000,0.000000,0.000000,0.000000,0.000000,59.960088,300.250088,0.573711,0.312469,0.000000,0.000000,0.000000,460.320088,0.553962,21.453719,13.588743,521.345614,1159.708372,56.789852,46.023889,20.872736,1567.923504,86.674106,13.543288,459.176735,0.007702,60.009014,0.575343,-0.014396,96.009159,2.801314,0.158762,0.133924,3.806244,0.089478,0.669486,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
