Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,09:01:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.390616,1161.208850,56.631955,45.866250,10.765705,21.370400,41.431514,0.000000,1572.762915,96.007716,86.694814,9.312902,13.519358,121.588281,0.000000,0.000000,0.000000,0.000000,0.000000,59.956055,300.230055,0.574723,0.087095,0.000000,0.000000,0.000000,459.640055,0.556958,21.370400,13.519358,521.332627,1159.740800,56.787131,46.021757,20.879504,1567.922185,86.675550,13.543888,459.175253,0.007699,60.008775,0.575359,-0.012049,96.010178,2.793498,0.157230,0.133360,3.804408,0.087665,0.668155,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:01:57.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.992960,1156.816821,56.631675,45.867394,10.764281,21.464021,41.450300,0.000000,1569.289575,96.011494,86.698289,9.313204,13.456394,121.632460,0.000000,0.000000,0.000000,0.000000,0.000000,59.956024,300.240024,0.577392,-0.066713,0.000000,0.000000,0.000000,459.416690,0.554326,21.464021,13.456394,521.314959,1159.763565,56.784417,46.019645,20.886648,1567.924651,86.676988,13.546229,459.173235,0.007695,60.008536,0.575381,-0.010825,96.011205,2.773006,0.155655,0.132781,3.806223,0.085856,0.666500,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:02:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.445403,1155.681396,56.632114,45.868601,10.763513,21.465165,41.346882,0.000000,1569.176050,96.015117,86.699751,9.315366,12.761419,121.598613,0.000000,0.000000,0.000000,0.000000,0.000000,59.952027,300.230027,0.577982,-0.163016,0.000000,0.000000,0.000000,459.303360,0.551560,21.465165,12.761419,521.281726,1159.754390,56.781713,46.017550,20.893488,1567.944807,86.678419,13.543221,459.170790,0.007689,60.008286,0.575420,-0.013261,96.012252,2.783804,0.154033,0.132169,3.803171,0.084046,0.664784,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:02:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.264409,1160.491455,56.633489,45.869894,10.763595,21.494575,41.371647,0.000000,1565.774951,96.018300,86.700255,9.318045,13.064157,121.477217,0.000000,0.000000,0.000000,0.000000,0.000000,59.953012,300.240012,0.575984,0.280909,0.000000,0.000000,0.000000,459.193346,0.551692,21.494575,13.064157,521.257464,1159.762590,56.779017,46.015464,20.900332,1567.953295,86.679849,13.539567,459.167717,0.007683,60.008014,0.575449,-0.013512,96.013311,2.781526,0.152344,0.131517,3.798243,0.082185,0.662871,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:02:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.996707,1161.312085,56.634759,45.870816,10.763942,21.567046,41.443499,0.000000,1566.316870,96.020482,86.699979,9.320503,13.482829,121.581274,0.000000,0.000000,0.000000,0.000000,0.000000,59.953057,300.240057,0.575176,0.376462,0.000000,0.000000,0.000000,459.193390,0.551692,21.567046,13.482829,521.232603,1159.771049,56.776342,46.013388,20.909192,1567.984318,86.681248,13.540833,459.164124,0.007675,60.007764,0.575479,-0.015684,96.014361,2.783923,0.150606,0.130829,3.761565,0.080343,0.660957,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:02:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.430883,1159.975378,56.637889,45.873215,10.764674,21.524516,41.432141,0.000000,1568.288342,96.025913,86.698437,9.327477,14.214247,121.557736,0.000000,0.000000,0.000000,0.000000,0.000000,59.953023,300.240023,0.575800,0.072196,0.000000,0.000000,0.000000,459.193357,0.551692,21.524516,14.214247,521.205814,1159.775120,56.773682,46.011326,20.917024,1568.020129,86.682615,13.545027,459.160661,0.007668,60.007514,0.575511,-0.018936,96.015418,2.783681,0.148778,0.130091,3.733342,0.078500,0.659149,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:02:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.150902,1159.376697,56.639500,45.875045,10.764454,21.702889,41.390035,0.000000,1565.971069,96.028882,86.697995,9.330887,14.015762,121.483426,0.000000,0.000000,0.000000,0.000000,0.000000,59.956031,300.300031,0.576225,0.141977,0.000000,0.000000,0.000000,459.013365,0.545373,21.702889,14.015762,521.181463,1159.785499,56.771025,46.009277,20.925426,1568.007943,86.683958,13.547698,459.156198,0.007658,60.007281,0.575541,-0.018911,96.016471,2.778661,0.146858,0.129310,3.736447,0.076650,0.657400,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:02:27.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.497543,1160.274695,56.641889,45.878603,10.763286,21.699667,41.418502,0.000000,1569.526978,96.032457,86.697808,9.334649,14.024410,121.601488,0.000000,0.000000,0.000000,0.000000,0.000000,59.959004,300.270004,0.575784,-0.066172,0.000000,0.000000,0.000000,459.536671,0.536773,21.699667,14.024410,521.156287,1159.796452,56.768370,46.007251,20.933762,1567.993922,86.685270,13.553813,459.153699,0.007653,60.007042,0.575572,-0.019158,96.017511,2.776670,0.144823,0.128478,3.725912,0.074824,0.655842,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:02:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.579137,1160.558557,56.643054,45.880713,10.762341,21.674597,41.426566,0.000000,1566.017517,96.034371,86.698839,9.335532,14.143332,121.621731,0.000000,0.000000,0.000000,0.000000,0.000000,59.959042,300.270042,0.575694,0.159348,0.000000,0.000000,0.000000,459.536709,0.536772,21.674597,14.143332,521.134197,1159.815748,56.765712,46.005237,20.941510,1567.980504,86.686568,13.557480,459.152588,0.007650,60.006803,0.575598,-0.018941,96.018540,2.769784,0.142680,0.127596,3.728670,0.072988,0.655018,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:02:37.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.817695,1161.234644,56.644170,45.883171,10.761000,21.587590,41.447424,0.000000,1567.617419,96.036612,86.700603,9.336009,13.408617,121.589121,0.000000,0.000000,0.000000,0.000000,0.000000,59.961078,300.240078,0.575374,0.100778,0.000000,0.000000,0.000000,459.583412,0.535993,21.587590,13.408617,521.110995,1159.829855,56.763051,46.003234,20.948541,1567.970584,86.687864,13.556731,459.151791,0.007648,60.006576,0.575625,-0.019315,96.019565,2.770512,0.140425,0.126659,3.727239,0.071121,0.654403,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:02:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.952250,1157.291626,56.644991,45.886442,10.758549,21.558978,41.418296,0.000000,1563.137659,96.040361,86.703929,9.336432,13.077053,121.539556,0.000000,0.000000,0.000000,0.000000,0.000000,59.961036,300.210036,0.577380,0.058885,0.000000,0.000000,0.000000,459.633369,0.533759,21.558978,13.077053,521.064132,1159.798631,56.760376,46.001243,20.955846,1567.919002,86.689160,13.555134,459.151384,0.007648,60.006353,0.575677,-0.020521,96.020576,2.766841,0.138030,0.125656,3.725727,0.069236,0.654078,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:02:47.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.568840,1156.646509,56.645626,45.888492,10.757134,21.532665,41.420163,0.000000,1564.582751,96.042916,86.707228,9.335688,13.289386,121.581678,0.000000,0.000000,0.000000,0.000000,0.000000,59.961045,300.210045,0.577806,-0.074733,0.000000,0.000000,0.000000,459.633378,0.533759,21.532665,13.289386,521.014941,1159.767177,56.757696,45.999260,20.962917,1567.869916,86.690465,13.554994,459.150976,0.007647,60.006131,0.575732,-0.022175,96.021584,2.770332,0.135513,0.124593,3.711044,0.067313,0.653753,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:02:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.901084,1155.284021,56.646858,45.890874,10.755984,21.519975,41.477765,0.000000,1563.540247,96.045983,86.710980,9.335003,13.920584,121.660130,0.000000,0.000000,0.000000,0.000000,0.000000,59.962090,300.160090,0.578453,-0.121882,0.000000,0.000000,0.000000,459.770090,0.530700,21.519975,13.920584,520.972944,1159.752096,56.755005,45.997274,20.969414,1567.825130,86.691758,13.559002,459.151736,0.007648,60.005925,0.575778,-0.022845,96.022574,2.784879,0.132850,0.123462,3.711644,0.065391,0.654384,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:02:57.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.880019,1155.087891,56.647744,45.892300,10.755444,21.591609,41.464140,0.000000,1566.858765,96.048432,86.712991,9.335442,13.889308,121.678708,0.000000,0.000000,0.000000,0.000000,0.000000,59.966091,300.170091,0.578496,-0.268501,0.000000,0.000000,0.000000,459.813424,0.531375,21.591609,13.889308,520.942340,1159.759608,56.752303,45.995284,20.976671,1567.801246,86.693041,13.562403,459.152699,0.007650,60.005720,0.575812,-0.023063,96.023553,2.769768,0.130018,0.122248,3.719965,0.063473,0.655170,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:03:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.470184,1154.406641,56.648424,45.893198,10.755226,21.629188,41.462702,0.000000,1568.747693,96.050121,86.714359,9.335763,13.801371,121.722481,0.000000,0.000000,0.000000,0.000000,0.000000,59.966080,300.170080,0.578953,-0.531029,0.000000,0.000000,0.000000,459.813413,0.531375,21.629188,13.801371,520.906118,1159.754246,56.749589,45.993288,20.984195,1567.810794,86.694309,13.565596,459.153958,0.007653,60.005531,0.575852,-0.026292,96.024524,2.779227,0.127010,0.120952,3.720177,0.061568,0.656226,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:03:07.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.944369,1157.621960,56.651496,45.895639,10.755857,21.567145,41.471364,0.000000,1563.839600,96.054097,86.717534,9.336563,13.513895,121.683252,0.000000,0.000000,0.000000,0.000000,0.000000,59.965021,300.290021,0.577543,0.024835,0.000000,0.000000,0.000000,459.800021,0.532840,21.567145,13.513895,520.871498,1159.753042,56.746878,45.991289,20.990529,1567.786509,86.695554,13.567939,459.155403,0.007656,60.005331,0.575890,-0.027414,96.025493,2.780109,0.123808,0.119559,3.731800,0.059722,0.657417,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:03:12.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.013977,1162.044922,56.654562,45.896986,10.757576,21.644152,41.417489,0.000000,1565.336267,96.056364,86.718382,9.337982,13.541357,121.535858,0.000000,0.000000,0.000000,0.000000,0.000000,59.965040,300.290040,0.575253,0.257709,0.000000,0.000000,0.000000,459.800040,0.532840,21.644152,13.541357,520.849955,1159.779707,56.744167,45.989279,20.996494,1567.762109,86.696771,13.570809,459.157069,0.007660,60.005109,0.575914,-0.026505,96.026446,2.770310,0.120415,0.118077,3.740575,0.057903,0.658675,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:03:17.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.186440,1162.731335,56.655591,45.897308,10.758284,21.667384,41.416670,0.000000,1565.005969,96.057052,86.718355,9.338697,13.654493,121.583345,0.000000,0.000000,0.000000,0.000000,0.000000,59.965040,300.290040,0.575063,0.254931,0.000000,0.000000,0.000000,459.800040,0.532840,21.667384,13.654493,520.830219,1159.808093,56.741466,45.987271,21.002915,1567.761450,86.697981,13.573886,459.158736,0.007663,60.004886,0.575937,-0.026512,96.027401,2.774251,0.116850,0.116530,3.741053,0.056024,0.659926,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:03:22.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.014414,1163.809973,56.661166,45.899305,10.761861,21.580458,41.448034,0.000000,1563.473157,96.060429,86.717094,9.343334,13.770808,121.634942,0.000000,0.000000,0.000000,0.000000,0.000000,59.965013,300.390013,0.574344,0.483114,0.000000,0.000000,0.000000,459.870013,0.539283,21.580458,13.770808,520.806058,1159.822113,56.738816,45.985256,21.008639,1567.742785,86.699131,13.576200,459.161347,0.007669,60.004637,0.575966,-0.026883,96.028338,2.788105,0.113152,0.114877,3.754070,0.054244,0.661681,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:03:27.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.788400,1160.935291,56.664296,45.901068,10.763227,21.656225,41.471571,0.000000,1568.355469,96.062066,86.715475,9.346590,13.528759,121.594482,0.000000,0.000000,0.000000,0.000000,0.000000,59.966018,300.370018,0.575655,-0.059306,0.000000,0.000000,0.000000,459.870018,0.543632,21.656225,13.528759,520.776097,1159.816751,56.736224,45.983239,21.014522,1567.764261,86.700216,13.575303,459.165014,0.007677,60.004381,0.576005,-0.031144,96.029254,2.785012,0.109403,0.113127,3.746406,0.052570,0.663778,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:03:32.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.438040,1159.918591,56.667628,45.903197,10.764431,21.597388,41.426566,0.000000,1566.244604,96.063727,86.713613,9.350114,13.038564,121.532136,0.000000,0.000000,0.000000,0.000000,0.000000,59.967098,300.360098,0.576023,-0.092561,0.000000,0.000000,0.000000,459.883432,0.546515,21.597388,13.038564,520.748315,1159.808723,56.733702,45.981222,21.020286,1567.784790,86.701225,13.571595,459.168681,0.007685,60.004131,0.576041,-0.035464,96.030143,2.782236,0.105652,0.111283,3.734944,0.051051,0.665848,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:03:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.569111,1160.274707,56.668969,45.904127,10.764841,21.604303,41.409430,0.000000,1563.277026,96.064365,86.713081,9.351285,12.940297,121.638245,0.000000,0.000000,0.000000,0.000000,0.000000,59.967016,300.360016,0.575878,0.184889,0.000000,0.000000,0.000000,459.883350,0.546515,21.604303,12.940297,520.726030,1159.800465,56.731297,45.979207,21.027084,1567.758698,86.702103,13.567831,459.173218,0.007695,60.003892,0.576071,-0.036629,96.030970,2.778612,0.102091,0.109348,3.749992,0.049866,0.667928,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:03:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.477982,1157.874817,56.671351,45.906757,10.764594,21.723107,41.446793,0.000000,1560.732654,96.065704,86.713161,9.352543,13.196591,121.635765,0.000000,0.000000,0.000000,0.000000,0.000000,59.968075,300.350075,0.577066,0.151573,0.000000,0.000000,0.000000,459.926742,0.547189,21.723107,13.196591,520.706682,1159.790716,56.728988,45.977213,21.034207,1567.716263,86.702890,13.565075,459.178884,0.007707,60.003670,0.576099,-0.036712,96.031748,2.782291,0.098642,0.107349,3.786069,0.048902,0.669978,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:03:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.412290,1162.302991,56.671673,45.908235,10.763438,21.672638,41.426361,0.000000,1563.834436,96.066364,86.714458,9.351907,13.017509,121.578381,0.000000,0.000000,0.000000,0.000000,0.000000,59.972016,300.350016,0.574929,0.280688,0.000000,0.000000,0.000000,460.080016,0.549904,21.672638,13.017509,520.695929,1159.795733,56.726750,45.975234,21.041162,1567.674230,86.703599,13.563138,459.184551,0.007719,60.003448,0.576117,-0.035734,96.032477,2.783113,0.095278,0.105304,3.802746,0.048118,0.671974,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:03:52.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.495167,1162.204932,56.672046,45.909225,10.762821,21.649111,41.425337,0.000000,1566.636853,96.067022,86.715469,9.351553,13.165329,121.557331,0.000000,0.000000,0.000000,0.000000,0.000000,59.972093,300.360093,0.574857,0.143543,0.000000,0.000000,0.000000,460.086760,0.549172,21.649111,13.165329,520.696273,1159.813395,56.724644,45.973290,21.047775,1567.630591,86.704171,13.562693,459.192440,0.007736,60.003237,0.576124,-0.033422,96.033123,2.790845,0.092211,0.103253,3.776617,0.047634,0.674114,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:03:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.555374,1158.292896,56.672316,45.910003,10.762314,21.613102,41.454047,0.000000,1563.101575,96.068392,86.716630,9.351762,13.667924,121.641161,0.000000,0.000000,0.000000,0.000000,0.000000,59.972003,300.380003,0.577038,0.013961,0.000000,0.000000,0.000000,460.130003,0.549845,21.613102,13.667924,520.690995,1159.811473,56.722619,45.971374,21.053904,1567.586350,86.704664,13.564212,459.200736,0.007754,60.003026,0.576139,-0.032155,96.033727,2.791495,0.089272,0.101177,3.772405,0.047297,0.675887,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:04:02.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.349717,1157.616797,56.672197,45.910122,10.762074,21.595951,41.458985,0.000000,1566.946497,96.069226,86.717251,9.351975,13.950421,121.680367,0.000000,0.000000,0.000000,0.000000,0.000000,59.972051,300.380051,0.577266,-0.231081,0.000000,0.000000,0.000000,460.130051,0.549845,21.595951,13.950421,520.687292,1159.799890,56.720729,45.969500,21.059851,1567.586321,86.705010,13.567037,459.209718,0.007774,60.002826,0.576151,-0.034154,96.034248,2.796274,0.086668,0.099138,3.772410,0.047158,0.677442,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:04:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.001179,1156.780701,56.672184,45.910320,10.761864,21.557854,41.510380,0.000000,1567.792883,96.070685,86.718884,9.351801,13.750681,121.712150,0.000000,0.000000,0.000000,0.000000,0.000000,59.973029,300.390029,0.577672,-0.355394,0.000000,0.000000,0.000000,460.180029,0.547612,21.557854,13.750681,520.683790,1159.780823,56.719019,45.967690,21.065951,1567.574479,86.705166,13.568067,459.219125,0.007794,60.002653,0.576162,-0.036470,96.034658,2.802872,0.084536,0.097200,3.769612,0.047156,0.678637,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:04:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.420292,1157.916125,56.673404,45.910379,10.763025,21.542690,41.482108,0.000000,1567.963220,96.071806,86.720744,9.351063,13.379407,121.634125,0.000000,0.000000,0.000000,0.000000,0.000000,59.973020,300.390020,0.577207,-0.306690,0.000000,0.000000,0.000000,460.180020,0.547612,21.542690,13.379407,520.688289,1159.772537,56.717453,45.965946,21.071268,1567.553893,86.705176,13.569555,459.228866,0.007815,60.002498,0.576163,-0.037130,96.034965,2.809323,0.082738,0.095368,3.770198,0.047159,0.679782,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:04:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.906674,1161.642358,56.674836,45.910028,10.764807,21.597798,41.417273,0.000000,1569.748926,96.072167,86.722308,9.349860,13.830778,121.607690,0.000000,0.000000,0.000000,0.000000,0.000000,59.975093,300.440093,0.575659,-0.214495,0.000000,0.000000,0.000000,460.200093,0.545415,21.597798,13.830778,520.707658,1159.791317,56.715975,45.964248,21.076918,1567.572902,86.705107,13.571302,459.238607,0.007836,60.002343,0.576148,-0.038228,96.035204,2.806546,0.081089,0.093599,3.776237,0.047125,0.680785,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:04:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.427045,1162.122351,56.675240,45.909816,10.765424,21.603687,41.415007,0.000000,1568.747693,96.072135,86.722878,9.349258,14.184829,121.587051,0.000000,0.000000,0.000000,0.000000,0.000000,59.975091,300.440091,0.575085,-0.014800,0.000000,0.000000,0.000000,460.200091,0.545415,21.603687,14.184829,520.716385,1159.782543,56.714626,45.962642,21.082645,1567.595812,86.704899,13.575842,459.247867,0.007856,60.002226,0.576144,-0.041557,96.035318,2.796704,0.079716,0.092018,3.770752,0.046962,0.682471,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:04:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.442539,1164.186755,56.676462,45.909238,10.767224,21.844202,41.419149,0.000000,1569.134790,96.072123,86.724484,9.347639,13.830073,121.650646,0.000000,0.000000,0.000000,0.000000,0.000000,59.978045,300.470045,0.574027,0.153535,0.000000,0.000000,0.000000,460.170045,0.545451,21.844202,13.830073,520.721924,1159.765569,56.713325,45.961075,21.088985,1567.649084,86.704649,13.578675,459.256533,0.007875,60.002137,0.576144,-0.047246,96.035381,2.775170,0.078408,0.090487,3.733248,0.046740,0.684230,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:04:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.911319,1165.389246,56.677030,45.909143,10.767887,21.835526,41.450729,0.000000,1569.723132,96.072299,86.725201,9.347098,13.677198,121.751796,0.000000,0.000000,0.000000,0.000000,0.000000,59.980041,300.420041,0.573418,0.188658,0.000000,0.000000,0.000000,460.140041,0.545486,21.835526,13.677198,520.739357,1159.775203,56.712091,45.959563,21.096416,1567.701067,86.704345,13.581703,459.264515,0.007892,60.002059,0.576131,-0.050811,96.035376,2.791709,0.077206,0.089050,3.696233,0.046423,0.686118,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:04:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.161397,1161.208862,56.677066,45.908650,10.768416,21.823034,41.445977,0.000000,1569.444434,96.072528,86.727905,9.344624,13.466522,121.859143,0.000000,0.000000,0.000000,0.000000,0.000000,59.983021,300.350021,0.575205,-0.044066,0.000000,0.000000,0.000000,460.070021,0.545569,21.823034,13.466522,520.745565,1159.758746,56.710930,45.958126,21.103386,1567.739804,86.703985,13.582877,459.271922,0.007908,60.001976,0.576128,-0.054945,96.035280,2.768965,0.076137,0.087754,3.666008,0.045986,0.688161,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:04:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.956583,1158.607715,56.675875,45.908189,10.767687,21.766876,41.505220,0.000000,1569.465051,96.072803,86.729673,9.343130,13.313028,121.726604,0.000000,0.000000,0.000000,0.000000,0.000000,59.983016,300.350016,0.576536,-0.227814,0.000000,0.000000,0.000000,460.070016,0.545569,21.766876,13.313028,520.742922,1159.723537,56.709787,45.956715,21.110448,1567.777852,86.703619,13.581810,459.278589,0.007922,60.001870,0.576134,-0.060129,96.035146,2.742815,0.075097,0.086489,3.648033,0.045512,0.690056,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:04:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.150808,1159.263159,56.674601,45.907835,10.766766,21.728280,41.490364,0.000000,1569.604419,96.073340,86.731206,9.342134,13.410889,121.640733,0.000000,0.000000,0.000000,0.000000,0.000000,59.983011,300.350011,0.576321,-0.177056,0.000000,0.000000,0.000000,460.070011,0.545569,21.728280,13.410889,520.747139,1159.705559,56.708696,45.955368,21.117283,1567.792044,86.703224,13.580252,459.284126,0.007934,60.001742,0.576133,-0.061800,96.034913,2.735115,0.074165,0.085339,3.650153,0.044958,0.692395,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:04:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.500845,1162.313306,56.672118,45.906952,10.765166,21.765237,41.417083,0.000000,1563.498975,96.074924,86.735652,9.339272,13.360005,121.557747,0.000000,0.000000,0.000000,0.000000,0.000000,59.982090,300.340090,0.574813,0.447286,0.000000,0.000000,0.000000,459.836757,0.540772,21.765237,13.360005,520.761169,1159.711580,56.707614,45.954036,21.124570,1567.770655,86.702841,13.581467,459.288848,0.007945,60.001620,0.576121,-0.059329,96.034656,2.739370,0.073252,0.084194,3.658560,0.044387,0.693847,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:04:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.548787,1162.452661,56.670590,45.905730,10.764859,21.800633,41.453408,0.000000,1563.013806,96.075562,86.738253,9.337309,13.771640,121.586227,0.000000,0.000000,0.000000,0.000000,0.000000,59.982003,300.300003,0.574683,0.502383,0.000000,0.000000,0.000000,459.766670,0.540854,21.800633,13.771640,520.781541,1159.731135,56.706547,45.952720,21.131958,1567.735618,86.702458,13.583146,459.292589,0.007953,60.001470,0.576102,-0.054613,96.034362,2.747627,0.072359,0.083060,3.673356,0.043790,0.694981,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:05:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.624268,1162.695227,56.668645,45.904482,10.764163,21.737359,41.454646,0.000000,1565.171094,96.076400,86.740386,9.336014,13.717552,121.653113,0.000000,0.000000,0.000000,0.000000,0.000000,59.982022,300.260022,0.574524,0.389007,0.000000,0.000000,0.000000,459.683356,0.540227,21.737359,13.717552,520.799843,1159.746503,56.705491,45.951419,21.139374,1567.721225,86.702074,13.581567,459.295589,0.007959,60.001320,0.576085,-0.050843,96.034028,2.755681,0.071487,0.081946,3.679340,0.043154,0.695860,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:05:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.763693,1163.108093,56.666905,45.903696,10.763209,21.703084,41.448860,0.000000,1565.047241,96.077607,86.742147,9.335460,13.605139,121.689028,0.000000,0.000000,0.000000,0.000000,0.000000,59.982040,300.260040,0.574370,0.425167,0.000000,0.000000,0.000000,459.683373,0.540227,21.703084,13.605139,520.817612,1159.761900,56.704424,45.950121,21.146223,1567.715404,86.701703,13.580338,459.298126,0.007965,60.001171,0.576069,-0.047837,96.033690,2.766717,0.070612,0.080826,3.682754,0.042514,0.696440,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:05:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.006324,1161.146924,56.664963,45.902988,10.761975,21.669747,41.502331,0.000000,1568.019958,96.080645,86.744413,9.336232,13.457744,121.708437,0.000000,0.000000,0.000000,0.000000,0.000000,59.979100,300.280100,0.575242,0.118786,0.000000,0.000000,0.000000,459.603433,0.538145,21.669747,13.457744,520.838079,1159.784093,56.703358,45.948841,21.152672,1567.702416,86.701341,13.579645,459.300200,0.007969,60.001037,0.576049,-0.043647,96.033343,2.764978,0.069742,0.079726,3.678125,0.041862,0.696792,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:05:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.329855,1160.011511,56.664851,45.902516,10.762335,21.748728,41.433604,0.000000,1566.574902,96.083536,86.745472,9.338064,13.428756,121.718362,0.000000,0.000000,0.000000,0.000000,0.000000,59.980051,300.290051,0.576008,0.067547,0.000000,0.000000,0.000000,459.553384,0.536028,21.748728,13.428756,520.849507,1159.785670,56.702294,45.947567,21.159355,1567.693556,86.700979,13.579882,459.302274,0.007974,60.000904,0.576040,-0.041311,96.033003,2.765216,0.068849,0.078604,3.676238,0.041195,0.697137,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:05:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.700269,1160.625647,56.664516,45.902023,10.762494,21.651988,41.447826,0.000000,1569.263782,96.085568,86.746893,9.338676,13.403445,121.736921,0.000000,0.000000,0.000000,0.000000,0.000000,59.979045,300.230045,0.575484,-0.006795,0.000000,0.000000,0.000000,459.576712,0.536726,21.651988,13.403445,520.860972,1159.788967,56.701230,45.946300,21.165440,1567.688797,86.700631,13.576273,459.303830,0.007977,60.000787,0.576032,-0.039186,96.032681,2.766094,0.067932,0.077476,3.674486,0.040532,0.697385,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:05:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.715687,1160.863062,56.664325,45.901926,10.762398,21.619589,41.464353,0.000000,1570.280518,96.086134,86.747337,9.338797,13.735104,121.691930,0.000000,0.000000,0.000000,0.000000,0.000000,59.979016,300.230016,0.575467,-0.120815,0.000000,0.000000,0.000000,459.576682,0.536726,21.619589,13.735104,520.882754,1159.816979,56.700166,45.945048,21.171791,1567.695936,86.700297,13.575315,459.305830,0.007981,60.000659,0.576011,-0.036123,96.032369,2.751175,0.066989,0.076349,3.678286,0.039891,0.697650,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:05:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.681810,1160.811475,56.664537,45.902359,10.762178,21.716730,41.521341,0.000000,1568.236755,96.088136,86.748477,9.339659,13.645210,121.692353,0.000000,0.000000,0.000000,0.000000,0.000000,59.978056,300.230056,0.575504,-0.003116,0.000000,0.000000,0.000000,459.640056,0.539553,21.716730,13.645210,520.905334,1159.848002,56.699099,45.943806,21.178392,1567.702358,86.699975,13.578238,459.308181,0.007986,60.000526,0.575989,-0.032984,96.032073,2.734957,0.066012,0.075205,3.680506,0.039262,0.698061,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:05:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.203450,1159.650232,56.665110,45.902772,10.762338,21.748112,41.531253,0.000000,1569.717981,96.088598,86.749331,9.339267,13.402335,121.729515,0.000000,0.000000,0.000000,0.000000,0.000000,59.979049,300.210049,0.575994,-0.122838,0.000000,0.000000,0.000000,459.793382,0.546622,21.748112,13.402335,520.917228,1159.857435,56.698029,45.942581,21.184890,1567.692752,86.699680,13.579095,459.311348,0.007993,60.000393,0.575979,-0.030612,96.031808,2.731594,0.064982,0.074053,3.674936,0.038684,0.698663,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:05:42.45,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.249063,1159.825684,56.665345,45.902953,10.762393,21.744899,41.469515,0.000000,1570.935962,96.088543,86.749478,9.339065,13.213429,121.667570,0.000000,0.000000,0.000000,0.000000,0.000000,59.979052,300.210052,0.575944,-0.234737,0.000000,0.000000,0.000000,459.793385,0.546622,21.744899,13.213429,520.923650,1159.854626,56.696950,45.941371,21.191214,1567.709096,86.699411,13.578233,459.314849,0.008001,60.000282,0.575974,-0.030122,96.031569,2.731364,0.063887,0.072896,3.682816,0.038162,0.699495,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:05:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.062658,1161.740430,56.665242,45.903816,10.761426,21.793505,41.448860,0.000000,1572.200415,96.088390,86.748986,9.339404,13.827373,121.627095,0.000000,0.000000,0.000000,0.000000,0.000000,59.982086,300.150086,0.574931,-0.192720,0.000000,0.000000,0.000000,459.973420,0.548582,21.793505,13.827373,520.932080,1159.863944,56.695853,45.940190,21.197577,1567.718127,86.699189,13.579436,459.319349,0.008010,60.000188,0.575967,-0.029585,96.031383,2.734938,0.062710,0.071758,3.691866,0.037754,0.701119,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:05:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.944518,1159.097998,56.665101,45.904358,10.760744,21.757060,41.429446,0.000000,1572.386182,96.088159,86.749430,9.338729,13.773483,121.502811,0.000000,0.000000,0.000000,0.000000,0.000000,59.982062,300.150062,0.576165,-0.412117,0.000000,0.000000,0.000000,459.973395,0.548582,21.757060,13.773483,520.944186,1159.881951,56.694755,45.939024,21.204711,1567.714515,86.699003,13.581713,459.324886,0.008022,60.000082,0.575956,-0.027754,96.031229,2.719033,0.061490,0.070610,3.686947,0.037419,0.702332,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:05:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.180405,1157.714856,56.665271,45.905358,10.759913,21.784116,41.488089,0.000000,1564.624048,96.086113,86.748960,9.337153,13.844409,121.717934,0.000000,0.000000,0.000000,0.000000,0.000000,59.980056,300.150056,0.577011,-0.001051,0.000000,0.000000,0.000000,460.093389,0.550613,21.784116,13.844409,520.954567,1159.898409,56.693665,45.937875,21.211616,1567.674259,86.698852,13.583101,459.331312,0.008036,59.999927,0.575947,-0.023649,96.031105,2.696177,0.060244,0.069451,3.674000,0.037159,0.703591,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:06:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.291232,1158.014172,56.664921,45.905498,10.759423,21.733217,41.469291,0.000000,1564.118262,96.084861,86.748695,9.336166,13.808167,121.709666,0.000000,0.000000,0.000000,0.000000,0.000000,59.979097,300.190097,0.576966,0.062002,0.000000,0.000000,0.000000,460.136763,0.553459,21.733217,13.808167,520.961891,1159.906666,56.692581,45.936738,21.217916,1567.645213,86.698737,13.581429,459.338331,0.008051,59.999743,0.575941,-0.020406,96.031013,2.688060,0.058978,0.068280,3.681365,0.036972,0.704862,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:06:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.075478,1157.652917,56.664013,45.905697,10.758316,21.747160,41.451957,0.000000,1565.630420,96.082620,86.747440,9.335180,13.959806,121.613473,0.000000,0.000000,0.000000,0.000000,0.000000,59.979057,300.170057,0.577166,-0.059813,0.000000,0.000000,0.000000,460.150057,0.551994,21.747160,13.959806,520.962280,1159.900243,56.691501,45.935607,21.224307,1567.632138,86.698640,13.581059,459.346090,0.008068,59.999560,0.575944,-0.019423,96.030933,2.693301,0.057681,0.067084,3.685144,0.036816,0.705926,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:06:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.217909,1160.223096,56.664083,45.906019,10.758064,21.765532,41.501089,0.000000,1563.741492,96.081316,86.744747,9.336568,13.804458,121.694809,0.000000,0.000000,0.000000,0.000000,0.000000,59.979072,300.170072,0.575901,0.236010,0.000000,0.000000,0.000000,460.150072,0.551994,21.765532,13.804458,520.965009,1159.901046,56.690442,45.934500,21.231237,1567.613816,86.698568,13.584132,459.354368,0.008086,59.999399,0.575944,-0.017961,96.030888,2.693376,0.056404,0.065902,3.696289,0.036713,0.706572,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:06:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.379827,1158.236108,56.665445,45.906250,10.759195,21.676151,41.462286,0.000000,1565.000806,96.080232,86.742506,9.337726,13.991708,121.511912,0.000000,0.000000,0.000000,0.000000,0.000000,59.986061,300.180061,0.576848,0.001261,0.000000,0.000000,0.000000,460.133394,0.546218,21.676151,13.991708,520.964493,1159.893104,56.689417,45.933416,21.238066,1567.581158,86.698526,13.586077,459.362646,0.008104,59.999238,0.575948,-0.016172,96.030878,2.690488,0.055168,0.064736,3.704928,0.036656,0.707120,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:06:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.584699,1156.089136,56.666593,45.906053,10.760540,21.669029,41.438546,0.000000,1569.397974,96.078722,86.740753,9.337969,13.804156,121.532968,0.000000,0.000000,0.000000,0.000000,0.000000,59.990045,300.130045,0.577634,-0.341846,0.000000,0.000000,0.000000,460.143379,0.541860,21.669029,13.804156,520.962871,1159.882983,56.688435,45.932352,21.244069,1567.563926,86.698505,13.590573,459.371424,0.008123,59.999110,0.575954,-0.015481,96.030887,2.700399,0.053975,0.063585,3.694118,0.036632,0.706825,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:06:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.532355,1158.199976,56.668235,45.905546,10.762689,21.821795,41.387762,0.000000,1571.751392,96.076036,86.737151,9.338885,14.188756,121.483835,0.000000,0.000000,0.000000,0.000000,0.000000,59.995088,300.170088,0.576660,-0.419632,0.000000,0.000000,0.000000,460.156755,0.538222,21.821795,14.188756,520.965390,1159.876704,56.687503,45.931313,21.250754,1567.616511,86.698499,13.596379,459.380294,0.008142,59.999027,0.575955,-0.018709,96.030914,2.703884,0.052854,0.062470,3.689481,0.036625,0.706436,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:06:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.025674,1159.495374,56.669095,45.905439,10.763656,21.818599,41.383842,0.000000,1571.591406,96.074697,86.735974,9.338723,13.990266,121.438008,0.000000,0.000000,0.000000,0.000000,0.000000,59.995087,300.170087,0.576114,-0.348666,0.000000,0.000000,0.000000,460.156754,0.538222,21.818599,13.990266,520.962474,1159.858439,56.686604,45.930292,21.256989,1567.644381,86.698503,13.599144,459.389183,0.008161,59.999000,0.575961,-0.021339,96.030949,2.695233,0.051765,0.061367,3.700500,0.036629,0.706082,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:06:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.824636,1160.723706,56.671247,45.905391,10.765856,21.711661,41.366087,0.000000,1570.394043,96.071309,86.733803,9.337506,13.535476,121.528014,0.000000,0.000000,0.000000,0.000000,0.000000,60.001012,300.140012,0.575174,-0.104219,0.000000,0.000000,0.000000,460.123345,0.524497,21.711661,13.535476,520.957256,1159.831172,56.685752,45.929299,21.262394,1567.645212,86.698520,13.600684,459.397813,0.008180,59.998999,0.575968,-0.022416,96.030986,2.661110,0.050734,0.060300,3.701104,0.036645,0.705506,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:06:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.911585,1160.656628,56.673392,45.905017,10.768375,21.731381,41.398916,0.000000,1569.862476,96.066883,86.730216,9.336667,14.003585,121.573848,0.000000,0.000000,0.000000,0.000000,0.000000,60.001003,300.140003,0.575078,-0.046349,0.000000,0.000000,0.000000,460.123336,0.524497,21.731381,14.003585,520.951291,1159.799403,56.684930,45.928326,21.267807,1567.647821,86.698544,13.603756,459.406572,0.008199,59.998994,0.575977,-0.023803,96.031020,2.614605,0.049723,0.059253,3.702036,0.036665,0.704668,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:06:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.961374,1162.922302,56.673544,45.904532,10.769012,21.716628,41.368370,0.000000,1572.654578,96.064175,86.727878,9.336297,13.805616,121.557755,0.000000,0.000000,0.000000,0.000000,0.000000,60.001048,300.140048,0.573924,-0.044775,0.000000,0.000000,0.000000,460.123381,0.524497,21.716628,13.805616,520.955401,1159.797425,56.684138,45.927380,21.273586,1567.652810,86.698573,13.603405,459.415331,0.008218,59.998988,0.575974,-0.023398,96.031047,2.612092,0.048748,0.058252,3.708203,0.036686,0.703718,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:06:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.709497,1160.125049,56.673244,45.904108,10.769136,21.882084,41.375177,0.000000,1571.075317,96.060828,86.725043,9.335786,13.704454,121.607706,0.000000,0.000000,0.000000,0.000000,0.000000,60.007019,300.130019,0.575282,-0.143758,0.000000,0.000000,0.000000,460.250019,0.512765,21.882084,13.704454,520.963605,1159.798830,56.683377,45.926465,21.280411,1567.665684,86.698611,13.600401,459.424127,0.008237,59.998977,0.575966,-0.022619,96.031075,2.612195,0.047830,0.057304,3.717928,0.036710,0.703324,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:06:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.049561,1158.612891,56.673380,45.903829,10.769551,21.822732,41.440619,0.000000,1568.948987,96.058964,86.723972,9.334992,14.002348,121.629590,0.000000,0.000000,0.000000,0.000000,0.000000,60.011006,300.130006,0.576010,-0.111998,0.000000,0.000000,0.000000,460.336672,0.511944,21.822732,14.002348,520.976263,1159.809353,56.682646,45.925572,21.286287,1567.661326,86.698655,13.601385,459.433275,0.008256,59.998927,0.575954,-0.020006,96.031104,2.603518,0.046958,0.056385,3.715950,0.036736,0.703298,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:07:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.930775,1158.107092,56.673387,45.903214,10.770173,21.777826,41.421209,0.000000,1570.094714,96.056995,86.722806,9.334190,14.293941,121.508199,0.000000,0.000000,0.000000,0.000000,0.000000,60.011068,300.130068,0.576142,-0.180553,0.000000,0.000000,0.000000,460.336735,0.511944,21.777826,14.293941,520.984651,1159.802587,56.681936,45.924693,21.291963,1567.668351,86.698700,13.607603,459.442905,0.008277,59.998899,0.575946,-0.018769,96.031131,2.606365,0.046114,0.055482,3.719365,0.036761,0.703738,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:07:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.037871,1160.589526,56.672260,45.900664,10.771596,21.809197,41.442050,0.000000,1572.788745,96.051989,86.718006,9.333983,13.547235,121.649807,0.000000,0.000000,0.000000,0.000000,0.000000,60.011091,300.140091,0.574939,-0.175795,0.000000,0.000000,0.000000,460.430091,0.519080,21.809197,13.547235,520.985839,1159.785986,56.681234,45.923815,21.298010,1567.687246,86.698727,13.610566,459.452701,0.008298,59.998877,0.575947,-0.019538,96.031142,2.601151,0.045276,0.054582,3.733676,0.036774,0.704772,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:07:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.279065,1161.069507,56.671450,45.899335,10.772115,21.782468,41.417696,0.000000,1572.995190,96.049343,86.715688,9.333656,13.793215,121.577145,0.000000,0.000000,0.000000,0.000000,0.000000,60.011094,300.140094,0.574674,-0.149897,0.000000,0.000000,0.000000,460.430094,0.519080,21.782468,13.793215,520.990797,1159.778474,56.680558,45.922963,21.304197,1567.716290,86.698738,13.609142,459.462516,0.008320,59.998855,0.575944,-0.020447,96.031158,2.595578,0.044491,0.053737,3.754095,0.036780,0.706019,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:07:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.368492,1158.974133,56.670890,45.898117,10.772773,21.666244,41.420382,0.000000,1571.901050,96.046557,86.712946,9.333611,14.148708,121.568890,0.000000,0.000000,0.000000,0.000000,0.000000,60.009072,300.180072,0.575754,-0.236022,0.000000,0.000000,0.000000,460.543405,0.530533,21.666244,14.148708,520.993001,1159.760123,56.679898,45.922124,21.310099,1567.769019,86.698729,13.611730,459.472330,0.008341,59.998832,0.575944,-0.023559,96.031165,2.579275,0.043733,0.052916,3.759356,0.036775,0.707126,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:07:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.048685,1158.189661,56.670425,45.896970,10.773455,21.615252,41.457953,0.000000,1569.846960,96.044467,86.709517,9.334950,13.827898,121.689451,0.000000,0.000000,0.000000,0.000000,0.000000,60.009088,300.180088,0.576108,-0.166619,0.000000,0.000000,0.000000,460.543422,0.530533,21.615252,13.827898,521.000043,1159.754905,56.679265,45.921299,21.315323,1567.800529,86.698671,13.613647,459.482830,0.008363,59.998815,0.575940,-0.024833,96.031158,2.581508,0.043032,0.052135,3.752828,0.036750,0.708928,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:07:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.890854,1157.709705,56.669441,45.894788,10.774653,21.767508,41.448049,0.000000,1569.826343,96.041887,86.702368,9.339519,12.912648,121.727853,0.000000,0.000000,0.000000,0.000000,0.000000,60.010049,300.190049,0.576301,-0.225662,0.000000,0.000000,0.000000,460.516715,0.537802,21.767508,12.912648,521.008550,1159.751666,56.678650,45.920480,21.321178,1567.819223,86.698555,13.609598,459.493367,0.008386,59.998799,0.575935,-0.025419,96.031137,2.583718,0.042368,0.051377,3.754501,0.036705,0.710624,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:07:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.759982,1160.274707,56.669245,45.893975,10.775270,21.784122,41.421621,0.000000,1570.192761,96.040599,86.699526,9.341073,13.108144,121.611417,0.000000,0.000000,0.000000,0.000000,0.000000,60.010087,300.190087,0.575341,-0.128517,0.000000,0.000000,0.000000,460.516753,0.537802,21.784122,13.108144,521.021610,1159.761787,56.678045,45.919665,21.327245,1567.821029,86.698414,13.608063,459.503645,0.008408,59.998782,0.575925,-0.024393,96.031107,2.582170,0.041712,0.050618,3.755570,0.036652,0.711979,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
