Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,09:07:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.629540,1159.144421,56.669196,45.892360,10.776837,21.806613,41.437711,0.000000,1568.479297,96.037761,86.694081,9.343680,13.603487,121.665907,0.000000,0.000000,0.000000,0.000000,0.000000,60.010039,300.140039,0.575389,-0.078853,0.000000,0.000000,0.000000,460.456706,0.540044,21.806613,13.603487,521.035451,1159.768811,56.677463,45.918863,21.333185,1567.810534,86.698216,13.606948,459.513534,0.008430,59.998765,0.575914,-0.022844,96.031052,2.578740,0.041092,0.049890,3.751049,0.036577,0.712790,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:07:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.440695,1160.703076,56.669081,45.890245,10.778836,21.950299,41.427186,0.000000,1563.400879,96.034496,86.687207,9.347289,13.300538,121.642374,0.000000,0.000000,0.000000,0.000000,0.000000,60.010069,300.110069,0.574439,0.349313,0.000000,0.000000,0.000000,460.386735,0.542298,21.950299,13.300538,521.043383,1159.762246,56.676893,45.918070,21.339422,1567.772658,86.697955,13.602913,459.523108,0.008450,59.998771,0.575908,-0.020852,96.030972,2.574823,0.040485,0.049197,3.761005,0.036487,0.712881,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:07:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.704206,1165.637000,56.668172,45.888462,10.779710,22.072319,41.430297,0.000000,1566.337500,96.031467,86.680479,9.350988,13.435462,121.611010,0.000000,0.000000,0.000000,0.000000,0.000000,60.008048,300.120048,0.571979,0.493270,0.000000,0.000000,0.000000,460.276715,0.546773,22.072319,13.435462,521.057745,1159.766920,56.676321,45.917282,21.345937,1567.756373,86.697652,13.600607,459.532682,0.008471,59.998776,0.575896,-0.019649,96.030871,2.583723,0.039864,0.048517,3.757622,0.036398,0.712842,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:07:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.903294,1165.430530,56.667012,45.887641,10.779372,21.934510,41.413772,0.000000,1564.918213,96.029549,86.677037,9.352512,13.668834,121.680779,0.000000,0.000000,0.000000,0.000000,0.000000,60.008055,300.120055,0.571763,0.546769,0.000000,0.000000,0.000000,460.276722,0.546773,21.934510,13.668834,521.067217,1159.759665,56.675741,45.916506,21.352039,1567.726066,86.697313,13.602474,459.541979,0.008491,59.998816,0.575888,-0.018976,96.030757,2.565817,0.039229,0.047859,3.758395,0.036303,0.711565,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:07:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.160322,1157.993555,56.664117,45.886551,10.777565,21.883110,41.396228,0.000000,1567.534851,96.026264,86.671345,9.354919,13.921520,121.564349,0.000000,0.000000,0.000000,0.000000,0.000000,60.005011,300.100011,0.575831,-0.217155,0.000000,0.000000,0.000000,460.243344,0.548261,21.883110,13.921520,521.073964,1159.754131,56.675163,45.915739,21.358582,1567.694727,86.696956,13.604244,459.551072,0.008511,59.998844,0.575883,-0.018339,96.030640,2.558836,0.038589,0.047208,3.769739,0.036202,0.710218,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:08:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.011833,1157.776770,56.662595,45.886086,10.776509,21.895691,41.430071,0.000000,1571.591382,96.025169,86.668446,9.356723,13.712383,121.677465,0.000000,0.000000,0.000000,0.000000,0.000000,60.005084,300.100084,0.575995,-0.516355,0.000000,0.000000,0.000000,460.243417,0.548261,21.895691,13.712383,521.078685,1159.745300,56.674571,45.914969,21.365604,1567.688763,86.696560,13.607843,459.560090,0.008530,59.998866,0.575881,-0.019908,96.030507,2.562922,0.037952,0.046548,3.762674,0.036121,0.708635,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:08:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.439343,1161.090125,56.660592,45.885398,10.775194,21.858120,41.491592,0.000000,1569.981165,96.024179,86.664806,9.359373,13.271220,121.644437,0.000000,0.000000,0.000000,0.000000,0.000000,60.002022,300.110022,0.574440,-0.201203,0.000000,0.000000,0.000000,460.253356,0.548249,21.858120,13.271220,521.099607,1159.772911,56.673972,45.914196,21.372553,1567.660751,86.696142,13.607291,459.569201,0.008550,59.998882,0.575861,-0.017498,96.030367,2.550389,0.037307,0.045868,3.726358,0.036051,0.706935,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:08:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.289485,1160.759827,56.657021,45.883797,10.773224,21.884753,41.439572,0.000000,1565.671704,96.021999,86.662323,9.359676,13.655616,121.581268,0.000000,0.000000,0.000000,0.000000,0.000000,60.002047,300.110047,0.574605,0.010026,0.000000,0.000000,0.000000,460.240047,0.549713,21.884753,13.655616,521.122183,1159.805282,56.673356,45.913417,21.379380,1567.626860,86.695711,13.608089,459.578257,0.008569,59.998910,0.575838,-0.014530,96.030218,2.527867,0.036651,0.045173,3.712318,0.035985,0.705017,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:08:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.328650,1161.183044,56.654381,45.882347,10.772034,21.855229,41.357817,0.000000,1563.338953,96.020337,86.660345,9.359991,13.880942,121.405791,0.000000,0.000000,0.000000,0.000000,0.000000,60.002001,300.110001,0.574562,0.189965,0.000000,0.000000,0.000000,460.240001,0.549713,21.855229,13.880942,521.141149,1159.831088,56.672725,45.912631,21.385572,1567.593142,86.695266,13.610169,459.587312,0.008589,59.998937,0.575820,-0.011813,96.030063,2.518017,0.035985,0.044467,3.723594,0.035924,0.702977,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:08:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.802099,1157.978064,56.650666,45.880397,10.770269,21.892590,41.492412,0.000000,1561.207471,96.019309,86.657171,9.362138,13.434716,121.773250,0.000000,0.000000,0.000000,0.000000,0.000000,60.006003,299.980003,0.575996,0.052315,0.000000,0.000000,0.000000,460.263337,0.554755,21.892590,13.434716,521.163792,1159.865581,56.672084,45.911844,21.392246,1567.588755,86.694817,13.611367,459.596441,0.008608,59.998971,0.575796,-0.010921,96.029915,2.488132,0.035302,0.043752,3.730096,0.035873,0.700708,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:08:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.232283,1159.495398,56.648904,45.879647,10.769257,21.950396,41.469707,0.000000,1563.075769,96.018813,86.656167,9.362646,13.761721,121.807109,0.000000,0.000000,0.000000,0.000000,0.000000,60.005075,299.920075,0.575406,-0.009989,0.000000,0.000000,0.000000,460.316742,0.555415,21.950396,13.761721,521.179690,1159.886884,56.671426,45.911051,21.399409,1567.600854,86.694358,13.613835,459.605663,0.008628,59.998982,0.575780,-0.012084,96.029765,2.464052,0.034602,0.043019,3.712096,0.035833,0.698485,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:08:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.700454,1162.550696,56.645247,45.878248,10.766998,21.969492,41.407569,0.000000,1563.498950,96.017234,86.654907,9.362327,13.806106,121.565162,0.000000,0.000000,0.000000,0.000000,0.000000,60.006081,299.880081,0.573713,0.209362,0.000000,0.000000,0.000000,460.333414,0.556843,21.969492,13.806106,521.209544,1159.940157,56.670748,45.910252,21.405679,1567.615305,86.693902,13.615147,459.615238,0.008649,59.998971,0.575747,-0.011266,96.029612,2.416693,0.033903,0.042277,3.690859,0.035809,0.696340,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:08:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.270405,1161.002393,56.643164,45.877492,10.765672,21.947089,41.414170,0.000000,1563.793091,96.016489,86.654628,9.361861,13.401272,121.530889,0.000000,0.000000,0.000000,0.000000,0.000000,60.006092,299.880092,0.574185,0.119625,0.000000,0.000000,0.000000,460.333425,0.556843,21.947089,13.401272,521.231002,1159.967711,56.670066,45.909456,21.412334,1567.615219,86.693454,13.613329,459.625127,0.008670,59.998949,0.575723,-0.010803,96.029453,2.400226,0.033204,0.041525,3.690948,0.035794,0.693811,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:08:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.751372,1158.452869,56.640116,45.876451,10.763665,21.898789,41.400140,0.000000,1564.015027,96.015526,86.654893,9.360632,13.493558,121.475157,0.000000,0.000000,0.000000,0.000000,0.000000,60.009037,299.830037,0.575764,-0.129873,0.000000,0.000000,0.000000,460.370037,0.556074,21.898789,13.493558,521.238867,1159.973703,56.669370,45.908661,21.417930,1567.605872,86.693028,13.613334,459.635349,0.008692,59.998926,0.575712,-0.011586,96.029275,2.395056,0.032500,0.040770,3.697956,0.035794,0.691136,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:08:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.641595,1160.770166,56.636551,45.874902,10.761649,21.949984,41.392499,0.000000,1568.040637,96.014294,86.656087,9.358207,13.586041,121.491256,0.000000,0.000000,0.000000,0.000000,0.000000,60.009017,299.830017,0.574782,-0.212386,0.000000,0.000000,0.000000,460.370017,0.556074,21.949984,13.586041,521.253576,1159.998505,56.668651,45.907871,21.424636,1567.638673,86.692625,13.615396,459.645571,0.008714,59.998904,0.575693,-0.013425,96.029074,2.379929,0.031776,0.040027,3.675287,0.035799,0.688298,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:08:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.060800,1161.921057,56.632407,45.872787,10.759620,21.919639,41.396836,0.000000,1566.574890,96.013056,86.658899,9.354157,13.628983,121.527180,0.000000,0.000000,0.000000,0.000000,0.000000,60.005052,299.820052,0.574301,-0.009269,0.000000,0.000000,0.000000,460.553385,0.560919,21.919639,13.628983,521.272746,1160.035406,56.667915,45.907084,21.430917,1567.689307,86.692240,13.616230,459.656496,0.008738,59.998848,0.575669,-0.015341,96.028860,2.361141,0.031030,0.039292,3.608686,0.035798,0.686044,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:08:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.884653,1161.652673,56.629802,45.871524,10.758277,21.900753,41.389820,0.000000,1569.723108,96.012438,86.660478,9.351960,13.445253,121.465252,0.000000,0.000000,0.000000,0.000000,0.000000,60.008089,299.870089,0.574591,-0.125945,0.000000,0.000000,0.000000,460.640089,0.560090,21.900753,13.445253,521.289734,1160.066142,56.667161,45.906296,21.436811,1567.725692,86.691877,13.617235,459.667756,0.008762,59.998781,0.575647,-0.016741,96.028639,2.345713,0.030270,0.038558,3.581480,0.035789,0.684026,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:09:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.780326,1158.406421,56.626181,45.869624,10.756557,21.813220,41.400347,0.000000,1572.215881,96.012313,86.662053,9.350260,13.649731,121.552779,0.000000,0.000000,0.000000,0.000000,0.000000,60.013086,299.870086,0.575809,-0.495574,0.000000,0.000000,0.000000,460.723419,0.558542,21.813220,13.649731,521.287536,1160.055648,56.666390,45.905512,21.441644,1567.753533,86.691542,13.618625,459.679607,0.008788,59.998748,0.575647,-0.019892,96.028407,2.344542,0.029512,0.037845,3.591585,0.035787,0.682277,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:09:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,518.889302,1155.294348,56.622811,45.867238,10.755573,21.903237,41.375377,0.000000,1572.644238,96.012994,86.664681,9.348313,13.232007,121.513976,0.000000,0.000000,0.000000,0.000000,0.000000,60.012027,299.930027,0.578023,-0.848095,0.000000,0.000000,0.000000,460.786693,0.559189,21.903237,13.232007,521.278898,1160.033370,56.665615,45.904732,21.446221,1567.811968,86.691235,13.618565,459.691959,0.008793,59.998754,0.575655,-0.026098,96.028168,2.360461,0.028770,0.037151,3.583636,0.035790,0.680928,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:09:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.663640,1156.997461,56.620678,45.864917,10.755761,22.014286,41.449266,0.000000,1573.077747,96.012804,86.667778,9.345026,13.506454,121.581673,0.000000,0.000000,0.000000,0.000000,0.000000,60.012075,299.930075,0.577162,-0.712211,0.000000,0.000000,0.000000,460.786741,0.559189,22.014286,13.506454,521.266690,1160.005156,56.664837,45.903947,21.452189,1567.865957,86.690958,13.617731,459.704663,0.008820,59.998770,0.575667,-0.031861,96.027924,2.365635,0.028064,0.036476,3.585869,0.035780,0.679896,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:09:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.228618,1156.264612,56.619543,45.862805,10.756739,21.922639,41.473433,0.000000,1572.566821,96.011989,86.670196,9.341793,13.681116,121.626691,0.000000,0.000000,0.000000,0.000000,0.000000,60.007092,299.940092,0.577665,-0.759415,0.000000,0.000000,0.000000,460.873426,0.560530,21.922639,13.681116,521.255722,1159.978950,56.664071,45.903161,21.458213,1567.922442,86.690696,13.618497,459.717367,0.008782,59.998787,0.575678,-0.037260,96.027669,2.384317,0.027393,0.035812,3.587616,0.035761,0.678625,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:09:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.957373,1157.451636,56.619268,45.861657,10.757611,21.908804,41.452991,0.000000,1571.632666,96.011465,86.671244,9.340221,13.594510,121.582508,0.000000,0.000000,0.000000,0.000000,0.000000,60.007012,299.940012,0.576855,-0.522211,0.000000,0.000000,0.000000,460.873345,0.560530,21.908804,13.594510,521.250282,1159.963094,56.663314,45.902372,21.464147,1567.970554,86.690441,13.618719,459.730200,0.008810,59.998764,0.575685,-0.041126,96.027407,2.391610,0.026727,0.035142,3.578922,0.035734,0.678522,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:09:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.270277,1162.142993,56.620114,45.858271,10.761842,21.958039,41.445763,0.000000,1569.186389,96.009692,86.672885,9.336807,13.453303,121.642374,0.000000,0.000000,0.000000,0.000000,0.000000,59.999084,299.960084,0.574339,0.053526,0.000000,0.000000,0.000000,460.953418,0.558263,21.958039,13.453303,521.248671,1159.953632,56.662592,45.901585,21.470566,1568.010867,86.690182,13.619394,459.743255,0.008838,59.998709,0.575687,-0.043824,96.027126,2.388769,0.026133,0.034501,3.616644,0.035693,0.678490,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:09:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.056943,1163.593237,56.621257,45.856638,10.764619,21.993453,41.416253,0.000000,1566.471692,96.008546,86.672917,9.335629,12.981802,121.575498,0.000000,0.000000,0.000000,0.000000,0.000000,59.999006,299.960006,0.573475,0.376945,0.000000,0.000000,0.000000,460.953339,0.558263,21.993453,12.981802,521.253589,1159.953718,56.661899,45.900794,21.477073,1567.991083,86.689913,13.615705,459.756588,0.008823,59.998636,0.575683,-0.041375,96.026834,2.388901,0.025558,0.033882,3.615261,0.035639,0.678558,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:09:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.557292,1159.774084,56.623830,45.854724,10.769106,21.885486,41.419557,0.000000,1569.305078,96.006173,86.671632,9.334541,13.579862,121.531734,0.000000,0.000000,0.000000,0.000000,0.000000,59.994003,299.840003,0.574894,-0.054143,0.000000,0.000000,0.000000,461.033336,0.553828,21.885486,13.579862,521.269612,1159.976026,56.661243,45.900016,21.483163,1567.965107,86.689624,13.614384,459.770181,0.008787,59.998564,0.575666,-0.036897,96.026538,2.390162,0.025030,0.033299,3.591612,0.035569,0.679029,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:09:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.047881,1158.411584,56.625427,45.854184,10.771244,21.914401,41.437118,0.000000,1569.779907,96.004861,86.669892,9.334969,13.834211,121.621757,0.000000,0.000000,0.000000,0.000000,0.000000,59.994072,299.840072,0.575456,-0.176280,0.000000,0.000000,0.000000,461.033405,0.553828,21.914401,13.834211,521.281504,1159.985229,56.660606,45.899241,21.488744,1567.936034,86.689324,13.616382,459.783607,0.008816,59.998492,0.575653,-0.032822,96.026235,2.383568,0.024491,0.032718,3.559225,0.035496,0.679985,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:09:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.973979,1160.233398,56.627301,45.853852,10.773448,21.900444,41.404892,0.000000,1569.392810,96.003466,86.667392,9.336074,13.224259,121.624623,0.000000,0.000000,0.000000,0.000000,0.000000,59.994089,299.840089,0.574435,-0.002554,0.000000,0.000000,0.000000,461.033423,0.553828,21.900444,13.224259,521.288191,1159.982964,56.660002,45.898480,21.493604,1567.913154,86.688995,13.617244,459.797033,0.008845,59.998420,0.575646,-0.030413,96.025924,2.383135,0.023957,0.032165,3.536349,0.035423,0.680675,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:09:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.312869,1160.708240,56.630188,45.854149,10.776038,21.955063,41.383850,0.000000,1567.214880,96.000990,86.664989,9.336001,13.790955,121.655192,0.000000,0.000000,0.000000,0.000000,0.000000,59.992001,299.890001,0.574158,0.187874,0.000000,0.000000,0.000000,461.060001,0.544398,21.955063,13.790955,521.292302,1159.973015,56.659423,45.897734,21.498267,1567.905126,86.688648,13.618946,459.809663,0.008872,59.998326,0.575642,-0.029320,96.025610,2.374866,0.023407,0.031620,3.535814,0.035348,0.682910,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:09:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.906299,1159.727649,56.631377,45.854620,10.776757,21.922852,41.431118,0.000000,1565.036938,95.998608,86.663415,9.335194,13.780833,121.538753,0.000000,0.000000,0.000000,0.000000,0.000000,59.997076,299.880076,0.574586,0.268374,0.000000,0.000000,0.000000,461.140076,0.542135,21.922852,13.780833,521.301512,1159.975309,56.658863,45.897003,21.503679,1567.903348,86.688304,13.622398,459.821867,0.008899,59.998215,0.575632,-0.028285,96.025307,2.375433,0.022881,0.031090,3.536303,0.035276,0.685528,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:10:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.850843,1159.577966,56.631917,45.854912,10.777005,21.894361,41.476946,0.000000,1566.445886,95.997429,86.662036,9.335393,13.958163,121.464846,0.000000,0.000000,0.000000,0.000000,0.000000,59.997059,299.880059,0.574647,0.163886,0.000000,0.000000,0.000000,461.140059,0.542135,21.894361,13.958163,521.303459,1159.959453,56.658329,45.896284,21.508613,1567.912925,86.687953,13.623793,459.834644,0.008926,59.998115,0.575630,-0.028996,96.024998,2.368458,0.022374,0.030551,3.529969,0.035221,0.688553,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:10:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.968660,1157.554858,56.633028,45.855435,10.777592,21.909941,41.454850,0.000000,1568.819934,95.996614,86.659225,9.337389,14.085015,121.541222,0.000000,0.000000,0.000000,0.000000,0.000000,60.008075,299.920075,0.575697,-0.154609,0.000000,0.000000,0.000000,461.233409,0.540580,21.909941,14.085015,521.302065,1159.936486,56.657809,45.895569,21.513699,1567.923332,86.687589,13.625174,459.847941,0.008955,59.998076,0.575633,-0.030679,96.024689,2.371636,0.021858,0.029986,3.529865,0.035177,0.692338,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:10:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.152422,1157.890344,56.634067,45.855794,10.778273,21.900968,41.436485,0.000000,1567.694849,95.996498,86.657263,9.339235,13.789709,121.548663,0.000000,0.000000,0.000000,0.000000,0.000000,60.008095,299.920095,0.575494,-0.067875,0.000000,0.000000,0.000000,461.233429,0.540579,21.900968,13.789709,521.299828,1159.907900,56.657319,45.894862,21.518477,1567.898015,86.687225,13.625559,459.861441,0.008984,59.998049,0.575637,-0.030192,96.024402,2.365071,0.021390,0.029407,3.514956,0.035150,0.695540,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:10:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.888156,1157.167761,56.635420,45.855883,10.779537,22.012108,41.408173,0.000000,1567.730920,95.995976,86.654081,9.341895,13.718561,121.493306,0.000000,0.000000,0.000000,0.000000,0.000000,60.019051,300.050051,0.576035,-0.140171,0.000000,0.000000,0.000000,461.290051,0.539791,22.012108,13.718561,521.302511,1159.887657,56.656861,45.894163,21.524166,1567.911147,86.686851,13.628011,459.874941,0.009013,59.998021,0.575635,-0.031631,96.024130,2.368266,0.020968,0.028820,3.508734,0.035139,0.698466,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:10:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.913248,1154.953699,56.635951,45.855962,10.779988,21.944504,41.441417,0.000000,1569.041833,95.995869,86.652467,9.343402,13.740243,121.671264,0.000000,0.000000,0.000000,0.000000,0.000000,60.026074,300.050074,0.577116,-0.395803,0.000000,0.000000,0.000000,461.346741,0.539002,21.944504,13.740243,521.299554,1159.855774,56.656415,45.893467,21.529498,1567.937468,86.686469,13.630202,459.889218,0.009044,59.998004,0.575641,-0.034836,96.023862,2.395837,0.020546,0.028209,3.499282,0.035137,0.700989,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:10:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.663010,1154.112451,56.636864,45.856155,10.780709,21.816920,41.429027,0.000000,1566.600708,95.995897,86.650726,9.345171,13.771309,121.694382,0.000000,0.000000,0.000000,0.000000,0.000000,60.026074,300.050074,0.577394,-0.323602,0.000000,0.000000,0.000000,461.346741,0.539002,21.816920,13.771309,521.294442,1159.812737,56.656012,45.892782,21.533625,1567.963445,86.686085,13.632596,459.904274,0.009076,59.998020,0.575650,-0.038802,96.023611,2.428998,0.020210,0.027602,3.471644,0.035148,0.703038,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:10:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.288314,1153.312500,56.638753,45.856394,10.782359,21.965680,41.389202,0.000000,1562.059045,95.995702,86.648657,9.347045,14.125890,121.619669,0.000000,0.000000,0.000000,0.000000,0.000000,60.026018,300.020018,0.577752,-0.098664,0.000000,0.000000,0.000000,461.290018,0.535455,21.965680,14.125890,521.290756,1159.771047,56.655647,45.892108,21.538670,1567.934688,86.685697,13.636610,459.919404,0.009109,59.998037,0.575657,-0.039061,96.023366,2.475622,0.019922,0.026989,3.499039,0.035173,0.703396,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:10:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.345556,1156.264612,56.639484,45.856384,10.783101,21.965890,41.375787,0.000000,1561.279724,95.995458,86.647850,9.347608,13.882397,121.608526,0.000000,0.000000,0.000000,0.000000,0.000000,60.024042,300.020042,0.576578,0.126469,0.000000,0.000000,0.000000,461.270042,0.535478,21.965890,13.882397,521.293216,1159.746217,56.655296,45.891437,21.543926,1567.892999,86.685306,13.639538,459.934737,0.009142,59.998054,0.575657,-0.037767,96.023121,2.488291,0.019644,0.026357,3.533400,0.035201,0.702584,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:10:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.547115,1158.158691,56.640375,45.856426,10.783949,22.054044,41.362373,0.000000,1566.332336,95.995815,86.645770,9.350045,13.783722,121.509438,0.000000,0.000000,0.000000,0.000000,0.000000,60.023022,300.050022,0.575308,-0.023898,0.000000,0.000000,0.000000,461.216689,0.536985,22.054044,13.783722,521.299988,1159.726807,56.654992,45.890787,21.548977,1567.856843,86.684918,13.642116,459.950107,0.009088,59.998064,0.575650,-0.035436,96.022881,2.484086,0.019449,0.025761,3.537137,0.035243,0.700181,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:10:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.492825,1158.034839,56.640592,45.856612,10.783980,22.053631,41.372900,0.000000,1568.324487,95.996523,86.645405,9.351118,13.773400,121.515629,0.000000,0.000000,0.000000,0.000000,0.000000,60.023088,300.050088,0.575368,-0.171280,0.000000,0.000000,0.000000,461.216755,0.536985,22.053631,13.773400,521.305701,1159.702263,56.654703,45.890154,21.554466,1567.852399,86.684530,13.644714,459.964681,0.009120,59.998092,0.575645,-0.035851,96.022650,2.478823,0.019273,0.025185,3.536038,0.035292,0.699085,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:10:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.546092,1160.403735,56.640584,45.856882,10.783702,22.187710,41.400560,0.000000,1568.489624,95.997690,86.647005,9.350684,13.767100,121.637840,0.000000,0.000000,0.000000,0.000000,0.000000,60.017097,300.060097,0.574227,-0.001730,0.000000,0.000000,0.000000,461.173431,0.540650,22.187710,13.767100,521.317464,1159.693977,56.654422,45.889540,21.560606,1567.863925,86.684160,13.645999,459.979033,0.009150,59.998093,0.575632,-0.035916,96.022431,2.472670,0.019106,0.024633,3.533116,0.035337,0.697291,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:10:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.255519,1160.383105,56.639954,45.856844,10.783110,22.106283,41.413373,0.000000,1568.123206,95.997796,86.648553,9.349242,13.915854,121.639091,0.000000,0.000000,0.000000,0.000000,0.000000,60.017069,300.060069,0.574546,-0.042524,0.000000,0.000000,0.000000,461.173403,0.540650,22.106283,13.915854,521.323808,1159.678322,56.654139,45.888953,21.566006,1567.881272,86.683828,13.647150,459.993219,0.009181,59.998110,0.575626,-0.037438,96.022225,2.459227,0.018939,0.024139,3.526639,0.035389,0.695459,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:11:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.073404,1160.419226,56.637951,45.856649,10.781302,22.020496,41.391686,0.000000,1567.921924,95.998085,86.651231,9.346854,13.777940,121.648163,0.000000,0.000000,0.000000,0.000000,0.000000,60.012022,300.060022,0.574747,-0.070812,0.000000,0.000000,0.000000,461.153355,0.540673,22.020496,13.777940,521.329649,1159.665907,56.653844,45.888373,21.571216,1567.873903,86.683521,13.648588,460.007070,0.009211,59.998104,0.575619,-0.038067,96.022023,2.449743,0.018774,0.023645,3.525152,0.035431,0.693586,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:11:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.494026,1160.878552,56.634718,45.856513,10.778205,22.038248,41.399528,0.000000,1567.405847,95.999585,86.654632,9.344953,14.021332,121.679540,0.000000,0.000000,0.000000,0.000000,0.000000,60.009071,300.020071,0.574208,0.114295,0.000000,0.000000,0.000000,461.223405,0.549264,22.038248,14.021332,521.343002,1159.668602,56.653532,45.887811,21.576996,1567.859768,86.683261,13.653157,460.021089,0.009241,59.998087,0.575603,-0.035812,96.021840,2.450815,0.018620,0.023187,3.521880,0.035471,0.692520,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:11:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.028888,1162.401074,56.631342,45.856242,10.775100,22.030089,41.482100,0.000000,1563.467993,96.001807,86.658387,9.343420,13.927707,121.635358,0.000000,0.000000,0.000000,0.000000,0.000000,60.009038,300.020038,0.573620,0.470616,0.000000,0.000000,0.000000,461.223371,0.549264,22.030089,13.927707,521.362885,1159.689189,56.653204,45.887263,21.583018,1567.839238,86.683046,13.656733,460.034867,0.009271,59.998077,0.575581,-0.031786,96.021676,2.458712,0.018482,0.022754,3.532873,0.035506,0.691627,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:11:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.437081,1166.390527,56.628584,45.855799,10.772785,22.117018,41.421837,0.000000,1563.891211,96.003996,86.660731,9.343266,13.874359,121.572205,0.000000,0.000000,0.000000,0.000000,0.000000,60.009007,300.020007,0.572080,0.711426,0.000000,0.000000,0.000000,461.223340,0.549264,22.117018,13.874359,521.380742,1159.711037,56.652864,45.886727,21.588915,1567.836113,86.682869,13.658747,460.048645,0.009300,59.998065,0.575561,-0.028856,96.021537,2.500569,0.018366,0.022345,3.536132,0.035537,0.690457,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:11:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.983661,1167.438184,56.623471,45.854781,10.768690,22.133517,41.471367,0.000000,1569.686987,96.009212,86.665234,9.343978,13.930495,121.618018,0.000000,0.000000,0.000000,0.000000,0.000000,60.003034,299.950034,0.571351,0.387562,0.000000,0.000000,0.000000,461.320034,0.550594,22.133517,13.930495,521.407210,1159.750376,56.652521,45.886205,21.595321,1567.825877,86.682717,13.659371,460.062386,0.009330,59.997993,0.575533,-0.024172,96.021422,2.591692,0.018278,0.021967,3.539674,0.035566,0.690748,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:11:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.648701,1164.578979,56.622141,45.854466,10.767675,22.118134,41.474254,0.000000,1568.272876,96.011061,86.666917,9.344144,13.635695,121.567230,0.000000,0.000000,0.000000,0.000000,0.000000,60.003074,299.950074,0.572808,0.259888,0.000000,0.000000,0.000000,461.320074,0.550594,22.118134,13.635695,521.425109,1159.776496,56.652162,45.885688,21.601844,1567.833590,86.682599,13.658365,460.076164,0.009360,59.997888,0.575514,-0.021988,96.021343,2.616552,0.018237,0.021608,3.539124,0.035583,0.690964,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:11:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.225767,1163.711926,56.620959,45.853967,10.766992,22.090872,41.436256,0.000000,1563.849902,96.013052,86.668950,9.344102,13.230233,121.475146,0.000000,0.000000,0.000000,0.000000,0.000000,60.003014,299.930014,0.573232,0.478633,0.000000,0.000000,0.000000,461.320014,0.552762,22.090872,13.230233,521.446042,1159.810472,56.651805,45.885179,21.608189,1567.825446,86.682502,13.655423,460.089941,0.009389,59.997782,0.575492,-0.018229,96.021279,2.627765,0.018215,0.021265,3.546628,0.035597,0.690903,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:11:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.435912,1164.181567,56.620142,45.853173,10.766969,22.089528,41.402605,0.000000,1561.501636,96.014859,86.671103,9.343756,13.645177,121.731956,0.000000,0.000000,0.000000,0.000000,0.000000,60.002010,300.090010,0.573308,0.664224,0.000000,0.000000,0.000000,461.316677,0.554211,22.089528,13.645177,521.473147,1159.855315,56.651458,45.884689,21.614629,1567.822063,86.682434,13.656314,460.103849,0.009419,59.997682,0.575464,-0.013685,96.021235,2.633126,0.018220,0.020978,3.552396,0.035607,0.690326,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:11:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.676578,1161.972668,56.619770,45.853051,10.766719,22.032557,41.375154,0.000000,1564.949170,96.015470,86.671706,9.343764,13.652615,121.670029,0.000000,0.000000,0.000000,0.000000,0.000000,60.002055,300.090055,0.574141,0.414820,0.000000,0.000000,0.000000,461.316722,0.554211,22.032557,13.652615,521.489809,1159.874727,56.651113,45.884209,21.620446,1567.841417,86.682378,13.657139,460.117923,0.009450,59.997582,0.575449,-0.011748,96.021199,2.635798,0.018229,0.020706,3.526970,0.035616,0.689078,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:11:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,519.964958,1156.574243,56.619355,45.853434,10.765921,22.061368,41.366290,0.000000,1567.854810,96.016872,86.672566,9.344305,13.416149,121.596550,0.000000,0.000000,0.000000,0.000000,0.000000,60.002093,300.090093,0.577135,-0.313033,0.000000,0.000000,0.000000,461.316760,0.554211,22.061368,13.416149,521.499017,1159.883214,56.650777,45.883762,21.625747,1567.873215,86.682351,13.658122,460.131997,0.009480,59.997482,0.575442,-0.012271,96.021183,2.622591,0.018254,0.020495,3.500906,0.035621,0.687538,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:11:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.811339,1158.912195,56.619726,45.853995,10.765731,22.202991,41.430705,0.000000,1568.809619,96.018117,86.674292,9.343825,13.569437,121.686977,0.000000,0.000000,0.000000,0.000000,0.000000,60.001078,300.260078,0.576524,-0.174038,0.000000,0.000000,0.000000,461.273412,0.549204,22.202991,13.569437,521.509337,1159.893336,56.650447,45.883333,21.631983,1567.862922,86.682347,13.658992,460.146238,0.009510,59.997382,0.575435,-0.009731,96.021181,2.615258,0.018275,0.020304,3.495379,0.035622,0.684462,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:11:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.955256,1160.950806,56.620155,45.853764,10.766391,22.149004,41.379299,0.000000,1572.298462,96.018871,86.677637,9.341233,13.628889,121.551962,0.000000,0.000000,0.000000,0.000000,0.000000,60.001086,300.330086,0.575394,-0.225585,0.000000,0.000000,0.000000,461.250086,0.546341,22.149004,13.628889,521.520027,1159.906783,56.650119,45.882911,21.637776,1567.866133,86.682369,13.658914,460.160534,0.009541,59.997288,0.575429,-0.007805,96.021187,2.614433,0.018286,0.020121,3.499206,0.035618,0.680460,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:12:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.611906,1162.292664,56.620047,45.852558,10.767489,22.024928,41.387138,0.000000,1567.617419,96.019444,86.680407,9.339037,13.422649,121.703896,0.000000,0.000000,0.000000,0.000000,0.000000,60.004004,300.440004,0.574882,0.207617,0.000000,0.000000,0.000000,461.256671,0.541275,22.024928,13.422649,521.534412,1159.931413,56.649788,45.882513,21.642655,1567.851711,86.682429,13.660542,460.174979,0.009572,59.997177,0.575418,-0.004063,96.021219,2.615235,0.018288,0.019999,3.486462,0.035603,0.675653,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:12:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.649923,1162.251355,56.620010,45.851357,10.768653,22.108012,41.397039,0.000000,1564.556934,96.019584,86.683630,9.335954,13.574685,121.793070,0.000000,0.000000,0.000000,0.000000,0.000000,60.004046,300.590046,0.575127,0.444299,0.000000,0.000000,0.000000,461.280046,0.539802,22.108012,13.574685,521.543605,1159.940388,56.649457,45.882123,21.647689,1567.813233,86.682516,13.660124,460.189757,0.009604,59.997066,0.575414,0.000031,96.021267,2.622689,0.018284,0.019904,3.472324,0.035583,0.670006,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:12:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.250004,1161.234668,56.619651,45.849819,10.769832,22.161086,41.351228,0.000000,1563.385425,96.019635,86.686842,9.332793,13.484696,121.800521,0.000000,0.000000,0.000000,0.000000,0.000000,60.004075,300.590075,0.575567,0.496013,0.000000,0.000000,0.000000,461.280075,0.539802,22.161086,13.484696,521.537593,1159.921808,56.649121,45.881740,21.653634,1567.746140,86.682653,13.660096,460.204924,0.009637,59.996955,0.575427,0.004182,96.021344,2.601404,0.018272,0.019858,3.440231,0.035552,0.663549,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:12:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.559724,1161.828174,56.618111,45.847402,10.770709,22.047120,41.309515,0.000000,1568.876709,96.021304,86.690144,9.331159,13.831918,121.538330,0.000000,0.000000,0.000000,0.000000,0.000000,60.011075,300.600075,0.575245,0.207901,0.000000,0.000000,0.000000,461.336742,0.541181,22.047120,13.831918,521.530506,1159.901594,56.648780,45.881359,21.659092,1567.694645,86.682814,13.660839,460.220091,0.009626,59.996844,0.575442,0.007122,96.021448,2.580478,0.018263,0.019837,3.396367,0.035514,0.656676,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:12:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.546476,1161.755920,56.617765,45.846904,10.770861,21.995932,41.302505,0.000000,1569.062512,96.021957,86.690816,9.331142,13.791878,121.554029,0.000000,0.000000,0.000000,0.000000,0.000000,60.011017,300.600017,0.575260,0.200507,0.000000,0.000000,0.000000,461.336684,0.541181,21.995932,13.791878,521.526368,1159.889752,56.648437,45.880978,21.664403,1567.666374,86.682994,13.661837,460.235201,0.009615,59.996727,0.575453,0.009478,96.021579,2.566940,0.018263,0.019838,3.363342,0.035472,0.650844,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:12:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.601667,1157.296814,56.616143,45.843786,10.772357,22.032467,41.301676,0.000000,1571.581067,96.026700,86.694704,9.331995,13.808182,121.786889,0.000000,0.000000,0.000000,0.000000,0.000000,60.011093,300.680093,0.577563,-0.293843,0.000000,0.000000,0.000000,461.343427,0.549121,22.032467,13.808182,521.521044,1159.876621,56.648097,45.880592,21.670301,1567.654734,86.683203,13.662612,460.250146,0.009495,59.996599,0.575468,0.010403,96.021763,2.574155,0.018291,0.019882,3.346006,0.035429,0.645179,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:12:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.547376,1159.092834,56.615874,45.840675,10.775200,22.108953,41.335324,0.000000,1571.132068,96.030344,86.696930,9.333414,13.461567,121.695229,0.000000,0.000000,0.000000,0.000000,0.000000,60.008013,300.720013,0.576592,-0.114711,0.000000,0.000000,0.000000,461.370013,0.552702,22.108953,13.461567,521.527616,1159.884793,56.647772,45.880209,21.676290,1567.671536,86.683419,13.659767,460.264683,0.009504,59.996477,0.575469,0.010674,96.021986,2.566331,0.018341,0.019961,3.356964,0.035389,0.640120,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:12:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.723960,1161.322388,56.615824,45.837053,10.778771,22.121743,41.346463,0.000000,1567.240649,96.033708,86.698422,9.335286,13.827371,121.640307,0.000000,0.000000,0.000000,0.000000,0.000000,60.002014,300.760014,0.575371,0.303858,0.000000,0.000000,0.000000,461.403347,0.559886,22.121743,13.827371,521.540362,1159.909996,56.647461,45.879827,21.682135,1567.708179,86.683641,13.658545,460.279220,0.009471,59.996327,0.575465,0.010443,96.022242,2.542654,0.018405,0.020079,3.353901,0.035352,0.635302,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:12:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.868897,1158.267078,56.615788,45.833522,10.782266,22.051450,41.359469,0.000000,1569.908911,96.036893,86.699070,9.337823,14.022354,121.591587,0.000000,0.000000,0.000000,0.000000,0.000000,60.002086,300.760086,0.576313,0.078239,0.000000,0.000000,0.000000,461.403419,0.559886,22.051450,14.022354,521.553023,1159.928088,56.647162,45.879436,21.687574,1567.711677,86.683873,13.661434,460.293812,0.009502,59.996149,0.575461,0.011833,96.022543,2.525068,0.018481,0.020282,3.354042,0.035314,0.630748,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:12:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.275689,1157.565173,56.615828,45.832038,10.783790,22.045865,41.359458,0.000000,1573.217090,96.038329,86.699237,9.339092,13.972075,121.597356,0.000000,0.000000,0.000000,0.000000,0.000000,60.002020,300.760020,0.576969,-0.358778,0.000000,0.000000,0.000000,461.403353,0.559886,22.045865,13.972075,521.562395,1159.938353,56.646872,45.879047,21.692743,1567.731203,86.684109,13.662373,460.308404,0.009099,59.995971,0.575460,0.011526,96.022862,2.511575,0.018560,0.020517,3.375855,0.035274,0.625817,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:12:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.875478,1160.666943,56.616174,45.828199,10.787975,22.081697,41.363395,0.000000,1567.349036,96.042193,86.700479,9.341714,13.819014,121.790598,0.000000,0.000000,0.000000,0.000000,0.000000,60.000083,300.600083,0.574898,0.245254,0.000000,0.000000,0.000000,461.460083,0.572097,22.081697,13.819014,521.581149,1159.966796,56.646591,45.878652,21.697562,1567.717984,86.684356,13.663388,460.322201,0.008890,59.995793,0.575447,0.014572,96.023210,2.490470,0.018640,0.020807,3.372648,0.035232,0.623665,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:12:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.424351,1159.464429,56.616176,45.826332,10.789844,22.116172,41.394980,0.000000,1569.036694,96.043616,86.701428,9.342188,13.763997,121.757567,0.000000,0.000000,0.000000,0.000000,0.000000,60.002080,300.550080,0.575299,0.059445,0.000000,0.000000,0.000000,461.480080,0.576406,22.116172,13.763997,521.580181,1159.952202,56.646320,45.878267,21.701527,1567.752879,86.684620,13.661792,460.335608,0.008745,59.995615,0.575456,0.011416,96.023570,2.485643,0.018726,0.021129,3.353458,0.035180,0.622464,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:13:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.056493,1158.432214,56.615763,45.823913,10.791851,22.046708,41.332019,0.000000,1568.417383,96.044980,86.703657,9.341323,13.640342,121.656415,0.000000,0.000000,0.000000,0.000000,0.000000,59.998073,300.370073,0.575359,0.037870,0.000000,0.000000,0.000000,461.606739,0.577692,22.046708,13.640342,521.579143,1159.936919,56.646052,45.877879,21.705822,1567.769680,86.684902,13.657669,460.348904,0.008600,59.995427,0.575463,0.009541,96.023935,2.481061,0.018816,0.021479,3.344453,0.035127,0.622273,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:13:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.574042,1155.036267,56.615419,45.822576,10.792843,22.112551,41.281223,0.000000,1571.498486,96.045219,86.705360,9.339859,13.885892,121.653101,0.000000,0.000000,0.000000,0.000000,0.000000,59.998024,300.370024,0.576998,-0.389881,0.000000,0.000000,0.000000,461.606691,0.577692,22.112551,13.885892,521.569870,1159.904950,56.645788,45.877494,21.710603,1567.801765,86.685200,13.658273,460.362238,0.008607,59.995221,0.575478,0.005491,96.024299,2.506937,0.018911,0.021844,3.352404,0.035071,0.623374,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:13:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.991280,1155.831067,56.615015,45.820952,10.794063,22.079729,41.306411,0.000000,1571.570752,96.045116,86.707084,9.338033,13.786183,121.672921,0.000000,0.000000,0.000000,0.000000,0.000000,59.996020,300.350020,0.576497,-0.305056,0.000000,0.000000,0.000000,461.666686,0.579783,22.079729,13.786183,521.569533,1159.891043,56.645533,45.877117,21.714988,1567.773695,86.685516,13.657943,460.375849,0.008636,59.995021,0.575482,0.007006,96.024650,2.522593,0.019015,0.022230,3.298852,0.035009,0.624966,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:13:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.487507,1156.754895,56.614696,45.818983,10.795713,22.076027,41.382601,0.000000,1572.484253,96.044704,86.708029,9.336675,13.909442,121.734867,0.000000,0.000000,0.000000,0.000000,0.000000,59.991083,300.330083,0.575910,-0.270457,0.000000,0.000000,0.000000,461.780083,0.582528,22.076027,13.909442,521.567685,1159.873066,56.645280,45.876736,21.719374,1567.756606,86.685842,13.659222,460.389460,0.008513,59.994821,0.575488,0.007729,96.024992,2.534048,0.019121,0.022632,3.264466,0.034944,0.626258,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
