Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,09:13:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.929754,1159.892798,56.614157,45.817876,10.796281,22.203927,41.334717,0.000000,1570.213428,96.044154,86.708725,9.335429,13.450430,121.622574,0.000000,0.000000,0.000000,0.000000,0.000000,59.991093,300.350093,0.574360,0.132479,0.000000,0.000000,0.000000,461.833426,0.583183,22.203927,13.450430,521.567412,1159.860364,56.645033,45.876360,21.723627,1567.765236,86.686172,13.663121,460.403257,0.008478,59.994583,0.575491,0.007093,96.025328,2.542318,0.019228,0.023028,3.274737,0.034872,0.629397,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:13:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.406462,1160.935315,56.613812,45.817394,10.796418,22.160779,41.392519,0.000000,1568.969641,96.043704,86.709035,9.334669,13.105879,121.763778,0.000000,0.000000,0.000000,0.000000,0.000000,59.991077,300.350077,0.573837,0.303467,0.000000,0.000000,0.000000,461.833411,0.583183,22.160779,13.105879,521.575985,1159.864751,56.644788,45.875979,21.728737,1567.758584,86.686504,13.660464,460.417202,0.008486,59.994350,0.575484,0.009111,96.025658,2.543494,0.019344,0.023432,3.271045,0.034803,0.633132,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:13:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.948193,1159.913440,56.613421,45.816954,10.796467,22.107710,41.388582,0.000000,1561.630664,96.042652,86.708721,9.333931,13.222607,121.765827,0.000000,0.000000,0.000000,0.000000,0.000000,59.997058,300.390058,0.574416,0.703655,0.000000,0.000000,0.000000,461.903392,0.585259,22.107710,13.222607,521.581591,1159.861683,56.644551,45.875599,21.734099,1567.720306,86.686829,13.654683,460.431128,0.008516,59.994150,0.575481,0.012669,96.025986,2.542885,0.019465,0.023830,3.294050,0.034736,0.637376,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:13:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.229914,1158.287720,56.613978,45.817207,10.796772,22.077890,41.361343,0.000000,1564.211169,96.042200,86.706275,9.335925,13.614134,121.630826,0.000000,0.000000,0.000000,0.000000,0.000000,59.996036,300.390036,0.575206,0.394221,0.000000,0.000000,0.000000,461.926703,0.585952,22.077890,13.614134,521.584599,1159.849812,56.644334,45.875219,21.738039,1567.650145,86.687148,13.652660,460.444980,0.008546,59.993966,0.575480,0.017246,96.026317,2.538419,0.019594,0.024216,3.303504,0.034670,0.642138,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:13:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.204388,1158.272217,56.614848,45.817756,10.797092,22.154877,41.392501,0.000000,1565.661401,96.042402,86.703216,9.339186,13.725080,121.658473,0.000000,0.000000,0.000000,0.000000,0.000000,59.996095,300.390095,0.575235,0.218132,0.000000,0.000000,0.000000,461.926762,0.585951,22.154877,13.725080,521.581198,1159.823491,56.644133,45.874845,21.742066,1567.628240,86.687441,13.653306,460.458702,0.008575,59.993783,0.575486,0.017780,96.026648,2.530720,0.019712,0.024582,3.297931,0.034588,0.647272,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:13:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.522292,1158.881238,56.616408,45.818864,10.797544,22.141985,41.454855,0.000000,1564.820166,96.043102,86.699142,9.343959,13.783720,121.673760,0.000000,0.000000,0.000000,0.000000,0.000000,59.994075,300.490075,0.575076,0.304669,0.000000,0.000000,0.000000,461.933409,0.587386,22.141985,13.783720,521.582000,1159.805341,56.643955,45.874482,21.747547,1567.595409,86.687712,13.652902,460.472424,0.008605,59.993599,0.575487,0.019415,96.026985,2.525776,0.019821,0.024927,3.293092,0.034493,0.652075,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:13:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.486345,1160.899194,56.619118,45.820703,10.798415,22.089354,41.435461,0.000000,1567.736121,96.043652,86.694110,9.349541,13.784040,121.708867,0.000000,0.000000,0.000000,0.000000,0.000000,59.991094,300.510094,0.574055,0.232470,0.000000,0.000000,0.000000,461.906761,0.585977,22.089354,13.784040,521.589427,1159.806976,56.643794,45.874129,21.752641,1567.585775,86.687962,13.653617,460.485276,0.008633,59.993410,0.575482,0.021313,96.027326,2.525838,0.019915,0.025248,3.291890,0.034390,0.657953,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:13:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.684993,1163.479675,56.621314,45.822172,10.799142,22.147657,41.375371,0.000000,1569.738574,96.043573,86.690624,9.352949,13.478802,121.870287,0.000000,0.000000,0.000000,0.000000,0.000000,59.987061,300.520061,0.572763,0.271302,0.000000,0.000000,0.000000,461.813394,0.585374,22.147657,13.478802,521.616136,1159.844766,56.643656,45.873792,21.757534,1567.613300,86.688185,13.652911,460.497535,0.008659,59.993194,0.575456,0.022784,96.027671,2.526922,0.019986,0.025537,3.290911,0.034279,0.663773,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:14:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.543004,1163.330017,56.622333,45.823351,10.798982,22.228987,41.360706,0.000000,1567.601917,96.043200,86.689159,9.354041,13.215788,121.890923,0.000000,0.000000,0.000000,0.000000,0.000000,59.985032,300.560032,0.572994,0.355444,0.000000,0.000000,0.000000,461.740032,0.584745,22.228987,13.215788,521.640147,1159.876506,56.643533,45.873469,21.762421,1567.646847,86.688407,13.651026,460.508887,0.008684,59.992944,0.575434,0.023444,96.028017,2.532634,0.020049,0.025808,3.263102,0.034154,0.668716,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:14:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.698947,1163.588074,56.622393,45.823966,10.798427,22.259955,41.382590,0.000000,1567.354211,96.043038,86.688772,9.354266,13.201236,121.841792,0.000000,0.000000,0.000000,0.000000,0.000000,59.985018,300.560018,0.572824,0.418356,0.000000,0.000000,0.000000,461.740018,0.584745,22.259955,13.201236,521.650477,1159.878857,56.643414,45.873160,21.767891,1567.664595,86.688639,13.647383,460.519405,0.008706,59.992689,0.575427,0.022999,96.028364,2.535899,0.020111,0.026066,3.252700,0.034013,0.673117,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:14:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.219357,1165.048621,56.620891,45.825306,10.795585,22.203918,41.388176,0.000000,1563.261536,96.044262,86.688349,9.355913,13.585021,121.741888,0.000000,0.000000,0.000000,0.000000,0.000000,59.983055,300.560055,0.572256,0.741719,0.000000,0.000000,0.000000,461.673388,0.581219,22.203918,13.585021,521.662788,1159.885853,56.643287,45.872861,21.772894,1567.650258,86.688874,13.645016,460.529128,0.008727,59.992455,0.575419,0.024626,96.028717,2.548453,0.020181,0.026305,3.266436,0.033863,0.677087,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:14:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.081893,1164.976379,56.619388,45.825961,10.793427,22.330272,41.406768,0.000000,1561.444873,96.046740,86.688734,9.358006,13.639534,121.869067,0.000000,0.000000,0.000000,0.000000,0.000000,59.983025,300.560025,0.572406,0.813743,0.000000,0.000000,0.000000,461.673358,0.581219,22.330272,13.639534,521.674336,1159.894627,56.643163,45.872580,21.778649,1567.616998,86.689137,13.643531,460.538850,0.008748,59.992222,0.575411,0.027753,96.029083,2.563284,0.020259,0.026534,3.298992,0.033676,0.680894,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:14:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.900012,1160.450171,56.616589,45.826094,10.790495,22.119586,41.352667,0.000000,1562.389343,96.051211,86.691435,9.359776,13.878786,121.736105,0.000000,0.000000,0.000000,0.000000,0.000000,59.978005,300.540005,0.574756,0.369994,0.000000,0.000000,0.000000,461.543339,0.574883,22.119586,13.878786,521.676976,1159.885021,56.643033,45.872308,21.783314,1567.580097,86.689420,13.642419,460.547257,0.008766,59.992010,0.575415,0.029636,96.029472,2.555706,0.020353,0.026758,3.321661,0.033474,0.684448,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:14:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.974931,1160.816614,56.615218,45.825756,10.789462,22.183897,41.320261,0.000000,1562.941577,96.053214,86.693366,9.359847,14.067374,121.667159,0.000000,0.000000,0.000000,0.000000,0.000000,59.978047,300.540047,0.574674,0.370499,0.000000,0.000000,0.000000,461.543381,0.574883,22.183897,14.067374,521.686624,1159.897179,56.642903,45.872038,21.788221,1567.557646,86.689718,13.643785,460.554979,0.008783,59.991782,0.575411,0.031950,96.029881,2.554899,0.020455,0.026982,3.339332,0.033268,0.687813,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:14:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.228783,1159.232190,56.612537,45.824580,10.787957,22.177695,41.389410,0.000000,1566.229138,96.057625,86.697906,9.359718,13.649220,121.701006,0.000000,0.000000,0.000000,0.000000,0.000000,59.978089,300.540089,0.575495,0.018632,0.000000,0.000000,0.000000,461.496755,0.571329,22.177695,13.649220,521.700781,1159.913092,56.642779,45.871770,21.793275,1567.546665,86.690042,13.640456,460.561998,0.008798,59.991533,0.575402,0.033989,96.030322,2.541680,0.020572,0.027213,3.340438,0.033061,0.690951,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:14:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.388459,1157.575500,56.610855,45.823313,10.787542,22.167887,41.432553,0.000000,1571.663647,96.061405,86.701096,9.360310,13.697008,121.734447,0.000000,0.000000,0.000000,0.000000,0.000000,59.978085,300.570085,0.576480,-0.413495,0.000000,0.000000,0.000000,461.450085,0.569942,22.167887,13.697008,521.708083,1159.914095,56.642658,45.871499,21.798128,1567.566965,86.690384,13.639194,460.568276,0.008811,59.991255,0.575400,0.033141,96.030788,2.540716,0.020695,0.027451,3.354342,0.032853,0.693869,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:14:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.338928,1157.291638,56.609040,45.821416,10.787623,22.319513,41.360500,0.000000,1572.974536,96.066488,86.705050,9.361438,13.552701,121.687787,0.000000,0.000000,0.000000,0.000000,0.000000,59.975059,300.600059,0.576592,-0.570336,0.000000,0.000000,0.000000,461.486726,0.569175,22.319513,13.552701,521.713234,1159.909106,56.642540,45.871228,21.804274,1567.604812,86.690733,13.638578,460.574517,0.008825,59.990966,0.575402,0.030446,96.031267,2.543564,0.020820,0.027692,3.384080,0.032644,0.697060,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:14:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.831659,1158.390942,56.607953,45.820384,10.787569,22.157245,41.357811,0.000000,1572.365540,96.069213,86.707477,9.361736,13.754904,121.714619,0.000000,0.000000,0.000000,0.000000,0.000000,59.975061,300.600061,0.576048,-0.457994,0.000000,0.000000,0.000000,461.486728,0.569175,22.157245,13.754904,521.723482,1159.916102,56.642412,45.870954,21.808914,1567.648164,86.691110,13.641970,460.580757,0.008838,59.990677,0.575398,0.028012,96.031789,2.537606,0.020962,0.027949,3.394849,0.032441,0.700181,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:14:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.056892,1161.332703,56.607142,45.819628,10.787514,22.178505,41.370814,0.000000,1571.993958,96.071769,86.709485,9.362284,13.787209,121.777787,0.000000,0.000000,0.000000,0.000000,0.000000,59.975026,300.610026,0.574718,-0.274758,0.000000,0.000000,0.000000,461.553359,0.570537,22.178505,13.787209,521.739165,1159.937062,56.642281,45.870684,21.813684,1567.689939,86.691502,13.644499,460.586831,0.008851,59.990399,0.575389,0.026292,96.032334,2.533615,0.021108,0.028210,3.401835,0.032233,0.703860,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:14:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.202074,1156.976843,56.606653,45.818935,10.787719,22.139825,41.316547,0.000000,1566.822632,96.075682,86.712688,9.362994,13.820577,121.741068,0.000000,0.000000,0.000000,0.000000,0.000000,59.975084,300.600084,0.576744,-0.221139,0.000000,0.000000,0.000000,461.630084,0.576219,22.139825,13.820577,521.758258,1159.965218,56.642150,45.870420,21.818403,1567.688620,86.691904,13.645545,460.592905,0.008864,59.990133,0.575375,0.028022,96.032898,2.514376,0.021255,0.028467,3.401074,0.032013,0.707641,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:15:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.593544,1157.797424,56.606753,45.818583,10.788169,22.282572,41.348333,0.000000,1567.018750,96.077039,86.714742,9.362298,13.735929,121.689039,0.000000,0.000000,0.000000,0.000000,0.000000,59.975059,300.600059,0.576311,-0.160928,0.000000,0.000000,0.000000,461.630059,0.576219,22.282572,13.735929,521.764301,1159.965131,56.642011,45.870156,21.824307,1567.677237,86.692338,13.647543,460.599294,0.008878,59.989888,0.575376,0.028237,96.033493,2.514451,0.021404,0.028726,3.399861,0.031788,0.711796,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:15:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.904797,1161.234656,56.606978,45.818337,10.788641,22.386003,41.471789,0.000000,1568.267725,96.077493,86.715989,9.361504,13.978296,121.736937,0.000000,0.000000,0.000000,0.000000,0.000000,59.974068,300.570068,0.574808,-0.047303,0.000000,0.000000,0.000000,461.710068,0.576119,22.386003,13.978296,521.771975,1159.973188,56.641862,45.869894,21.830583,1567.676520,86.692788,13.649397,460.606276,0.008893,59.989649,0.575373,0.027932,96.034099,2.516192,0.021555,0.028983,3.399722,0.031544,0.716504,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:15:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.258577,1159.046375,56.607948,45.817662,10.790286,22.301653,41.391465,0.000000,1567.689685,96.077592,86.718717,9.358875,13.593057,121.849220,0.000000,0.000000,0.000000,0.000000,0.000000,59.975084,300.530084,0.575443,-0.058785,0.000000,0.000000,0.000000,461.783417,0.578915,22.301653,13.593057,521.771636,1159.961576,56.641703,45.869634,21.836102,1567.679617,86.693264,13.648597,460.613924,0.008910,59.989460,0.575379,0.026380,96.034716,2.515616,0.021699,0.029240,3.399477,0.031283,0.721691,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:15:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.755717,1160.073413,56.608396,45.817400,10.790996,22.345530,41.359682,0.000000,1564.015051,96.076793,86.720334,9.356459,13.699384,121.788537,0.000000,0.000000,0.000000,0.000000,0.000000,59.986016,300.400016,0.574647,0.282450,0.000000,0.000000,0.000000,461.990016,0.582264,22.345530,13.699384,521.775832,1159.961146,56.641534,45.869375,21.841610,1567.661066,86.693757,13.649533,460.621572,0.008926,59.989271,0.575380,0.027081,96.035336,2.515665,0.021840,0.029495,3.410159,0.030998,0.726759,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:15:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.706289,1159.567651,56.608465,45.817398,10.791067,22.375681,41.360312,0.000000,1565.413684,96.076479,86.720562,9.355917,13.748115,121.791026,0.000000,0.000000,0.000000,0.000000,0.000000,59.986094,300.400094,0.574702,0.226894,0.000000,0.000000,0.000000,461.990094,0.582264,22.375681,13.748115,521.783094,1159.966049,56.641358,45.869116,21.847263,1567.649769,86.694256,13.650231,460.630387,0.008945,59.989182,0.575377,0.028132,96.035954,2.514024,0.021979,0.029746,3.414237,0.030698,0.733688,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:15:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.089614,1160.945618,56.607793,45.818018,10.789775,22.334274,41.359263,0.000000,1572.479065,96.075378,86.721545,9.353833,14.029580,121.739399,0.000000,0.000000,0.000000,0.000000,0.000000,59.989018,300.450018,0.574376,-0.184095,0.000000,0.000000,0.000000,462.123352,0.578489,22.334274,14.029580,521.785863,1159.963153,56.641172,45.868857,21.852992,1567.664592,86.694760,13.650440,460.639443,0.008965,59.989116,0.575378,0.026892,96.036570,2.514588,0.022118,0.029990,3.423841,0.030388,0.741263,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:15:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.968158,1162.989404,56.607449,45.818546,10.788904,22.259754,41.365462,0.000000,1571.952649,96.075250,86.722000,9.353250,13.810139,121.630403,0.000000,0.000000,0.000000,0.000000,0.000000,59.989062,300.450062,0.573413,0.003624,0.000000,0.000000,0.000000,462.123395,0.578489,22.259754,13.810139,521.801760,1159.992169,56.640983,45.868603,21.858216,1567.696562,86.695265,13.652423,460.648757,0.008985,59.989099,0.575367,0.027009,96.037183,2.519228,0.022260,0.030222,3.436912,0.030078,0.749318,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:15:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.750965,1162.566235,56.608031,45.819672,10.788359,22.263389,41.421016,0.000000,1569.026416,96.075146,86.721825,9.353322,13.579360,121.564365,0.000000,0.000000,0.000000,0.000000,0.000000,59.989019,300.560019,0.573861,0.158617,0.000000,0.000000,0.000000,462.236685,0.574742,22.263389,13.579360,521.817173,1160.017287,56.640797,45.868352,21.863392,1567.717579,86.695766,13.653553,460.658498,0.009005,59.989138,0.575356,0.027233,96.037792,2.518727,0.022398,0.030443,3.430913,0.029767,0.757893,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:15:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.762954,1162.504285,56.609291,45.820107,10.789184,22.205998,41.392113,0.000000,1569.635400,96.075121,86.720724,9.354397,13.852481,121.747683,0.000000,0.000000,0.000000,0.000000,0.000000,59.989023,300.560023,0.573847,0.109178,0.000000,0.000000,0.000000,462.236690,0.574742,22.205998,13.852481,521.833617,1160.044267,56.640634,45.868101,21.867545,1567.755283,86.696234,13.655093,460.668479,0.009027,59.989193,0.575345,0.026397,96.038385,2.519214,0.022521,0.030653,3.414358,0.029491,0.766779,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:15:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.723219,1159.990833,56.611616,45.820513,10.791103,22.252518,41.344601,0.000000,1568.649646,96.074599,86.718846,9.355753,14.006247,121.724529,0.000000,0.000000,0.000000,0.000000,0.000000,59.987053,300.520053,0.574912,-0.015057,0.000000,0.000000,0.000000,462.323386,0.571750,22.252518,14.006247,521.841077,1160.048453,56.640486,45.867851,21.872515,1567.757577,86.696682,13.658530,460.678461,0.009048,59.989249,0.575344,0.025948,96.038966,2.519087,0.022628,0.030859,3.414258,0.029225,0.775434,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:15:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.148172,1158.592224,56.613310,45.821063,10.792247,22.206383,41.355546,0.000000,1569.485706,96.073843,86.717365,9.356478,13.856169,121.738158,0.000000,0.000000,0.000000,0.000000,0.000000,59.984004,300.490004,0.575488,-0.171028,0.000000,0.000000,0.000000,462.336671,0.572454,22.206383,13.856169,521.851570,1160.058660,56.640363,45.867605,21.877965,1567.799467,86.697084,13.659472,460.688757,0.009071,59.989310,0.575339,0.023600,96.039516,2.515780,0.022721,0.031057,3.370764,0.029018,0.784898,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:15:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,520.597044,1155.067261,56.614851,45.821823,10.793028,22.229503,41.435851,0.000000,1567.199377,96.073036,86.715775,9.357261,14.051048,121.760041,0.000000,0.000000,0.000000,0.000000,0.000000,59.984004,300.490004,0.577203,-0.293212,0.000000,0.000000,0.000000,462.336671,0.572454,22.229503,14.051048,521.853660,1160.048654,56.640262,45.867367,21.883068,1567.837658,86.697456,13.659610,460.699127,0.009093,59.989354,0.575342,0.019998,96.040047,2.532069,0.022794,0.031244,3.324226,0.028824,0.794268,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:16:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.323711,1158.860596,56.616647,45.823263,10.793384,22.399009,41.341733,0.000000,1567.008423,96.072378,86.713807,9.358571,13.689279,121.868648,0.000000,0.000000,0.000000,0.000000,0.000000,59.978046,300.430046,0.575180,-0.004644,0.000000,0.000000,0.000000,462.350046,0.579647,22.399009,13.689279,521.850893,1160.026921,56.640177,45.867138,21.888846,1567.848840,86.697793,13.661195,460.709701,0.009116,59.989398,0.575351,0.017239,96.040549,2.548369,0.022856,0.031420,3.318692,0.028666,0.803504,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:16:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.023846,1162.633301,56.617607,45.824227,10.793381,22.261408,41.371039,0.000000,1570.316638,96.072077,86.713368,9.358709,13.439580,121.831893,0.000000,0.000000,0.000000,0.000000,0.000000,59.971010,300.330010,0.573123,0.062611,0.000000,0.000000,0.000000,462.346677,0.581094,22.261408,13.439580,521.864900,1160.047106,56.640100,45.866916,21.894934,1567.857500,86.698102,13.661735,460.720479,0.009139,59.989443,0.575340,0.017449,96.041027,2.531088,0.022912,0.031587,3.314902,0.028535,0.812424,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:16:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.820747,1162.173975,56.618117,45.824654,10.793463,22.300119,41.383015,0.000000,1571.895923,96.071765,86.713870,9.357895,13.506883,121.732391,0.000000,0.000000,0.000000,0.000000,0.000000,59.971036,300.330036,0.573345,-0.067754,0.000000,0.000000,0.000000,462.346702,0.581094,22.300119,13.506883,521.881254,1160.068295,56.640030,45.866706,21.899965,1567.878086,86.698387,13.661241,460.731386,0.009162,59.989465,0.575324,0.017169,96.041478,2.532849,0.022960,0.031743,3.328459,0.028434,0.821007,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:16:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.822723,1159.877307,56.619274,45.825041,10.794233,22.297225,41.380946,0.000000,1566.275586,96.070650,86.714463,9.356187,13.706920,121.731148,0.000000,0.000000,0.000000,0.000000,0.000000,59.966012,300.360012,0.574497,0.141840,0.000000,0.000000,0.000000,462.323345,0.584728,22.297225,13.706920,521.884322,1160.057887,56.639965,45.866500,21.904623,1567.862403,86.698659,13.662911,460.742293,0.009186,59.989487,0.575323,0.016949,96.041911,2.529744,0.023002,0.031892,3.329327,0.028352,0.829357,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:16:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.091364,1158.241248,56.620218,45.825079,10.795139,22.316930,41.378872,0.000000,1566.874243,96.069849,86.713592,9.356258,13.795887,121.776968,0.000000,0.000000,0.000000,0.000000,0.000000,59.965095,300.460095,0.575493,0.015597,0.000000,0.000000,0.000000,462.323429,0.580402,22.316930,13.795887,521.884832,1160.044010,56.639900,45.866296,21.908931,1567.834189,86.698900,13.662812,460.753108,0.009209,59.989487,0.575324,0.017080,96.042324,2.533205,0.023042,0.032040,3.320198,0.028295,0.837218,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:16:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.428842,1163.288721,56.620535,45.824892,10.795643,22.239312,41.365663,0.000000,1561.563562,96.069203,86.712772,9.356431,13.969300,121.728251,0.000000,0.000000,0.000000,0.000000,0.000000,59.963030,300.610030,0.573214,0.706135,0.000000,0.000000,0.000000,462.313363,0.578251,22.239312,13.969300,521.887413,1160.033315,56.639835,45.866091,21.912836,1567.787081,86.699123,13.663619,460.764108,0.009233,59.989498,0.575324,0.018626,96.042728,2.532981,0.023080,0.032185,3.283764,0.028248,0.844777,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:16:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.707609,1161.688831,56.620507,45.824863,10.795643,22.200708,41.355754,0.000000,1559.540454,96.069003,86.711929,9.357075,13.797954,121.778622,0.000000,0.000000,0.000000,0.000000,0.000000,59.963073,300.610073,0.574004,0.719473,0.000000,0.000000,0.000000,462.313407,0.578251,22.200708,13.797954,521.891184,1160.025258,56.639767,45.865883,21.916026,1567.700060,86.699313,13.664098,460.775145,0.009256,59.989515,0.575323,0.023348,96.043118,2.525342,0.023119,0.032331,3.293644,0.028218,0.851978,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:16:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.300463,1157.993567,56.620735,45.824820,10.795914,22.256880,41.320886,0.000000,1560.701697,96.069408,86.710957,9.358451,13.730262,121.823647,0.000000,0.000000,0.000000,0.000000,0.000000,59.964097,300.750097,0.575818,0.431363,0.000000,0.000000,0.000000,462.310097,0.575371,22.256880,13.730262,521.891142,1160.006335,56.639700,45.865669,21.919822,1567.626286,86.699467,13.665436,460.786182,0.009280,59.989537,0.575329,0.025868,96.043502,2.527746,0.023157,0.032475,3.300886,0.028205,0.858933,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:16:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.418721,1158.550952,56.622368,45.824123,10.798244,22.226734,41.358453,0.000000,1568.897375,96.071478,86.709500,9.361978,13.933290,121.876077,0.000000,0.000000,0.000000,0.000000,0.000000,59.969004,300.870004,0.575917,-0.132443,0.000000,0.000000,0.000000,462.333337,0.571738,22.226734,13.933290,521.889052,1159.983569,56.639644,45.865445,21.923956,1567.592940,86.699585,13.668421,460.797367,0.009304,59.989587,0.575337,0.024988,96.043884,2.520199,0.023187,0.032621,3.264456,0.028203,0.865910,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:16:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.591593,1156.563953,56.623214,45.823543,10.799671,22.233331,41.339038,0.000000,1569.341211,96.072207,86.708744,9.363463,13.905722,121.844277,0.000000,0.000000,0.000000,0.000000,0.000000,59.972016,301.230016,0.577521,-0.312343,0.000000,0.000000,0.000000,462.350016,0.562345,22.233331,13.905722,521.879296,1159.942052,56.639594,45.865214,21.928288,1567.578633,86.699685,13.670182,460.808552,0.009328,59.989636,0.575355,0.021517,96.044259,2.514598,0.023213,0.032770,3.251017,0.028203,0.872686,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:16:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.470869,1156.037512,56.624400,45.822310,10.802089,22.220520,41.319002,0.000000,1571.121741,96.073550,86.707813,9.365738,14.328915,121.762103,0.000000,0.000000,0.000000,0.000000,0.000000,59.975040,301.310040,0.577808,-0.459078,0.000000,0.000000,0.000000,462.370040,0.557995,22.220520,14.328915,521.870901,1159.904348,56.639549,45.864974,21.932931,1567.565071,86.699762,13.674840,460.823608,0.009361,59.989725,0.575375,0.018372,96.044625,2.534781,0.023236,0.032922,3.233012,0.028207,0.875786,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:16:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.533788,1158.138049,56.625648,45.821172,10.804477,22.195662,41.389003,0.000000,1572.597803,96.074483,86.708232,9.366251,13.655316,121.802171,0.000000,0.000000,0.000000,0.000000,0.000000,59.975016,301.310016,0.576633,-0.370752,0.000000,0.000000,0.000000,462.370016,0.557995,22.195662,13.655316,521.877871,1159.897839,56.639515,45.864720,21.937242,1567.574332,86.699824,13.674025,460.839348,0.009394,59.989831,0.575378,0.016318,96.044984,2.537819,0.023251,0.033083,3.245072,0.028213,0.877986,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:17:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.858323,1160.770142,56.626704,45.819402,10.807302,22.286385,41.431936,0.000000,1570.935950,96.075190,86.709061,9.366129,13.586460,121.955340,0.000000,0.000000,0.000000,0.000000,0.000000,59.979041,301.300041,0.575156,-0.044728,0.000000,0.000000,0.000000,462.320041,0.553729,22.286385,13.586460,521.899385,1159.920289,56.639483,45.864452,21.941624,1567.590474,86.699873,13.679479,460.855645,0.009429,59.989959,0.575366,0.016056,96.045316,2.518108,0.023266,0.033246,3.260275,0.028221,0.878656,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:17:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.818946,1160.078577,56.626746,45.817205,10.809540,22.270492,41.415631,0.000000,1569.129614,96.076099,86.710948,9.365151,13.666253,121.922726,0.000000,0.000000,0.000000,0.000000,0.000000,59.976076,301.220076,0.575046,0.035523,0.000000,0.000000,0.000000,462.276743,0.555223,22.270492,13.666253,521.913577,1159.924504,56.639447,45.864163,21.946023,1567.608079,86.699930,13.682979,460.872164,0.009465,59.990092,0.575361,0.014693,96.045639,2.518419,0.023280,0.033426,3.263007,0.028232,0.877259,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:17:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.093753,1162.963586,56.625214,45.812866,10.812348,22.343046,41.305175,0.000000,1564.154407,96.077981,86.715642,9.362339,13.763477,121.822799,0.000000,0.000000,0.000000,0.000000,0.000000,59.976040,301.220040,0.573650,0.625269,0.000000,0.000000,0.000000,462.276707,0.555223,22.343046,13.763477,521.929022,1159.929951,56.639396,45.863844,21.950173,1567.600136,86.700013,13.685137,460.889294,0.009502,59.990220,0.575354,0.015495,96.045957,2.522494,0.023301,0.033635,3.267904,0.028254,0.874395,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:17:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.663261,1164.284827,56.623659,45.810370,10.813289,22.437599,41.308274,0.000000,1561.847449,96.079572,86.718353,9.361218,13.494281,121.845097,0.000000,0.000000,0.000000,0.000000,0.000000,59.976042,301.220042,0.573029,0.836437,0.000000,0.000000,0.000000,462.276709,0.555223,22.437599,13.494281,521.952535,1159.953893,56.639317,45.863495,21.955245,1567.564353,86.700124,13.681137,460.906423,0.009539,59.990348,0.575339,0.019741,96.046255,2.543292,0.023330,0.033863,3.295473,0.028287,0.871181,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:17:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.882110,1161.967542,56.620038,45.805946,10.814092,22.370622,41.340078,0.000000,1561.119727,96.083779,86.723898,9.359881,13.786304,121.856671,0.000000,0.000000,0.000000,0.000000,0.000000,59.970097,301.110097,0.573672,0.810396,0.000000,0.000000,0.000000,462.196764,0.553155,22.370622,13.786304,521.973264,1159.968286,56.639209,45.863111,21.958955,1567.537402,86.700268,13.679862,460.924109,0.008839,59.990426,0.575325,0.023454,96.046560,2.547335,0.023374,0.034122,3.328252,0.028342,0.864826,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:17:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.093942,1160.522449,56.615510,45.801080,10.814430,22.397044,41.338219,0.000000,1564.551782,96.088978,86.730421,9.358557,14.172760,121.768313,0.000000,0.000000,0.000000,0.000000,0.000000,59.973085,301.070085,0.574458,0.463044,0.000000,0.000000,0.000000,462.213418,0.554578,22.397044,14.172760,521.987488,1159.963727,56.639072,45.862691,21.962657,1567.494364,86.700436,13.680874,460.940016,0.008396,59.990510,0.575317,0.027422,96.046863,2.547518,0.023431,0.034395,3.352379,0.028417,0.861794,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:17:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.932257,1162.390710,56.611297,45.796991,10.814306,22.473621,41.326645,0.000000,1569.831494,96.093841,86.734929,9.358912,13.677289,121.759216,0.000000,0.000000,0.000000,0.000000,0.000000,59.975009,301.090009,0.573579,0.268913,0.000000,0.000000,0.000000,462.193342,0.554602,22.473621,13.677289,522.006117,1159.973906,56.638895,45.862225,21.967096,1567.515553,86.700637,13.678285,460.954887,0.008384,59.990588,0.575305,0.028030,96.047193,2.553561,0.023520,0.034715,3.355045,0.028533,0.860537,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:17:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.423977,1160.656616,56.608003,45.793810,10.814193,22.446673,41.341915,0.000000,1571.395276,96.098425,86.739093,9.359332,13.670263,121.865321,0.000000,0.000000,0.000000,0.000000,0.000000,59.977015,301.100015,0.574154,0.131852,0.000000,0.000000,0.000000,462.200015,0.558200,22.446673,13.670263,522.020596,1159.974135,56.638697,45.861732,21.971848,1567.532298,86.700847,13.679563,460.969386,0.008416,59.990665,0.575298,0.028203,96.047533,2.553677,0.023625,0.035046,3.363068,0.028672,0.859286,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:17:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.404686,1158.948328,56.604670,45.789826,10.814844,22.397871,41.307047,0.000000,1570.105029,96.104015,86.744276,9.359740,13.694334,121.784830,0.000000,0.000000,0.000000,0.000000,0.000000,59.977087,301.100087,0.575272,-0.007400,0.000000,0.000000,0.000000,462.200087,0.558200,22.397871,13.694334,522.042633,1159.989790,56.638484,45.861210,21.976297,1567.570375,86.701056,13.683279,460.983646,0.008446,59.990754,0.575283,0.028262,96.047869,2.545989,0.023741,0.035377,3.354938,0.028829,0.858288,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:17:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.444322,1158.989612,56.603552,45.788278,10.815274,22.428939,41.297549,0.000000,1569.774719,96.106013,86.745655,9.360358,13.562210,121.749319,0.000000,0.000000,0.000000,0.000000,0.000000,59.977067,301.100067,0.575228,0.015715,0.000000,0.000000,0.000000,462.200067,0.558200,22.428939,13.562210,522.064164,1160.002808,56.638250,45.860653,21.981276,1567.599219,86.701269,13.684794,460.997905,0.008477,59.990843,0.575269,0.028765,96.048220,2.534765,0.023877,0.035732,3.351425,0.029016,0.857050,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:17:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.252399,1158.530249,56.602110,45.786519,10.815590,22.361094,41.310526,0.000000,1569.831458,96.108420,86.746906,9.361514,13.659724,121.838059,0.000000,0.000000,0.000000,0.000000,0.000000,59.978049,301.190049,0.575611,-0.033778,0.000000,0.000000,0.000000,462.266716,0.559562,22.361094,13.659724,522.087081,1160.018319,56.638005,45.860080,21.986133,1567.632908,86.701478,13.683892,461.011831,0.008507,59.990943,0.575255,0.029126,96.048575,2.517002,0.024021,0.036089,3.343160,0.029209,0.857189,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:17:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.520211,1154.773083,56.600131,45.785277,10.814854,22.472288,41.367116,0.000000,1570.471472,96.111589,86.748252,9.363337,14.071806,121.970621,0.000000,0.000000,0.000000,0.000000,0.000000,59.979052,301.240052,0.577619,-0.377408,0.000000,0.000000,0.000000,462.356719,0.565941,22.472288,14.071806,522.102740,1160.017746,56.637743,45.859488,21.991274,1567.666770,86.701678,13.684636,461.026016,0.008537,59.991032,0.575249,0.028202,96.048932,2.518192,0.024176,0.036438,3.340857,0.029406,0.857652,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:18:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.539142,1157.090381,56.599654,45.785372,10.814282,22.485496,41.400557,0.000000,1572.917786,96.112649,86.748589,9.364060,13.999445,121.946669,0.000000,0.000000,0.000000,0.000000,0.000000,59.979074,301.240074,0.576493,-0.371412,0.000000,0.000000,0.000000,462.356740,0.565941,22.485496,13.999445,522.125345,1160.032655,56.637472,45.858889,21.996032,1567.689937,86.701868,13.685736,461.040146,0.008568,59.991104,0.575235,0.029089,96.049279,2.492599,0.024328,0.036765,3.362781,0.029599,0.858513,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:18:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.589788,1161.663025,56.599724,45.785738,10.813987,22.461241,41.379295,0.000000,1572.912610,96.113253,86.749023,9.364230,13.925954,121.794730,0.000000,0.000000,0.000000,0.000000,0.000000,59.976066,301.200066,0.574163,-0.035389,0.000000,0.000000,0.000000,462.363399,0.567375,22.461241,13.925954,522.151153,1160.055106,56.637184,45.858279,22.000999,1567.740342,86.702043,13.688026,461.054257,0.008598,59.991154,0.575217,0.028754,96.049608,2.488961,0.024467,0.037063,3.372729,0.029784,0.859276,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:18:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.686588,1157.761304,56.601173,45.786390,10.814783,22.430799,41.371044,0.000000,1570.626306,96.111496,86.749438,9.362057,13.689587,121.907455,0.000000,0.000000,0.000000,0.000000,0.000000,59.971100,301.140100,0.576139,-0.227555,0.000000,0.000000,0.000000,462.366766,0.568092,22.430799,13.689587,522.157308,1160.034118,56.636893,45.857666,22.005700,1567.779565,86.702216,13.688062,461.068517,0.008629,59.991188,0.575219,0.026042,96.049920,2.495579,0.024584,0.037337,3.372873,0.029969,0.859643,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:18:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.341261,1158.757349,56.602216,45.786908,10.815308,22.466710,41.334909,0.000000,1572.050708,96.109146,86.750035,9.359111,14.068706,121.773260,0.000000,0.000000,0.000000,0.000000,0.000000,59.971004,301.140004,0.575418,-0.137461,0.000000,0.000000,0.000000,462.366670,0.568092,22.466710,14.068706,522.163724,1160.012040,56.636597,45.857053,22.010141,1567.818703,86.702392,13.690364,461.082776,0.008659,59.991221,0.575221,0.023862,96.050210,2.489154,0.024679,0.037588,3.381371,0.030156,0.859771,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:18:22.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.361029,1160.950793,56.603632,45.787720,10.815912,22.435729,41.316107,0.000000,1568.525745,96.105246,86.750311,9.354935,14.253971,121.753426,0.000000,0.000000,0.000000,0.000000,0.000000,59.969070,301.020070,0.574070,0.292809,0.000000,0.000000,0.000000,462.483403,0.569390,22.435729,14.253971,522.170197,1159.994092,56.636273,45.856430,22.014819,1567.866958,86.702578,13.691967,461.097220,0.008690,59.991260,0.575221,0.021255,96.050470,2.473212,0.024737,0.037811,3.380987,0.030349,0.860561,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:18:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.358291,1160.579211,56.604379,45.788257,10.816122,22.578902,41.344189,0.000000,1567.632910,96.102744,86.749625,9.353120,13.811369,121.797610,0.000000,0.000000,0.000000,0.000000,0.000000,59.970065,301.040065,0.574111,0.390939,0.000000,0.000000,0.000000,462.506731,0.570082,22.578902,13.811369,522.184474,1159.994035,56.635939,45.855803,22.019739,1567.861137,86.702769,13.693223,461.111738,0.008722,59.991281,0.575212,0.023757,96.050699,2.473191,0.024762,0.038002,3.381044,0.030538,0.861785,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:18:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.309550,1158.659302,56.604730,45.789155,10.815575,22.518528,41.330987,0.000000,1566.306519,96.099639,86.748254,9.351385,14.429360,121.939652,0.000000,0.000000,0.000000,0.000000,0.000000,59.972029,301.090029,0.575357,0.296659,0.000000,0.000000,0.000000,462.533363,0.569328,22.518528,14.429360,522.198829,1159.992544,56.635593,45.855169,22.025285,1567.860506,86.702963,13.698463,461.126386,0.008753,59.991303,0.575204,0.026256,96.050908,2.473239,0.024761,0.038165,3.381113,0.030720,0.862969,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:18:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.294574,1160.950793,56.604456,45.789911,10.814545,22.459279,41.334496,0.000000,1569.645679,96.097760,86.747551,9.350209,14.085841,121.885977,0.000000,0.000000,0.000000,0.000000,0.000000,59.971094,301.180094,0.574448,0.264428,0.000000,0.000000,0.000000,462.560094,0.568575,22.459279,14.085841,522.213971,1159.996301,56.635234,45.854535,22.030034,1567.895888,86.703154,13.704827,461.141257,0.008785,59.991326,0.575196,0.026698,96.051093,2.474183,0.024742,0.038296,3.366171,0.030890,0.864491,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:18:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.693404,1162.050098,56.603694,45.791161,10.812533,22.555478,41.361332,0.000000,1570.615979,96.095857,86.745469,9.350388,13.852045,121.975157,0.000000,0.000000,0.000000,0.000000,0.000000,59.971012,301.180012,0.574011,0.274507,0.000000,0.000000,0.000000,462.560012,0.568575,22.555478,13.852045,522.237675,1160.019727,56.634860,45.853890,22.034598,1567.961863,86.703339,13.708289,461.155886,0.008817,59.991343,0.575179,0.026750,96.051264,2.473946,0.024702,0.038388,3.341276,0.031049,0.866103,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:18:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.666099,1161.890112,56.603645,45.791405,10.812240,22.561466,41.373925,0.000000,1567.937427,96.095685,86.744925,9.350760,13.834705,122.001170,0.000000,0.000000,0.000000,0.000000,0.000000,59.971075,301.180075,0.574041,0.355377,0.000000,0.000000,0.000000,462.560075,0.568575,22.561466,13.834705,522.254041,1160.026350,56.634483,45.853245,22.039419,1567.992542,86.703512,13.712680,461.170516,0.008848,59.991359,0.575169,0.027316,96.051429,2.477366,0.024658,0.038458,3.315313,0.031194,0.867464,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:18:52.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.999245,1158.447705,56.603797,45.792659,10.811138,22.422413,41.312803,0.000000,1559.633337,96.095196,86.742210,9.352985,13.545569,121.991658,0.000000,0.000000,0.000000,0.000000,0.000000,59.973089,301.260089,0.576024,0.677006,0.000000,0.000000,0.000000,462.630089,0.572812,22.422413,13.545569,522.256639,1160.003241,56.634105,45.852600,22.043733,1567.957274,86.703663,13.715081,461.184683,0.008878,59.991365,0.575176,0.030167,96.051587,2.472551,0.024603,0.038495,3.370138,0.031316,0.870374,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:18:57.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.128314,1156.641345,56.602985,45.792995,10.809989,22.299704,41.331815,0.000000,1562.745435,96.095449,86.740228,9.355222,13.245939,121.854601,0.000000,0.000000,0.000000,0.000000,0.000000,59.975055,301.070055,0.576621,0.304568,0.000000,0.000000,0.000000,462.653388,0.575665,22.299704,13.245939,522.265990,1159.995184,56.633722,45.851950,22.047713,1567.946263,86.703799,13.713547,461.198886,0.008909,59.991382,0.575175,0.032531,96.051737,2.479173,0.024542,0.038509,3.386390,0.031424,0.873212,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:19:02.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.568003,1155.552380,56.601556,45.792994,10.808562,22.343467,41.364223,0.000000,1560.546863,96.096941,86.738145,9.358795,13.590487,121.874831,0.000000,0.000000,0.000000,0.000000,0.000000,59.975048,301.070048,0.577240,0.310644,0.000000,0.000000,0.000000,462.653381,0.575665,22.343467,13.590487,522.272758,1159.983715,56.633329,45.851299,22.051866,1567.910710,86.703915,13.711548,461.212905,0.008939,59.991398,0.575174,0.035540,96.051891,2.494962,0.024488,0.038510,3.430256,0.031513,0.876207,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
