Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,09:19:07.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.529991,1157.931616,56.598846,45.792603,10.806242,22.448660,41.342765,0.000000,1564.226672,96.101128,86.736197,9.364931,13.816654,121.987143,0.000000,0.000000,0.000000,0.000000,0.000000,59.972016,300.940016,0.575929,0.162773,0.000000,0.000000,0.000000,462.636682,0.578568,22.448660,13.816654,522.279876,1159.972533,56.632927,45.850647,22.056617,1567.882783,86.704014,13.712895,461.226868,0.008969,59.991404,0.575173,0.038032,96.052054,2.512360,0.024442,0.038501,3.454805,0.031587,0.879143,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:19:12.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.923455,1161.152075,56.596629,45.791626,10.805004,22.366798,41.325416,0.000000,1565.950439,96.103880,86.736253,9.367627,13.864747,121.884328,0.000000,0.000000,0.000000,0.000000,0.000000,59.972079,300.940079,0.574397,0.248616,0.000000,0.000000,0.000000,462.636745,0.578568,22.366798,13.864747,522.301439,1159.993262,56.632506,45.849988,22.061325,1567.882067,86.704104,13.714575,461.240516,0.008998,59.991398,0.575155,0.040586,96.052232,2.501891,0.024404,0.038487,3.455294,0.031656,0.881866,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:19:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.902779,1161.343030,56.594613,45.790592,10.804021,22.409424,41.305594,0.000000,1568.453516,96.106024,86.736656,9.369368,13.862886,121.948321,0.000000,0.000000,0.000000,0.000000,0.000000,59.972083,300.940083,0.574420,0.076216,0.000000,0.000000,0.000000,462.636749,0.578568,22.409424,13.862886,522.312528,1159.994839,56.632062,45.849324,22.065885,1567.870884,86.704185,13.715477,461.254164,0.009028,59.991393,0.575149,0.042201,96.052420,2.502656,0.024361,0.038475,3.450137,0.031721,0.884369,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:19:22.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.055226,1159.536682,56.590326,45.788216,10.802110,22.498302,41.329133,0.000000,1570.440503,96.110187,86.738689,9.371498,13.682048,121.938005,0.000000,0.000000,0.000000,0.000000,0.000000,59.973022,300.830022,0.575140,-0.222716,0.000000,0.000000,0.000000,462.520022,0.583759,22.498302,13.682048,522.316018,1159.980474,56.631590,45.848648,22.070856,1567.880289,86.704273,13.712684,461.267053,0.009055,59.991381,0.575149,0.041046,96.052631,2.497792,0.024342,0.038474,3.454845,0.031795,0.885826,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:19:27.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.350123,1157.596155,56.588324,45.786746,10.801578,22.465372,41.310965,0.000000,1570.265027,96.112328,86.739988,9.372340,13.747281,121.838087,0.000000,0.000000,0.000000,0.000000,0.000000,59.974006,300.770006,0.575802,-0.364441,0.000000,0.000000,0.000000,462.446672,0.583130,22.465372,13.747281,522.316210,1159.957336,56.631104,45.847967,22.075144,1567.882926,86.704363,13.711816,461.279701,0.009083,59.991359,0.575152,0.039485,96.052855,2.500495,0.024327,0.038478,3.456492,0.031873,0.886328,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:19:32.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.656914,1158.607678,56.584928,45.782405,10.802523,22.468865,41.289272,0.000000,1561.800964,96.116579,86.742855,9.373724,13.077776,121.852107,0.000000,0.000000,0.000000,0.000000,0.000000,59.975065,300.860065,0.575636,0.243626,0.000000,0.000000,0.000000,462.313398,0.582577,22.468865,13.077776,522.306152,1159.915560,56.630598,45.847272,22.078921,1567.858010,86.704455,13.710030,461.292164,0.009109,59.991326,0.575167,0.037933,96.053093,2.471888,0.024312,0.038497,3.459316,0.031957,0.885985,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:19:37.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.245262,1159.841150,56.583301,45.780125,10.803176,22.407141,41.267391,0.000000,1562.363513,96.118054,86.744343,9.373711,13.574063,121.845090,0.000000,0.000000,0.000000,0.000000,0.000000,59.975024,300.860024,0.574989,0.302624,0.000000,0.000000,0.000000,462.313357,0.582577,22.407141,13.574063,522.309918,1159.902972,56.630077,45.846558,22.082249,1567.824750,86.704547,13.710601,461.304330,0.009136,59.991281,0.575168,0.039117,96.053346,2.466429,0.024314,0.038543,3.483254,0.032049,0.884882,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:19:42.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.001461,1161.281067,56.580455,45.775092,10.805363,22.461533,41.307022,0.000000,1570.590149,96.121378,86.746542,9.374835,13.986939,121.932202,0.000000,0.000000,0.000000,0.000000,0.000000,59.975023,301.020023,0.574464,-0.108019,0.000000,0.000000,0.000000,462.220023,0.579810,22.461533,13.986939,522.325916,1159.916936,56.629549,45.845826,22.085893,1567.820821,86.704639,13.715685,461.316274,0.009161,59.991237,0.575157,0.040522,96.053610,2.466170,0.024345,0.038617,3.481792,0.032144,0.882636,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:19:47.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.587564,1160.104346,56.580326,45.772549,10.807777,22.489917,41.322916,0.000000,1571.292041,96.123362,86.747473,9.375889,13.820339,121.997022,0.000000,0.000000,0.000000,0.000000,0.000000,59.975094,301.020094,0.574918,-0.229314,0.000000,0.000000,0.000000,462.220094,0.579810,22.489917,13.820339,522.339453,1159.921609,56.629026,45.845075,22.090125,1567.830197,86.704729,13.717959,461.328219,0.009187,59.991193,0.575150,0.040232,96.053888,2.465721,0.024385,0.038719,3.488886,0.032242,0.880221,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:19:52.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.245410,1158.922510,56.581277,45.769550,10.811727,22.490961,41.308478,0.000000,1574.512524,96.123798,86.748888,9.374910,13.675637,121.945838,0.000000,0.000000,0.000000,0.000000,0.000000,59.983088,301.330088,0.575887,-0.466251,0.000000,0.000000,0.000000,461.966754,0.564254,22.490961,13.675637,522.341429,1159.898815,56.628517,45.844315,22.093863,1567.875843,86.704806,13.719857,461.340015,0.009212,59.991159,0.575157,0.035734,96.054162,2.463748,0.024427,0.038835,3.497862,0.032331,0.875504,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:19:57.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.582544,1160.125037,56.581488,45.768912,10.812576,22.495199,41.310548,0.000000,1574.306091,96.123573,86.748942,9.374631,13.588215,121.937586,0.000000,0.000000,0.000000,0.000000,0.000000,59.983021,301.330021,0.575516,-0.424509,0.000000,0.000000,0.000000,461.966687,0.564254,22.495199,13.588215,522.347331,1159.884880,56.628016,45.843550,22.097767,1567.938320,86.704876,13.719967,461.351848,0.009238,59.991165,0.575161,0.030744,96.054431,2.455274,0.024461,0.038957,3.511775,0.032412,0.869446,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:20:02.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.836832,1164.135120,56.582679,45.766058,10.816621,22.493752,41.296715,0.000000,1568.608325,96.121613,86.748498,9.373115,13.743663,121.978872,0.000000,0.000000,0.000000,0.000000,0.000000,59.985007,301.360007,0.573106,0.356547,0.000000,0.000000,0.000000,461.990007,0.558454,22.493752,13.743663,522.365973,1159.893653,56.627531,45.842777,22.101808,1567.958849,86.704928,13.719547,461.364200,0.009264,59.991181,0.575152,0.030463,96.054686,2.467662,0.024491,0.039107,3.504785,0.032475,0.862567,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:20:07.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.123488,1157.916113,56.583822,45.765219,10.818603,22.411489,41.291969,0.000000,1563.173816,96.120294,86.748225,9.372070,14.041147,121.879370,0.000000,0.000000,0.000000,0.000000,0.000000,59.988001,301.430001,0.576212,0.268163,0.000000,0.000000,0.000000,461.936668,0.553467,22.411489,14.041147,522.372759,1159.875819,56.627067,45.842009,22.105834,1567.942706,86.704963,13.721356,461.376922,0.009291,59.991214,0.575157,0.030732,96.054925,2.455872,0.024532,0.039261,3.524904,0.032519,0.854487,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:20:12.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.105747,1157.689026,56.584965,45.764605,10.820359,22.518734,41.260384,0.000000,1567.849670,96.119662,86.746474,9.373188,14.284541,121.828999,0.000000,0.000000,0.000000,0.000000,0.000000,59.988046,301.430046,0.576232,-0.047667,0.000000,0.000000,0.000000,461.936712,0.553467,22.518734,14.284541,522.378867,1159.854342,56.626622,45.841240,22.110501,1567.942735,86.704975,13.726089,461.389885,0.009319,59.991264,0.575162,0.029808,96.055143,2.458010,0.024566,0.039414,3.524903,0.032534,0.845078,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:20:17.44,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.795743,1161.126270,56.586706,45.763522,10.823184,22.462172,41.191022,0.000000,1569.248315,96.120295,86.743559,9.376736,13.978804,121.933047,0.000000,0.000000,0.000000,0.000000,0.000000,59.994064,301.440064,0.574395,0.106215,0.000000,0.000000,0.000000,461.956731,0.546949,22.462172,13.978804,522.392534,1159.849267,56.626185,45.840468,22.114880,1567.943939,86.704970,13.727882,461.402848,0.009347,59.991314,0.575159,0.030024,96.055353,2.457941,0.024581,0.039563,3.524850,0.032528,0.835362,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:20:22.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.203223,1159.696680,56.587478,45.763186,10.824292,22.546608,41.275458,0.000000,1572.226208,96.120186,86.743459,9.376727,13.880437,121.975576,0.000000,0.000000,0.000000,0.000000,0.000000,59.995077,301.490077,0.575140,-0.175421,0.000000,0.000000,0.000000,461.990077,0.543302,22.546608,13.880437,522.407012,1159.844421,56.625756,45.839697,22.119717,1567.961572,86.704952,13.730547,461.416199,0.009333,59.991391,0.575156,0.029324,96.055547,2.456883,0.024581,0.039709,3.536113,0.032506,0.824775,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:20:27.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.697651,1158.468372,56.588057,45.763046,10.825011,22.593776,41.283713,0.000000,1571.828784,96.119617,86.743121,9.376495,13.807147,122.040808,0.000000,0.000000,0.000000,0.000000,0.000000,59.995092,301.490092,0.575695,-0.249956,0.000000,0.000000,0.000000,461.990092,0.543302,22.593776,13.807147,522.418023,1159.831117,56.625333,45.838925,22.125129,1567.970173,86.704929,13.730947,461.429607,0.009253,59.991481,0.575157,0.028606,96.055733,2.457820,0.024570,0.039842,3.543660,0.032476,0.814254,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:20:32.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.774159,1160.744385,56.589223,45.762919,10.826304,22.682040,41.259570,0.000000,1570.383728,96.118270,86.742088,9.376183,13.520824,122.033800,0.000000,0.000000,0.000000,0.000000,0.000000,59.994088,301.540088,0.574609,0.049806,0.000000,0.000000,0.000000,462.006755,0.540396,22.682040,13.520824,522.434230,1159.828594,56.624916,45.838152,22.130705,1567.974847,86.704897,13.727703,461.442756,0.009151,59.991570,0.575153,0.029221,96.055906,2.456641,0.024543,0.039960,3.546300,0.032437,0.804242,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:20:37.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.602160,1162.819092,56.589417,45.762820,10.826597,22.719410,41.271960,0.000000,1566.781360,96.117296,86.742016,9.375280,13.582141,121.990864,0.000000,0.000000,0.000000,0.000000,0.000000,59.992029,301.580029,0.573780,0.360506,0.000000,0.000000,0.000000,462.043362,0.537468,22.719410,13.582141,522.458667,1159.845740,56.624496,45.837375,22.136123,1567.962777,86.704856,13.728793,461.455626,0.009049,59.991647,0.575141,0.031906,96.056065,2.466719,0.024500,0.040058,3.546645,0.032386,0.795112,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:20:42.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.601087,1164.837012,56.587975,45.762154,10.825821,22.647657,41.358444,0.000000,1570.006958,96.115036,86.741141,9.373895,13.955991,122.121320,0.000000,0.000000,0.000000,0.000000,0.000000,59.992043,301.620043,0.572768,0.394419,0.000000,0.000000,0.000000,462.056710,0.533845,22.647657,13.955991,522.489124,1159.876162,56.624070,45.836595,22.141207,1567.946520,86.704813,13.731963,461.468200,0.008707,59.991720,0.575123,0.036506,96.056215,2.500011,0.024452,0.040142,3.539641,0.032331,0.786528,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:20:47.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.968670,1163.495166,56.587098,45.761810,10.825288,22.623912,41.321694,0.000000,1571.679114,96.115010,86.740486,9.374524,14.094818,122.108929,0.000000,0.000000,0.000000,0.000000,0.000000,59.992051,301.620051,0.573456,0.175756,0.000000,0.000000,0.000000,462.056718,0.533845,22.623912,14.094818,522.510824,1159.885910,56.623636,45.835806,22.145821,1567.943623,86.704766,13.733449,461.479774,0.008732,59.991775,0.575114,0.038554,96.056363,2.510719,0.024411,0.040209,3.536352,0.032272,0.779708,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:20:52.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.989818,1161.384326,56.585909,45.761132,10.824777,22.596150,41.303944,0.000000,1572.793921,96.115556,86.739538,9.376018,14.182044,121.880611,0.000000,0.000000,0.000000,0.000000,0.000000,59.997015,301.590015,0.574468,-0.072741,0.000000,0.000000,0.000000,462.150015,0.527967,22.596150,14.182044,522.533298,1159.898611,56.623196,45.835010,22.150482,1567.945888,86.704711,13.735719,461.491866,0.008628,59.991858,0.575105,0.040439,96.056515,2.512493,0.024373,0.040262,3.539343,0.032204,0.773065,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:20:57.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,522.722273,1156.347156,56.584208,45.759241,10.824967,22.571154,41.316520,0.000000,1573.408032,96.116131,86.737864,9.378267,13.847800,121.996612,0.000000,0.000000,0.000000,0.000000,0.000000,59.998048,301.580048,0.576941,-0.505371,0.000000,0.000000,0.000000,462.216714,0.529333,22.571154,13.847800,522.547608,1159.891471,56.622746,45.834199,22.154630,1567.991219,86.704649,13.735639,461.503940,0.008546,59.991953,0.575105,0.037898,96.056680,2.520782,0.024340,0.040309,3.556813,0.032129,0.767266,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:21:02.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.490488,1158.045129,56.582507,45.757531,10.824976,22.575697,41.296083,0.000000,1569.810815,96.115281,86.738731,9.376550,13.555687,122.031709,0.000000,0.000000,0.000000,0.000000,0.000000,60.000075,301.460075,0.575865,-0.133491,0.000000,0.000000,0.000000,462.290075,0.529970,22.575697,13.555687,522.563902,1159.888317,56.622291,45.833379,22.159246,1568.028005,86.704591,13.734450,461.516014,0.008507,59.992058,0.575102,0.036203,96.056852,2.523497,0.024312,0.040350,3.550769,0.032058,0.762027,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:21:07.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.642384,1159.056677,56.581788,45.756947,10.824842,22.573741,41.294024,0.000000,1569.212146,96.114706,86.739174,9.375532,13.568388,122.043274,0.000000,0.000000,0.000000,0.000000,0.000000,60.000002,301.460002,0.575698,-0.084799,0.000000,0.000000,0.000000,462.290002,0.529970,22.573741,13.568388,522.584170,1159.898954,56.621832,45.832554,22.164001,1568.049165,86.704540,13.732436,461.527977,0.008489,59.992174,0.575093,0.035930,96.057025,2.515880,0.024292,0.040385,3.546387,0.031996,0.757139,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:21:12.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.731248,1158.767688,56.577624,45.754436,10.823188,22.641247,41.296914,0.000000,1568.892175,96.111960,86.738985,9.372975,13.872888,121.892986,0.000000,0.000000,0.000000,0.000000,0.000000,59.999073,301.340073,0.575372,-0.006619,0.000000,0.000000,0.000000,462.306740,0.533556,22.641247,13.872888,522.598312,1159.891155,56.621354,45.831713,22.168744,1568.078899,86.704509,13.732435,461.539958,0.008515,59.992285,0.575090,0.034548,96.057196,2.517045,0.024303,0.040423,3.532477,0.031959,0.752260,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:21:17.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.033842,1159.583118,56.574911,45.753092,10.821820,22.597074,41.325202,0.000000,1569.568286,96.111928,86.738401,9.373527,14.367835,121.952859,0.000000,0.000000,0.000000,0.000000,0.000000,60.002034,301.240034,0.574848,-0.013161,0.000000,0.000000,0.000000,462.340034,0.540728,22.597074,14.367835,522.613145,1159.885908,56.620858,45.830863,22.173738,1568.110152,86.704481,13.734386,461.551940,0.008519,59.992396,0.575086,0.033177,96.057368,2.517474,0.024327,0.040456,3.518240,0.031927,0.747157,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:21:22.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.666706,1160.806250,56.572365,45.751802,10.820563,22.539362,41.294844,0.000000,1569.201843,96.111771,86.738335,9.373435,14.370610,121.980099,0.000000,0.000000,0.000000,0.000000,0.000000,60.002021,301.240021,0.574155,0.133867,0.000000,0.000000,0.000000,462.340021,0.540728,22.539362,14.370610,522.641378,1159.910653,56.620336,45.830006,22.178644,1568.114998,86.704465,13.737396,461.564199,0.008480,59.992485,0.575066,0.035820,96.057549,2.504404,0.024353,0.040487,3.519144,0.031909,0.741836,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:21:27.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.869291,1159.521179,56.568658,45.749674,10.818984,22.616889,41.273796,0.000000,1569.305078,96.110918,86.738013,9.372905,13.682758,121.963591,0.000000,0.000000,0.000000,0.000000,0.000000,60.008013,301.430013,0.575392,-0.006621,0.000000,0.000000,0.000000,462.356680,0.542150,22.616889,13.682758,522.662840,1159.923813,56.619796,45.829147,22.182722,1568.103041,86.704469,13.737473,461.576476,0.008441,59.992573,0.575055,0.038393,96.057745,2.499593,0.024367,0.040515,3.509517,0.031914,0.736458,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:21:32.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.256150,1160.393420,56.567640,45.748808,10.818832,22.633511,41.284121,0.000000,1566.941357,96.110134,86.737879,9.372255,14.005016,121.963595,0.000000,0.000000,0.000000,0.000000,0.000000,60.010066,301.520066,0.575139,0.218147,0.000000,0.000000,0.000000,462.333399,0.541456,22.633511,14.005016,522.681291,1159.929921,56.619233,45.828278,22.187194,1568.067602,86.704480,13.736866,461.588698,0.008446,59.992645,0.575048,0.042210,96.057943,2.499883,0.024391,0.040546,3.506301,0.031925,0.731000,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:21:37.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.002836,1159.774060,56.566975,45.747599,10.819377,22.683568,41.293200,0.000000,1568.536072,96.108465,86.736591,9.371874,13.737154,122.011897,0.000000,0.000000,0.000000,0.000000,0.000000,60.010065,301.580065,0.575531,0.085882,0.000000,0.000000,0.000000,462.313399,0.541480,22.683568,13.737154,522.693338,1159.924702,56.618657,45.827406,22.192416,1568.051086,86.704501,13.738347,461.600976,0.008473,59.992695,0.575050,0.043602,96.058156,2.499197,0.024381,0.040566,3.502280,0.031945,0.724783,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:21:42.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.827797,1161.492688,56.566617,45.746038,10.820578,22.708961,41.283910,0.000000,1569.707617,96.106580,86.733955,9.372626,13.766882,121.995382,0.000000,0.000000,0.000000,0.000000,0.000000,60.010054,301.580054,0.574627,0.147743,0.000000,0.000000,0.000000,462.313387,0.541480,22.708961,13.766882,522.705226,1159.922695,56.618068,45.826528,22.197943,1568.054642,86.704524,13.738975,461.613143,0.008499,59.992746,0.575052,0.043703,96.058375,2.498638,0.024347,0.040583,3.503774,0.031967,0.718192,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:21:47.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.234610,1162.297839,56.566584,45.745325,10.821259,22.665620,41.298785,0.000000,1571.751404,96.105814,86.732558,9.373256,13.719825,121.974336,0.000000,0.000000,0.000000,0.000000,0.000000,60.010048,301.580048,0.574182,0.068217,0.000000,0.000000,0.000000,462.313382,0.541480,22.665620,13.719825,522.717855,1159.919225,56.617474,45.825643,22.203215,1568.049625,86.704550,13.738499,461.625309,0.008525,59.992795,0.575053,0.044330,96.058606,2.494880,0.024290,0.040608,3.497792,0.031988,0.711331,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:21:52.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.617372,1160.383081,56.566829,45.743537,10.823292,22.621967,41.307877,0.000000,1569.325745,96.103745,86.727783,9.375961,14.007613,121.928516,0.000000,0.000000,0.000000,0.000000,0.000000,60.014003,301.630003,0.574952,0.064351,0.000000,0.000000,0.000000,462.350003,0.538553,22.621967,14.007613,522.734040,1159.920716,56.616882,45.824751,22.207349,1568.036951,86.704564,13.740798,461.637365,0.008551,59.992851,0.575052,0.045674,96.058843,2.495078,0.024220,0.040638,3.488953,0.031998,0.705060,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:21:57.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.861342,1158.870898,56.567130,45.742250,10.824879,22.554239,41.277310,0.000000,1569.733435,96.102164,86.722968,9.379196,13.716413,122.011076,0.000000,0.000000,0.000000,0.000000,0.000000,60.016046,301.580046,0.575687,-0.091112,0.000000,0.000000,0.000000,462.390046,0.536344,22.554239,13.716413,522.749882,1159.921117,56.616291,45.823856,22.211344,1568.036923,86.704570,13.740630,461.649143,0.008576,59.992895,0.575050,0.046178,96.059087,2.494873,0.024131,0.040661,3.488945,0.032001,0.699441,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:22:02.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.817958,1158.416736,56.567319,45.741493,10.825826,22.560530,41.244480,0.000000,1566.239453,96.100283,86.718911,9.381372,13.516366,121.834771,0.000000,0.000000,0.000000,0.000000,0.000000,60.015071,301.440071,0.575467,0.055712,0.000000,0.000000,0.000000,462.400071,0.536332,22.560530,13.516366,522.765922,1159.924299,56.615702,45.822958,22.215703,1568.019748,86.704550,13.736109,461.660550,0.008601,59.992923,0.575048,0.047491,96.059329,2.492910,0.024024,0.040684,3.486367,0.031991,0.694645,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:22:07.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.692517,1153.962793,56.567227,45.741314,10.825913,22.485698,41.280609,0.000000,1564.113110,96.097377,86.714120,9.383257,13.704333,121.859134,0.000000,0.000000,0.000000,0.000000,0.000000,60.013010,301.290010,0.577524,-0.141282,0.000000,0.000000,0.000000,462.383344,0.537072,22.485698,13.704333,522.775239,1159.912200,56.615117,45.822070,22.219582,1567.969428,86.704541,13.737261,461.671643,0.008624,59.992934,0.575051,0.049736,96.059586,2.502136,0.023912,0.040710,3.491276,0.031987,0.690386,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:22:12.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.970915,1154.623389,56.566805,45.741313,10.825492,22.528425,41.297325,0.000000,1566.043311,96.095966,86.710950,9.385016,13.993963,121.814125,0.000000,0.000000,0.000000,0.000000,0.000000,60.013012,301.290012,0.577216,-0.248076,0.000000,0.000000,0.000000,462.383345,0.537072,22.528425,13.993963,522.774058,1159.876646,56.614533,45.821187,22.223554,1567.931151,86.704506,13.739930,461.682495,0.008648,59.992945,0.575065,0.049217,96.059835,2.531558,0.023800,0.040729,3.474278,0.031977,0.686099,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:22:17.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.142895,1157.523865,56.566117,45.741278,10.824839,22.682739,41.289894,0.000000,1566.435547,96.095386,86.707820,9.387566,14.251292,121.909913,0.000000,0.000000,0.000000,0.000000,0.000000,60.013041,301.290041,0.575923,-0.039243,0.000000,0.000000,0.000000,462.383374,0.537072,22.682739,14.251292,522.778811,1159.860647,56.613949,45.820312,22.228656,1567.895454,86.704467,13.740964,461.693347,0.008671,59.992956,0.575072,0.049799,96.060097,2.537301,0.023691,0.040744,3.456306,0.031968,0.681611,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:22:22.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.593194,1160.666980,56.564208,45.740987,10.823221,22.648713,41.252770,0.000000,1573.108765,96.095260,86.704916,9.390344,13.526721,121.921097,0.000000,0.000000,0.000000,0.000000,0.000000,60.009052,301.120052,0.574007,-0.323942,0.000000,0.000000,0.000000,462.436718,0.542056,22.648713,13.526721,522.796166,1159.868561,56.613367,45.819446,22.234791,1567.885362,86.704450,13.740567,461.703754,0.008693,59.992957,0.575063,0.050450,96.060379,2.534280,0.023583,0.040760,3.453227,0.031966,0.678249,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:22:27.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.440143,1160.475989,56.562491,45.740651,10.821840,22.670575,41.248414,0.000000,1567.410986,96.094693,86.705009,9.389684,13.564789,121.885155,0.000000,0.000000,0.000000,0.000000,0.000000,60.009025,301.120025,0.574174,0.020098,0.000000,0.000000,0.000000,462.436692,0.542056,22.670575,13.564789,522.815884,1159.883929,56.612773,45.818590,22.239808,1567.871943,86.704465,13.744190,461.714236,0.008716,59.992957,0.575051,0.051815,96.060673,2.529498,0.023509,0.040788,3.450334,0.031966,0.674890,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:22:32.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.431330,1160.734045,56.560951,45.740409,10.820542,22.610801,41.317562,0.000000,1568.902515,96.094049,86.705278,9.388771,13.717752,121.947491,0.000000,0.000000,0.000000,0.000000,0.000000,60.008041,301.080041,0.574108,-0.069871,0.000000,0.000000,0.000000,462.473374,0.545617,22.610801,13.717752,522.830725,1159.886481,56.612171,45.817737,22.244401,1567.864775,86.704497,13.747577,461.725106,0.008739,59.992945,0.575044,0.052141,96.060970,2.530127,0.023442,0.040808,3.446824,0.031964,0.671242,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:22:37.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.120085,1157.936755,56.558424,45.740160,10.818264,22.659628,41.327477,0.000000,1567.292310,96.093399,86.705200,9.388199,13.503470,122.045348,0.000000,0.000000,0.000000,0.000000,0.000000,60.011023,301.160023,0.575700,-0.170561,0.000000,0.000000,0.000000,462.496690,0.550635,22.659628,13.503470,522.839769,1159.881348,56.611557,45.816892,22.249054,1567.856002,86.704559,13.747377,461.736402,0.008763,59.992945,0.575045,0.051883,96.061279,2.532576,0.023388,0.040830,3.447261,0.031954,0.666872,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:22:42.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.502542,1161.069495,56.557450,45.739865,10.817585,22.679240,41.307864,0.000000,1568.159351,96.093473,86.704974,9.388499,13.886933,122.020161,0.000000,0.000000,0.000000,0.000000,0.000000,60.011073,301.160073,0.574182,-0.007200,0.000000,0.000000,0.000000,462.496740,0.550635,22.679240,13.886933,522.851224,1159.883384,56.610937,45.816056,22.253104,1567.882437,86.704657,13.750635,461.748125,0.008789,59.992951,0.575043,0.049903,96.061607,2.533387,0.023334,0.040859,3.431113,0.031928,0.661539,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:22:47.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.242080,1162.736511,56.556200,45.738897,10.817303,22.643233,41.321505,0.000000,1567.782593,96.093922,86.703642,9.390280,13.737591,121.949163,0.000000,0.000000,0.000000,0.000000,0.000000,60.014014,301.300014,0.573640,0.120749,0.000000,0.000000,0.000000,462.556681,0.552725,22.643233,13.737591,522.854861,1159.869878,56.610316,45.815227,22.256609,1567.899354,86.704786,13.752905,461.759847,0.008814,59.992956,0.575050,0.047545,96.061950,2.511976,0.023284,0.040892,3.434617,0.031880,0.655951,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:22:52.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.530156,1161.054028,56.556214,45.737920,10.818294,22.636104,41.351640,0.000000,1561.981628,96.094341,86.702192,9.392149,13.422246,122.041229,0.000000,0.000000,0.000000,0.000000,0.000000,60.014091,301.300091,0.574419,0.365649,0.000000,0.000000,0.000000,462.556757,0.552725,22.636104,13.422246,522.852788,1159.845565,56.609700,45.814395,22.260506,1567.883040,86.704926,13.751535,461.772514,0.008841,59.992990,0.575065,0.046538,96.062310,2.478815,0.023241,0.040934,3.455766,0.031812,0.649130,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:22:57.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.727729,1161.255286,56.557370,45.736876,10.820494,22.626989,41.340667,0.000000,1560.959705,96.093923,86.699839,9.394084,13.837883,121.949950,0.000000,0.000000,0.000000,0.000000,0.000000,60.016001,301.530001,0.574641,0.443539,0.000000,0.000000,0.000000,462.586668,0.554851,22.626989,13.837883,522.862566,1159.842870,56.609092,45.813562,22.264937,1567.866811,86.705070,13.749675,461.785347,0.008868,59.993040,0.575069,0.047235,96.062676,2.476204,0.023188,0.040968,3.483049,0.031736,0.641856,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:23:02.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.794412,1157.771606,56.558289,45.736331,10.821959,22.627521,41.283911,0.000000,1561.439697,96.093211,86.697370,9.395840,14.227039,121.930974,0.000000,0.000000,0.000000,0.000000,0.000000,60.014052,301.680052,0.575951,0.266044,0.000000,0.000000,0.000000,462.580052,0.553418,22.627521,14.227039,522.878025,1159.849980,56.608512,45.812731,22.268950,1567.808549,86.705234,13.752050,461.798365,0.008896,59.993101,0.575067,0.051581,96.063055,2.472072,0.023148,0.041007,3.508020,0.031621,0.634124,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:23:07.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.934418,1154.798877,56.559217,45.736146,10.823071,22.662631,41.251515,0.000000,1567.173584,96.092034,86.693639,9.398396,14.339566,121.964845,0.000000,0.000000,0.000000,0.000000,0.000000,60.012094,301.880094,0.578387,-0.444512,0.000000,0.000000,0.000000,462.550094,0.553454,22.662631,14.339566,522.875809,1159.816377,56.607948,45.811902,22.273514,1567.785181,86.705396,13.758128,461.811291,0.008924,59.993167,0.575086,0.050787,96.063433,2.496114,0.023109,0.041038,3.507476,0.031487,0.626117,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:23:12.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,521.810930,1154.561450,56.559645,45.736273,10.823373,22.642799,41.216820,0.000000,1568.510266,96.091636,86.691963,9.399673,13.857616,121.986301,0.000000,0.000000,0.000000,0.000000,0.000000,60.012033,301.880033,0.578524,-0.551474,0.000000,0.000000,0.000000,462.550033,0.553454,22.642799,13.857616,522.873151,1159.780909,56.607405,45.811081,22.277845,1567.798427,86.705559,13.758795,461.824125,0.008952,59.993223,0.575108,0.047667,96.063818,2.525167,0.023088,0.041065,3.505677,0.031340,0.617344,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:23:17.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,523.410710,1158.287695,56.560798,45.736304,10.824495,22.691100,41.194104,0.000000,1568.721887,96.091663,86.689529,9.402133,13.687398,122.087863,0.000000,0.000000,0.000000,0.000000,0.000000,60.012001,302.010001,0.577004,-0.352721,0.000000,0.000000,0.000000,462.516668,0.554935,22.691100,13.687398,522.879162,1159.764823,56.606885,45.810269,22.282489,1567.828333,86.705722,13.757720,461.836773,0.008979,59.993278,0.575122,0.044652,96.064214,2.525406,0.023078,0.041092,3.490349,0.031180,0.607958,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:23:22.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.311615,1159.712158,56.561361,45.735056,10.826306,22.803818,41.216195,0.000000,1571.653308,96.092332,86.688455,9.403877,13.787937,122.044099,0.000000,0.000000,0.000000,0.000000,0.000000,60.012004,302.010004,0.576012,-0.382737,0.000000,0.000000,0.000000,462.516670,0.554935,22.803818,13.787937,522.891366,1159.758802,56.606378,45.809457,22.287724,1567.883613,86.705887,13.758245,461.849421,0.008963,59.993306,0.575129,0.041146,96.064618,2.524226,0.023071,0.041125,3.471539,0.031007,0.598156,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:23:27.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.059869,1159.077356,56.560328,45.733297,10.827030,22.809506,41.203407,0.000000,1566.218787,96.093147,86.688635,9.404511,13.572733,122.035027,0.000000,0.000000,0.000000,0.000000,0.000000,60.009061,302.280061,0.576804,-0.081370,0.000000,0.000000,0.000000,462.466728,0.561482,22.809506,13.572733,522.907075,1159.759175,56.605883,45.808643,22.292570,1567.900500,86.706066,13.757792,461.861662,0.008881,59.993322,0.575136,0.040750,96.065030,2.524120,0.023098,0.041174,3.455883,0.030812,0.587977,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:23:32.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.170665,1159.314746,56.557095,45.730003,10.827092,22.742819,41.200510,0.000000,1566.337500,96.095792,86.690925,9.404868,13.655715,122.115118,0.000000,0.000000,0.000000,0.000000,0.000000,60.011015,302.440015,0.576988,-0.056341,0.000000,0.000000,0.000000,462.406682,0.565880,22.742819,13.655715,522.914025,1159.738502,56.605395,45.807820,22.296737,1567.917188,86.706265,13.756810,461.873421,0.008884,59.993350,0.575154,0.038990,96.065465,2.516355,0.023190,0.041254,3.441733,0.030595,0.577988,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:23:37.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.403902,1162.034607,56.555054,45.727896,10.827158,22.813003,41.192246,0.000000,1564.711780,96.097667,86.693368,9.404299,13.120098,122.088275,0.000000,0.000000,0.000000,0.000000,0.000000,60.011071,302.440071,0.575633,0.263629,0.000000,0.000000,0.000000,462.406737,0.565880,22.813003,13.120098,522.931433,1159.744237,56.604905,45.806989,22.301548,1567.922292,86.706480,13.755248,461.884939,0.008822,59.993378,0.575162,0.039790,96.065916,2.520425,0.023318,0.041349,3.436260,0.030366,0.567694,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:23:42.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.378816,1164.279626,56.552598,45.725424,10.827174,22.867088,41.188115,0.000000,1562.332556,96.099802,86.695837,9.403965,13.288965,122.127084,0.000000,0.000000,0.000000,0.000000,0.000000,60.011007,302.460007,0.574605,0.565963,0.000000,0.000000,0.000000,462.376674,0.568079,22.867088,13.288965,522.962697,1159.776608,56.604419,45.806150,22.306927,1567.912945,86.706707,13.754111,461.896087,0.008846,59.993389,0.575156,0.043656,96.066384,2.541080,0.023491,0.041464,3.449212,0.030129,0.557388,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:23:47.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.977139,1163.324866,56.544680,45.717762,10.826918,22.870818,41.216824,0.000000,1563.756995,96.107468,86.703392,9.404076,14.185449,122.073425,0.000000,0.000000,0.000000,0.000000,0.000000,60.010094,302.480094,0.575082,0.408787,0.000000,0.000000,0.000000,462.356761,0.572430,22.870818,14.185449,522.992097,1159.802557,56.603919,45.805288,22.312170,1567.880602,86.706959,13.758151,461.907124,0.008632,59.993395,0.575152,0.048518,96.066890,2.574906,0.023760,0.041641,3.475204,0.029892,0.546565,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:23:52.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.292337,1161.719800,56.539870,45.712124,10.827746,22.816013,41.227771,0.000000,1566.451050,96.113719,86.709328,9.404391,13.794146,122.111828,0.000000,0.000000,0.000000,0.000000,0.000000,60.003085,302.470085,0.575813,0.125750,0.000000,0.000000,0.000000,462.360085,0.575309,22.816013,13.794146,523.012198,1159.802643,56.603416,45.804414,22.317129,1567.861937,86.707222,13.761041,461.917476,0.008546,59.993411,0.575158,0.050962,96.067423,2.574984,0.024082,0.041853,3.486494,0.029666,0.537204,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:23:57.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.069185,1163.629346,56.535435,45.705673,10.829762,22.794445,41.213118,0.000000,1570.388892,96.120086,86.715558,9.404528,13.961573,122.156422,0.000000,0.000000,0.000000,0.000000,0.000000,59.999002,302.510002,0.575038,0.055007,0.000000,0.000000,0.000000,462.363336,0.576026,22.794445,13.961573,523.035445,1159.811675,56.602893,45.803498,22.322114,1567.868446,86.707523,13.764108,461.927513,0.008372,59.993400,0.575161,0.051968,96.068014,2.584307,0.024512,0.042173,3.488426,0.029460,0.528381,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:24:02.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.923488,1162.772620,56.533350,45.702433,10.830917,22.737368,41.191653,0.000000,1572.726819,96.122868,86.718501,9.404366,13.962403,122.065592,0.000000,0.000000,0.000000,0.000000,0.000000,59.999056,302.510056,0.575198,-0.171752,0.000000,0.000000,0.000000,462.363389,0.576026,22.737368,13.962403,523.064018,1159.830541,56.602375,45.802568,22.327284,1567.875041,86.707837,13.765415,461.937087,0.008198,59.993350,0.575157,0.053767,96.068629,2.593493,0.024988,0.042545,3.496518,0.029272,0.520476,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:24:07.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.555352,1161.714612,56.526963,45.693792,10.833171,22.791942,41.159626,0.000000,1570.868823,96.129768,86.726134,9.403634,13.596148,122.092401,0.000000,0.000000,0.000000,0.000000,0.000000,59.986047,302.560047,0.575696,-0.098446,0.000000,0.000000,0.000000,462.400047,0.575259,22.791942,13.596148,523.097261,1159.860245,56.601836,45.801599,22.332614,1567.865664,86.708186,13.765807,461.946254,0.008088,59.993233,0.575149,0.057676,96.069279,2.584215,0.025560,0.043025,3.486141,0.029113,0.513464,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:24:12.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.722051,1161.848779,56.524155,45.690607,10.833547,22.732270,41.169317,0.000000,1570.290784,96.132853,86.729105,9.403748,13.538437,122.083306,0.000000,0.000000,0.000000,0.000000,0.000000,59.986009,302.560009,0.575513,-0.052943,0.000000,0.000000,0.000000,462.400009,0.575260,22.732270,13.538437,523.130803,1159.886910,56.601299,45.800629,22.336533,1567.851472,86.708528,13.766029,461.955216,0.008107,59.993089,0.575140,0.061258,96.069946,2.579804,0.026167,0.043549,3.470922,0.028993,0.507152,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:24:17.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.928790,1160.300488,56.520271,45.685841,10.834431,22.717429,41.233336,0.000000,1570.022424,96.138043,86.734070,9.403973,13.979933,122.038739,0.000000,0.000000,0.000000,0.000000,0.000000,59.984011,302.480011,0.576231,-0.158730,0.000000,0.000000,0.000000,462.440011,0.575210,22.717429,13.979933,523.162470,1159.911081,56.600746,45.799644,22.340943,1567.834440,86.708885,13.767454,461.964401,0.007954,59.992933,0.575132,0.064595,96.070645,2.563038,0.026818,0.044128,3.452555,0.028910,0.500803,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:24:22.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.973508,1164.532520,56.517721,45.681633,10.836088,22.803418,41.239537,0.000000,1569.950183,96.142097,86.737965,9.404132,14.269370,122.086640,0.000000,0.000000,0.000000,0.000000,0.000000,59.984043,302.480043,0.573995,0.174250,0.000000,0.000000,0.000000,462.440043,0.575210,22.803418,14.269370,523.201449,1159.950418,56.600182,45.798644,22.345913,1567.825093,86.709256,13.771203,461.973105,0.007886,59.992805,0.575117,0.068464,96.071371,2.579366,0.027485,0.044750,3.444483,0.028852,0.495319,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:24:27.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.942403,1161.786877,56.515084,45.677300,10.837784,22.804957,41.174705,0.000000,1572.530688,96.145370,86.741221,9.404150,14.083048,122.033368,0.000000,0.000000,0.000000,0.000000,0.000000,59.984044,302.440044,0.575044,-0.149239,0.000000,0.000000,0.000000,462.593377,0.573578,22.804957,14.083048,523.230256,1159.966532,56.599605,45.797636,22.350776,1567.811646,86.709633,13.774157,461.982179,0.007797,59.992710,0.575112,0.070940,96.072118,2.587597,0.028160,0.045412,3.421091,0.028815,0.490675,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:24:32.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.774862,1161.735266,56.513948,45.675591,10.838358,22.736528,41.160880,0.000000,1572.561682,96.146289,86.742698,9.403591,13.868562,122.032549,0.000000,0.000000,0.000000,0.000000,0.000000,59.984056,302.440056,0.575227,-0.183286,0.000000,0.000000,0.000000,462.593389,0.573578,22.736528,13.868562,523.245356,1159.956209,56.599009,45.796630,22.354904,1567.845479,86.710021,13.779083,461.991291,0.007665,59.992627,0.575122,0.067827,96.072883,2.576731,0.028827,0.046097,3.437838,0.028788,0.486675,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:24:37.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.985887,1159.717322,56.512494,45.672475,10.840019,22.755013,41.214561,0.000000,1565.320801,96.146648,86.745061,9.401587,14.079656,122.095315,0.000000,0.000000,0.000000,0.000000,0.000000,59.980078,302.460078,0.576130,0.172436,0.000000,0.000000,0.000000,462.693411,0.571293,22.755013,14.079656,523.259056,1159.942933,56.598396,45.795614,22.359267,1567.825580,86.710424,13.783515,462.000383,0.007620,59.992555,0.575133,0.068018,96.073658,2.571740,0.029484,0.046806,3.442049,0.028767,0.483519,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:24:42.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.110802,1159.892786,56.512247,45.671291,10.840956,22.705357,41.223225,0.000000,1565.929773,96.146077,86.745672,9.400405,14.035161,122.164259,0.000000,0.000000,0.000000,0.000000,0.000000,59.980095,302.460095,0.575993,0.167099,0.000000,0.000000,0.000000,462.693428,0.571293,22.705357,14.035161,523.279495,1159.947292,56.597773,45.794597,22.363682,1567.806885,86.710839,13.785298,462.009606,0.007639,59.992477,0.575139,0.069291,96.074438,2.570982,0.030110,0.047505,3.443162,0.028734,0.480796,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:24:47.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.572355,1162.865527,56.511481,45.668147,10.843334,22.801857,41.212067,0.000000,1569.955347,96.143886,86.744878,9.399007,14.060439,122.020979,0.000000,0.000000,0.000000,0.000000,0.000000,59.979100,302.460100,0.574394,0.164728,0.000000,0.000000,0.000000,462.713433,0.569107,22.801857,14.060439,523.305525,1159.963635,56.597132,45.793573,22.368284,1567.803502,86.711275,13.789725,462.018939,0.007508,59.992394,0.575138,0.070706,96.075224,2.582137,0.030700,0.048200,3.441894,0.028666,0.478038,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
