Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,09:30:37.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.524183,1158.504456,56.456787,45.573838,10.882949,23.058043,41.040096,0.000000,1558.869507,96.167826,86.737685,9.430141,14.205045,122.260030,0.000000,0.000000,0.000000,0.000000,0.000000,60.012065,304.180065,0.577713,0.617022,0.000000,0.000000,0.000000,463.663399,0.537746,23.058043,14.205045,524.799460,1159.947978,56.549352,45.715288,22.676311,1567.769358,86.721233,13.864543,462.756623,0.007340,59.990892,0.575578,0.083728,96.112126,2.798949,0.049997,0.074612,3.595495,0.019785,0.566215,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:30:42.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.893851,1159.691492,56.452747,45.573314,10.879434,23.018422,41.023390,0.000000,1561.150684,96.170173,86.742703,9.427470,14.232723,122.256329,0.000000,0.000000,0.000000,0.000000,0.000000,60.012065,304.110065,0.577175,0.553210,0.000000,0.000000,0.000000,463.660065,0.537031,23.018422,14.232723,524.816811,1159.931922,56.548486,45.713918,22.680769,1567.719784,86.721351,13.866866,462.764549,0.007357,59.991020,0.575597,0.086336,96.112652,2.792485,0.050302,0.074942,3.630964,0.019845,0.568876,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:30:47.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.270764,1158.473523,56.449135,45.573217,10.875918,23.207950,41.074190,0.000000,1564.856287,96.173129,86.748324,9.424805,14.229952,122.332728,0.000000,0.000000,0.000000,0.000000,0.000000,60.012020,304.110020,0.577858,0.281633,0.000000,0.000000,0.000000,463.660020,0.537031,23.207950,14.229952,524.835784,1159.922432,56.547590,45.712544,22.685831,1567.699742,86.721506,13.867090,462.772457,0.007374,59.991148,0.575614,0.087559,96.113196,2.793969,0.050620,0.075244,3.640388,0.019939,0.571385,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:30:52.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.688998,1157.596155,56.447470,45.573277,10.874193,23.267096,41.077287,0.000000,1566.585229,96.174913,86.751778,9.423135,14.293021,122.358327,0.000000,0.000000,0.000000,0.000000,0.000000,60.012052,304.110052,0.578498,0.056863,0.000000,0.000000,0.000000,463.660052,0.537031,23.267096,14.293021,524.851745,1159.908182,56.546674,45.711170,22.691576,1567.691627,86.721693,13.869798,462.779883,0.007390,59.991286,0.575634,0.087707,96.113755,2.799281,0.050932,0.075517,3.641240,0.020065,0.574195,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:30:57.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.206771,1161.172717,56.445137,45.573143,10.871994,23.177489,41.055186,0.000000,1571.673962,96.178752,86.760409,9.418343,14.496559,122.197292,0.000000,0.000000,0.000000,0.000000,0.000000,60.014034,304.050034,0.576719,0.024776,0.000000,0.000000,0.000000,463.720034,0.541275,23.177489,14.496559,524.888465,1159.942101,56.545731,45.709788,22.696843,1567.716486,86.721941,13.872273,462.787568,0.007406,59.991453,0.575632,0.089473,96.114342,2.777198,0.051233,0.075755,3.653115,0.020266,0.577478,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:31:02.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.862690,1158.246411,56.444314,45.572642,10.871672,23.139598,41.056828,0.000000,1573.789966,96.180286,86.764700,9.415586,14.153548,122.184896,0.000000,0.000000,0.000000,0.000000,0.000000,60.012027,304.080027,0.578250,-0.295496,0.000000,0.000000,0.000000,463.736694,0.542693,23.139598,14.153548,524.914837,1159.953541,56.544777,45.708399,22.701052,1567.753014,86.722219,13.874183,462.795272,0.007423,59.991626,0.575641,0.089008,96.114940,2.765862,0.051514,0.075966,3.680839,0.020507,0.580848,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:31:07.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.562107,1159.732788,56.444336,45.572157,10.872179,23.201745,41.095648,0.000000,1577.872339,96.182253,86.768504,9.413749,13.802814,122.359142,0.000000,0.000000,0.000000,0.000000,0.000000,60.004049,304.260049,0.577824,-0.405669,0.000000,0.000000,0.000000,463.676716,0.547077,23.201745,13.802814,524.937032,1159.950875,56.543818,45.707003,22.705552,1567.812882,86.722522,13.875004,462.802865,0.007439,59.991798,0.575655,0.086490,96.115549,2.766348,0.051772,0.076149,3.758432,0.020781,0.583920,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:31:12.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.778612,1162.302979,56.445518,45.572316,10.873203,23.222907,41.072734,0.000000,1573.691919,96.183315,86.769501,9.413815,13.844414,122.473098,0.000000,0.000000,0.000000,0.000000,0.000000,60.004096,304.260096,0.576492,0.056875,0.000000,0.000000,0.000000,463.676763,0.547077,23.222907,13.844414,524.959021,1159.951592,56.542859,45.705601,22.710678,1567.822860,86.722831,13.876879,462.810254,0.007455,59.991982,0.575673,0.087183,96.116169,2.766944,0.051987,0.076294,3.771693,0.021063,0.586525,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:31:17.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.919975,1162.241064,56.446881,45.572589,10.874292,23.185750,41.050028,0.000000,1568.788977,96.183907,86.770043,9.413863,13.800238,122.421077,0.000000,0.000000,0.000000,0.000000,0.000000,60.002084,304.350084,0.576508,0.325786,0.000000,0.000000,0.000000,463.660084,0.549972,23.185750,13.800238,524.987339,1159.964724,56.541902,45.704199,22.715615,1567.836823,86.723140,13.877398,462.817551,0.007471,59.992154,0.575684,0.088205,96.116798,2.772194,0.052159,0.076406,3.770585,0.021345,0.588891,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:31:22.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.388441,1158.958643,56.449557,45.573692,10.875865,23.158907,41.074796,0.000000,1564.655017,96.183733,86.770119,9.413615,13.908201,122.298858,0.000000,0.000000,0.000000,0.000000,0.000000,60.001044,304.510044,0.578489,0.410848,0.000000,0.000000,0.000000,463.643378,0.555024,23.158907,13.908201,525.013252,1159.972236,56.540950,45.702799,22.720406,1567.837367,86.723455,13.878743,462.824977,0.007487,59.992354,0.575698,0.090271,96.117431,2.769145,0.052287,0.076486,3.770380,0.021622,0.591048,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:31:27.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.237197,1158.607715,56.450734,45.574697,10.876037,23.153137,41.037026,0.000000,1565.346606,96.183659,86.769290,9.414369,13.697950,122.344285,0.000000,0.000000,0.000000,0.000000,0.000000,60.001051,304.510051,0.578656,0.344182,0.000000,0.000000,0.000000,463.643384,0.555024,23.153137,13.697950,525.033758,1159.969340,56.540007,45.701409,22.725307,1567.833123,86.723767,13.876964,462.832310,0.007502,59.992554,0.575718,0.091596,96.118065,2.770304,0.052375,0.076527,3.772764,0.021876,0.592976,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:31:32.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.634210,1154.752429,56.454084,45.577118,10.876966,23.031027,41.010808,0.000000,1569.867639,96.183382,86.767836,9.415546,14.017107,122.305061,0.000000,0.000000,0.000000,0.000000,0.000000,60.002067,304.580067,0.580557,-0.197453,0.000000,0.000000,0.000000,463.673400,0.554988,23.031027,14.017107,525.038906,1159.932180,56.539080,45.700031,22.730119,1567.888461,86.724078,13.878025,462.839754,0.007518,59.992760,0.575755,0.086502,96.118701,2.791886,0.052419,0.076525,3.723175,0.022105,0.594833,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:31:37.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.031492,1160.063086,56.457280,45.578476,10.878804,23.076845,40.988501,0.000000,1568.262537,96.181600,86.766373,9.415227,14.461459,122.231969,0.000000,0.000000,0.000000,0.000000,0.000000,60.004039,304.600039,0.577954,0.270450,0.000000,0.000000,0.000000,463.700039,0.556394,23.076845,14.461459,525.058605,1159.933299,56.538165,45.698660,22.734427,1567.930924,86.724390,13.881907,462.847328,0.007534,59.992970,0.575774,0.084418,96.119329,2.791145,0.052423,0.076487,3.684133,0.022313,0.596727,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:31:42.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.019285,1162.081055,56.459098,45.579219,10.879879,23.085930,41.000889,0.000000,1569.047034,96.179565,86.765067,9.414498,13.668729,122.154350,0.000000,0.000000,0.000000,0.000000,0.000000,60.005001,304.600001,0.576873,0.410993,0.000000,0.000000,0.000000,463.726667,0.555643,23.085930,13.668729,525.089233,1159.951906,56.537258,45.697298,22.739162,1567.934652,86.724698,13.880978,462.855069,0.007551,59.993171,0.575779,0.087085,96.119932,2.794563,0.052373,0.076421,3.684720,0.022491,0.599056,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:31:47.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.557821,1161.095313,56.459504,45.579510,10.879993,23.064978,41.025044,0.000000,1569.609583,96.178745,86.764615,9.414130,13.134048,122.184904,0.000000,0.000000,0.000000,0.000000,0.000000,60.005020,304.600020,0.577378,0.300925,0.000000,0.000000,0.000000,463.726687,0.555643,23.064978,13.134048,525.122379,1159.977081,56.536349,45.695942,22.743782,1567.936143,86.725009,13.876691,462.862810,0.007568,59.993370,0.575782,0.090492,96.120524,2.784264,0.052294,0.076333,3.685347,0.022654,0.601275,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:31:52.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.609714,1158.968970,56.460889,45.580519,10.880369,23.095834,41.066740,0.000000,1569.434094,96.176907,86.763241,9.413666,14.229727,122.240637,0.000000,0.000000,0.000000,0.000000,0.000000,60.010019,304.570019,0.578360,0.147742,0.000000,0.000000,0.000000,463.603352,0.555072,23.095834,14.229727,525.153868,1159.997524,56.535439,45.694594,22.748744,1567.925477,86.725319,13.873405,462.870458,0.007584,59.993554,0.575783,0.094208,96.121105,2.762312,0.052186,0.076223,3.680277,0.022803,0.603468,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:31:57.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.254356,1158.122559,56.461435,45.580461,10.880975,23.103682,41.071077,0.000000,1568.959302,96.176830,86.762650,9.414180,14.398908,122.342208,0.000000,0.000000,0.000000,0.000000,0.000000,60.011083,304.680083,0.578960,0.115996,0.000000,0.000000,0.000000,463.510083,0.554465,23.103682,14.398908,525.174808,1159.998155,56.534526,45.693257,22.753629,1567.900503,86.725622,13.876786,462.877310,0.007599,59.993748,0.575795,0.097253,96.121673,2.761898,0.052037,0.076100,3.663609,0.022937,0.604754,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:32:02.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.739583,1157.064551,56.461654,45.579716,10.881938,23.157248,41.054763,0.000000,1565.160791,96.177439,86.761983,9.415456,14.151278,122.391749,0.000000,0.000000,0.000000,0.000000,0.000000,60.007068,304.790068,0.579736,0.229101,0.000000,0.000000,0.000000,463.426735,0.553845,23.157248,14.151278,525.188263,1159.982528,56.533611,45.691921,22.758604,1567.865409,86.725920,13.879090,462.883291,0.007612,59.993904,0.575817,0.099693,96.122242,2.771407,0.051861,0.075967,3.653575,0.023061,0.604835,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:32:07.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.843095,1154.855640,56.461771,45.579279,10.882492,23.195956,41.031643,0.000000,1565.759448,96.177870,86.761638,9.416232,13.954230,122.354591,0.000000,0.000000,0.000000,0.000000,0.000000,60.007001,304.790001,0.580726,0.079861,0.000000,0.000000,0.000000,463.426668,0.553845,23.195956,13.954230,525.193952,1159.951246,56.532694,45.690596,22.763648,1567.843589,86.726204,13.881007,462.889679,0.007625,59.994075,0.575849,0.099940,96.122809,2.797346,0.051663,0.075840,3.654364,0.023185,0.604465,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:32:12.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.398266,1153.580872,56.463125,45.577839,10.885286,23.333950,40.985182,0.000000,1564.923364,96.179273,86.760574,9.418700,13.765841,122.343017,0.000000,0.000000,0.000000,0.000000,0.000000,60.005044,304.910044,0.581447,0.043791,0.000000,0.000000,0.000000,463.343378,0.555384,23.333950,13.765841,525.191849,1159.902848,56.531792,45.689287,22.769314,1567.843789,86.726457,13.880422,462.895605,0.007638,59.994236,0.575890,0.097289,96.123373,2.831762,0.051451,0.075741,3.654201,0.023310,0.603651,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:32:17.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.664264,1153.880225,56.464539,45.576556,10.887983,23.286072,41.042588,0.000000,1562.797034,96.179752,86.760115,9.419637,13.798888,122.414050,0.000000,0.000000,0.000000,0.000000,0.000000,60.006028,305.010028,0.581343,0.212363,0.000000,0.000000,0.000000,463.240028,0.556947,23.286072,13.798888,525.186299,1159.845045,56.530908,45.687988,22.774028,1567.849065,86.726689,13.882115,462.900956,0.007649,59.994403,0.575936,0.093822,96.123930,2.847961,0.051230,0.075658,3.646173,0.023437,0.602402,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:32:22.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.083288,1154.391162,56.466050,45.574194,10.891856,23.334586,41.000063,0.000000,1563.653796,96.180111,86.759101,9.421010,13.760490,122.415289,0.000000,0.000000,0.000000,0.000000,0.000000,60.009042,305.270042,0.581375,0.229152,0.000000,0.000000,0.000000,462.986709,0.556531,23.334586,13.760490,525.188256,1159.804989,56.530053,45.686702,22.779344,1567.862225,86.726885,13.881793,462.906752,0.007662,59.994602,0.575975,0.090739,96.124464,2.868571,0.051019,0.075609,3.625967,0.023561,0.600605,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:32:27.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.251003,1156.821985,56.466225,45.573086,10.893139,23.263564,41.012443,0.000000,1566.863916,96.180847,86.758350,9.422498,13.810442,122.407025,0.000000,0.000000,0.000000,0.000000,0.000000,60.009027,305.270027,0.580084,0.197595,0.000000,0.000000,0.000000,462.986694,0.556531,23.263564,13.810442,525.200439,1159.790367,56.529214,45.685426,22.784330,1567.890468,86.727053,13.879593,462.911122,0.007671,59.994808,0.576007,0.088237,96.124986,2.877065,0.050819,0.075576,3.598021,0.023677,0.598292,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:32:32.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.958033,1160.434705,56.466399,45.571949,10.894450,23.332833,41.023186,0.000000,1570.719165,96.182510,86.757710,9.424799,13.468791,122.402079,0.000000,0.000000,0.000000,0.000000,0.000000,60.012001,305.360001,0.578379,0.210976,0.000000,0.000000,0.000000,462.870001,0.555231,23.332833,13.468791,525.217249,1159.779500,56.528409,45.684175,22.789103,1567.895399,86.727180,13.878434,462.914770,0.007679,59.995024,0.576033,0.087915,96.125478,2.870876,0.050659,0.075582,3.601303,0.023780,0.596012,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:32:37.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.758428,1159.892773,56.466358,45.570940,10.895418,23.257885,40.976313,0.000000,1569.201855,96.184953,86.758466,9.426487,14.384965,122.425188,0.000000,0.000000,0.000000,0.000000,0.000000,60.012089,305.410089,0.578693,0.250421,0.000000,0.000000,0.000000,462.933422,0.558036,23.257885,14.384965,525.235463,1159.771128,56.527620,45.682935,22.793665,1567.890439,86.727290,13.881158,462.918955,0.007688,59.995235,0.576059,0.088352,96.125962,2.868684,0.050510,0.075597,3.598127,0.023879,0.593557,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:32:42.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.605221,1159.639905,56.464814,45.570187,10.894627,23.199780,41.015339,0.000000,1570.404370,96.186601,86.760209,9.426392,14.840486,122.332299,0.000000,0.000000,0.000000,0.000000,0.000000,60.010004,305.390004,0.578823,0.143104,0.000000,0.000000,0.000000,462.920004,0.559492,23.199780,14.840486,525.256793,1159.769493,56.526840,45.681705,22.798503,1567.882410,86.727387,13.885485,462.923029,0.007697,59.995429,0.576081,0.089357,96.126431,2.868554,0.050367,0.075609,3.594409,0.023971,0.591107,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:32:47.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.953991,1158.277405,56.463799,45.569822,10.893977,23.126706,41.052504,0.000000,1571.942346,96.187521,86.761228,9.426293,14.162436,122.384740,0.000000,0.000000,0.000000,0.000000,0.000000,60.010020,305.390020,0.579538,-0.052163,0.000000,0.000000,0.000000,462.920020,0.559492,23.126706,14.162436,525.276291,1159.765536,56.526063,45.680491,22.802379,1567.894453,86.727474,13.888820,462.927029,0.007705,59.995612,0.576105,0.088979,96.126884,2.870126,0.050255,0.075642,3.604402,0.024065,0.588618,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:32:52.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.397582,1157.105835,56.462590,45.569101,10.893489,23.221252,41.056835,0.000000,1570.357922,96.189783,86.763780,9.426003,13.856693,122.377305,0.000000,0.000000,0.000000,0.000000,0.000000,60.010018,305.440018,0.580246,-0.033777,0.000000,0.000000,0.000000,462.883351,0.558096,23.221252,13.856693,525.293399,1159.756849,56.525289,45.679284,22.807168,1567.896977,86.727565,13.889641,462.930659,0.007713,59.995790,0.576131,0.088946,96.127334,2.876246,0.050151,0.075674,3.605924,0.024170,0.586535,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:32:57.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.939252,1160.331470,56.462328,45.567309,10.895019,23.409212,41.041555,0.000000,1575.281506,96.192477,86.766520,9.425957,14.072937,122.499101,0.000000,0.000000,0.000000,0.000000,0.000000,60.011044,305.430044,0.578533,-0.094349,0.000000,0.000000,0.000000,462.910044,0.559504,23.409212,14.072937,525.320495,1159.769493,56.524524,45.678082,22.811481,1567.899213,86.727654,13.889083,462.933769,0.007720,59.995968,0.576145,0.090855,96.127771,2.859166,0.050052,0.075699,3.607655,0.024276,0.584778,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:33:02.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.487873,1160.930164,56.462221,45.566176,10.896045,23.440080,41.009355,0.000000,1571.658484,96.193534,86.767467,9.426067,14.024325,122.477637,0.000000,0.000000,0.000000,0.000000,0.000000,60.013097,305.430097,0.577932,0.143464,0.000000,0.000000,0.000000,462.933431,0.560196,23.440080,14.024325,525.353544,1159.793722,56.523761,45.676866,22.816826,1567.899414,86.727757,13.888899,462.936843,0.007726,59.996145,0.576153,0.093716,96.128219,2.854811,0.049948,0.075724,3.607936,0.024405,0.583180,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:33:07.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.207638,1158.411572,56.461975,45.564649,10.897326,23.398980,40.981054,0.000000,1566.569727,96.194774,86.768955,9.425819,14.179137,122.381830,0.000000,0.000000,0.000000,0.000000,0.000000,60.012060,305.420060,0.579316,0.305579,0.000000,0.000000,0.000000,462.926727,0.560924,23.398980,14.179137,525.368087,1159.776145,56.522996,45.675639,22.822053,1567.867330,86.727867,13.889580,462.940009,0.007733,59.996351,0.576182,0.095610,96.128671,2.852976,0.049832,0.075740,3.588734,0.024544,0.581594,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:33:12.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.921826,1155.552368,56.462315,45.564046,10.898269,23.470413,41.021316,0.000000,1569.588916,96.195110,86.770163,9.424947,13.776273,122.323620,0.000000,0.000000,0.000000,0.000000,0.000000,60.015052,305.440052,0.580771,-0.046237,0.000000,0.000000,0.000000,462.926719,0.563084,23.470413,13.776273,525.388591,1159.769779,56.522224,45.674405,22.827627,1567.854571,86.727980,13.891415,462.943121,0.007740,59.996578,0.576205,0.097411,96.129134,2.859635,0.049693,0.075736,3.580526,0.024691,0.580006,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:33:17.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.107592,1155.851733,56.463548,45.564251,10.899297,23.573965,40.996358,0.000000,1566.058838,96.194707,86.770191,9.424516,13.319854,122.301759,0.000000,0.000000,0.000000,0.000000,0.000000,60.015056,305.440056,0.580566,0.221996,0.000000,0.000000,0.000000,462.926722,0.563084,23.573965,13.319854,525.403855,1159.753494,56.521452,45.673168,22.833590,1567.827419,86.728092,13.887333,462.946232,0.007747,59.996823,0.576234,0.098996,96.129609,2.873746,0.049522,0.075707,3.567034,0.024837,0.578397,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:33:22.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.135122,1155.598853,56.464523,45.564817,10.899706,23.552403,40.971803,0.000000,1562.693860,96.194137,86.769051,9.425085,13.887680,122.357095,0.000000,0.000000,0.000000,0.000000,0.000000,60.023071,305.530071,0.580706,0.378015,0.000000,0.000000,0.000000,462.980071,0.563739,23.552403,13.887680,525.414719,1159.727345,56.520682,45.671931,22.839941,1567.779365,86.728197,13.885946,462.948954,0.007752,59.997062,0.576268,0.101018,96.130092,2.887571,0.049325,0.075651,3.566617,0.024972,0.577137,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:33:27.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.091636,1155.784644,56.464933,45.565330,10.899603,23.462288,40.982533,0.000000,1562.368713,96.193789,86.768047,9.425742,14.233051,122.435538,0.000000,0.000000,0.000000,0.000000,0.000000,60.023038,305.530038,0.580754,0.432811,0.000000,0.000000,0.000000,462.980038,0.563739,23.462288,14.233051,525.424348,1159.698787,56.519909,45.670693,22.845054,1567.751925,86.728298,13.888603,462.951713,0.007758,59.997362,0.576305,0.101251,96.130595,2.901047,0.049099,0.075561,3.589194,0.025096,0.576085,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:33:32.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.976562,1160.140503,56.465413,45.567825,10.897589,23.601513,41.002538,0.000000,1565.924609,96.193611,86.764729,9.428883,13.868664,122.393819,0.000000,0.000000,0.000000,0.000000,0.000000,60.025030,305.580030,0.578776,0.488065,0.000000,0.000000,0.000000,462.986697,0.560851,23.601513,13.868664,525.446319,1159.700794,56.519135,45.669466,22.850582,1567.743553,86.728387,13.887640,462.954380,0.007764,59.997667,0.576329,0.101977,96.131110,2.901228,0.048853,0.075427,3.591702,0.025197,0.575123,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:33:37.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.843004,1160.057935,56.465405,45.569795,10.895610,23.534623,40.990561,0.000000,1564.479529,96.194176,86.763008,9.431168,14.058174,122.406202,0.000000,0.000000,0.000000,0.000000,0.000000,60.026072,305.610072,0.578979,0.531210,0.000000,0.000000,0.000000,463.000072,0.561555,23.534623,14.058174,525.466032,1159.695834,56.518362,45.668243,22.856556,1567.714852,86.728473,13.887486,462.956824,0.007769,59.997973,0.576354,0.103459,96.131645,2.899842,0.048595,0.075248,3.597055,0.025289,0.574373,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:33:42.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.534829,1157.761292,56.463491,45.573324,10.890167,23.567661,40.986441,0.000000,1564.015039,96.195984,86.762365,9.433619,14.065097,122.452039,0.000000,0.000000,0.000000,0.000000,0.000000,60.026071,305.740071,0.580664,0.329607,0.000000,0.000000,0.000000,463.023405,0.557927,23.567661,14.065097,525.475746,1159.670860,56.517584,45.667033,22.862251,1567.664646,86.728561,13.888350,462.959287,0.007774,59.998278,0.576391,0.104519,96.132198,2.898452,0.048338,0.075018,3.591437,0.025379,0.573612,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:33:47.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.097953,1159.768933,56.461853,45.574840,10.887013,23.591195,40.960637,0.000000,1566.554248,96.196996,86.763143,9.433852,14.004301,122.401255,0.000000,0.000000,0.000000,0.000000,0.000000,60.026069,305.740069,0.580044,0.343820,0.000000,0.000000,0.000000,463.023402,0.557927,23.591195,14.004301,525.489256,1159.659076,56.516796,45.665830,22.867972,1567.656962,86.728662,13.889292,462.961861,0.007780,59.998584,0.576424,0.104454,96.132760,2.893687,0.048083,0.074749,3.592330,0.025481,0.572850,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:33:52.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.129696,1160.109558,56.458334,45.577937,10.880397,23.525353,40.995949,0.000000,1572.819727,96.199723,86.765794,9.433929,13.743785,122.314974,0.000000,0.000000,0.000000,0.000000,0.000000,60.026066,305.740066,0.580009,-0.133843,0.000000,0.000000,0.000000,463.023400,0.557927,23.525353,13.743785,525.512203,1159.668309,56.515988,45.664637,22.874100,1567.730220,86.728793,13.890393,462.964046,0.007785,59.998878,0.576446,0.099950,96.133341,2.892451,0.047834,0.074426,3.562118,0.025612,0.572327,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:33:57.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.231098,1158.958643,56.456068,45.580080,10.875988,23.499757,41.028363,0.000000,1567.823865,96.202671,86.768559,9.434113,14.000806,122.486323,0.000000,0.000000,0.000000,0.000000,0.000000,60.022031,305.880031,0.581266,-0.009309,0.000000,0.000000,0.000000,463.126698,0.554204,23.499757,14.000806,525.533352,1159.677799,56.515170,45.663454,22.880628,1567.762562,86.728947,13.894086,462.966732,0.007790,59.999139,0.576473,0.097591,96.133938,2.887271,0.047590,0.074066,3.536154,0.025767,0.571948,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:34:02.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.848139,1164.723499,56.453963,45.581343,10.872620,23.538439,41.021731,0.000000,1573.072607,96.206651,86.772376,9.434274,14.351730,122.434276,0.000000,0.000000,0.000000,0.000000,0.000000,60.017002,305.990002,0.578597,0.128684,0.000000,0.000000,0.000000,463.190002,0.552689,23.538439,14.351730,525.566450,1159.711317,56.514358,45.662275,22.887120,1567.794303,86.729123,13.896545,462.969527,0.007796,59.999389,0.576488,0.097801,96.134533,2.874101,0.047354,0.073681,3.496442,0.025938,0.571637,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:34:07.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.604473,1166.576306,56.452514,45.581639,10.870874,23.515237,41.030218,0.000000,1570.770825,96.208966,86.774576,9.434390,14.146550,122.482605,0.000000,0.000000,0.000000,0.000000,0.000000,60.017059,305.990059,0.577771,0.400242,0.000000,0.000000,0.000000,463.190059,0.552689,23.515237,14.146550,525.612683,1159.775084,56.513540,45.661101,22.893128,1567.840953,86.729335,13.897384,462.972472,0.007803,59.999622,0.576490,0.099507,96.135140,2.898407,0.047143,0.073271,3.479695,0.026153,0.571399,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:34:12.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.326944,1165.822778,56.451037,45.581895,10.869141,23.504282,41.026489,0.000000,1565.047266,96.211642,86.777130,9.434512,14.030001,122.595721,0.000000,0.000000,0.000000,0.000000,0.000000,60.015013,305.960013,0.578017,0.695645,0.000000,0.000000,0.000000,463.240013,0.550471,23.504282,14.030001,525.644055,1159.804158,56.512729,45.659935,22.899356,1567.838573,86.729562,13.898373,462.975823,0.007810,59.999861,0.576509,0.102015,96.135741,2.932667,0.046954,0.072848,3.481468,0.026390,0.571188,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:34:17.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.244641,1159.495386,56.450143,45.582272,10.867871,23.606571,40.999856,0.000000,1565.578833,96.215828,86.782395,9.433433,14.313442,122.403727,0.000000,0.000000,0.000000,0.000000,0.000000,60.017058,305.960058,0.581403,0.192324,0.000000,0.000000,0.000000,463.290058,0.550411,23.606571,14.313442,525.667888,1159.817376,56.511928,45.658777,22.905635,1567.820538,86.729797,13.899384,462.979453,0.007818,60.000111,0.576536,0.104522,96.136336,2.944978,0.046778,0.072416,3.486669,0.026640,0.571097,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:34:22.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.800364,1160.687573,56.450280,45.582107,10.868174,23.624328,40.986028,0.000000,1565.191760,96.217697,86.785059,9.432639,13.977462,122.499107,0.000000,0.000000,0.000000,0.000000,0.000000,60.017005,305.960005,0.580789,0.320888,0.000000,0.000000,0.000000,463.290005,0.550411,23.624328,13.977462,525.688694,1159.823770,56.511150,45.657632,22.911890,1567.791378,86.730055,13.901025,462.983730,0.007827,60.000355,0.576567,0.107542,96.136934,2.945614,0.046631,0.071986,3.486583,0.026949,0.570520,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:34:27.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.380050,1164.604761,56.450484,45.581786,10.868698,23.582311,40.995517,0.000000,1569.103796,96.219352,86.787269,9.432083,14.097501,122.632874,0.000000,0.000000,0.000000,0.000000,0.000000,60.020006,305.970006,0.579072,0.361607,0.000000,0.000000,0.000000,463.356672,0.551771,23.582311,14.097501,525.722194,1159.862707,56.510384,45.656493,22.918096,1567.784927,86.730317,13.902971,462.988786,0.007838,60.000610,0.576585,0.111575,96.137528,2.962278,0.046488,0.071552,3.483053,0.027275,0.569766,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:34:32.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.023117,1161.017883,56.451217,45.581540,10.869677,23.361212,40.960833,0.000000,1563.922144,96.223521,86.792105,9.431416,13.891369,122.551534,0.000000,0.000000,0.000000,0.000000,0.000000,60.016052,305.910052,0.580449,0.447579,0.000000,0.000000,0.000000,463.386719,0.551735,23.361212,13.891369,525.751125,1159.883724,56.509635,45.655368,22.922792,1567.783436,86.730595,13.906340,462.994249,0.007849,60.000855,0.576609,0.114459,96.138128,2.961479,0.046348,0.071126,3.484206,0.027643,0.568642,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:34:37.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.785462,1160.481128,56.451732,45.581930,10.869802,23.411363,40.997773,0.000000,1560.376538,96.225632,86.794069,9.431564,13.955249,122.533354,0.000000,0.000000,0.000000,0.000000,0.000000,60.016090,305.910090,0.580711,0.633917,0.000000,0.000000,0.000000,463.386756,0.551735,23.411363,13.955249,525.770793,1159.887279,56.508904,45.654266,22.928371,1567.772398,86.730871,13.908458,463.000213,0.007862,60.001083,0.576640,0.116299,96.138725,2.961812,0.046217,0.070717,3.504561,0.028027,0.567088,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:34:42.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.858479,1158.545764,56.451882,45.583080,10.868802,23.400431,41.016156,0.000000,1559.612708,96.229736,86.797533,9.432203,13.650138,122.535428,0.000000,0.000000,0.000000,0.000000,0.000000,60.013014,305.750014,0.581430,0.524895,0.000000,0.000000,0.000000,463.446681,0.549506,23.400431,13.650138,525.786814,1159.879337,56.508188,45.653189,22.933992,1567.729504,86.731148,13.903894,463.006824,0.007876,60.001306,0.576674,0.119436,96.139322,2.960401,0.046094,0.070321,3.539506,0.028421,0.564874,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:34:47.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,524.911230,1156.677478,56.451108,45.584360,10.866748,23.360179,41.020289,0.000000,1558.012793,96.234254,86.800972,9.433282,13.890440,122.630396,0.000000,0.000000,0.000000,0.000000,0.000000,60.013060,305.750060,0.582480,0.454519,0.000000,0.000000,0.000000,463.446726,0.549506,23.360179,13.890440,525.794168,1159.860299,56.507470,45.652143,22.938827,1567.655731,86.731445,13.904283,463.013639,0.007891,60.001517,0.576716,0.123235,96.139938,2.969949,0.045970,0.069934,3.602663,0.028869,0.562725,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:34:52.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.272408,1157.725171,56.450240,45.585856,10.864384,23.467122,41.007909,0.000000,1562.802234,96.240063,86.805542,9.434521,13.854938,122.506537,0.000000,0.000000,0.000000,0.000000,0.000000,60.014041,305.720041,0.582022,0.195215,0.000000,0.000000,0.000000,463.493374,0.546574,23.467122,13.854938,525.808175,1159.858320,56.506745,45.651113,22.944059,1567.594860,86.731747,13.905285,463.021417,0.007908,60.001711,0.576748,0.127223,96.140566,2.971266,0.045832,0.069546,3.610460,0.029331,0.558948,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:34:57.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.199174,1157.456824,56.450300,45.586818,10.863482,23.525866,41.018449,0.000000,1563.426721,96.244815,86.809351,9.435464,13.760916,122.656425,0.000000,0.000000,0.000000,0.000000,0.000000,60.015086,305.710086,0.582084,0.104979,0.000000,0.000000,0.000000,463.526753,0.545096,23.525866,13.760916,525.817156,1159.844558,56.506016,45.650100,22.949729,1567.537114,86.732077,13.906523,463.030083,0.007883,60.001889,0.576784,0.130165,96.141233,2.975758,0.045680,0.069147,3.585557,0.029856,0.554580,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:35:02.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.279672,1157.740662,56.451796,45.587402,10.864394,23.520808,41.036615,0.000000,1556.578064,96.252255,86.814410,9.437846,13.990582,122.589124,0.000000,0.000000,0.000000,0.000000,0.000000,60.015095,305.740095,0.582052,0.558684,0.000000,0.000000,0.000000,463.543428,0.544357,23.520808,13.990582,525.814369,1159.809865,56.505288,45.649108,22.955457,1567.474093,86.732441,13.907843,463.038620,0.007901,60.002056,0.576833,0.131110,96.141953,2.961826,0.045496,0.068754,3.665426,0.030449,0.550291,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:35:07.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.291574,1157.895483,56.453181,45.587359,10.865821,23.475591,41.053950,0.000000,1557.300598,96.256747,86.816891,9.439856,14.290431,122.544939,0.000000,0.000000,0.000000,0.000000,0.000000,60.015098,305.740098,0.582039,0.554721,0.000000,0.000000,0.000000,463.543432,0.544357,23.475591,14.290431,525.821626,1159.798741,56.504564,45.648118,22.961278,1567.447198,86.732820,13.909842,463.047343,0.007920,60.002206,0.576871,0.131560,96.142709,2.965252,0.045282,0.068351,3.722094,0.031071,0.545736,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:35:12.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.278664,1159.949548,56.455627,45.587196,10.868431,23.518944,41.036403,0.000000,1567.271643,96.263181,86.820385,9.442796,14.096376,122.456583,0.000000,0.000000,0.000000,0.000000,0.000000,60.017006,305.760006,0.580985,0.054159,0.000000,0.000000,0.000000,463.566673,0.542892,23.518944,14.096376,525.839254,1159.811300,56.503846,45.647133,22.966835,1567.443987,86.733231,13.908796,463.056399,0.007939,60.002367,0.576898,0.132126,96.143506,2.961051,0.045025,0.067940,3.721994,0.031734,0.540704,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:35:17.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.176612,1161.084973,56.459636,45.587399,10.872237,23.627954,41.103919,0.000000,1563.246069,96.269795,86.824026,9.445769,13.699297,122.608120,0.000000,0.000000,0.000000,0.000000,0.000000,60.020060,305.790060,0.580052,0.364338,0.000000,0.000000,0.000000,463.546727,0.542915,23.627954,13.699297,525.856947,1159.820504,56.503142,45.646153,22.973111,1567.418154,86.733676,13.906965,463.065343,0.007850,60.002545,0.576924,0.133771,96.144338,2.962428,0.044718,0.067518,3.734953,0.032438,0.535368,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:35:22.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.802873,1159.748291,56.465044,45.587981,10.877062,23.408798,41.015129,0.000000,1564.180188,96.275179,86.827037,9.448142,14.695560,122.648975,0.000000,0.000000,0.000000,0.000000,0.000000,60.020010,306.060010,0.580976,0.202754,0.000000,0.000000,0.000000,463.476676,0.540840,23.408798,14.695560,525.871873,1159.822626,56.502454,45.645178,22.978126,1567.368494,86.734135,13.911758,463.074177,0.007761,60.002690,0.576954,0.136315,96.145191,2.962654,0.044368,0.067084,3.736028,0.033155,0.530065,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:35:27.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.181293,1158.034814,56.468552,45.588360,10.880192,23.408379,40.960830,0.000000,1570.548865,96.277929,86.828663,9.449266,14.183066,122.559376,0.000000,0.000000,0.000000,0.000000,0.000000,60.019050,306.190050,0.581910,-0.275374,0.000000,0.000000,0.000000,463.446717,0.540875,23.408379,14.183066,525.885671,1159.820647,56.501786,45.644207,22.982499,1567.359634,86.734608,13.913962,463.082436,0.007714,60.002829,0.576987,0.136174,96.146067,2.963682,0.043975,0.066631,3.727273,0.033885,0.524634,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:35:32.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.300409,1160.806274,56.473200,45.589054,10.884146,23.446259,40.968465,0.000000,1575.080225,96.281339,86.830601,9.450739,14.238286,122.516846,0.000000,0.000000,0.000000,0.000000,0.000000,60.015054,306.300054,0.580883,-0.437378,0.000000,0.000000,0.000000,463.436720,0.543044,23.446259,14.238286,525.898206,1159.814453,56.501133,45.643240,22.986721,1567.378758,86.735096,13.917498,463.090435,0.007624,60.002967,0.577022,0.133831,96.146967,2.962906,0.043540,0.066161,3.751627,0.034617,0.519089,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:35:37.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.525305,1162.622937,56.476590,45.589932,10.886658,23.516236,40.992613,0.000000,1572.835168,96.283332,86.832420,9.450912,14.157149,122.558128,0.000000,0.000000,0.000000,0.000000,0.000000,60.015030,306.300030,0.579537,-0.094334,0.000000,0.000000,0.000000,463.436696,0.543044,23.516236,14.157149,525.914446,1159.813363,56.500506,45.642279,22.991148,1567.412390,86.735598,13.920692,463.098176,0.007575,60.003095,0.577054,0.131304,96.147890,2.961830,0.043072,0.065668,3.773314,0.035366,0.513749,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:35:42.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.397080,1159.526355,56.483646,45.592191,10.891455,23.505413,40.999854,0.000000,1572.355212,96.285525,86.837494,9.448031,14.513172,122.677465,0.000000,0.000000,0.000000,0.000000,0.000000,60.009033,306.490033,0.581137,-0.187658,0.000000,0.000000,0.000000,463.393366,0.542376,23.505413,14.513172,525.923193,1159.793894,56.499901,45.641327,22.995981,1567.435213,86.736115,13.922884,463.105602,0.007591,60.003206,0.577096,0.127744,96.148829,2.936967,0.042588,0.065157,3.789337,0.036125,0.508242,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:35:47.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.051650,1158.566418,56.486547,45.593201,10.893347,23.602541,40.992213,0.000000,1574.574426,96.286095,86.841157,9.444939,14.568702,122.621311,0.000000,0.000000,0.000000,0.000000,0.000000,60.009083,306.490083,0.581518,-0.349260,0.000000,0.000000,0.000000,463.393417,0.542376,23.602541,14.568702,525.930083,1159.768376,56.499335,45.640387,23.001090,1567.442152,86.736662,13.925710,463.113028,0.007370,60.003301,0.577139,0.125286,96.149778,2.924557,0.042097,0.064627,3.798285,0.036930,0.502565,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:35:52.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.655436,1159.820557,56.488071,45.594034,10.894037,23.601207,40.990156,0.000000,1576.458203,96.286614,86.844324,9.442290,14.279692,122.608932,0.000000,0.000000,0.000000,0.000000,0.000000,60.009006,306.490006,0.580853,-0.338562,0.000000,0.000000,0.000000,463.393339,0.542376,23.601207,14.279692,525.944892,1159.759689,56.498791,45.639458,23.006674,1567.462509,86.737244,13.926253,463.119935,0.007384,60.003367,0.577175,0.123809,96.150728,2.922052,0.041602,0.064081,3.836753,0.037791,0.497776,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:35:57.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.058862,1160.677295,56.490375,45.596049,10.894326,23.363600,40.967248,0.000000,1572.122961,96.288195,86.851877,9.436318,13.987068,122.611414,0.000000,0.000000,0.000000,0.000000,0.000000,60.005012,306.730012,0.580863,0.075150,0.000000,0.000000,0.000000,463.656678,0.538473,23.363600,13.987068,525.975941,1159.786011,56.498266,45.638549,23.011342,1567.469419,86.737865,13.927239,463.127213,0.007400,60.003412,0.577194,0.126121,96.151681,2.912464,0.041111,0.063531,3.848622,0.038709,0.494059,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:36:02.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.313485,1159.005090,56.491718,45.597070,10.894648,23.472791,40.963103,0.000000,1569.821167,96.289158,86.856382,9.432776,14.189571,122.614702,0.000000,0.000000,0.000000,0.000000,0.000000,60.005073,306.730073,0.581684,0.139506,0.000000,0.000000,0.000000,463.656740,0.538473,23.472791,14.189571,525.998660,1159.794670,56.497759,45.637654,23.016390,1567.464316,86.738521,13.930548,463.134936,0.007417,60.003445,0.577224,0.128246,96.152645,2.907782,0.040619,0.062970,3.844869,0.039704,0.491390,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:36:07.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.964842,1160.403748,56.492727,45.597767,10.894960,23.475375,40.895599,0.000000,1570.610815,96.290684,86.861215,9.429469,14.336767,122.619248,0.000000,0.000000,0.000000,0.000000,0.000000,60.002065,306.710065,0.580929,0.225980,0.000000,0.000000,0.000000,463.926732,0.533849,23.475375,14.336767,526.022616,1159.802068,56.497263,45.636769,23.021313,1567.482753,86.739191,13.934072,463.143306,0.007435,60.003468,0.577253,0.129256,96.153619,2.907588,0.040129,0.062401,3.861219,0.040720,0.489747,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:36:12.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.092637,1160.398608,56.493389,45.597994,10.895395,23.477964,40.947012,0.000000,1568.603198,96.292373,86.864084,9.428289,14.493258,122.559803,0.000000,0.000000,0.000000,0.000000,0.000000,60.003072,306.720072,0.580807,0.314026,0.000000,0.000000,0.000000,464.063405,0.530818,23.477964,14.493258,526.046666,1159.812275,56.496791,45.635899,23.025981,1567.486107,86.739882,13.937846,463.153066,0.007455,60.003491,0.577283,0.131071,96.154618,2.907344,0.039671,0.061838,3.862888,0.041759,0.490485,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:36:17.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.666161,1157.296826,56.495599,45.598255,10.897344,23.751092,40.994501,0.000000,1567.199402,96.295074,86.868431,9.426643,13.696919,122.711337,0.000000,0.000000,0.000000,0.000000,0.000000,60.003020,306.720020,0.582380,0.275373,0.000000,0.000000,0.000000,464.063353,0.530818,23.751092,13.696919,526.068972,1159.814855,56.496342,45.635037,23.031702,1567.470854,86.740593,13.936877,463.162826,0.007476,60.003513,0.577316,0.134265,96.155630,2.907014,0.039232,0.061271,3.861065,0.042813,0.491028,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
