Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,09:36:22.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.504925,1154.938232,56.497871,45.598014,10.899856,23.715064,40.982936,0.000000,1567.390369,96.296248,86.870696,9.425552,13.549310,122.569302,0.000000,0.000000,0.000000,0.000000,0.000000,60.005016,306.720016,0.583667,0.036368,0.000000,0.000000,0.000000,464.320016,0.531961,23.715064,13.549310,526.073629,1159.779932,56.495927,45.634183,23.038385,1567.465234,86.741328,13.932223,463.172400,0.007497,60.003519,0.577369,0.133723,96.156654,2.932682,0.038817,0.060703,3.859267,0.043894,0.491696,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:36:27.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.445187,1156.445239,56.498572,45.597774,10.900798,23.767387,40.969095,0.000000,1567.441968,96.296700,86.870844,9.425855,13.666558,122.554428,0.000000,0.000000,0.000000,0.000000,0.000000,60.005046,306.720046,0.582625,0.232769,0.000000,0.000000,0.000000,464.320046,0.531961,23.767387,13.666558,526.086021,1159.759116,56.495525,45.633332,23.045134,1567.451873,86.742065,13.930059,463.183326,0.007520,60.003513,0.577412,0.135011,96.157683,2.943020,0.038409,0.060128,3.855137,0.044942,0.495233,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:36:32.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.746769,1165.719580,56.500046,45.597609,10.902437,23.570868,40.968695,0.000000,1569.738611,96.300420,86.869277,9.431142,13.717458,122.703489,0.000000,0.000000,0.000000,0.000000,0.000000,59.997042,306.680042,0.577827,0.725985,0.000000,0.000000,0.000000,464.353375,0.532640,23.570868,13.717458,526.115856,1159.775172,56.495146,45.632489,23.050872,1567.455199,86.742799,13.929756,463.194400,0.007544,60.003480,0.577435,0.137807,96.158726,2.955462,0.038026,0.059557,3.853452,0.045944,0.498918,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:36:37.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.365600,1162.302979,56.500527,45.598410,10.902116,23.579635,41.004401,0.000000,1570.894653,96.302542,86.868810,9.433733,13.752443,122.725365,0.000000,0.000000,0.000000,0.000000,0.000000,59.994022,306.650022,0.579278,0.337933,0.000000,0.000000,0.000000,464.370022,0.534057,23.579635,13.752443,526.145703,1159.791429,56.494773,45.631655,23.056152,1567.480172,86.743528,13.929794,463.205623,0.007568,60.003408,0.577456,0.138871,96.159796,2.963550,0.037640,0.058972,3.867770,0.046893,0.502150,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:36:42.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.235310,1160.269543,56.500892,45.599073,10.901819,23.578092,40.986240,0.000000,1569.846985,96.303548,86.868487,9.435062,13.776499,122.679128,0.000000,0.000000,0.000000,0.000000,0.000000,59.994094,306.650094,0.580518,0.266715,0.000000,0.000000,0.000000,464.370094,0.534057,23.578092,13.776499,526.168251,1159.790512,56.494407,45.630832,23.060994,1567.480229,86.744265,13.929515,463.217049,0.007593,60.003319,0.577485,0.140155,96.160884,2.963375,0.037254,0.058383,3.867805,0.047805,0.505126,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:36:47.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.139507,1155.805261,56.501888,45.601377,10.900511,23.802381,40.994490,0.000000,1561.465515,96.305995,86.865424,9.440572,13.602151,122.658477,0.000000,0.000000,0.000000,0.000000,0.000000,59.992034,306.650034,0.582830,0.407138,0.000000,0.000000,0.000000,464.370034,0.536210,23.802381,13.602151,526.176128,1159.760291,56.494046,45.630027,23.066798,1567.445909,86.745013,13.930769,463.228475,0.007617,60.003219,0.577530,0.141171,96.161990,2.965399,0.036864,0.057791,3.857087,0.048665,0.507824,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:36:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.739366,1157.193591,56.501768,45.602210,10.899558,23.722083,40.952384,0.000000,1558.296655,96.306905,86.864581,9.442323,13.762667,122.708028,0.000000,0.000000,0.000000,0.000000,0.000000,59.992028,306.650028,0.582167,0.644763,0.000000,0.000000,0.000000,464.370028,0.536210,23.722083,13.762667,526.187917,1159.742572,56.493685,45.629242,23.072910,1567.384636,86.745773,13.929409,463.239697,0.007641,60.003097,0.577570,0.144396,96.163119,2.971180,0.036463,0.057197,3.914237,0.049456,0.510615,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:36:57.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.175934,1160.826929,56.499937,45.604573,10.895364,23.642591,41.007077,0.000000,1561.114563,96.309022,86.863252,9.445770,13.829231,122.715036,0.000000,0.000000,0.000000,0.000000,0.000000,59.992057,306.490057,0.580280,0.694265,0.000000,0.000000,0.000000,464.340057,0.538399,23.642591,13.829231,526.210536,1159.750887,56.493317,45.628469,23.078797,1567.320553,86.746544,13.930573,463.250752,0.007665,60.002986,0.577597,0.149596,96.164259,2.970299,0.036051,0.056592,3.982398,0.050206,0.513217,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:37:02.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.432423,1159.433472,56.498701,45.605600,10.893102,23.732190,40.954439,0.000000,1562.409961,96.310247,86.862714,9.447533,13.640239,122.616774,0.000000,0.000000,0.000000,0.000000,0.000000,59.989072,306.460072,0.581041,0.475270,0.000000,0.000000,0.000000,464.376739,0.537638,23.732190,13.640239,526.230617,1159.755073,56.492936,45.627714,23.085296,1567.295034,86.747340,13.931463,463.261586,0.007688,60.002853,0.577627,0.151927,96.165425,2.969312,0.035624,0.055978,3.999124,0.050904,0.515524,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:37:07.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.835288,1157.926453,56.497602,45.606652,10.890950,23.774609,40.970950,0.000000,1562.673169,96.311770,86.862283,9.449487,13.845849,122.667140,0.000000,0.000000,0.000000,0.000000,0.000000,59.989056,306.460056,0.581700,0.326305,0.000000,0.000000,0.000000,464.376723,0.537638,23.774609,13.845849,526.251704,1159.760579,56.492549,45.626965,23.092297,1567.292512,86.748145,13.931032,463.272567,0.007711,60.002708,0.577657,0.152883,96.166605,2.964970,0.035187,0.055347,4.001910,0.051569,0.518116,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:37:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.460473,1157.910950,56.496074,45.608751,10.887323,23.651792,40.967662,0.000000,1565.222729,96.314787,86.861966,9.452821,14.014733,122.583754,0.000000,0.000000,0.000000,0.000000,0.000000,59.985029,306.470029,0.582133,0.074473,0.000000,0.000000,0.000000,464.440029,0.540436,23.651792,14.014733,526.276646,1159.778843,56.492156,45.626229,23.098538,1567.287953,86.748984,13.931147,463.283993,0.007736,60.002553,0.577684,0.154674,96.167820,2.943194,0.034745,0.054695,4.003808,0.052186,0.521066,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:37:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.632293,1160.687573,56.495446,45.609992,10.885454,23.705868,40.988294,0.000000,1568.567041,96.316306,86.861617,9.454689,14.140444,122.563512,0.000000,0.000000,0.000000,0.000000,0.000000,59.984096,306.490096,0.580878,0.031051,0.000000,0.000000,0.000000,464.500096,0.542519,23.705868,14.140444,526.301587,1159.796419,56.491763,45.625499,23.104222,1567.299795,86.749839,13.930531,463.295752,0.007761,60.002392,0.577712,0.155065,96.169048,2.939097,0.034301,0.054023,4.004424,0.052764,0.524501,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:37:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.147960,1161.946875,56.496180,45.611893,10.884287,23.543918,41.009767,0.000000,1569.480542,96.317469,86.860561,9.456908,14.496453,122.657237,0.000000,0.000000,0.000000,0.000000,0.000000,59.987099,306.500099,0.580330,0.027718,0.000000,0.000000,0.000000,464.570099,0.546742,23.543918,14.496453,526.323672,1159.809378,56.491377,45.624781,23.108801,1567.307852,86.750695,13.934642,463.307326,0.007786,60.002253,0.577744,0.155494,96.170282,2.943429,0.033854,0.053331,4.007360,0.053303,0.527970,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:37:27.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.128258,1161.874634,56.497982,45.613420,10.884563,23.619697,41.007718,0.000000,1567.540027,96.317025,86.859248,9.457777,14.049835,122.498295,0.000000,0.000000,0.000000,0.000000,0.000000,59.987021,306.500021,0.580351,0.146356,0.000000,0.000000,0.000000,464.570021,0.546742,23.619697,14.049835,526.344271,1159.817579,56.491010,45.624066,23.113763,1567.322704,86.751559,13.939415,463.319178,0.007811,60.002131,0.577778,0.155536,96.171519,2.947350,0.033434,0.052627,4.012695,0.053816,0.532245,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:37:32.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.285160,1162.148169,56.500498,45.615258,10.885241,23.825204,41.033725,0.000000,1571.142407,96.315407,86.856798,9.458609,14.343492,122.582105,0.000000,0.000000,0.000000,0.000000,0.000000,59.989069,306.590069,0.580350,-0.066146,0.000000,0.000000,0.000000,464.533402,0.549655,23.825204,14.343492,526.363759,1159.821392,56.490667,45.623366,23.119769,1567.319894,86.752407,13.941532,463.330549,0.007836,60.002020,0.577814,0.156246,96.172754,2.948986,0.033027,0.051904,4.011760,0.054284,0.535925,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:37:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.006598,1164.181604,56.502163,45.616723,10.885440,23.836028,41.029169,0.000000,1572.633911,96.313711,86.855524,9.458186,14.590381,122.723296,0.000000,0.000000,0.000000,0.000000,0.000000,59.990049,306.690049,0.579747,-0.079899,0.000000,0.000000,0.000000,464.553383,0.547479,23.836028,14.590381,526.394427,1159.849148,56.490350,45.622677,23.126329,1567.354243,86.753245,13.947286,463.341901,0.007860,60.001903,0.577838,0.156330,96.173982,2.957334,0.032642,0.051163,4.034549,0.054713,0.539649,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:37:42.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.883591,1163.433252,56.503580,45.618037,10.885543,23.800109,41.023803,0.000000,1570.672742,96.312073,86.854702,9.457371,14.262968,122.746832,0.000000,0.000000,0.000000,0.000000,0.000000,59.990005,306.690005,0.579882,0.081289,0.000000,0.000000,0.000000,464.553338,0.547479,23.800109,14.262968,526.418766,1159.862280,56.490051,45.622000,23.132556,1567.368207,86.754077,13.949375,463.353326,0.007884,60.001786,0.577870,0.156821,96.175197,2.968012,0.032268,0.050404,4.041694,0.055112,0.543414,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:37:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.327603,1159.996008,56.508298,45.622606,10.885692,23.459066,40.939160,0.000000,1566.590393,96.305719,86.852224,9.453495,13.679562,122.745590,0.000000,0.000000,0.000000,0.000000,0.000000,59.991014,306.790014,0.581783,0.138564,0.000000,0.000000,0.000000,464.506681,0.548252,23.459066,13.679562,526.431121,1159.847599,56.489782,45.621351,23.136820,1567.348595,86.754898,13.948484,463.364493,0.007908,60.001676,0.577916,0.157681,96.176375,2.960730,0.031911,0.049630,4.036826,0.055468,0.546357,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:37:52.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.828700,1161.193359,56.510510,45.625702,10.884809,23.584375,40.993246,0.000000,1564.510522,96.300965,86.851278,9.449687,13.501197,122.645260,0.000000,0.000000,0.000000,0.000000,0.000000,59.994063,306.880063,0.581401,0.396866,0.000000,0.000000,0.000000,464.360063,0.549143,23.584375,13.501197,526.449430,1159.848115,56.489525,45.620723,23.141941,1567.365196,86.755728,13.948806,463.375327,0.007932,60.001548,0.577954,0.157617,96.177531,2.960949,0.031557,0.048856,4.020745,0.055791,0.549575,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:37:57.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.778410,1160.759827,56.510997,45.626779,10.884217,23.581167,40.988696,0.000000,1561.991943,96.299348,86.850967,9.448381,13.571172,122.624195,0.000000,0.000000,0.000000,0.000000,0.000000,59.994074,306.880074,0.581456,0.437471,0.000000,0.000000,0.000000,464.360074,0.549143,23.581167,13.571172,526.464855,1159.841291,56.489271,45.620108,23.147130,1567.372852,86.756559,13.949460,463.385271,0.007953,60.001431,0.577994,0.157117,96.178670,2.957403,0.031196,0.048070,4.009113,0.056089,0.551115,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:38:02.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.967135,1157.560034,56.511786,45.631313,10.880473,23.427394,40.900984,0.000000,1556.304517,96.294135,86.849303,9.444831,14.042605,122.606465,0.000000,0.000000,0.000000,0.000000,0.000000,59.996070,306.980070,0.583649,0.668836,0.000000,0.000000,0.000000,464.190070,0.549344,23.427394,14.042605,526.476926,1159.832977,56.489014,45.619524,23.151626,1567.346187,86.757401,13.948920,463.394623,0.007973,60.001315,0.578038,0.159355,96.179786,2.961722,0.030813,0.047281,4.066588,0.056339,0.551771,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:38:07.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.839068,1157.513574,56.511784,45.633521,10.878263,23.549305,40.910899,0.000000,1557.347046,96.292903,86.849413,9.443491,14.262781,122.599040,0.000000,0.000000,0.000000,0.000000,0.000000,59.996026,307.010026,0.583848,0.595265,0.000000,0.000000,0.000000,464.180026,0.549356,23.549305,14.262781,526.498028,1159.846710,56.488751,45.618954,23.156458,1567.299365,86.758264,13.948350,463.403568,0.007992,60.001215,0.578071,0.164574,96.180901,2.945064,0.030411,0.046479,4.132760,0.056553,0.551542,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:38:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.541480,1159.170264,56.511282,45.634794,10.876488,23.565508,40.966430,0.000000,1567.245874,96.292883,86.850533,9.442350,14.661210,122.683678,0.000000,0.000000,0.000000,0.000000,0.000000,59.998026,307.100026,0.583240,0.245664,0.000000,0.000000,0.000000,464.136692,0.550843,23.565508,14.661210,526.524309,1159.872630,56.488483,45.618390,23.161596,1567.278263,86.759144,13.952616,463.412624,0.008011,60.001126,0.578096,0.169003,96.182018,2.918700,0.029992,0.045656,4.136239,0.056748,0.550831,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:38:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.141706,1158.421912,56.510818,45.634830,10.875988,23.579646,40.999252,0.000000,1571.751440,96.293550,86.851150,9.442400,14.672665,122.727853,0.000000,0.000000,0.000000,0.000000,0.000000,59.998062,307.100062,0.583683,-0.264193,0.000000,0.000000,0.000000,464.136729,0.550843,23.579646,14.672665,526.539482,1159.873376,56.488205,45.617826,23.166532,1567.295093,86.760042,13.958089,463.421624,0.008031,60.001049,0.578133,0.169495,96.183140,2.918311,0.029547,0.044811,4.148292,0.056918,0.549344,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:38:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.819213,1157.771594,56.509319,45.633896,10.875423,23.642386,41.009763,0.000000,1567.627722,96.298045,86.855294,9.442751,14.231999,122.707605,0.000000,0.000000,0.000000,0.000000,0.000000,59.998082,307.100082,0.584041,-0.051056,0.000000,0.000000,0.000000,464.136748,0.550843,23.642386,14.231999,526.547857,1159.862595,56.487916,45.617264,23.171191,1567.272729,86.760969,13.960556,463.430625,0.008050,60.000972,0.578178,0.171337,96.184283,2.922491,0.029078,0.043959,4.135497,0.057104,0.547703,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:38:27.43,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.742894,1159.712183,56.509069,45.632773,10.876296,23.630746,41.014121,0.000000,1568.118054,96.301007,86.858657,9.442350,14.208385,122.780295,0.000000,0.000000,0.000000,0.000000,0.000000,60.002038,307.080038,0.582979,0.072755,0.000000,0.000000,0.000000,464.026705,0.553129,23.630746,14.208385,526.562763,1159.866121,56.487631,45.616706,23.175754,1567.283280,86.761913,13.964088,463.439291,0.008068,60.000933,0.578212,0.172194,96.185438,2.921921,0.028612,0.043107,4.135215,0.057307,0.544700,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:38:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.184027,1162.602332,56.508896,45.629958,10.878938,23.673782,40.970556,0.000000,1566.626514,96.305921,86.863004,9.442918,14.269588,122.542470,0.000000,0.000000,0.000000,0.000000,0.000000,60.006072,307.150072,0.581521,0.397881,0.000000,0.000000,0.000000,463.960072,0.551772,23.673782,14.269588,526.586277,1159.887081,56.487362,45.616149,23.181055,1567.283968,86.762871,13.967644,463.448013,0.008087,60.000899,0.578237,0.175001,96.186606,2.927969,0.028177,0.042271,4.135095,0.057549,0.541061,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:38:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.195589,1162.359778,56.508870,45.627427,10.881443,23.628055,40.964981,0.000000,1572.133313,96.310855,86.866048,9.444807,14.070062,122.741891,0.000000,0.000000,0.000000,0.000000,0.000000,60.007034,307.150034,0.581508,0.031625,0.000000,0.000000,0.000000,463.943368,0.550355,23.628055,14.070062,526.601787,1159.888887,56.487105,45.615590,23.185583,1567.325199,86.763830,13.972922,463.456550,0.008105,60.000877,0.578270,0.173712,96.187791,2.929401,0.027764,0.041442,4.146289,0.057822,0.536644,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:38:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.453996,1158.179358,56.509459,45.624749,10.884709,23.616279,40.952174,0.000000,1572.252026,96.316324,86.870224,9.446100,13.732007,122.924787,0.000000,0.000000,0.000000,0.000000,0.000000,60.010048,307.160048,0.583451,-0.268536,0.000000,0.000000,0.000000,463.996714,0.546699,23.616279,13.732007,526.603361,1159.858494,56.486864,45.615038,23.189492,1567.378988,86.764787,13.976449,463.465254,0.008124,60.000854,0.578317,0.169345,96.188980,2.911919,0.027377,0.040624,4.143960,0.058115,0.531714,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:38:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.885120,1158.845117,56.510197,45.622982,10.887215,23.722289,40.965388,0.000000,1570.817273,96.319267,86.873853,9.445414,13.786613,122.755096,0.000000,0.000000,0.000000,0.000000,0.000000,60.010051,307.160051,0.582973,-0.129345,0.000000,0.000000,0.000000,463.996717,0.546699,23.722289,13.786613,526.602464,1159.821162,56.486660,45.614505,23.193950,1567.429079,86.765736,13.973259,463.474365,0.008144,60.000854,0.578368,0.164840,96.190162,2.882881,0.027066,0.039867,4.135724,0.058469,0.526640,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:38:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.596988,1158.055493,56.510730,45.621901,10.888829,23.696495,40.966432,0.000000,1569.619922,96.320632,86.876329,9.444303,13.850518,122.732813,0.000000,0.000000,0.000000,0.000000,0.000000,60.010044,307.160044,0.583292,-0.059025,0.000000,0.000000,0.000000,463.996710,0.546699,23.696495,13.850518,526.606853,1159.798397,56.486480,45.613981,23.198744,1567.459758,86.766687,13.971434,463.483477,0.008163,60.000855,0.578412,0.162384,96.191336,2.880540,0.026794,0.039137,4.131353,0.058869,0.521355,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:38:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.257733,1159.206372,56.511511,45.619844,10.891667,23.717842,40.997584,0.000000,1565.888489,96.322608,86.882014,9.440594,14.191642,122.719994,0.000000,0.000000,0.000000,0.000000,0.000000,60.028047,307.110047,0.582467,0.320471,0.000000,0.000000,0.000000,464.056714,0.540164,23.717842,14.191642,526.613456,1159.775832,56.486342,45.613498,23.203836,1567.439802,86.767618,13.972513,463.492736,0.008183,60.000982,0.578454,0.163859,96.192468,2.869094,0.026600,0.038515,4.130213,0.059361,0.516065,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:39:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.559435,1157.611633,56.511420,45.619194,10.892226,23.594906,40.964141,0.000000,1566.848438,96.322758,86.885629,9.437129,14.269573,122.598608,0.000000,0.000000,0.000000,0.000000,0.000000,60.026052,307.080052,0.583182,0.178453,0.000000,0.000000,0.000000,464.060052,0.538723,23.594906,14.269573,526.617896,1159.749196,56.486221,45.613036,23.208829,1567.403015,86.768542,13.974950,463.502144,0.008181,60.001144,0.578498,0.166152,96.193578,2.863367,0.026434,0.037936,4.112310,0.059883,0.510770,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:39:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.536315,1157.890320,56.511340,45.619109,10.892231,23.568686,40.962074,0.000000,1567.514209,96.322672,86.886525,9.436147,14.151589,122.590760,0.000000,0.000000,0.000000,0.000000,0.000000,60.026025,307.080025,0.583208,0.138686,0.000000,0.000000,0.000000,464.060025,0.538723,23.568686,14.151589,526.623345,1159.727950,56.486134,45.612621,23.213144,1567.384378,86.769433,13.978036,463.511514,0.008137,60.001333,0.578540,0.167469,96.194650,2.862891,0.026325,0.037454,4.104109,0.060439,0.505389,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:39:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.451531,1164.006091,56.511120,45.619235,10.891885,23.730006,40.966809,0.000000,1567.023914,96.322758,86.888695,9.434064,14.053310,122.636576,0.000000,0.000000,0.000000,0.000000,0.000000,60.019012,307.080012,0.579996,0.672870,0.000000,0.000000,0.000000,464.100012,0.538677,23.730006,14.053310,526.644065,1159.739935,56.486062,45.612224,23.218687,1567.366229,86.770319,13.980896,463.520681,0.008070,60.001527,0.578565,0.171501,96.195705,2.876303,0.026237,0.036998,4.098403,0.061012,0.500052,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:39:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.240101,1159.175403,56.511105,45.619512,10.891593,23.651877,40.940807,0.000000,1571.741052,96.323778,86.888894,9.434884,14.161701,122.659293,0.000000,0.000000,0.000000,0.000000,0.000000,60.019042,307.080042,0.582429,0.002024,0.000000,0.000000,0.000000,464.100042,0.538677,23.651877,14.161701,526.656905,1159.733685,56.486011,45.611856,23.223879,1567.375777,86.771180,13.981906,463.529903,0.008090,60.001722,0.578599,0.172394,96.196737,2.876301,0.026179,0.036589,4.106620,0.061587,0.495295,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:39:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.577996,1157.802600,56.511658,45.619879,10.891779,23.672212,40.970947,0.000000,1574.925415,96.324812,86.889281,9.435532,13.850182,122.658881,0.000000,0.000000,0.000000,0.000000,0.000000,60.020026,307.160026,0.583313,-0.332397,0.000000,0.000000,0.000000,464.153359,0.541488,23.672212,13.850182,526.654708,1159.695780,56.485976,45.611512,23.228526,1567.405309,86.772020,13.979716,463.539126,0.007894,60.001917,0.578650,0.169580,96.197751,2.857603,0.026141,0.036219,4.144179,0.062160,0.490319,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:39:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.145354,1158.896741,56.512324,45.620067,10.892257,23.701943,40.998201,0.000000,1573.934509,96.324859,86.889411,9.435448,13.792795,122.672097,0.000000,0.000000,0.000000,0.000000,0.000000,60.020007,307.160007,0.582686,-0.149585,0.000000,0.000000,0.000000,464.153341,0.541488,23.701943,13.792795,526.659823,1159.674535,56.485958,45.611190,23.233357,1567.413023,86.772847,13.977634,463.548070,0.007783,60.002105,0.578694,0.169379,96.198751,2.849190,0.026122,0.035880,4.155079,0.062727,0.486724,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:39:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.217202,1165.487305,56.515115,45.620325,10.894790,23.692332,40.975480,0.000000,1574.749927,96.323910,86.888490,9.435420,13.882275,122.668369,0.000000,0.000000,0.000000,0.000000,0.000000,60.019083,307.200083,0.579385,0.343981,0.000000,0.000000,0.000000,464.183416,0.543607,23.692332,13.882275,526.684503,1159.695380,56.485965,45.610883,23.238667,1567.425180,86.773657,13.977710,463.556904,0.007673,60.002300,0.578717,0.172308,96.199738,2.877930,0.026129,0.035561,4.173387,0.063274,0.483721,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:39:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.795774,1161.957190,56.517908,45.620317,10.897591,23.838608,40.993248,0.000000,1580.050281,96.322655,86.886163,9.436492,14.084394,122.706367,0.000000,0.000000,0.000000,0.000000,0.000000,60.019100,307.270100,0.581075,-0.277834,0.000000,0.000000,0.000000,464.256767,0.544239,23.838608,14.084394,526.705669,1159.707823,56.485995,45.610594,23.244687,1567.507010,86.774440,13.977737,463.565848,0.007584,60.002500,0.578745,0.169807,96.200716,2.882864,0.026163,0.035267,4.275062,0.063790,0.481678,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:39:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.405001,1158.618018,56.519842,45.620659,10.899183,23.763768,41.018222,0.000000,1574.218347,96.321344,86.884451,9.436893,13.700512,122.649799,0.000000,0.000000,0.000000,0.000000,0.000000,60.020014,307.270014,0.582607,-0.194642,0.000000,0.000000,0.000000,464.346680,0.544134,23.763768,13.700512,526.718415,1159.700741,56.486037,45.610312,23.250567,1567.553058,86.775211,13.975878,463.575033,0.007539,60.002722,0.578781,0.167797,96.201690,2.883972,0.026211,0.034981,4.302530,0.064277,0.480711,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:39:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.651528,1161.317236,56.522647,45.622014,10.900633,23.738893,41.049808,0.000000,1566.869080,96.319071,86.881796,9.437276,13.662940,122.705538,0.000000,0.000000,0.000000,0.000000,0.000000,60.019017,307.280017,0.581252,0.533255,0.000000,0.000000,0.000000,464.460017,0.544719,23.738893,13.662940,526.725357,1159.681932,56.486086,45.610042,23.255998,1567.560914,86.775978,13.973849,463.584736,0.007560,60.002944,0.578825,0.167525,96.202666,2.872202,0.026268,0.034707,4.306079,0.064745,0.480849,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:39:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.904622,1161.781726,56.524548,45.623051,10.901497,23.762019,40.964347,0.000000,1565.511731,96.317541,86.880025,9.437515,13.705266,122.627095,0.000000,0.000000,0.000000,0.000000,0.000000,60.019081,307.280081,0.580974,0.658083,0.000000,0.000000,0.000000,464.460081,0.544719,23.762019,13.705266,526.736875,1159.673245,56.486159,45.609797,23.261145,1567.527196,86.776735,13.973321,463.594440,0.007559,60.003166,0.578863,0.170623,96.203634,2.863411,0.026357,0.034456,4.298180,0.065161,0.480791,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:39:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.934048,1161.652698,56.525934,45.624139,10.901795,23.690383,40.935857,0.000000,1564.685986,96.316006,86.878108,9.437898,13.914492,122.671684,0.000000,0.000000,0.000000,0.000000,0.000000,60.013088,307.230088,0.580848,0.713820,0.000000,0.000000,0.000000,464.663421,0.543045,23.690383,13.914492,526.745977,1159.657819,56.486238,45.609563,23.265687,1567.480174,86.777492,13.973409,463.605163,0.007539,60.003361,0.578901,0.173936,96.204597,2.845066,0.026455,0.034214,4.282592,0.065544,0.482997,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:40:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.198543,1160.424377,56.526040,45.626355,10.899684,23.755926,40.927597,0.000000,1567.803210,96.313937,86.875899,9.438038,14.170890,122.710905,0.000000,0.000000,0.000000,0.000000,0.000000,60.004095,307.110095,0.581429,0.378696,0.000000,0.000000,0.000000,464.793428,0.545045,23.755926,14.170890,526.749938,1159.635570,56.486307,45.609343,23.270261,1567.437739,86.778264,13.975107,463.616181,0.007541,60.003522,0.578944,0.176406,96.205566,2.815008,0.026544,0.033985,4.261729,0.065895,0.485917,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:40:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.536306,1159.319934,56.524761,45.628372,10.896389,23.711544,40.950927,0.000000,1574.574451,96.312980,86.874802,9.438178,14.402829,122.550711,0.000000,0.000000,0.000000,0.000000,0.000000,59.997020,307.090020,0.582121,-0.166387,0.000000,0.000000,0.000000,464.673353,0.547338,23.711544,14.402829,526.755887,1159.625420,56.486361,45.609148,23.275349,1567.455916,86.779049,13.977628,463.627514,0.007544,60.003677,0.578984,0.175743,96.206537,2.811042,0.026612,0.033775,4.272916,0.066206,0.489459,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:40:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.501848,1159.258008,56.524457,45.628754,10.895703,23.814566,40.901390,0.000000,1576.969165,96.312927,86.874474,9.438454,14.291566,122.521818,0.000000,0.000000,0.000000,0.000000,0.000000,59.997073,307.090073,0.582159,-0.249122,0.000000,0.000000,0.000000,464.673407,0.547338,23.814566,14.291566,526.764589,1159.620202,56.486401,45.608963,23.281775,1567.494595,86.779854,13.978663,463.638107,0.007502,60.003800,0.579021,0.174360,96.207528,2.810846,0.026665,0.033574,4.327302,0.066481,0.491354,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:40:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.405058,1161.683643,56.522346,45.630223,10.892123,23.823228,40.953817,0.000000,1566.523315,96.313533,86.872625,9.440908,14.451548,122.902072,0.000000,0.000000,0.000000,0.000000,0.000000,59.988085,307.200085,0.581372,0.463290,0.000000,0.000000,0.000000,464.490085,0.548989,23.823228,14.451548,526.783229,1159.640301,56.486420,45.608786,23.288426,1567.476503,86.780672,13.979108,463.647533,0.007522,60.003855,0.579049,0.177733,96.208542,2.812603,0.026690,0.033376,4.324501,0.066713,0.491333,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:40:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.140583,1161.337854,56.520630,45.630720,10.889910,23.854909,40.933992,0.000000,1568.221265,96.314073,86.871317,9.442756,13.915208,122.662181,0.000000,0.000000,0.000000,0.000000,0.000000,59.983054,307.450054,0.582137,0.311648,0.000000,0.000000,0.000000,464.180054,0.551510,23.854909,13.915208,526.805460,1159.674621,56.486429,45.608610,23.294909,1567.460447,86.781494,13.977036,463.656959,0.007499,60.003911,0.579073,0.181404,96.209563,2.796796,0.026701,0.033177,4.320282,0.066919,0.491130,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:40:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.114314,1164.047412,56.519389,45.631014,10.888374,23.758820,40.963109,0.000000,1570.156641,96.314847,86.869436,9.445411,13.685552,122.686549,0.000000,0.000000,0.000000,0.000000,0.000000,59.987019,307.550019,0.581254,0.324148,0.000000,0.000000,0.000000,464.026685,0.553129,23.758820,13.685552,526.834088,1159.721615,56.486416,45.608439,23.301021,1567.482151,86.782336,13.976682,463.664478,0.007429,60.003933,0.579095,0.184369,96.210602,2.757914,0.026684,0.032980,4.320590,0.067085,0.488702,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:40:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.391321,1164.300317,56.518984,45.631061,10.887923,23.697001,40.940617,0.000000,1571.064978,96.315387,86.868174,9.447213,13.612068,122.725370,0.000000,0.000000,0.000000,0.000000,0.000000,59.987079,307.550079,0.580950,0.293576,0.000000,0.000000,0.000000,464.026746,0.553129,23.697001,13.612068,526.869152,1159.783891,56.486390,45.608273,23.305673,1567.496459,86.783176,13.974789,463.670941,0.007335,60.003978,0.579113,0.188293,96.211664,2.733800,0.026649,0.032789,4.328202,0.067208,0.485732,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:40:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.016845,1161.198523,56.518630,45.629969,10.888660,23.717222,40.964346,0.000000,1571.188831,96.316919,86.864024,9.452895,13.934931,122.826102,0.000000,0.000000,0.000000,0.000000,0.000000,59.999058,307.830058,0.582993,0.004673,0.000000,0.000000,0.000000,463.573391,0.552951,23.717222,13.934931,526.899096,1159.833896,56.486361,45.608105,23.310669,1567.523181,86.784007,13.975004,463.676311,0.007282,60.004050,0.579139,0.190408,96.212735,2.699626,0.026612,0.032595,4.349358,0.067302,0.482607,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:40:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.191888,1161.678503,56.518410,45.629100,10.889310,23.671194,40.918525,0.000000,1569.857300,96.317232,86.862521,9.454711,14.238924,122.782346,0.000000,0.000000,0.000000,0.000000,0.000000,59.999016,307.830016,0.582800,0.084248,0.000000,0.000000,0.000000,463.573349,0.552951,23.671194,14.238924,526.911000,1159.845938,56.486325,45.607929,23.315778,1567.538549,86.784835,13.978368,463.679866,0.007289,60.004167,0.579189,0.189986,96.213830,2.703009,0.026564,0.032393,4.352708,0.067346,0.479450,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:40:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.882455,1160.677258,56.518009,45.627235,10.890774,23.823022,41.006254,0.000000,1573.325500,96.316979,86.860529,9.456451,13.578613,122.782336,0.000000,0.000000,0.000000,0.000000,0.000000,60.003015,307.890015,0.583255,-0.175560,0.000000,0.000000,0.000000,463.346681,0.549624,23.823022,13.578613,526.926393,1159.864288,56.486284,45.607742,23.321516,1567.561917,86.785668,13.982607,463.682015,0.007294,60.004322,0.579235,0.189609,96.214940,2.712692,0.026508,0.032179,4.364381,0.067358,0.477067,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:40:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.567014,1159.810217,56.518350,45.625948,10.892402,23.904780,41.007913,0.000000,1568.840601,96.316409,86.858858,9.457551,13.125897,122.872766,0.000000,0.000000,0.000000,0.000000,0.000000,60.010027,307.900027,0.583623,0.054400,0.000000,0.000000,0.000000,463.230027,0.546165,23.904780,13.125897,526.932690,1159.861536,56.486240,45.607543,23.327572,1567.574790,86.786503,13.979601,463.684163,0.007298,60.004478,0.579291,0.188449,96.216060,2.712266,0.026449,0.031951,4.367962,0.067333,0.474662,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:40:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.256801,1161.508191,56.518648,45.624659,10.893990,23.831081,40.919970,0.000000,1565.800757,96.315748,86.857259,9.458489,13.352053,122.821570,0.000000,0.000000,0.000000,0.000000,0.000000,60.010001,307.900001,0.582860,0.324722,0.000000,0.000000,0.000000,463.230001,0.546165,23.831081,13.352053,526.951145,1159.886509,56.486189,45.607327,23.332852,1567.582762,86.787350,13.978355,463.685515,0.007301,60.004673,0.579336,0.189425,96.217197,2.706580,0.026377,0.031701,4.363380,0.067258,0.473008,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:41:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.077563,1158.416736,56.516886,45.621507,10.895379,23.757060,40.879082,0.000000,1564.335034,96.313874,86.854711,9.459163,14.210938,122.666726,0.000000,0.000000,0.000000,0.000000,0.000000,60.006003,307.710003,0.583804,0.223388,0.000000,0.000000,0.000000,463.006669,0.543549,23.757060,14.210938,526.965931,1159.901447,56.486125,45.607097,23.338769,1567.569573,86.788214,13.974944,463.686163,0.007303,60.004856,0.579382,0.191340,96.218345,2.697090,0.026283,0.031430,4.374441,0.067137,0.472157,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:41:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.720995,1159.918591,56.514914,45.620364,10.894550,23.719697,40.890439,0.000000,1567.710327,96.313528,86.854038,9.459490,14.477766,122.562270,0.000000,0.000000,0.000000,0.000000,0.000000,60.006060,307.710060,0.583092,0.101844,0.000000,0.000000,0.000000,463.006727,0.543549,23.719697,14.477766,526.979906,1159.913203,56.486028,45.606843,23.343870,1567.568311,86.789087,13.976141,463.685940,0.007302,60.005033,0.579428,0.192061,96.219498,2.692499,0.026143,0.031133,4.374367,0.066964,0.472469,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:41:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.295228,1157.012964,56.510863,45.618471,10.892392,23.651490,40.910486,0.000000,1567.509058,96.314758,86.853368,9.461390,14.155017,122.829425,0.000000,0.000000,0.000000,0.000000,0.000000,59.997099,307.630099,0.584520,-0.136027,0.000000,0.000000,0.000000,462.826766,0.543760,23.651490,14.155017,526.991654,1159.923668,56.485893,45.606563,23.348461,1567.548986,86.789990,13.980137,463.685089,0.007300,60.005200,0.579474,0.193713,96.220681,2.679041,0.025948,0.030796,4.368783,0.066725,0.473715,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:41:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.121829,1156.651672,56.508076,45.615879,10.892196,23.855651,40.945984,0.000000,1567.823877,96.316680,86.854460,9.462220,14.275776,122.792672,0.000000,0.000000,0.000000,0.000000,0.000000,59.997019,307.630019,0.584713,-0.194088,0.000000,0.000000,0.000000,462.826685,0.543760,23.855651,14.275776,527.003373,1159.929632,56.485745,45.606270,23.353628,1567.545517,86.790913,13.983281,463.683644,0.007297,60.005345,0.579521,0.194746,96.221885,2.670379,0.025729,0.030427,4.368218,0.066445,0.475942,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:41:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.217513,1156.827161,56.506575,45.613470,10.893105,23.817354,40.898500,0.000000,1566.600708,96.317447,86.854854,9.462593,14.762355,122.681604,0.000000,0.000000,0.000000,0.000000,0.000000,59.992003,307.630003,0.584606,-0.114814,0.000000,0.000000,0.000000,462.846670,0.550218,23.817354,14.762355,527.010403,1159.928800,56.485566,45.605929,23.359313,1567.551108,86.791876,13.991517,463.682311,0.007294,60.005461,0.579572,0.194248,96.223133,2.671339,0.025467,0.029990,4.366424,0.066108,0.477956,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:41:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.994212,1159.103162,56.504797,45.610143,10.894654,23.593163,40.923277,0.000000,1566.554272,96.318561,86.853826,9.464735,14.346896,122.683671,0.000000,0.000000,0.000000,0.000000,0.000000,59.993087,307.620087,0.583726,0.032733,0.000000,0.000000,0.000000,462.816754,0.552414,23.593163,14.346896,527.027372,1159.945803,56.485370,45.605542,23.363706,1567.574620,86.792862,13.996731,463.680663,0.007291,60.005550,0.579614,0.193810,96.224417,2.651241,0.025177,0.029470,4.346947,0.065701,0.480330,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:41:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.413999,1156.744568,56.504767,45.607413,10.897354,23.691935,40.955679,0.000000,1566.817480,96.319855,86.851714,9.468140,13.912845,122.749311,0.000000,0.000000,0.000000,0.000000,0.000000,59.997054,307.640054,0.584407,-0.142003,0.000000,0.000000,0.000000,462.833387,0.553835,23.691935,13.912845,527.040766,1159.951939,56.485177,45.605120,23.366800,1567.594059,86.793858,13.998430,463.678756,0.007373,60.005628,0.579658,0.192809,96.225732,2.647613,0.024893,0.028871,4.332892,0.065236,0.483082,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:41:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.739655,1154.442761,56.506300,45.605355,10.900945,23.831700,40.923273,0.000000,1568.804480,96.320235,86.849016,9.471220,13.435146,122.724129,0.000000,0.000000,0.000000,0.000000,0.000000,60.003065,307.680065,0.585233,-0.370805,0.000000,0.000000,0.000000,462.863398,0.555960,23.831700,13.435146,527.045485,1159.934449,56.484999,45.604674,23.371500,1567.614733,86.794840,13.995438,463.676885,0.007369,60.005700,0.579712,0.190037,96.227056,2.670307,0.024626,0.028230,4.327615,0.064731,0.485707,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:41:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,525.769919,1154.798889,56.506839,45.604480,10.902360,23.803626,40.902011,0.000000,1568.592883,96.320100,86.847784,9.472316,13.654284,122.712982,0.000000,0.000000,0.000000,0.000000,0.000000,60.003081,307.680081,0.585199,-0.397031,0.000000,0.000000,0.000000,462.863414,0.555960,23.803626,13.654284,527.046863,1159.901562,56.484840,45.604212,23.376321,1567.633513,86.795812,13.994501,463.675015,0.007365,60.005767,0.579769,0.186789,96.228384,2.696917,0.024391,0.027536,4.324466,0.064200,0.488195,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:41:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.125564,1157.430981,56.507800,45.602187,10.905613,23.806927,40.923478,0.000000,1564.551807,96.319189,86.843519,9.475670,14.026185,122.599024,0.000000,0.000000,0.000000,0.000000,0.000000,60.008059,307.700059,0.583732,0.042233,0.000000,0.000000,0.000000,462.886726,0.556652,23.806927,14.026185,527.042635,1159.856088,56.484706,45.603739,23.380454,1567.634660,86.796764,13.994632,463.672959,0.007361,60.005834,0.579832,0.183555,96.229706,2.711690,0.024198,0.026809,4.323733,0.063653,0.490739,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:41:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.364058,1158.292871,56.508904,45.602000,10.906903,23.695766,40.903461,0.000000,1565.093701,96.318961,86.841620,9.477341,14.093285,122.655184,0.000000,0.000000,0.000000,0.000000,0.000000,60.008064,307.700064,0.583468,0.045944,0.000000,0.000000,0.000000,462.886731,0.556652,23.695766,14.093285,527.049719,1159.834498,56.484605,45.603266,23.384276,1567.643549,86.797680,13.994322,463.670904,0.007356,60.005901,0.579882,0.181503,96.231020,2.708561,0.024059,0.026070,4.316812,0.063100,0.493261,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:41:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.443091,1162.024304,56.512149,45.601879,10.910270,23.719187,40.908199,0.000000,1564.469226,96.317561,86.838137,9.479424,14.117636,122.696876,0.000000,0.000000,0.000000,0.000000,0.000000,60.014071,307.670071,0.581120,0.383083,0.000000,0.000000,0.000000,462.873404,0.549466,23.719187,14.117636,527.065305,1159.825437,56.484545,45.602801,23.388156,1567.656824,86.798564,13.994666,463.668330,0.007351,60.005989,0.579919,0.180069,96.232320,2.702649,0.023978,0.025331,4.306108,0.062557,0.496215,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:42:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.333520,1159.459277,56.513203,45.601710,10.911493,23.754396,40.913165,0.000000,1563.922168,96.315576,86.836057,9.479519,13.858667,122.542469,0.000000,0.000000,0.000000,0.000000,0.000000,60.011013,307.640013,0.582284,0.237104,0.000000,0.000000,0.000000,462.873346,0.549466,23.754396,13.858667,527.077243,1159.806285,56.484511,45.602342,23.392172,1567.644838,86.799424,13.994482,463.665515,0.007345,60.006050,0.579958,0.179700,96.233600,2.689749,0.023932,0.024581,4.314153,0.062002,0.499287,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
