Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,09:42:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.414520,1156.713611,56.513198,45.601840,10.911358,23.776995,40.926164,0.000000,1564.453735,96.314010,86.834133,9.479877,13.663574,122.573842,0.000000,0.000000,0.000000,0.000000,0.000000,60.011015,307.640015,0.583298,0.070013,0.000000,0.000000,0.000000,462.873349,0.549466,23.776995,13.663574,527.083510,1159.768552,56.484523,45.601911,23.395998,1567.632710,86.800248,13.992322,463.662496,0.007338,60.006089,0.580001,0.178544,96.234834,2.685201,0.023947,0.023891,4.320067,0.061466,0.502432,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:42:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.149112,1157.198730,56.511930,45.603631,10.908298,23.903951,40.958157,0.000000,1566.512976,96.311819,86.831670,9.480149,13.744184,122.803811,0.000000,0.000000,0.000000,0.000000,0.000000,60.007043,307.740043,0.583782,-0.122752,0.000000,0.000000,0.000000,462.850043,0.546613,23.903951,13.744184,527.088984,1159.733457,56.484557,45.601503,23.400786,1567.635118,86.801049,13.991234,463.659421,0.007332,60.006133,0.580043,0.176307,96.236037,2.693364,0.023983,0.023243,4.319045,0.060942,0.505505,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:42:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.745517,1158.638660,56.511446,45.604378,10.907068,23.924688,40.921814,0.000000,1564.056335,96.311137,86.831748,9.479388,14.273592,122.782332,0.000000,0.000000,0.000000,0.000000,0.000000,60.007001,307.740001,0.583122,0.135025,0.000000,0.000000,0.000000,462.850001,0.546613,23.924688,14.273592,527.091697,1159.694377,56.484617,45.601142,23.405918,1567.607823,86.801817,13.995267,463.656032,0.007324,60.006160,0.580089,0.175510,96.237199,2.657495,0.024036,0.022679,4.326084,0.060447,0.508884,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:42:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.065414,1161.910754,56.509075,45.605524,10.903551,23.800727,40.874546,0.000000,1567.612256,96.309708,86.832837,9.476871,14.411707,122.643612,0.000000,0.000000,0.000000,0.000000,0.000000,60.014070,307.980070,0.582121,0.145790,0.000000,0.000000,0.000000,462.833403,0.547353,23.800727,14.411707,527.103892,1159.678120,56.484691,45.600813,23.410840,1567.602604,86.802579,13.999097,463.652643,0.007317,60.006188,0.580124,0.175061,96.238335,2.637209,0.024093,0.022178,4.326463,0.059963,0.512216,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:42:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.262492,1160.615332,56.505399,45.606250,10.899149,23.722278,40.918928,0.000000,1569.217297,96.310046,86.834118,9.475928,14.356482,122.813715,0.000000,0.000000,0.000000,0.000000,0.000000,60.015087,308.050087,0.583138,-0.065839,0.000000,0.000000,0.000000,462.850087,0.548774,23.722278,14.356482,527.120754,1159.674795,56.484788,45.600515,23.415970,1567.596010,86.803331,14.004031,463.649477,0.007310,60.006249,0.580157,0.175885,96.239444,2.633483,0.024154,0.021744,4.324323,0.059488,0.515516,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:42:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.322707,1158.839941,56.503730,45.606589,10.897142,23.794219,40.895390,0.000000,1569.315369,96.311124,86.835754,9.475370,14.384038,122.802563,0.000000,0.000000,0.000000,0.000000,0.000000,60.009054,308.170054,0.584405,-0.263092,0.000000,0.000000,0.000000,462.846721,0.548058,23.794219,14.384038,527.124606,1159.644344,56.484884,45.600246,23.420388,1567.592168,86.804081,14.008197,463.646514,0.007304,60.006333,0.580205,0.174414,96.240537,2.612262,0.024195,0.021364,4.321844,0.059030,0.518578,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:42:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.768481,1160.305664,56.503231,45.606325,10.896907,23.886814,40.872689,0.000000,1565.924634,96.312014,86.838231,9.473783,14.331816,122.640308,0.000000,0.000000,0.000000,0.000000,0.000000,60.005088,308.290088,0.584139,0.040602,0.000000,0.000000,0.000000,462.846755,0.550218,23.886814,14.331816,527.132348,1159.622955,56.484992,45.599995,23.425280,1567.581100,86.804833,14.011473,463.643458,0.007297,60.006389,0.580251,0.174217,96.241620,2.595157,0.024234,0.021018,4.321432,0.058588,0.521669,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:42:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.223129,1162.839746,56.502786,45.604711,10.898075,23.956704,40.886324,0.000000,1566.027856,96.312580,86.841094,9.471486,14.055918,122.681606,0.000000,0.000000,0.000000,0.000000,0.000000,60.003098,308.380098,0.582703,0.361209,0.000000,0.000000,0.000000,462.853431,0.549490,23.956704,14.055918,527.154027,1159.636316,56.485128,45.599775,23.430892,1567.563810,86.805569,14.015743,463.640237,0.007290,60.006417,0.580283,0.176660,96.242675,2.602094,0.024266,0.020747,4.324873,0.058187,0.524797,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:42:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.470729,1163.309412,56.502090,45.603321,10.898769,23.906435,40.879097,0.000000,1565.945251,96.313252,86.843233,9.470019,13.821090,122.750556,0.000000,0.000000,0.000000,0.000000,0.000000,60.003007,308.380007,0.582431,0.428943,0.000000,0.000000,0.000000,462.853340,0.549490,23.906435,13.821090,527.181775,1159.660315,56.485277,45.599576,23.436984,1567.534966,86.806298,14.016149,463.636903,0.007283,60.006450,0.580310,0.181224,96.243712,2.615980,0.024288,0.020540,4.318216,0.057829,0.527887,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:42:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.449732,1165.399597,56.500837,45.601504,10.899333,24.026678,40.841104,0.000000,1555.829700,96.315079,86.846482,9.468597,14.246040,122.752612,0.000000,0.000000,0.000000,0.000000,0.000000,60.005064,308.390064,0.581375,1.246016,0.000000,0.000000,0.000000,462.913398,0.549419,24.026678,14.246040,527.212356,1159.690163,56.485434,45.599400,23.443069,1567.457465,86.807017,14.018173,463.633570,0.007276,60.006484,0.580333,0.189063,96.244739,2.649030,0.024300,0.020380,4.361131,0.057504,0.530937,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:42:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.624835,1163.557092,56.499844,45.600232,10.899612,23.755201,40.897660,0.000000,1557.780554,96.316960,86.848478,9.468482,13.961247,122.867799,0.000000,0.000000,0.000000,0.000000,0.000000,60.008006,308.370006,0.582242,0.989041,0.000000,0.000000,0.000000,462.943339,0.551543,23.755201,13.961247,527.239939,1159.715997,56.485588,45.599227,23.448113,1567.382946,86.807743,14.017862,463.629922,0.007268,60.006562,0.580359,0.196506,96.245773,2.669613,0.024304,0.020236,4.411589,0.057192,0.533626,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:43:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.093224,1162.277173,56.498666,45.599033,10.899634,23.683780,40.900970,0.000000,1561.744202,96.319038,86.850278,9.468760,13.982104,122.816608,0.000000,0.000000,0.000000,0.000000,0.000000,60.008099,308.370099,0.582828,0.675776,0.000000,0.000000,0.000000,462.943432,0.551543,23.683780,13.982104,527.259380,1159.726605,56.485738,45.599081,23.452252,1567.365484,86.808465,14.017812,463.625959,0.007260,60.006657,0.580393,0.199100,96.246803,2.676003,0.024301,0.020142,4.427714,0.056901,0.536068,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:43:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.181355,1160.424402,56.495837,45.596598,10.899239,23.818917,40.888605,0.000000,1564.526001,96.324016,86.853907,9.470109,13.935677,122.871130,0.000000,0.000000,0.000000,0.000000,0.000000,60.004027,308.330027,0.583758,0.305336,0.000000,0.000000,0.000000,462.916694,0.552295,23.818917,13.935677,527.273146,1159.724972,56.485871,45.598934,23.457206,1567.362358,86.809208,14.018738,463.621293,0.007250,60.006712,0.580432,0.199613,96.247853,2.675484,0.024290,0.020063,4.429528,0.056614,0.538574,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:43:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.170975,1160.610193,56.494292,45.595408,10.898883,23.777932,40.899334,0.000000,1565.098877,96.326897,86.856303,9.470593,13.869403,122.917779,0.000000,0.000000,0.000000,0.000000,0.000000,60.004017,308.330017,0.583769,0.269551,0.000000,0.000000,0.000000,462.916684,0.552295,23.777932,13.869403,527.277765,1159.709661,56.485986,45.598802,23.462057,1567.357513,86.809965,14.015528,463.616144,0.007239,60.006751,0.580479,0.198979,96.248905,2.662385,0.024281,0.020006,4.431535,0.056325,0.540864,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:43:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.101977,1162.622974,56.490038,45.592465,10.897573,23.852241,40.883842,0.000000,1562.048730,96.332509,86.863530,9.468979,13.916669,122.666326,0.000000,0.000000,0.000000,0.000000,0.000000,60.003022,308.330022,0.582742,0.625487,0.000000,0.000000,0.000000,462.913355,0.553739,23.852241,13.916669,527.286163,1159.707511,56.486081,45.598666,23.466891,1567.351291,86.810751,14.014260,463.610811,0.007227,60.006768,0.580522,0.198536,96.249977,2.661067,0.024269,0.019959,4.435763,0.056048,0.543042,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:43:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.210208,1165.151868,56.487928,45.591236,10.896692,23.944314,40.914190,0.000000,1563.880872,96.334327,86.865424,9.468903,14.459196,122.715459,0.000000,0.000000,0.000000,0.000000,0.000000,60.003077,308.330077,0.581524,0.682236,0.000000,0.000000,0.000000,462.913410,0.553739,23.944314,14.459196,527.315084,1159.752469,56.486152,45.598522,23.473296,1567.353556,86.811560,14.017649,463.605478,0.007216,60.006785,0.580542,0.201567,96.251067,2.684337,0.024255,0.019918,4.433876,0.055777,0.545158,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:43:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.137173,1163.144250,56.482482,45.589086,10.893396,23.819425,40.892934,0.000000,1566.946509,96.339353,86.869135,9.470219,14.700946,122.562289,0.000000,0.000000,0.000000,0.000000,0.000000,60.001019,308.390019,0.582817,0.297003,0.000000,0.000000,0.000000,462.930019,0.552999,23.819425,14.700946,527.328572,1159.762360,56.486189,45.598373,23.478210,1567.382659,86.812395,14.020973,463.600349,0.007205,60.006774,0.580578,0.200237,96.252177,2.694772,0.024246,0.019886,4.407595,0.055500,0.547059,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:43:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.409207,1161.466907,56.480155,45.588465,10.891690,23.843668,40.899733,0.000000,1572.525525,96.341579,86.870564,9.471016,14.356175,122.669209,0.000000,0.000000,0.000000,0.000000,0.000000,60.001006,308.390006,0.583620,-0.078794,0.000000,0.000000,0.000000,462.930006,0.552999,23.843668,14.356175,527.341942,1159.772482,56.486207,45.598224,23.483432,1567.433868,86.813246,14.021734,463.595274,0.007194,60.006734,0.580613,0.198163,96.253297,2.697749,0.024240,0.019859,4.413532,0.055208,0.549024,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:43:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.100930,1161.368835,56.476794,45.587563,10.889231,23.791750,40.905720,0.000000,1577.351062,96.345263,86.872874,9.472389,14.280826,122.748486,0.000000,0.000000,0.000000,0.000000,0.000000,60.002044,308.390044,0.583960,-0.543246,0.000000,0.000000,0.000000,462.910044,0.550863,23.791750,14.280826,527.358449,1159.793126,56.486206,45.598073,23.488494,1567.470482,86.814111,14.022259,463.590089,0.007183,60.006701,0.580645,0.197026,96.254429,2.695656,0.024240,0.019836,4.468282,0.054913,0.551071,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:43:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.264532,1164.006091,56.474556,45.586623,10.887933,23.775121,40.891259,0.000000,1573.645471,96.347742,86.875764,9.471978,14.266572,122.843437,0.000000,0.000000,0.000000,0.000000,0.000000,60.008076,308.450076,0.582790,-0.119935,0.000000,0.000000,0.000000,462.916743,0.547975,23.775121,14.266572,527.378544,1159.823662,56.486199,45.597924,23.493370,1567.485162,86.814983,14.024679,463.585015,0.007172,60.006662,0.580674,0.197491,96.255565,2.697646,0.024243,0.019818,4.488425,0.054618,0.553266,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:43:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.675574,1162.746814,56.473423,45.585831,10.887592,23.722890,40.848112,0.000000,1571.379773,96.347863,86.877810,9.470053,14.410769,122.724113,0.000000,0.000000,0.000000,0.000000,0.000000,60.008077,308.450077,0.583439,-0.052641,0.000000,0.000000,0.000000,462.916744,0.547975,23.722890,14.410769,527.389139,1159.829913,56.486187,45.597777,23.497958,1567.481062,86.815865,14.026893,463.580311,0.007162,60.006634,0.580713,0.198063,96.256695,2.703133,0.024249,0.019809,4.484505,0.054342,0.555336,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:43:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.635299,1160.847571,56.472608,45.585402,10.887206,23.726824,40.867736,0.000000,1571.823645,96.346814,86.878790,9.468024,14.102048,122.848402,0.000000,0.000000,0.000000,0.000000,0.000000,60.018018,308.380018,0.584457,-0.240955,0.000000,0.000000,0.000000,463.023352,0.542809,23.726824,14.102048,527.387674,1159.813283,56.486174,45.597638,23.502723,1567.469908,86.816742,14.027972,463.575607,0.007152,60.006607,0.580765,0.197303,96.257809,2.689696,0.024256,0.019807,4.470633,0.054071,0.557359,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:43:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.071703,1163.758374,56.471498,45.585223,10.886275,23.715672,40.910671,0.000000,1570.326941,96.344278,86.879855,9.464423,13.866082,122.895054,0.000000,0.000000,0.000000,0.000000,0.000000,60.022090,308.390090,0.582889,0.142198,0.000000,0.000000,0.000000,463.033424,0.538478,23.715672,13.866082,527.393723,1159.819763,56.486159,45.597512,23.507088,1567.456862,86.817611,14.031075,463.571848,0.007144,60.006640,0.580807,0.197763,96.258911,2.693017,0.024264,0.019813,4.456719,0.053812,0.558795,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:44:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.925039,1163.474548,56.471135,45.585223,10.885912,23.757594,40.882610,0.000000,1573.356470,96.343288,86.879878,9.463410,14.275676,122.777397,0.000000,0.000000,0.000000,0.000000,0.000000,60.022088,308.390088,0.583051,-0.068339,0.000000,0.000000,0.000000,463.033421,0.538478,23.757594,14.275676,527.409648,1159.844307,56.486136,45.597391,23.511664,1567.464174,86.818476,14.036953,463.568218,0.007136,60.006690,0.580838,0.198754,96.259995,2.706124,0.024276,0.019821,4.465351,0.053551,0.560165,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:44:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.561654,1164.929968,56.470540,45.585144,10.885396,23.836050,40.877044,0.000000,1571.452075,96.342065,86.879974,9.462091,13.947753,122.753871,0.000000,0.000000,0.000000,0.000000,0.000000,60.020077,308.370077,0.582312,0.175196,0.000000,0.000000,0.000000,463.023410,0.538490,23.836050,13.947753,527.424875,1159.871144,56.486101,45.597294,23.517223,1567.465292,86.819329,14.037338,463.564607,0.007129,60.006735,0.580869,0.200010,96.261073,2.732491,0.024294,0.019838,4.466330,0.053300,0.561576,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:44:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.575836,1165.048669,56.469382,45.584806,10.884576,23.724975,40.893550,0.000000,1570.032788,96.340096,86.880911,9.459185,14.174208,122.728262,0.000000,0.000000,0.000000,0.000000,0.000000,60.012050,308.350050,0.582259,0.292493,0.000000,0.000000,0.000000,463.033384,0.529839,23.724975,14.174208,527.431169,1159.879717,56.486052,45.597205,23.521713,1567.449866,86.820187,14.036596,463.561107,0.007121,60.006784,0.580909,0.201179,96.262143,2.746344,0.024319,0.019858,4.452543,0.053039,0.562982,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:44:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.138259,1166.318274,56.468896,45.584623,10.884273,23.663977,40.878897,0.000000,1569.527014,96.338885,86.880960,9.457925,13.958070,122.615137,0.000000,0.000000,0.000000,0.000000,0.000000,60.012065,308.350065,0.581641,0.431466,0.000000,0.000000,0.000000,463.033399,0.529839,23.663977,13.958070,527.440171,1159.896548,56.485996,45.597121,23.525525,1567.432003,86.821047,14.034234,463.557848,0.007114,60.006834,0.580946,0.202847,96.263207,2.776470,0.024347,0.019880,4.437616,0.052759,0.564335,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:44:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.827620,1163.448718,56.468529,45.584386,10.884142,23.486015,40.854939,0.000000,1565.485950,96.337147,86.880637,9.456510,14.094723,122.720824,0.000000,0.000000,0.000000,0.000000,0.000000,60.012046,308.350046,0.583082,0.488085,0.000000,0.000000,0.000000,463.033379,0.529839,23.486015,14.094723,527.456691,1159.933162,56.485922,45.597050,23.528639,1567.393296,86.821909,14.035664,463.554589,0.007107,60.006884,0.580974,0.206987,96.264275,2.779632,0.024380,0.019902,4.423939,0.052456,0.565666,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:44:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.017295,1159.330225,56.468636,45.583845,10.884792,23.572506,40.894156,0.000000,1569.707617,96.334776,86.878038,9.456738,14.102147,122.763345,0.000000,0.000000,0.000000,0.000000,0.000000,59.999020,308.310020,0.585009,-0.035378,0.000000,0.000000,0.000000,462.946687,0.524178,23.572506,14.102147,527.467313,1159.959139,56.485841,45.596979,23.532412,1567.397913,86.822762,14.035425,463.550940,0.007099,60.006862,0.581006,0.207198,96.265337,2.752468,0.024413,0.019926,4.425252,0.052117,0.567464,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:44:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.920472,1161.306897,56.468877,45.583366,10.885511,23.588507,40.899524,0.000000,1568.613489,96.334401,86.875271,9.459130,13.987781,122.639069,0.000000,0.000000,0.000000,0.000000,0.000000,59.999095,308.310095,0.584009,0.114068,0.000000,0.000000,0.000000,462.946762,0.524178,23.588507,13.987781,527.482206,1159.994549,56.485746,45.596910,23.536535,1567.399461,86.823608,14.035326,463.547200,0.007091,60.006840,0.581034,0.208225,96.266412,2.728341,0.024446,0.019952,4.425630,0.051723,0.569222,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:44:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.374718,1162.065564,56.470649,45.582882,10.887767,23.762746,40.891477,0.000000,1568.747681,96.334708,86.871610,9.463097,14.783717,122.652697,0.000000,0.000000,0.000000,0.000000,0.000000,60.003044,308.380044,0.583639,0.129626,0.000000,0.000000,0.000000,462.903378,0.523507,23.762746,14.783717,527.505206,1160.048080,56.485650,45.596842,23.541295,1567.399719,86.824450,14.038817,463.543237,0.007083,60.006823,0.581051,0.210492,96.267493,2.701180,0.024476,0.019978,4.425679,0.051292,0.571145,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:44:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.363021,1158.783191,56.473194,45.582555,10.890639,23.513277,40.857843,0.000000,1568.381274,96.334461,86.868720,9.465741,14.444446,122.712579,0.000000,0.000000,0.000000,0.000000,0.000000,60.007048,308.440048,0.584872,-0.028367,0.000000,0.000000,0.000000,462.903381,0.523507,23.513277,14.444446,527.517321,1160.078100,56.485569,45.596775,23.544674,1567.401927,86.825274,14.041740,463.539292,0.007074,60.006862,0.581081,0.210637,96.268576,2.665852,0.024495,0.020006,4.426066,0.050813,0.573106,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:44:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.444900,1157.250378,56.475375,45.582229,10.893147,23.494081,40.912965,0.000000,1570.120532,96.334023,86.866237,9.467786,13.969428,122.716298,0.000000,0.000000,0.000000,0.000000,0.000000,60.007045,308.440045,0.585892,-0.308351,0.000000,0.000000,0.000000,462.903379,0.523507,23.494081,13.969428,527.507083,1160.055908,56.485507,45.596715,23.547836,1567.447114,86.826086,14.044047,463.535366,0.007066,60.006901,0.581135,0.204304,96.269657,2.672702,0.024507,0.020033,4.411970,0.050287,0.575036,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:44:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.254354,1155.991064,56.482316,45.581237,10.901078,23.702052,40.969925,0.000000,1570.006958,96.332030,86.858675,9.473354,14.059109,122.861613,0.000000,0.000000,0.000000,0.000000,0.000000,60.011009,308.470009,0.586161,-0.390284,0.000000,0.000000,0.000000,462.880009,0.524974,23.702052,14.059109,527.486622,1160.007022,56.485489,45.596661,23.551688,1567.499154,86.826860,14.044588,463.531311,0.007057,60.006962,0.581201,0.195695,96.270719,2.666085,0.024508,0.020062,4.386397,0.049704,0.577077,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:44:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.440339,1160.181812,56.488031,45.581200,10.906831,23.757165,40.874336,0.000000,1571.880396,96.329353,86.854014,9.475339,14.191431,122.646084,0.000000,0.000000,0.000000,0.000000,0.000000,60.007007,308.500007,0.583793,-0.173579,0.000000,0.000000,0.000000,462.840007,0.522859,23.757165,14.191431,527.477422,1159.980873,56.485501,45.596615,23.555460,1567.546434,86.827617,14.044403,463.527033,0.007048,60.006995,0.581253,0.189089,96.271762,2.650237,0.024508,0.020088,4.366428,0.049088,0.579043,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:45:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.558453,1160.543079,56.489854,45.581316,10.908538,23.705965,40.870205,0.000000,1572.706152,96.328338,86.852520,9.475818,14.328505,122.622134,0.000000,0.000000,0.000000,0.000000,0.000000,60.007042,308.500042,0.583663,-0.184051,0.000000,0.000000,0.000000,462.840042,0.522859,23.705965,14.328505,527.471451,1159.961146,56.485549,45.596587,23.558620,1567.600825,86.828357,14.045340,463.522496,0.007038,60.006995,0.581302,0.182994,96.272776,2.632608,0.024508,0.020106,4.369400,0.048447,0.581216,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:45:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.033109,1158.323828,56.498057,45.582130,10.915928,23.785652,40.870824,0.000000,1573.418384,96.323675,86.846348,9.477327,14.559617,122.814951,0.000000,0.000000,0.000000,0.000000,0.000000,59.998078,308.480078,0.584206,-0.364441,0.000000,0.000000,0.000000,462.780078,0.516444,23.785652,14.559617,527.465160,1159.938753,56.485650,45.596571,23.562070,1567.647588,86.829063,14.046042,463.517514,0.007028,60.006945,0.581352,0.176861,96.273755,2.628613,0.024519,0.020116,4.388199,0.047775,0.583725,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:45:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.160936,1160.475977,56.501694,45.582730,10.918963,23.736533,40.878271,0.000000,1567.777429,96.321059,86.844769,9.476291,14.162026,122.787302,0.000000,0.000000,0.000000,0.000000,0.000000,59.995018,308.430018,0.582866,0.191226,0.000000,0.000000,0.000000,462.730018,0.516500,23.736533,14.162026,527.470840,1159.938925,56.485788,45.596574,23.565800,1567.661007,86.829756,14.045523,463.512514,0.007017,60.006917,0.581388,0.175474,96.274696,2.628622,0.024536,0.020114,4.388959,0.047088,0.586603,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:45:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.419778,1160.770166,56.504219,45.583266,10.920954,23.755522,40.896434,0.000000,1561.326172,96.318696,86.843880,9.474816,14.285887,122.882673,0.000000,0.000000,0.000000,0.000000,0.000000,59.995034,308.430034,0.582581,0.630991,0.000000,0.000000,0.000000,462.730034,0.516500,23.755522,14.285887,527.475945,1159.933592,56.485963,45.596597,23.569882,1567.628264,86.830434,14.047236,463.507662,0.007007,60.006928,0.581425,0.176955,96.275596,2.625940,0.024554,0.020096,4.414180,0.046400,0.589452,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:45:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.655647,1161.157251,56.506833,45.584063,10.922770,23.740976,40.834303,0.000000,1558.270886,96.315571,86.843173,9.472398,13.989239,122.741888,0.000000,0.000000,0.000000,0.000000,0.000000,59.997081,308.330081,0.582133,0.922936,0.000000,0.000000,0.000000,462.640081,0.514439,23.740976,13.989239,527.474911,1159.913378,56.486172,45.596637,23.574557,1567.587435,86.831090,14.049644,463.502811,0.006996,60.006940,0.581468,0.178179,96.276466,2.605585,0.024558,0.020063,4.449663,0.045739,0.592247,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:45:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.721782,1161.306909,56.507095,45.584367,10.922727,23.732402,40.850399,0.000000,1559.189526,96.314878,86.842554,9.472324,13.628373,122.744360,0.000000,0.000000,0.000000,0.000000,0.000000,59.997023,308.330023,0.582060,0.875724,0.000000,0.000000,0.000000,462.640023,0.514439,23.732402,13.628373,527.484647,1159.915386,56.486404,45.596686,23.578790,1567.560770,86.831728,14.049019,463.497348,0.006985,60.006945,0.581500,0.180336,96.277315,2.606524,0.024558,0.020022,4.485582,0.045083,0.595654,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:45:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.647653,1161.275940,56.506314,45.584825,10.921489,23.621222,40.878463,0.000000,1562.440918,96.315732,86.841775,9.473957,14.465582,122.795545,0.000000,0.000000,0.000000,0.000000,0.000000,59.994068,308.300068,0.582085,0.626598,0.000000,0.000000,0.000000,462.566735,0.513800,23.621222,14.465582,527.503159,1159.935169,56.486656,45.596741,23.582065,1567.554662,86.832343,14.048277,463.491496,0.007080,60.006895,0.581522,0.182505,96.278150,2.600241,0.024535,0.019975,4.495548,0.044459,0.599407,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:45:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.288434,1160.692749,56.505183,45.585283,10.919900,23.631847,40.867308,0.000000,1564.329858,96.317367,86.842045,9.475322,14.287934,122.779848,0.000000,0.000000,0.000000,0.000000,0.000000,59.997074,308.280074,0.582442,0.510550,0.000000,0.000000,0.000000,462.583408,0.517384,23.631847,14.287934,527.519360,1159.948014,56.486916,45.596802,23.584812,1567.570317,86.832935,14.048974,463.485440,0.007110,60.006811,0.581547,0.182618,96.278985,2.597844,0.024484,0.019922,4.475164,0.043865,0.603222,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:45:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.844250,1157.704504,56.503713,45.585837,10.917876,23.455643,40.878035,0.000000,1569.258618,96.320325,86.842195,9.478130,13.991581,122.755068,0.000000,0.000000,0.000000,0.000000,0.000000,59.999095,308.320095,0.584112,-0.141924,0.000000,0.000000,0.000000,462.600095,0.518807,23.455643,13.991581,527.525652,1159.939412,56.487196,45.596871,23.587392,1567.613956,86.833493,14.047802,463.479440,0.007097,60.006728,0.581583,0.179030,96.279819,2.601517,0.024387,0.019862,4.446117,0.043336,0.606803,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:45:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.428290,1156.873584,56.503196,45.585946,10.917250,23.451115,40.874746,0.000000,1569.449585,96.322238,86.841994,9.480244,14.123200,122.796782,0.000000,0.000000,0.000000,0.000000,0.000000,59.999020,308.320020,0.584572,-0.267372,0.000000,0.000000,0.000000,462.600020,0.518807,23.451115,14.123200,527.532082,1159.929606,56.487494,45.596942,23.588964,1567.643087,86.834018,14.047386,463.473550,0.007085,60.006655,0.581621,0.175980,96.280650,2.609761,0.024252,0.019799,4.440838,0.042857,0.610175,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:45:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.470197,1159.645056,56.502589,45.585886,10.916703,23.639911,40.856173,0.000000,1566.414929,96.325308,86.842049,9.483260,14.199797,122.642372,0.000000,0.000000,0.000000,0.000000,0.000000,59.999060,308.320060,0.583420,0.035713,0.000000,0.000000,0.000000,462.600060,0.518807,23.639911,14.199797,527.547534,1159.940988,56.487800,45.597012,23.591035,1567.642141,86.834520,14.046868,463.467662,0.007072,60.006583,0.581648,0.175863,96.281485,2.603989,0.024091,0.019737,4.441083,0.042415,0.613470,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:45:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.796172,1159.882458,56.502651,45.585626,10.917025,23.677583,40.869588,0.000000,1565.207239,96.327908,86.841634,9.486275,13.954851,122.618834,0.000000,0.000000,0.000000,0.000000,0.000000,60.009054,308.360054,0.583136,0.189563,0.000000,0.000000,0.000000,462.726721,0.528750,23.677583,13.954851,527.558905,1159.941734,56.488119,45.597082,23.593896,1567.607591,86.834973,14.044347,463.461828,0.007059,60.006550,0.581681,0.177172,96.282308,2.604362,0.023902,0.019674,4.433727,0.042053,0.616044,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:46:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.139350,1160.491492,56.503666,45.585287,10.918378,23.761938,40.950329,0.000000,1566.285913,96.330760,86.840463,9.490297,14.165754,122.765844,0.000000,0.000000,0.000000,0.000000,0.000000,60.010031,308.370031,0.582777,0.132425,0.000000,0.000000,0.000000,462.780031,0.531570,23.761938,14.165754,527.574684,1159.949160,56.488447,45.597153,23.597036,1567.564640,86.835396,14.044312,463.456217,0.007047,60.006533,0.581709,0.179300,96.283140,2.601405,0.023702,0.019609,4.410890,0.041724,0.618123,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:46:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.623083,1161.523682,56.504264,45.585083,10.919181,23.785462,40.921831,0.000000,1566.084631,96.332214,86.840076,9.492137,14.005236,122.799690,0.000000,0.000000,0.000000,0.000000,0.000000,60.012089,308.330089,0.582169,0.206829,0.000000,0.000000,0.000000,462.843422,0.532217,23.785462,14.005236,527.592649,1159.961001,56.488779,45.597225,23.600352,1567.499383,86.835796,14.045900,463.451013,0.007036,60.006538,0.581734,0.182925,96.283971,2.602880,0.023497,0.019540,4.342519,0.041420,0.619858,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:46:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.706779,1161.936536,56.504546,45.584901,10.919645,23.704930,40.884652,0.000000,1565.454956,96.333653,86.840182,9.493471,14.119997,122.861602,0.000000,0.000000,0.000000,0.000000,0.000000,60.014026,308.330026,0.582077,0.223322,0.000000,0.000000,0.000000,462.893359,0.532160,23.704930,14.119997,527.602491,1159.955238,56.489107,45.597296,23.603261,1567.457349,86.836187,14.046408,463.446383,0.007026,60.006582,0.581766,0.183611,96.284804,2.598811,0.023301,0.019473,4.318797,0.041122,0.621273,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:46:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.008541,1162.318457,56.504422,45.584912,10.919510,23.769752,40.881142,0.000000,1567.540002,96.334148,86.840971,9.493178,14.433581,122.866144,0.000000,0.000000,0.000000,0.000000,0.000000,60.014007,308.330007,0.581745,0.179973,0.000000,0.000000,0.000000,462.893340,0.532160,23.769752,14.433581,527.614094,1159.955668,56.489427,45.597364,23.606505,1567.450411,86.836582,14.049927,463.442124,0.007017,60.006649,0.581795,0.182801,96.285639,2.599197,0.023112,0.019407,4.317649,0.040823,0.622427,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:46:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.864457,1164.191919,56.504309,45.585151,10.919158,23.800113,40.893957,0.000000,1567.973572,96.333413,86.843725,9.489688,13.477773,122.810007,0.000000,0.000000,0.000000,0.000000,0.000000,60.016093,308.330093,0.580808,0.318942,0.000000,0.000000,0.000000,462.996760,0.532761,23.800113,13.477773,527.637405,1159.982648,56.489735,45.597430,23.610138,1567.457579,86.836988,14.047038,463.438438,0.007009,60.006726,0.581811,0.182551,96.286470,2.619840,0.022936,0.019344,4.317094,0.040524,0.623093,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:46:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.933186,1164.346741,56.504270,45.585150,10.919120,23.747874,40.870413,0.000000,1566.523303,96.332460,86.844305,9.488155,13.444114,122.909501,0.000000,0.000000,0.000000,0.000000,0.000000,60.016010,308.340010,0.580751,0.438658,0.000000,0.000000,0.000000,463.016676,0.534898,23.747874,13.444114,527.662955,1160.012324,56.490033,45.597489,23.613633,1567.467299,86.837403,14.045431,463.434846,0.007002,60.006809,0.581823,0.182528,96.287300,2.634391,0.022774,0.019291,4.314284,0.040208,0.623768,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:46:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.314485,1165.224109,56.503796,45.585063,10.918733,23.803200,40.874128,0.000000,1564.933704,96.331705,86.844537,9.487168,13.677392,122.892160,0.000000,0.000000,0.000000,0.000000,0.000000,60.016072,308.340072,0.580334,0.610067,0.000000,0.000000,0.000000,463.016739,0.534898,23.803200,13.677392,527.700067,1160.069124,56.490311,45.597534,23.617723,1567.441924,86.837828,14.043699,463.431309,0.006994,60.006899,0.581822,0.187014,96.288124,2.635939,0.022633,0.019251,4.315686,0.039873,0.624327,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:46:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.292471,1165.409912,56.501618,45.585083,10.916536,23.627012,40.884458,0.000000,1560.170105,96.330959,86.844656,9.486303,14.403453,122.782755,0.000000,0.000000,0.000000,0.000000,0.000000,60.010060,308.270060,0.580227,0.907493,0.000000,0.000000,0.000000,463.030060,0.535602,23.627012,14.403453,527.730221,1160.106255,56.490569,45.597573,23.621489,1567.416894,86.838260,14.042167,463.427828,0.006987,60.006965,0.581828,0.190468,96.288949,2.656382,0.022504,0.019219,4.323477,0.039521,0.624717,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:46:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.139712,1160.904370,56.499952,45.585456,10.914496,23.567158,40.882615,0.000000,1557.563806,96.331373,86.844331,9.487042,14.470561,122.820755,0.000000,0.000000,0.000000,0.000000,0.000000,60.010042,308.270042,0.582587,0.715048,0.000000,0.000000,0.000000,463.030042,0.535602,23.567158,14.470561,527.736445,1160.099460,56.490796,45.597608,23.624132,1567.354217,86.838700,14.045844,463.423957,0.006978,60.006993,0.581860,0.192157,96.289791,2.652745,0.022390,0.019191,4.384000,0.039142,0.625013,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:46:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.348101,1157.353564,56.496949,45.586041,10.910908,23.653937,40.843774,0.000000,1560.773938,96.333070,86.844396,9.488673,14.026993,122.661766,0.000000,0.000000,0.000000,0.000000,0.000000,60.006089,308.240089,0.584510,0.206600,0.000000,0.000000,0.000000,463.020089,0.535614,23.653937,14.026993,527.735327,1160.078529,56.491006,45.597644,23.627327,1567.299969,86.839142,14.050634,463.420032,0.006970,60.006999,0.581900,0.191983,96.290647,2.659698,0.022272,0.019163,4.416232,0.038748,0.625320,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:46:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.974100,1159.015417,56.494457,45.586264,10.908192,23.665498,40.850587,0.000000,1569.320557,96.335095,86.844973,9.490122,14.265330,122.721635,0.000000,0.000000,0.000000,0.000000,0.000000,59.995016,308.290016,0.583911,-0.256014,0.000000,0.000000,0.000000,462.986683,0.532773,23.665498,14.265330,527.739775,1160.070501,56.491209,45.597677,23.630454,1567.261749,86.839590,14.052069,463.416106,0.006962,60.007005,0.581933,0.192075,96.291513,2.665554,0.022155,0.019137,4.433682,0.038337,0.625602,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:46:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.309097,1159.887622,56.493219,45.586316,10.906903,23.724240,40.883008,0.000000,1570.646936,96.336427,86.845240,9.491187,14.502230,122.731140,0.000000,0.000000,0.000000,0.000000,0.000000,59.995028,308.290028,0.583541,-0.297568,0.000000,0.000000,0.000000,462.986695,0.532773,23.724240,14.502230,527.750919,1160.079590,56.491386,45.597709,23.634061,1567.275884,86.840048,14.053393,463.412680,0.006954,60.006921,0.581960,0.189437,96.292400,2.662104,0.022042,0.019113,4.440429,0.037905,0.626259,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:47:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.162413,1157.482568,56.492063,45.586221,10.905841,23.800001,40.855342,0.000000,1568.608313,96.338516,86.846279,9.492237,14.214552,122.750956,0.000000,0.000000,0.000000,0.000000,0.000000,59.991088,308.240088,0.584716,-0.360418,0.000000,0.000000,0.000000,462.926754,0.526361,23.800001,14.214552,527.758823,1160.082772,56.491555,45.597745,23.637676,1567.291682,86.840515,14.053707,463.410069,0.006949,60.006838,0.581988,0.186162,96.293296,2.658633,0.021929,0.019086,4.440081,0.037455,0.627179,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:47:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.659144,1158.581897,56.491372,45.585614,10.905758,23.733547,40.799830,0.000000,1567.333582,96.339781,86.848779,9.491002,14.281149,122.772031,0.000000,0.000000,0.000000,0.000000,0.000000,59.987035,308.220035,0.584127,-0.189174,0.000000,0.000000,0.000000,462.920035,0.520608,23.733547,14.281149,527.771227,1160.094471,56.491722,45.597783,23.641046,1567.303467,86.840989,14.054698,463.407291,0.006943,60.006749,0.582011,0.183846,96.294191,2.640072,0.021815,0.019056,4.438806,0.036988,0.628211,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:47:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.668224,1158.318689,56.490606,45.584932,10.905674,23.696585,40.803537,0.000000,1566.642004,96.339964,86.850481,9.489483,14.130541,122.726193,0.000000,0.000000,0.000000,0.000000,0.000000,59.988045,308.220045,0.584117,-0.170185,0.000000,0.000000,0.000000,462.943379,0.512662,23.696585,14.130541,527.789696,1160.123029,56.491877,45.597824,23.643104,1567.316083,86.841485,14.057729,463.404940,0.006938,60.006650,0.582025,0.182704,96.295083,2.596665,0.021709,0.019021,4.435229,0.036499,0.629243,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:47:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.527394,1158.380627,56.489071,45.584147,10.904923,23.762743,40.860921,0.000000,1569.537305,96.340582,86.852933,9.487650,14.545688,122.812067,0.000000,0.000000,0.000000,0.000000,0.000000,59.988068,308.220068,0.584273,-0.319978,0.000000,0.000000,0.000000,462.943402,0.512662,23.762743,14.545688,527.805718,1160.148174,56.492015,45.597867,23.645540,1567.351149,86.841997,14.061715,463.403292,0.006934,60.006549,0.582042,0.179894,96.295976,2.557494,0.021613,0.018981,4.424239,0.035994,0.630066,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:47:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.990344,1160.465686,56.487629,45.583564,10.904065,23.838721,40.893133,0.000000,1573.970618,96.341558,86.855957,9.485601,14.891277,122.892173,0.000000,0.000000,0.000000,0.000000,0.000000,59.988037,308.220037,0.583761,-0.435450,0.000000,0.000000,0.000000,462.943370,0.512662,23.838721,14.891277,527.821030,1160.179886,56.492135,45.597917,23.648380,1567.409382,86.842534,14.068175,463.401643,0.006931,60.006450,0.582059,0.176056,96.296873,2.525468,0.021528,0.018930,4.442062,0.035470,0.630882,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:47:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.388323,1162.519751,56.487069,45.582646,10.904423,23.702671,40.881360,0.000000,1574.729272,96.342368,86.861447,9.480920,14.895607,122.768303,0.000000,0.000000,0.000000,0.000000,0.000000,60.000057,308.560057,0.582861,-0.269581,0.000000,0.000000,0.000000,461.876723,0.508072,23.702671,14.895607,527.837439,1160.209591,56.492252,45.597974,23.651676,1567.453824,86.843086,14.073345,463.397385,0.007633,60.006383,0.582074,0.172999,96.297768,2.517183,0.021443,0.018871,4.476459,0.034922,0.636264,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:47:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.882925,1161.296570,56.487210,45.581724,10.905486,23.769031,40.866280,0.000000,1573.428687,96.341877,86.864581,9.477296,14.030816,122.573414,0.000000,0.000000,0.000000,0.000000,0.000000,60.004082,308.540082,0.583381,-0.215533,0.000000,0.000000,0.000000,461.536749,0.506280,23.769031,14.030816,527.842578,1160.214379,56.492368,45.598028,23.654099,1567.468877,86.843680,14.076467,463.391866,0.008334,60.006317,0.582102,0.170630,96.298654,2.518433,0.021359,0.018809,4.492030,0.034366,0.645109,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:47:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.521364,1158.158679,56.487453,45.580572,10.906881,23.823951,40.880531,0.000000,1572.210718,96.340305,86.867501,9.472803,13.757288,122.591173,0.000000,0.000000,0.000000,0.000000,0.000000,60.010032,308.550032,0.584905,-0.308068,0.000000,0.000000,0.000000,461.236699,0.504441,23.823951,13.757288,527.841571,1160.205433,56.492484,45.598081,23.657210,1567.482611,86.844287,14.074402,463.382367,0.009651,60.006301,0.582137,0.167746,96.299518,2.522880,0.021274,0.018746,4.502774,0.033810,0.664014,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:47:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.095195,1156.966504,56.488080,45.580181,10.907899,23.727031,40.908198,0.000000,1571.003040,96.337978,86.869602,9.468375,13.875066,122.763348,0.000000,0.000000,0.000000,0.000000,0.000000,60.018100,308.590100,0.585454,-0.298281,0.000000,0.000000,0.000000,460.983433,0.503995,23.727031,13.875066,527.837887,1160.190295,56.492605,45.598133,23.659817,1567.497894,86.844902,14.070437,463.372941,0.009631,60.006290,0.582174,0.164697,96.300369,2.533171,0.021186,0.018683,4.511997,0.033246,0.682216,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:47:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.022349,1156.920056,56.488543,45.580311,10.908232,23.708655,40.886726,0.000000,1571.828796,96.336713,86.870334,9.466380,13.912120,122.727012,0.000000,0.000000,0.000000,0.000000,0.000000,60.018006,308.590006,0.585535,-0.298641,0.000000,0.000000,0.000000,460.983339,0.503995,23.708655,13.912120,527.838267,1160.182754,56.492742,45.598191,23.663050,1567.497263,86.845508,14.069047,463.362181,0.010148,60.006334,0.582207,0.163328,96.301198,2.540905,0.021078,0.018611,4.511380,0.032702,0.704314,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
