Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,09:47:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.998387,1156.966504,56.490271,45.581128,10.909143,23.582016,40.851849,0.000000,1566.358142,96.333521,86.869794,9.463727,13.858973,122.619675,0.000000,0.000000,0.000000,0.000000,0.000000,60.018028,308.590028,0.585562,0.025138,0.000000,0.000000,0.000000,460.983362,0.503995,23.582016,13.858973,527.841970,1160.182754,56.492896,45.598257,23.665045,1567.475444,86.846099,14.069333,463.351422,0.010125,60.006378,0.582237,0.163689,96.301998,2.540905,0.020958,0.018529,4.507314,0.032166,0.725578,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:47:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.563298,1157.885168,56.492610,45.582273,10.910337,23.696899,40.866093,0.000000,1570.894690,96.331852,86.867171,9.464680,14.042086,122.767072,0.000000,0.000000,0.000000,0.000000,0.000000,60.023052,308.650052,0.585048,-0.132521,0.000000,0.000000,0.000000,460.440052,0.503866,23.696899,14.042086,527.848446,1160.187399,56.493063,45.598331,23.667535,1567.475558,86.846671,14.069725,463.337848,0.011261,60.006450,0.582264,0.163140,96.302786,2.535904,0.020834,0.018437,4.507402,0.031612,0.756575,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:48:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.436421,1156.930396,56.495130,45.583629,10.911501,23.663987,40.891500,0.000000,1569.201880,96.330268,86.865450,9.464818,13.901102,122.811678,0.000000,0.000000,0.000000,0.000000,0.000000,60.022080,308.620080,0.585132,-0.105421,0.000000,0.000000,0.000000,460.503414,0.502349,23.663987,13.901102,527.842605,1160.162282,56.493246,45.598427,23.668737,1567.454714,86.847217,14.069363,463.324478,0.011233,60.006512,0.582304,0.161758,96.303546,2.545685,0.020706,0.018315,4.490570,0.031077,0.784911,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:48:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.789931,1158.086426,56.498312,45.585171,10.913141,23.833542,40.847493,0.000000,1571.410754,96.326859,86.863141,9.463718,14.194522,122.754666,0.000000,0.000000,0.000000,0.000000,0.000000,60.016049,308.330049,0.584191,-0.129813,0.000000,0.000000,0.000000,460.653383,0.502185,23.833542,14.194522,527.841884,1160.151961,56.493435,45.598534,23.670159,1567.456836,86.847751,14.067586,463.311552,0.011205,60.006550,0.582336,0.160106,96.304294,2.556210,0.020574,0.018174,4.490509,0.030541,0.810141,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:48:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.084689,1158.674780,56.499887,45.586192,10.913695,23.826311,40.824365,0.000000,1569.588904,96.324702,86.861202,9.463500,14.074884,122.651027,0.000000,0.000000,0.000000,0.000000,0.000000,60.016059,308.330059,0.583865,0.033750,0.000000,0.000000,0.000000,460.653392,0.502185,23.826311,14.074884,527.851371,1160.165551,56.493646,45.598656,23.672326,1567.460076,86.848258,14.068065,463.298922,0.011178,60.006573,0.582356,0.159757,96.305014,2.541696,0.020444,0.018014,4.491843,0.029992,0.833555,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:48:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.509374,1159.624414,56.501327,45.587795,10.913532,23.865437,40.845427,0.000000,1568.195435,96.322729,86.858529,9.464200,14.240558,122.669613,0.000000,0.000000,0.000000,0.000000,0.000000,60.013033,308.310033,0.583358,0.181332,0.000000,0.000000,0.000000,460.713366,0.502120,23.865437,14.240558,527.860964,1160.178081,56.493853,45.598783,23.673908,1567.462139,86.848756,14.072075,463.286626,0.011152,60.006562,0.582376,0.159592,96.305730,2.525692,0.020324,0.017850,4.491792,0.029429,0.855123,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:48:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.982176,1160.816614,56.502387,45.589258,10.913129,23.820228,40.864421,0.000000,1568.737341,96.321857,86.856979,9.464879,14.178524,122.737327,0.000000,0.000000,0.000000,0.000000,0.000000,60.009075,308.260075,0.582742,0.227425,0.000000,0.000000,0.000000,460.590075,0.505873,23.820228,14.178524,527.876781,1160.204889,56.494063,45.598918,23.675452,1567.490410,86.849245,14.073904,463.274330,0.011126,60.006550,0.582388,0.158755,96.306440,2.505262,0.020213,0.017682,4.482779,0.028826,0.875986,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:48:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.035593,1160.687598,56.503961,45.590947,10.913014,23.804140,40.904280,0.000000,1572.747473,96.320969,86.855869,9.465100,14.093795,122.803816,0.000000,0.000000,0.000000,0.000000,0.000000,60.009004,308.240004,0.582645,0.001335,0.000000,0.000000,0.000000,460.506671,0.509584,23.804140,14.093795,527.893136,1160.232959,56.494279,45.599059,23.677415,1567.545060,86.849733,14.072928,463.261052,0.011097,60.006473,0.582399,0.156358,96.307147,2.483673,0.020107,0.017513,4.479950,0.028180,0.898301,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:48:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.448183,1161.673315,56.505614,45.591966,10.913648,23.845826,40.904471,0.000000,1574.414465,96.320020,86.855055,9.464964,14.188639,122.742693,0.000000,0.000000,0.000000,0.000000,0.000000,60.007092,308.250092,0.582210,-0.072981,0.000000,0.000000,0.000000,460.366759,0.509739,23.845826,14.188639,527.899793,1160.240213,56.494498,45.599191,23.678688,1567.592598,86.850237,14.073904,463.247274,0.011068,60.006384,0.582420,0.153004,96.307851,2.485307,0.020006,0.017365,4.507972,0.027453,0.921257,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:48:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.727552,1159.996008,56.507010,45.592454,10.914556,23.833250,40.869600,0.000000,1574.414465,96.319324,86.854826,9.464497,14.327075,122.765831,0.000000,0.000000,0.000000,0.000000,0.000000,60.008038,308.250038,0.583004,-0.186530,0.000000,0.000000,0.000000,460.133372,0.511446,23.833250,14.327075,527.906028,1160.242822,56.494729,45.599317,23.680266,1567.645557,86.850747,14.075321,463.232645,0.011253,60.006278,0.582441,0.149367,96.308547,2.485362,0.019907,0.017233,4.527147,0.026665,0.945788,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:48:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.324282,1161.683643,56.508026,45.592915,10.915111,23.756141,40.855558,0.000000,1571.756555,96.318372,86.855196,9.463176,13.888591,122.771195,0.000000,0.000000,0.000000,0.000000,0.000000,60.010046,308.340046,0.582516,0.044574,0.000000,0.000000,0.000000,459.933379,0.511668,23.756141,13.888591,527.921757,1160.263150,56.494973,45.599427,23.681358,1567.695504,86.851263,14.074981,463.216700,0.011737,60.006178,0.582450,0.147662,96.309229,2.478548,0.019795,0.017126,4.531537,0.025830,0.973462,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:48:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.432023,1161.466882,56.508411,45.593150,10.915261,23.707412,40.870825,0.000000,1571.493323,96.317908,86.855097,9.462811,13.940708,122.836835,0.000000,0.000000,0.000000,0.000000,0.000000,60.010038,308.340038,0.582398,0.139366,0.000000,0.000000,0.000000,459.933372,0.511668,23.707412,13.940708,527.934724,1160.272584,56.495232,45.599529,23.682003,1567.722943,86.851774,14.074628,463.199533,0.012132,60.006089,0.582464,0.146526,96.309901,2.479887,0.019664,0.017033,4.539534,0.024972,1.003667,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:48:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.274677,1161.054016,56.509912,45.594011,10.915901,23.770907,40.863202,0.000000,1574.254504,96.317667,86.853572,9.464095,14.053543,122.792671,0.000000,0.000000,0.000000,0.000000,0.000000,60.010048,308.340048,0.582571,-0.076171,0.000000,0.000000,0.000000,459.933381,0.511668,23.770907,14.053543,527.946640,1160.277830,56.495519,45.599618,23.683367,1567.730914,86.852261,14.076349,463.182367,0.012095,60.006000,0.582478,0.146846,96.310556,2.480540,0.019498,0.016962,4.549782,0.024127,1.032702,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:48:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.772008,1162.029419,56.511679,45.594688,10.916991,23.751575,40.865649,0.000000,1572.592627,96.317877,86.852547,9.465331,13.861213,122.797595,0.000000,0.000000,0.000000,0.000000,0.000000,60.004041,308.630041,0.582571,0.099415,0.000000,0.000000,0.000000,459.590041,0.511325,23.751575,13.861213,527.966312,1160.294890,56.495827,45.599699,23.684766,1567.757408,86.852728,14.075573,463.162719,0.012787,60.005900,0.582485,0.147450,96.311196,2.481975,0.019309,0.016902,4.564188,0.023297,1.066846,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:49:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.426026,1160.955945,56.515340,45.595383,10.919957,23.681805,40.879694,0.000000,1562.136438,96.317677,86.850999,9.466678,14.162417,122.988765,0.000000,0.000000,0.000000,0.000000,0.000000,60.004075,308.790075,0.583254,0.712039,0.000000,0.000000,0.000000,459.386742,0.510826,23.681805,14.162417,527.978065,1160.294231,56.496159,45.599781,23.685769,1567.747573,86.853179,14.077179,463.142015,0.013089,60.005806,0.582501,0.148807,96.311828,2.481646,0.019122,0.016845,4.569337,0.022454,1.102528,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:49:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.856945,1159.201208,56.516793,45.595397,10.921396,23.723214,40.862783,0.000000,1558.523743,96.317568,86.850552,9.467016,14.008946,122.959882,0.000000,0.000000,0.000000,0.000000,0.000000,60.004013,308.790013,0.583882,0.862453,0.000000,0.000000,0.000000,459.386680,0.510826,23.723214,14.008946,527.973912,1160.253258,56.496516,45.599857,23.686925,1567.679533,86.853601,14.076414,463.120885,0.013130,60.005733,0.582535,0.151375,96.312431,2.437844,0.018901,0.016793,4.615022,0.021669,1.137493,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:49:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.405561,1156.109753,56.519116,45.595227,10.923890,23.727349,40.857423,0.000000,1561.517126,96.318044,86.849754,9.468290,13.767933,122.847585,0.000000,0.000000,0.000000,0.000000,0.000000,60.004002,308.830002,0.585565,0.414261,0.000000,0.000000,0.000000,459.296668,0.508749,23.727349,13.767933,527.963238,1160.199297,56.496894,45.599932,23.688164,1567.659921,86.854005,14.074958,463.098978,0.013256,60.005672,0.582577,0.149811,96.313022,2.421318,0.018665,0.016743,4.633733,0.020899,1.172617,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:49:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.420651,1158.272205,56.520077,45.594905,10.925172,23.883608,40.916860,0.000000,1561.537756,96.319890,86.849818,9.470072,13.908605,122.964825,0.000000,0.000000,0.000000,0.000000,0.000000,60.005095,308.880095,0.584534,0.585002,0.000000,0.000000,0.000000,459.256762,0.510971,23.883608,13.908605,527.964505,1160.169019,56.497280,45.600003,23.690075,1567.639535,86.854399,14.074201,463.076571,0.013316,60.005606,0.582606,0.150131,96.313615,2.411071,0.018419,0.016694,4.652618,0.020130,1.206977,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:49:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.387271,1157.993506,56.520297,45.593877,10.926421,23.994967,40.899298,0.000000,1566.678088,96.324601,86.851797,9.472804,14.115961,122.923934,0.000000,0.000000,0.000000,0.000000,0.000000,60.008000,308.960000,0.584723,0.196455,0.000000,0.000000,0.000000,459.396667,0.510815,23.994967,14.115961,527.972977,1160.153793,56.497669,45.600073,23.691822,1567.630846,86.854761,14.074042,463.054164,0.013269,60.005540,0.582628,0.150584,96.314190,2.416426,0.018158,0.016645,4.658671,0.019450,1.239980,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:49:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.696371,1160.775330,56.520026,45.592787,10.927239,24.018408,40.901165,0.000000,1567.653540,96.328426,86.854249,9.474177,13.908807,122.833111,0.000000,0.000000,0.000000,0.000000,0.000000,60.008050,308.960050,0.583278,0.338809,0.000000,0.000000,0.000000,459.396716,0.510815,24.018408,13.908807,527.980290,1160.132519,56.498055,45.600134,23.694245,1567.622790,86.855133,14.072994,463.032164,0.013222,60.005473,0.582651,0.150458,96.314796,2.393771,0.017886,0.016597,4.657363,0.018781,1.269363,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:49:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.185573,1158.793518,56.519749,45.591521,10.928228,23.979908,40.861324,0.000000,1567.968372,96.332074,86.856735,9.475339,13.987875,122.849629,0.000000,0.000000,0.000000,0.000000,0.000000,60.008081,308.930081,0.583784,0.231439,0.000000,0.000000,0.000000,459.466748,0.508561,23.979908,13.987875,527.990718,1160.116634,56.498436,45.600190,23.697685,1567.639448,86.855494,14.073136,463.010497,0.013176,60.005418,0.582671,0.149363,96.315401,2.393114,0.017609,0.016551,4.653182,0.018170,1.296612,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:49:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.984586,1158.829626,56.519463,45.588591,10.930872,23.919529,40.833047,0.000000,1565.372388,96.339369,86.862357,9.477012,13.916038,122.956155,0.000000,0.000000,0.000000,0.000000,0.000000,60.012024,308.920024,0.583987,0.335869,0.000000,0.000000,0.000000,459.490024,0.509260,23.919529,13.916038,527.997723,1160.097080,56.498814,45.600237,23.700847,1567.684894,86.855852,14.074666,462.988756,0.013129,60.005389,0.582695,0.145774,96.316006,2.404472,0.017328,0.016511,4.621692,0.017578,1.322812,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:49:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.048330,1161.038538,56.518853,45.586841,10.932012,24.031322,40.851218,0.000000,1562.363525,96.343290,86.865775,9.477515,13.841415,123.003643,0.000000,0.000000,0.000000,0.000000,0.000000,60.012058,308.920058,0.582815,0.697979,0.000000,0.000000,0.000000,459.490058,0.509260,24.031322,13.841415,528.016213,1160.104563,56.499185,45.600262,23.704161,1567.692263,86.856240,14.077081,462.966978,0.013083,60.005373,0.582707,0.146375,96.316648,2.405299,0.017034,0.016488,4.612081,0.017009,1.347868,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:49:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.783692,1160.734045,56.517965,45.585442,10.932522,24.078286,40.870210,0.000000,1566.249756,96.346544,86.868496,9.478048,14.600187,122.928497,0.000000,0.000000,0.000000,0.000000,0.000000,60.013022,308.960022,0.583181,0.386936,0.000000,0.000000,0.000000,459.526689,0.510670,24.078286,14.600187,528.043282,1160.127100,56.499557,45.600268,23.708150,1567.738024,86.856615,14.081024,462.945200,0.013036,60.005372,0.582711,0.145999,96.317272,2.391977,0.016705,0.016482,4.556028,0.016521,1.371534,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:49:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.970359,1158.607703,56.515607,45.582949,10.932658,24.003756,40.939156,0.000000,1568.190320,96.354565,86.874258,9.480306,14.268638,122.928493,0.000000,0.000000,0.000000,0.000000,0.000000,60.012036,309.050036,0.584248,0.121673,0.000000,0.000000,0.000000,459.523369,0.505596,24.003756,14.268638,528.063806,1160.132633,56.499919,45.600257,23.711528,1567.775612,86.857008,14.083018,462.923423,0.012990,60.005372,0.582722,0.145062,96.317921,2.387513,0.016341,0.016492,4.533686,0.016074,1.394455,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:49:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.383304,1159.495410,56.514972,45.582158,10.932814,23.980957,40.922447,0.000000,1570.394055,96.358042,86.876715,9.481327,14.070467,122.961535,0.000000,0.000000,0.000000,0.000000,0.000000,60.012084,309.050084,0.583793,0.039959,0.000000,0.000000,0.000000,459.523417,0.505596,23.980957,14.070467,528.087052,1160.142898,56.500279,45.600232,23.714112,1567.811624,86.857388,14.084460,462.901182,0.012943,60.005356,0.582731,0.144700,96.318557,2.380733,0.015948,0.016516,4.528566,0.015723,1.416530,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:50:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.218310,1159.082520,56.514193,45.580895,10.933297,24.015320,40.817566,0.000000,1567.865137,96.362378,86.880783,9.481595,14.125888,122.848809,0.000000,0.000000,0.000000,0.000000,0.000000,60.002036,309.020036,0.583918,0.172135,0.000000,0.000000,0.000000,459.480036,0.502742,24.015320,14.125888,528.110500,1160.153850,56.500629,45.600199,23.716772,1567.881871,86.857749,14.085650,462.878887,0.012895,60.005334,0.582741,0.142208,96.319165,2.374840,0.015559,0.016548,4.461621,0.015463,1.438050,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:50:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.743687,1158.029651,56.513395,45.579974,10.933421,23.971951,40.819201,0.000000,1564.825317,96.364220,86.883745,9.480475,13.968770,122.837232,0.000000,0.000000,0.000000,0.000000,0.000000,60.002028,309.020028,0.584442,0.300475,0.000000,0.000000,0.000000,459.480028,0.502742,23.971951,13.968770,528.129678,1160.154595,56.500963,45.600158,23.719530,1567.923676,86.858121,14.083863,462.856312,0.012847,60.005262,0.582754,0.140795,96.319762,2.374148,0.015176,0.016589,4.396703,0.015277,1.459296,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:50:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.705482,1158.009009,56.512310,45.579487,10.932823,23.997342,40.851199,0.000000,1567.127124,96.365083,86.886011,9.479073,13.853059,122.971833,0.000000,0.000000,0.000000,0.000000,0.000000,59.992055,308.980055,0.584409,0.162097,0.000000,0.000000,0.000000,459.443388,0.501331,23.997342,13.853059,528.141702,1160.140345,56.501282,45.600116,23.722098,1567.916135,86.858479,14.083264,462.833424,0.012798,60.005134,0.582775,0.141546,96.320326,2.383067,0.014817,0.016632,4.398991,0.015144,1.480252,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:50:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.486878,1160.414038,56.511610,45.579490,10.932120,24.007058,40.866901,0.000000,1566.776184,96.365499,86.887086,9.478413,13.781230,122.887617,0.000000,0.000000,0.000000,0.000000,0.000000,59.992051,308.980051,0.583546,0.304446,0.000000,0.000000,0.000000,459.443384,0.501331,24.007058,13.781230,528.154536,1160.133062,56.501571,45.600072,23.724041,1567.936750,86.858828,14.084155,462.810627,0.012749,60.004979,0.582795,0.141213,96.320857,2.382167,0.014504,0.016676,4.385658,0.015068,1.500661,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:50:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.530624,1160.114709,56.509528,45.579523,10.930006,24.027814,40.823351,0.000000,1569.671497,96.366308,86.889597,9.476711,14.110822,122.784404,0.000000,0.000000,0.000000,0.000000,0.000000,59.986044,308.900044,0.583347,0.151782,0.000000,0.000000,0.000000,459.406711,0.495567,24.027814,14.110822,528.170093,1160.134897,56.501830,45.600026,23.727319,1567.976346,86.859179,14.080595,462.787830,0.012701,60.004823,0.582811,0.140392,96.321370,2.382444,0.014231,0.016721,4.371568,0.015038,1.520453,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:50:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.428189,1157.312280,56.508037,45.579508,10.928529,23.951936,40.793199,0.000000,1569.072815,96.366903,86.891217,9.475686,14.510171,122.836829,0.000000,0.000000,0.000000,0.000000,0.000000,59.986027,308.900027,0.584564,-0.028760,0.000000,0.000000,0.000000,459.406694,0.495567,23.951936,14.510171,528.182576,1160.130453,56.502053,45.599978,23.730491,1567.969895,86.859528,14.082296,462.765219,0.012653,60.004634,0.582827,0.141762,96.321868,2.386980,0.014009,0.016768,4.369074,0.015048,1.540285,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:50:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.024671,1157.498071,56.505649,45.579421,10.926228,24.051743,40.817965,0.000000,1567.447119,96.368217,86.894591,9.473627,14.237353,122.870679,0.000000,0.000000,0.000000,0.000000,0.000000,59.987047,308.890047,0.584992,0.106420,0.000000,0.000000,0.000000,459.370047,0.491978,24.051743,14.237353,528.188098,1160.118612,56.502242,45.599926,23.733878,1567.934456,86.859887,14.082741,462.742571,0.012604,60.004456,0.582849,0.144420,96.322356,2.394753,0.013825,0.016818,4.347123,0.015109,1.560053,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:50:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.733646,1163.335193,56.503323,45.578825,10.924498,24.177381,40.842963,0.000000,1570.615979,96.369753,86.899134,9.470619,13.817883,122.960292,0.000000,0.000000,0.000000,0.000000,0.000000,59.991080,308.910080,0.582044,0.356796,0.000000,0.000000,0.000000,459.376747,0.491245,24.177381,13.817883,528.200367,1160.122569,56.502390,45.599864,23.737551,1567.922127,86.860258,14.080857,462.720016,0.012556,60.004323,0.582863,0.146926,96.322836,2.399498,0.013691,0.016875,4.336280,0.015249,1.579194,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:50:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.818318,1163.639697,56.500951,45.577575,10.923376,24.061053,40.824798,0.000000,1564.066675,96.371446,86.903408,9.468038,14.004714,122.986307,0.000000,0.000000,0.000000,0.000000,0.000000,59.997013,308.890013,0.581913,0.811019,0.000000,0.000000,0.000000,459.400013,0.489769,24.061053,14.004714,528.216700,1160.137823,56.502511,45.599792,23.740964,1567.888667,86.860633,14.079645,462.697738,0.012509,60.004228,0.582871,0.151334,96.323316,2.418852,0.013586,0.016941,4.326951,0.015445,1.597816,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:50:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.437558,1162.695215,56.499149,45.576770,10.922379,23.989096,40.810746,0.000000,1560.108179,96.372839,86.905984,9.466855,14.031641,122.982578,0.000000,0.000000,0.000000,0.000000,0.000000,59.997009,308.890009,0.582331,0.929666,0.000000,0.000000,0.000000,459.400009,0.489769,23.989096,14.031641,528.234638,1160.159929,56.502592,45.599705,23.743497,1567.824556,86.861002,14.076497,462.675552,0.012461,60.004161,0.582877,0.157980,96.323797,2.425667,0.013525,0.017018,4.337346,0.015715,1.615727,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:50:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.180622,1162.318457,56.496614,45.575805,10.920810,23.910239,40.819214,0.000000,1559.540479,96.375708,86.909396,9.466312,13.873201,122.867387,0.000000,0.000000,0.000000,0.000000,0.000000,60.005048,308.860048,0.582556,1.091572,0.000000,0.000000,0.000000,459.416715,0.486849,23.910239,13.873201,528.248666,1160.174752,56.502642,45.599604,23.745262,1567.724203,86.861360,14.074055,462.653460,0.012414,60.004139,0.582886,0.165925,96.324289,2.431726,0.013488,0.017105,4.345432,0.016065,1.632953,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:50:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.202636,1158.272217,56.495026,45.575121,10.919905,23.769341,40.845637,0.000000,1564.587915,96.380357,86.911806,9.468552,14.587071,122.851282,0.000000,0.000000,0.000000,0.000000,0.000000,60.003096,308.900096,0.584814,0.336398,0.000000,0.000000,0.000000,459.390096,0.487603,23.769341,14.587071,528.255753,1160.175211,56.502674,45.599492,23.747253,1567.661784,86.861701,14.075744,462.630627,0.012365,60.004134,0.582902,0.170705,96.324791,2.431907,0.013464,0.017197,4.326017,0.016460,1.649326,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:51:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.414295,1154.355017,56.494567,45.574705,10.919862,23.851200,40.827475,0.000000,1568.123206,96.384929,86.913539,9.471390,13.989534,122.873170,0.000000,0.000000,0.000000,0.000000,0.000000,59.999040,308.940040,0.586876,-0.197364,0.000000,0.000000,0.000000,459.356707,0.489090,23.851200,13.989534,528.252014,1160.152158,56.502690,45.599368,23.749509,1567.650057,86.862017,14.075434,462.606923,0.012315,60.004122,0.582929,0.169189,96.325320,2.462535,0.013453,0.017295,4.322990,0.016898,1.665082,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:51:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.685151,1157.436133,56.494923,45.574548,10.920375,23.831693,40.781646,0.000000,1571.761719,96.388335,86.915079,9.473255,13.632082,122.858720,0.000000,0.000000,0.000000,0.000000,0.000000,59.992072,308.960072,0.585501,-0.242294,0.000000,0.000000,0.000000,459.363405,0.490534,23.831693,13.632082,528.242201,1160.119788,56.502701,45.599241,23.751555,1567.633198,86.862318,14.073257,462.582256,0.012262,60.004094,0.582963,0.167188,96.325854,2.497464,0.013445,0.017392,4.309747,0.017337,1.680177,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:51:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.443694,1158.700574,56.495419,45.574569,10.920850,23.820634,40.795877,0.000000,1570.956592,96.389912,86.916017,9.473895,13.773171,122.852927,0.000000,0.000000,0.000000,0.000000,0.000000,59.992005,308.960005,0.584660,-0.070733,0.000000,0.000000,0.000000,459.363338,0.490534,23.820634,13.773171,528.244151,1160.108921,56.502714,45.599111,23.753562,1567.640194,86.862611,14.069310,462.556144,0.012206,60.004033,0.582985,0.165051,96.326398,2.499370,0.013437,0.017489,4.314136,0.017792,1.693498,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:51:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.784723,1159.330237,56.497041,45.575075,10.921966,23.909837,40.832439,0.000000,1566.745239,96.392680,86.917844,9.474835,14.381883,122.837257,0.000000,0.000000,0.000000,0.000000,0.000000,59.989052,308.920052,0.584208,0.233916,0.000000,0.000000,0.000000,459.350052,0.492000,23.909837,14.381883,528.249118,1160.106999,56.502728,45.598983,23.755068,1567.641197,86.862896,14.070872,462.529959,0.012150,60.003955,0.583002,0.163272,96.326946,2.499837,0.013429,0.017581,4.313905,0.018261,1.706452,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:51:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.164109,1157.978064,56.497503,45.575615,10.921888,23.896836,40.823153,0.000000,1565.408533,96.394239,86.918299,9.475940,14.009881,122.874833,0.000000,0.000000,0.000000,0.000000,0.000000,59.989083,308.920083,0.584894,0.211840,0.000000,0.000000,0.000000,459.350083,0.491999,23.896836,14.009881,528.263891,1160.126210,56.502728,45.598858,23.755927,1567.625743,86.863161,14.073522,462.503774,0.012094,60.003877,0.583009,0.164246,96.327492,2.469769,0.013429,0.017666,4.316909,0.018714,1.718907,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:51:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.151875,1160.326294,56.497439,45.577269,10.920171,23.919630,40.842541,0.000000,1561.527454,96.397370,86.920243,9.477127,14.630838,123.020151,0.000000,0.000000,0.000000,0.000000,0.000000,59.993058,308.980058,0.583916,0.602462,0.000000,0.000000,0.000000,459.280058,0.489897,23.919630,14.630838,528.278537,1160.146768,56.502722,45.598743,23.756844,1567.588641,86.863434,14.078616,462.475941,0.012035,60.003783,0.583016,0.166508,96.328049,2.454311,0.013432,0.017741,4.347090,0.019178,1.729860,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:51:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.836292,1159.758606,56.497226,45.578226,10.919001,23.949673,40.867526,0.000000,1565.093701,96.398849,86.921702,9.477148,14.468167,122.952031,0.000000,0.000000,0.000000,0.000000,0.000000,59.999044,308.980044,0.584264,0.325510,0.000000,0.000000,0.000000,459.243378,0.490662,23.949673,14.468167,528.273644,1160.126066,56.502709,45.598636,23.758473,1567.584656,86.863720,14.082180,462.447774,0.011975,60.003733,0.583046,0.163641,96.328608,2.441680,0.013436,0.017806,4.349057,0.019658,1.740418,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:51:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.460285,1159.201221,56.497148,45.579095,10.918053,23.940380,40.855756,0.000000,1566.977454,96.400596,86.922880,9.477716,14.121756,122.904960,0.000000,0.000000,0.000000,0.000000,0.000000,59.999026,308.980026,0.584680,0.152750,0.000000,0.000000,0.000000,459.243359,0.490662,23.940380,14.121756,528.268614,1160.106569,56.502691,45.598530,23.760353,1567.557217,86.864020,14.083918,462.419385,0.011914,60.003744,0.583075,0.162612,96.329154,2.434929,0.013441,0.017866,4.337138,0.020143,1.750806,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:51:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.893227,1160.439880,56.497570,45.580386,10.917184,23.942451,40.852046,0.000000,1565.300134,96.404169,86.924748,9.479421,13.995938,123.019748,0.000000,0.000000,0.000000,0.000000,0.000000,60.004098,308.950098,0.584145,0.289566,0.000000,0.000000,0.000000,459.240098,0.492117,23.942451,13.995938,528.272270,1160.107515,56.502672,45.598426,23.762377,1567.531957,86.864333,14.085137,462.390885,0.011853,60.003800,0.583095,0.162739,96.329713,2.435025,0.013446,0.017917,4.336968,0.020643,1.760601,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:51:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.215835,1160.852759,56.498129,45.581585,10.916544,23.981157,40.831813,0.000000,1566.162024,96.407211,86.928638,9.478573,14.564680,122.926434,0.000000,0.000000,0.000000,0.000000,0.000000,60.010048,308.960048,0.583807,0.302082,0.000000,0.000000,0.000000,459.206715,0.493605,23.981157,14.564680,528.286510,1160.129708,56.502653,45.598322,23.763881,1567.535225,86.864674,14.088576,462.362200,0.011792,60.003900,0.583104,0.163022,96.330281,2.423421,0.013450,0.017960,4.335706,0.021192,1.770211,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:51:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.732394,1164.145447,56.498282,45.582676,10.915606,24.057230,40.837180,0.000000,1569.573450,96.408885,86.932442,9.476443,14.331608,122.949968,0.000000,0.000000,0.000000,0.000000,0.000000,60.017075,309.040075,0.582290,0.336587,0.000000,0.000000,0.000000,459.020075,0.498889,24.057230,14.331608,528.307020,1160.165290,56.502633,45.598212,23.765766,1567.597875,86.865048,14.092998,462.333515,0.011731,60.004000,0.583106,0.161123,96.330845,2.427088,0.013454,0.017997,4.282614,0.021775,1.779304,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:51:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.627272,1163.639661,56.498589,45.583300,10.915288,23.987755,40.867313,0.000000,1566.734900,96.410205,86.933352,9.476853,13.735296,123.003635,0.000000,0.000000,0.000000,0.000000,0.000000,60.017005,309.040005,0.582405,0.450378,0.000000,0.000000,0.000000,459.020005,0.498889,23.987755,13.735296,528.321768,1160.184500,56.502620,45.598099,23.767911,1567.649685,86.865435,14.090517,462.303848,0.012057,60.004122,0.583116,0.158543,96.331412,2.440864,0.013457,0.018026,4.214532,0.022362,1.789814,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:52:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.821662,1157.972900,56.499728,45.584859,10.914869,23.876789,40.801248,0.000000,1564.169861,96.414093,86.935390,9.478703,14.454119,122.924770,0.000000,0.000000,0.000000,0.000000,0.000000,60.011033,309.060033,0.585539,0.206937,0.000000,0.000000,0.000000,458.853367,0.508514,23.876789,14.454119,528.323930,1160.176386,56.502626,45.597984,23.768715,1567.659463,86.865839,14.095039,462.273737,0.012252,60.004244,0.583141,0.157053,96.331989,2.445798,0.013455,0.018044,4.204337,0.022961,1.800923,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:52:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.101113,1158.592249,56.500189,45.585377,10.914812,23.947609,40.794033,0.000000,1564.562109,96.415576,86.935933,9.479643,14.631669,122.920239,0.000000,0.000000,0.000000,0.000000,0.000000,60.011083,309.060083,0.585229,0.215660,0.000000,0.000000,0.000000,458.853417,0.508514,23.947609,14.631669,528.330963,1160.180085,56.502641,45.597865,23.769676,1567.669957,86.866248,14.099404,462.243052,0.012381,60.004366,0.583160,0.156438,96.332566,2.442878,0.013451,0.018057,4.194167,0.023546,1.811912,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:52:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.331847,1161.286267,56.502168,45.587293,10.914875,23.848829,40.870005,0.000000,1564.603418,96.421214,86.937823,9.483391,14.449384,123.107689,0.000000,0.000000,0.000000,0.000000,0.000000,60.013065,309.060065,0.583868,0.374773,0.000000,0.000000,0.000000,458.723398,0.517378,23.848829,14.449384,528.343652,1160.191726,56.502668,45.597741,23.770962,1567.666717,86.866663,14.103221,462.211645,0.012509,60.004510,0.583174,0.157648,96.333141,2.436990,0.013443,0.018059,4.196293,0.024122,1.822582,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:52:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.041232,1160.610144,56.503638,45.588396,10.915241,23.872561,40.839649,0.000000,1566.456201,96.424030,86.939082,9.484949,14.531229,122.982990,0.000000,0.000000,0.000000,0.000000,0.000000,60.013067,309.060067,0.584189,0.192059,0.000000,0.000000,0.000000,458.723401,0.517378,23.872561,14.531229,528.352235,1160.193045,56.502711,45.597619,23.772021,1567.650546,86.867092,14.105413,462.179552,0.012613,60.004671,0.583191,0.158980,96.333735,2.437323,0.013432,0.018050,4.198412,0.024710,1.832892,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:52:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.490206,1159.325049,56.505533,45.589569,10.915964,23.917977,40.847080,0.000000,1566.440710,96.426958,86.940057,9.486901,13.953709,122.968126,0.000000,0.000000,0.000000,0.000000,0.000000,60.021092,309.080092,0.584836,0.091426,0.000000,0.000000,0.000000,458.623426,0.515310,23.917977,13.953709,528.356263,1160.180973,56.502756,45.597490,23.773930,1567.636783,86.867530,14.104249,462.147460,0.012544,60.004833,0.583214,0.159558,96.334333,2.433967,0.013423,0.018030,4.196439,0.025285,1.842582,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:52:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.498902,1159.273450,56.507225,45.590591,10.916634,23.972890,40.900548,0.000000,1563.664099,96.429305,86.941302,9.488003,13.493036,123.028407,0.000000,0.000000,0.000000,0.000000,0.000000,60.021017,309.080017,0.584826,0.266407,0.000000,0.000000,0.000000,458.623350,0.515310,23.972890,13.493036,528.358213,1160.166092,56.502817,45.597371,23.776204,1567.601115,86.867979,14.099077,462.114422,0.012669,60.005021,0.583239,0.160884,96.334954,2.431265,0.013419,0.018004,4.202800,0.025870,1.852189,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:52:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.713134,1164.042261,56.510029,45.592561,10.917468,23.957630,40.857006,0.000000,1561.171375,96.432418,86.945031,9.487387,14.409857,122.885565,0.000000,0.000000,0.000000,0.000000,0.000000,60.024088,309.030088,0.582292,0.776743,0.000000,0.000000,0.000000,458.626754,0.513853,23.957630,14.409857,528.371592,1160.177389,56.502873,45.597247,23.777937,1567.561605,86.868456,14.098916,462.081663,0.012599,60.005221,0.583250,0.164521,96.335595,2.441827,0.013425,0.017963,4.228628,0.026472,1.861525,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:52:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.394435,1165.533777,56.511150,45.593652,10.917498,23.933373,40.871044,0.000000,1560.804907,96.434080,86.946842,9.487238,14.093589,122.949562,0.000000,0.000000,0.000000,0.000000,0.000000,60.024071,309.030071,0.581546,0.915543,0.000000,0.000000,0.000000,458.626737,0.513853,23.933373,14.093589,528.386129,1160.190263,56.502926,45.597122,23.778539,1567.493394,86.868961,14.096084,462.048848,0.012529,60.005416,0.583260,0.170220,96.336260,2.463948,0.013439,0.017909,4.238084,0.027092,1.870106,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:52:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.066357,1162.695227,56.512164,45.595360,10.916803,23.984775,40.887351,0.000000,1568.019983,96.437818,86.950578,9.487240,14.225503,122.936762,0.000000,0.000000,0.000000,0.000000,0.000000,60.018095,309.080095,0.583097,0.238810,0.000000,0.000000,0.000000,458.686762,0.513786,23.984775,14.225503,528.395625,1160.192499,56.502974,45.596995,23.779558,1567.475904,86.869491,14.095475,462.016071,0.012459,60.005588,0.583274,0.171743,96.336956,2.467089,0.013456,0.017841,4.231380,0.027736,1.877654,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:52:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.653585,1159.665723,56.512371,45.596220,10.916151,24.005326,40.873737,0.000000,1571.637854,96.439767,86.953280,9.486488,14.599069,122.984253,0.000000,0.000000,0.000000,0.000000,0.000000,60.018057,309.080057,0.584655,-0.215691,0.000000,0.000000,0.000000,458.686723,0.513786,24.005326,14.599069,528.407915,1160.200212,56.502996,45.596846,23.782383,1567.487775,86.870042,14.099207,461.983737,0.012389,60.005738,0.583284,0.171662,96.337694,2.468641,0.013468,0.017738,4.231879,0.028371,1.884622,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:52:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.920322,1160.315991,56.512872,45.597332,10.915541,23.974664,40.889214,0.000000,1572.365540,96.442325,86.957261,9.485064,14.576768,123.041225,0.000000,0.000000,0.000000,0.000000,0.000000,60.018094,309.080094,0.584360,-0.203652,0.000000,0.000000,0.000000,458.686761,0.513786,23.974664,14.576768,528.413997,1160.195596,56.503012,45.596693,23.784698,1567.528861,86.870630,14.105299,461.951404,0.012320,60.005888,0.583302,0.168563,96.338471,2.467637,0.013478,0.017614,4.243183,0.029071,1.891009,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:52:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.186745,1158.612866,56.515001,45.598571,10.916430,24.043509,41.014107,0.000000,1574.873816,96.444917,86.962614,9.482304,14.486344,123.022643,0.000000,0.000000,0.000000,0.000000,0.000000,60.011039,309.240039,0.585475,-0.443684,0.000000,0.000000,0.000000,458.850039,0.516509,24.043509,14.486344,528.416640,1160.184644,56.503032,45.596536,23.787251,1567.601517,86.871247,14.110211,461.920459,0.012254,60.005994,0.583323,0.163624,96.339279,2.469494,0.013493,0.017470,4.259779,0.029820,1.896938,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:53:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.967625,1157.895459,56.517941,45.599272,10.918669,23.946786,40.875167,0.000000,1574.693152,96.445787,86.966153,9.479634,14.119699,123.063925,0.000000,0.000000,0.000000,0.000000,0.000000,60.008041,309.280041,0.585794,-0.435662,0.000000,0.000000,0.000000,458.910041,0.518620,23.946786,14.119699,528.428971,1160.191496,56.503052,45.596355,23.790662,1567.701927,86.871880,14.112837,461.890348,0.012190,60.006082,0.583334,0.157443,96.340117,2.463875,0.013509,0.017275,4.204661,0.030551,1.902442,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:53:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.873706,1157.575476,56.519343,45.599596,10.919747,23.885467,40.855342,0.000000,1575.106030,96.445893,86.967678,9.478215,14.138169,122.959047,0.000000,0.000000,0.000000,0.000000,0.000000,60.008024,309.280024,0.585898,-0.461215,0.000000,0.000000,0.000000,458.910024,0.518620,23.885467,14.138169,528.440275,1160.191840,56.503094,45.596166,23.792530,1567.800588,86.872537,14.112144,461.861015,0.012127,60.006149,0.583345,0.151574,96.340967,2.463504,0.013548,0.017051,4.168530,0.031327,1.907484,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:53:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.946870,1162.055261,56.521070,45.600694,10.920376,23.968974,40.919754,0.000000,1575.157642,96.445387,86.971103,9.474284,14.538666,122.990016,0.000000,0.000000,0.000000,0.000000,0.000000,60.003003,309.290003,0.583625,-0.090985,0.000000,0.000000,0.000000,459.013336,0.523587,23.968974,14.538666,528.458385,1160.205774,56.503146,45.595976,23.794660,1567.858821,86.873204,14.111652,461.832310,0.012066,60.006187,0.583349,0.149514,96.341816,2.465109,0.013598,0.016808,4.198248,0.032122,1.911262,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:53:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.520833,1163.288745,56.521937,45.602006,10.919931,23.995396,40.906127,0.000000,1574.264783,96.444770,86.973695,9.471075,14.218165,123.014372,0.000000,0.000000,0.000000,0.000000,0.000000,60.003055,309.290055,0.582993,0.070575,0.000000,0.000000,0.000000,459.013388,0.523587,23.995396,14.218165,528.482713,1160.232812,56.503208,45.595794,23.796969,1567.872784,86.873885,14.109127,461.803847,0.012005,60.006215,0.583346,0.151373,96.342656,2.472114,0.013658,0.016560,4.215411,0.032940,1.914898,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:53:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.797987,1161.822998,56.523927,45.604427,10.919500,23.916439,40.819015,0.000000,1572.711316,96.444025,86.976731,9.467294,14.039599,123.046170,0.000000,0.000000,0.000000,0.000000,0.000000,59.991043,309.280043,0.583770,0.120391,0.000000,0.000000,0.000000,459.036710,0.526465,23.916439,14.039599,528.506384,1160.258674,56.503282,45.595621,23.799114,1567.897586,86.874550,14.107964,461.775385,0.011944,60.006243,0.583342,0.152679,96.343469,2.470572,0.013727,0.016321,4.227078,0.033760,1.918102,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:53:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.118317,1160.305652,56.525449,45.605692,10.919757,24.031725,40.861944,0.000000,1573.408057,96.443439,86.978208,9.465231,14.188433,122.970602,0.000000,0.000000,0.000000,0.000000,0.000000,59.991037,309.280037,0.584520,-0.013593,0.000000,0.000000,0.000000,459.036704,0.526465,24.031725,14.188433,528.519581,1160.261972,56.503373,45.595471,23.801341,1567.926975,86.875214,14.107853,461.747662,0.011885,60.006182,0.583351,0.152199,96.344260,2.470235,0.013819,0.016100,4.246962,0.034611,1.921439,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:53:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.853707,1159.319910,56.526587,45.606610,10.919977,24.059700,40.836760,0.000000,1570.363062,96.442583,86.979235,9.463348,13.974665,122.987946,0.000000,0.000000,0.000000,0.000000,0.000000,59.993060,309.220060,0.584699,0.102251,0.000000,0.000000,0.000000,459.040060,0.525009,24.059700,13.974665,528.523301,1160.243736,56.503471,45.595341,23.803485,1567.947734,86.875860,14.106215,461.720088,0.011826,60.006121,0.583369,0.150556,96.345020,2.464971,0.013921,0.015913,4.249701,0.035456,1.924498,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
