Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,09:53:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.712111,1154.979492,56.528548,45.608313,10.920235,23.978063,40.916663,0.000000,1561.862915,96.440304,86.979839,9.460464,13.738197,123.188204,0.000000,0.000000,0.000000,0.000000,0.000000,59.994035,309.130035,0.586905,0.380989,0.000000,0.000000,0.000000,459.016702,0.526488,23.978063,13.738197,528.515055,1160.202735,56.503579,45.595234,23.805444,1567.893486,86.876492,14.103784,461.692829,0.011767,60.006054,0.583399,0.152325,96.345740,2.490822,0.014039,0.015760,4.258288,0.036285,1.927578,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:53:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.547099,1156.806494,56.529425,45.609150,10.920275,24.041035,40.913369,0.000000,1560.407507,96.439430,86.979700,9.459731,14.003379,123.078386,0.000000,0.000000,0.000000,0.000000,0.000000,59.994084,309.130084,0.585976,0.614787,0.000000,0.000000,0.000000,459.016751,0.526488,24.041035,14.003379,528.519971,1160.191610,56.503692,45.595140,23.808056,1567.829001,86.877112,14.104226,461.665459,0.011709,60.005982,0.583415,0.156963,96.346437,2.501531,0.014164,0.015626,4.283343,0.037085,1.930419,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:53:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.080715,1160.259229,56.529749,45.610318,10.919432,24.056302,40.886108,0.000000,1558.270874,96.439098,86.977957,9.461141,14.317055,122.964832,0.000000,0.000000,0.000000,0.000000,0.000000,59.997097,309.130097,0.584278,0.981760,0.000000,0.000000,0.000000,458.993431,0.527967,24.056302,14.317055,528.528863,1160.194908,56.503803,45.595063,23.810147,1567.756575,86.877705,14.106827,461.637663,0.011649,60.005910,0.583426,0.162556,96.347109,2.499973,0.014291,0.015519,4.335327,0.037853,1.932683,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:53:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.428646,1158.999939,56.529088,45.611264,10.917823,24.085922,40.886516,0.000000,1564.015063,96.440346,86.975550,9.464796,14.120210,123.090756,0.000000,0.000000,0.000000,0.000000,0.000000,59.997051,309.130051,0.584999,0.472468,0.000000,0.000000,0.000000,458.993384,0.527967,24.085922,14.120210,528.539039,1160.200155,56.503905,45.595004,23.812310,1567.725437,86.878256,14.108325,461.609866,0.011590,60.005838,0.583435,0.165509,96.347774,2.496446,0.014406,0.015436,4.341992,0.038548,1.934543,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:53:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.750094,1162.003662,56.529351,45.612516,10.916835,24.081188,40.873112,0.000000,1565.047266,96.442735,86.973397,9.469337,14.218696,122.964429,0.000000,0.000000,0.000000,0.000000,0.000000,60.016054,309.220054,0.583709,0.572842,0.000000,0.000000,0.000000,459.023387,0.527932,24.081188,14.218696,528.544264,1160.196627,56.504002,45.594960,23.814654,1567.719588,86.878770,14.109150,461.581996,0.011530,60.005749,0.583451,0.165718,96.348434,2.498306,0.014515,0.015375,4.345188,0.039209,1.935667,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:54:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.815335,1162.643604,56.530437,45.613401,10.917037,23.991900,40.877239,0.000000,1566.564600,96.444258,86.971405,9.472853,14.056019,123.015624,0.000000,0.000000,0.000000,0.000000,0.000000,60.020087,309.240087,0.583675,0.497236,0.000000,0.000000,0.000000,459.043420,0.527909,23.991900,14.056019,528.561446,1160.219737,56.504105,45.594926,23.816728,1567.719158,86.879254,14.107413,461.554033,0.011470,60.005682,0.583454,0.167142,96.349107,2.496908,0.014635,0.015328,4.345353,0.039818,1.936072,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:54:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.889314,1159.954724,56.532465,45.614108,10.918356,23.939969,40.861538,0.000000,1568.112878,96.446095,86.967194,9.478901,14.583980,123.017677,0.000000,0.000000,0.000000,0.000000,0.000000,60.021006,309.230006,0.584678,0.133581,0.000000,0.000000,0.000000,459.063339,0.530065,23.939969,14.583980,528.574969,1160.232296,56.504221,45.594898,23.818738,1567.720965,86.879705,14.109399,461.526162,0.011410,60.005648,0.583461,0.167336,96.349791,2.490804,0.014774,0.015288,4.345334,0.040357,1.935905,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:54:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.085402,1157.178101,56.533498,45.614540,10.918958,23.938620,40.869582,0.000000,1567.870312,96.447034,86.965204,9.481831,14.561574,123.013954,0.000000,0.000000,0.000000,0.000000,0.000000,60.021039,309.230039,0.585568,0.003180,0.000000,0.000000,0.000000,459.063373,0.530065,23.938620,14.561574,528.567379,1160.194362,56.504346,45.594871,23.819897,1567.725667,86.880131,14.112222,461.498459,0.011351,60.005648,0.583492,0.163616,96.350482,2.484996,0.014926,0.015250,4.345034,0.040852,1.935265,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:54:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.393278,1153.828601,56.535457,45.615829,10.919629,23.977528,40.864209,0.000000,1570.492102,96.448180,86.963126,9.485055,14.516874,122.991239,0.000000,0.000000,0.000000,0.000000,0.000000,60.022083,309.240083,0.587470,-0.441409,0.000000,0.000000,0.000000,459.083416,0.530042,23.977528,14.516874,528.562674,1160.164658,56.504481,45.594851,23.821706,1567.718728,86.880543,14.114195,461.470589,0.011291,60.005665,0.583520,0.161152,96.351173,2.528814,0.015097,0.015219,4.339579,0.041313,1.933712,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:54:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,526.502744,1154.468567,56.538322,45.617568,10.920754,24.016145,40.889613,0.000000,1575.348608,96.449044,86.961615,9.487429,14.274731,122.969783,0.000000,0.000000,0.000000,0.000000,0.000000,60.022023,309.240023,0.587347,-0.799072,0.000000,0.000000,0.000000,459.083357,0.530042,24.016145,14.274731,528.562256,1160.146651,56.504630,45.594839,23.823796,1567.719187,86.880945,14.116415,461.442718,0.011232,60.005682,0.583544,0.158560,96.351864,2.557767,0.015298,0.015199,4.340387,0.041748,1.931754,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:54:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.302474,1156.073657,56.541107,45.618943,10.922164,24.137427,40.885690,0.000000,1574.249292,96.449921,86.960744,9.489177,14.462797,122.754670,0.000000,0.000000,0.000000,0.000000,0.000000,60.023051,309.220051,0.586419,-0.619837,0.000000,0.000000,0.000000,459.086717,0.530764,24.137427,14.462797,528.561498,1160.127613,56.504786,45.594831,23.825562,1567.726269,86.881342,14.118686,461.414588,0.011171,60.005698,0.583566,0.155382,96.352557,2.579781,0.015518,0.015186,4.351609,0.042167,1.928925,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:54:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.291897,1156.073633,56.542576,45.619717,10.922860,24.076939,40.878669,0.000000,1574.527979,96.449984,86.961014,9.488970,14.377742,122.853761,0.000000,0.000000,0.000000,0.000000,0.000000,60.023017,309.180017,0.586355,-0.676117,0.000000,0.000000,0.000000,459.090017,0.531486,24.076939,14.377742,528.545246,1160.074856,56.504937,45.594826,23.827804,1567.728333,86.881745,14.121816,461.386292,0.011111,60.005721,0.583605,0.149715,96.353258,2.566628,0.015750,0.015179,4.355046,0.042579,1.925436,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:54:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.012432,1158.814136,56.544623,45.620880,10.923743,23.930582,40.871246,0.000000,1570.032764,96.448917,86.962655,9.486262,13.883635,123.040391,0.000000,0.000000,0.000000,0.000000,0.000000,60.022068,309.110068,0.585422,-0.283555,0.000000,0.000000,0.000000,459.103402,0.532197,23.930582,13.883635,528.540894,1160.049969,56.505084,45.594828,23.828254,1567.679246,86.882168,14.121002,461.357588,0.011103,60.005743,0.583630,0.149683,96.353961,2.569991,0.015992,0.015183,4.264234,0.043000,1.920911,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:54:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.980896,1161.626880,56.547075,45.621897,10.925178,24.039577,40.900349,0.000000,1568.453479,96.445908,86.965353,9.480555,14.404377,123.049883,0.000000,0.000000,0.000000,0.000000,0.000000,60.022040,309.190040,0.583398,0.269090,0.000000,0.000000,0.000000,459.096707,0.535109,24.039577,14.404377,528.552730,1160.062900,56.505229,45.594833,23.829470,1567.643090,86.882611,14.123471,461.328459,0.011167,60.005754,0.583636,0.151958,96.354661,2.568602,0.016245,0.015192,4.235976,0.043433,1.915077,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:54:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.754855,1158.808972,56.548707,45.622293,10.926413,24.112445,40.875364,0.000000,1572.411975,96.442962,86.966895,9.476067,14.273488,123.045749,0.000000,0.000000,0.000000,0.000000,0.000000,60.022016,309.190016,0.584751,-0.128236,0.000000,0.000000,0.000000,459.096683,0.535109,24.112445,14.273488,528.558150,1160.059115,56.505384,45.594840,23.831696,1567.653469,86.883073,14.126677,461.298663,0.011232,60.005771,0.583650,0.150334,96.355342,2.569509,0.016523,0.015204,4.244551,0.043883,1.907791,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:54:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.233394,1157.363879,56.549819,45.622533,10.927287,24.009329,40.895183,0.000000,1569.728259,96.441566,86.967480,9.474085,14.032365,123.026756,0.000000,0.000000,0.000000,0.000000,0.000000,60.020041,309.480041,0.585877,-0.065914,0.000000,0.000000,0.000000,459.080041,0.540211,24.009329,14.032365,528.557081,1160.040019,56.505520,45.594836,23.833675,1567.690284,86.883557,14.128624,461.268866,0.011298,60.005788,0.583671,0.145998,96.356035,2.569407,0.016781,0.015197,4.254597,0.044328,1.900006,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:54:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.724147,1156.388464,56.550726,45.622781,10.927945,24.020172,40.908813,0.000000,1571.384961,96.441078,86.967669,9.473409,14.049712,123.149387,0.000000,0.000000,0.000000,0.000000,0.000000,60.020034,309.480034,0.586443,-0.186785,0.000000,0.000000,0.000000,459.080034,0.540211,24.020172,14.049712,528.550360,1160.010773,56.505658,45.594829,23.835508,1567.727500,86.884054,14.129375,461.237848,0.011366,60.005826,0.583703,0.140995,96.356730,2.580883,0.017049,0.015182,4.257469,0.044767,1.889827,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:55:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.472766,1155.562671,56.553935,45.623383,10.930552,24.066192,40.919738,0.000000,1570.089539,96.440296,86.967194,9.473102,14.093254,123.100651,0.000000,0.000000,0.000000,0.000000,0.000000,60.023028,309.760028,0.587253,-0.135209,0.000000,0.000000,0.000000,459.093361,0.545278,24.066192,14.093254,528.541969,1159.976252,56.505806,45.594820,23.837487,1567.759011,86.884557,14.130165,461.206478,0.011434,60.005921,0.583738,0.136244,96.357425,2.603037,0.017343,0.015166,4.263577,0.045194,1.878366,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:55:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.656391,1157.921277,56.556130,45.623361,10.932769,24.111933,40.941430,0.000000,1571.493347,96.440190,86.966063,9.474127,13.797233,123.191500,0.000000,0.000000,0.000000,0.000000,0.000000,60.023080,309.760080,0.585938,-0.032790,0.000000,0.000000,0.000000,459.093414,0.545278,24.111933,13.797233,528.546679,1159.965758,56.505978,45.594796,23.839752,1567.757893,86.885062,14.126989,461.174811,0.011244,60.006027,0.583761,0.135705,96.358131,2.607514,0.017686,0.015115,4.262566,0.045595,1.865561,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:55:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.227728,1161.059155,56.558831,45.623196,10.935635,24.149192,40.871236,0.000000,1567.426465,96.439739,86.964708,9.475031,14.368761,123.207598,0.000000,0.000000,0.000000,0.000000,0.000000,60.025014,309.970014,0.584598,0.473510,0.000000,0.000000,0.000000,459.120014,0.553232,24.149192,14.368761,528.562160,1159.976653,56.506168,45.594765,23.841631,1567.706685,86.885564,14.126614,461.143848,0.010921,60.006176,0.583773,0.139649,96.358836,2.608637,0.018064,0.015051,4.206284,0.045974,1.853381,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:55:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.504282,1162.204919,56.559722,45.623243,10.936480,24.124325,40.857413,0.000000,1565.929773,96.439598,86.963760,9.475838,14.474880,123.189026,0.000000,0.000000,0.000000,0.000000,0.000000,60.025057,309.970057,0.584293,0.604582,0.000000,0.000000,0.000000,459.120057,0.553232,24.124325,14.474880,528.573822,1159.979549,56.506375,45.594726,23.843303,1567.703387,86.886070,14.126744,461.114015,0.010987,60.006382,0.583789,0.140434,96.359536,2.610832,0.018461,0.014968,4.207449,0.046331,1.842404,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:55:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.136009,1162.850061,56.561027,45.623526,10.937502,24.120719,40.841936,0.000000,1564.815015,96.440562,86.961396,9.479166,13.679264,123.196465,0.000000,0.000000,0.000000,0.000000,0.000000,60.025065,309.970065,0.583598,0.752542,0.000000,0.000000,0.000000,459.120065,0.553232,24.120719,13.679264,528.589963,1159.987263,56.506597,45.594687,23.844823,1567.690399,86.886568,14.124838,461.084181,0.010463,60.006588,0.583800,0.142456,96.360240,2.617278,0.018874,0.014883,4.212763,0.046657,1.830873,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:55:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.598925,1159.232153,56.561628,45.623829,10.937799,24.040183,40.805373,0.000000,1558.239880,96.442677,86.960155,9.482522,14.133823,123.125839,0.000000,0.000000,0.000000,0.000000,0.000000,60.021069,309.950069,0.585254,0.838690,0.000000,0.000000,0.000000,459.110069,0.557600,24.040183,14.133823,528.597853,1159.975106,56.506827,45.594648,23.845951,1567.632309,86.887065,14.126062,461.055960,0.010402,60.006810,0.583819,0.145457,96.360952,2.614628,0.019289,0.014797,4.259698,0.046964,1.822016,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:55:32.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.500245,1159.330212,56.560863,45.623941,10.936922,24.104593,40.809710,0.000000,1561.207434,96.446581,86.959631,9.486950,14.102135,122.987526,0.000000,0.000000,0.000000,0.000000,0.000000,60.018092,309.890092,0.585250,0.629984,0.000000,0.000000,0.000000,459.116758,0.559044,24.104593,14.102135,528.596384,1159.942534,56.507063,45.594608,23.847904,1567.563009,86.887574,14.130766,461.028644,0.010343,60.006999,0.583845,0.148068,96.361666,2.596905,0.019695,0.014708,4.304773,0.047255,1.814067,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:55:37.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.570427,1161.766199,56.559814,45.623769,10.936046,24.188601,40.831578,0.000000,1566.564551,96.449810,86.960068,9.489742,14.218863,123.126653,0.000000,0.000000,0.000000,0.000000,0.000000,60.018050,309.890050,0.584070,0.427782,0.000000,0.000000,0.000000,459.116717,0.559044,24.188601,14.218863,528.607553,1159.938663,56.507292,45.594569,23.850396,1567.525419,86.888097,14.132414,461.002200,0.010287,60.007138,0.583856,0.150574,96.362408,2.593644,0.020066,0.014621,4.283617,0.047534,1.806998,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:55:42.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.210368,1163.309375,56.558562,45.623409,10.935153,24.240435,40.821686,0.000000,1569.955359,96.453294,86.962041,9.491254,14.098423,123.197684,0.000000,0.000000,0.000000,0.000000,0.000000,60.015091,309.920091,0.583423,0.327411,0.000000,0.000000,0.000000,459.130091,0.561932,24.240435,14.098423,528.624323,1159.947723,56.507515,45.594538,23.853558,1567.525964,86.888650,14.131634,460.977515,0.010234,60.007227,0.583860,0.151925,96.363164,2.602589,0.020410,0.014552,4.283921,0.047813,1.802021,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:55:47.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.102356,1160.966284,56.555635,45.621719,10.933916,24.140513,40.863589,0.000000,1575.880188,96.458671,86.967501,9.491170,13.473108,123.133271,0.000000,0.000000,0.000000,0.000000,0.000000,60.016048,309.980048,0.584755,-0.241868,0.000000,0.000000,0.000000,459.216715,0.561100,24.140513,13.473108,528.635658,1159.946318,56.507735,45.594511,23.855944,1567.524072,86.889221,14.130203,460.954571,0.010184,60.007299,0.583869,0.152386,96.363931,2.601039,0.020735,0.014494,4.282089,0.048094,1.797974,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:55:52.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.910238,1160.646313,56.553377,45.620416,10.932961,24.252313,40.830571,0.000000,1573.098401,96.461173,86.970654,9.490520,14.069942,123.170031,0.000000,0.000000,0.000000,0.000000,0.000000,60.016043,309.980043,0.584967,-0.096362,0.000000,0.000000,0.000000,459.216709,0.561100,24.252313,14.069942,528.648211,1159.949731,56.507930,45.594479,23.857743,1567.541648,86.889840,14.135438,460.931626,0.010135,60.007371,0.583877,0.151848,96.364735,2.601555,0.020999,0.014430,4.298500,0.048422,1.793623,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:55:57.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.405517,1161.699170,56.551091,45.619283,10.931808,24.293096,40.868154,0.000000,1571.477869,96.463322,86.973462,9.489861,14.570572,123.328175,0.000000,0.000000,0.000000,0.000000,0.000000,60.018026,310.140026,0.584722,0.090456,0.000000,0.000000,0.000000,459.380026,0.557273,24.293096,14.570572,528.660148,1159.950792,56.508110,45.594449,23.860310,1567.573187,86.890485,14.142208,460.910237,0.010089,60.007416,0.583888,0.150546,96.365554,2.602233,0.021229,0.014372,4.306476,0.048758,1.789012,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:56:02.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.864439,1163.144214,56.545762,45.616655,10.929108,24.181404,40.802086,0.000000,1569.434094,96.468787,86.980556,9.488231,14.605866,123.030067,0.000000,0.000000,0.000000,0.000000,0.000000,60.014020,310.390020,0.584688,0.326295,0.000000,0.000000,0.000000,459.586686,0.551945,24.181404,14.605866,528.678220,1159.970175,56.508264,45.594412,23.862618,1567.612095,86.891173,14.148294,460.889997,0.010046,60.007465,0.583893,0.149814,96.366405,2.612067,0.021405,0.014306,4.294235,0.049142,1.784399,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:56:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.229073,1161.812683,56.543775,45.615243,10.928532,24.213295,40.811165,0.000000,1572.582275,96.471330,86.983624,9.487707,14.359474,123.073001,0.000000,0.000000,0.000000,0.000000,0.000000,60.014004,310.390004,0.585389,0.032438,0.000000,0.000000,0.000000,459.586671,0.551945,24.213295,14.359474,528.692153,1159.980698,56.508424,45.594383,23.865360,1567.639162,86.891893,14.147637,460.870996,0.010005,60.007510,0.583906,0.149428,96.367282,2.615671,0.021562,0.014259,4.310182,0.049542,1.779937,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:56:12.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.652200,1160.269556,56.542179,45.613799,10.928381,24.231869,40.820449,0.000000,1572.597766,96.473470,86.986072,9.487399,14.198445,123.109329,0.000000,0.000000,0.000000,0.000000,0.000000,60.013067,310.490067,0.586215,-0.086867,0.000000,0.000000,0.000000,459.680067,0.546032,24.231869,14.198445,528.709715,1159.996497,56.508596,45.594356,23.868688,1567.669840,86.892630,14.147502,460.852996,0.009966,60.007571,0.583916,0.149365,96.368165,2.608732,0.021708,0.014216,4.325772,0.049951,1.775476,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:56:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.016745,1159.036047,56.538883,45.609233,10.929650,24.262735,40.871030,0.000000,1571.477844,96.478595,86.992456,9.486139,14.558584,123.169614,0.000000,0.000000,0.000000,0.000000,0.000000,60.013084,310.600084,0.587127,-0.069533,0.000000,0.000000,0.000000,459.750084,0.543774,24.262735,14.558584,528.726080,1160.010976,56.508759,45.594315,23.872057,1567.694584,86.893391,14.149828,460.835903,0.009930,60.007659,0.583930,0.149396,96.369065,2.596982,0.021831,0.014157,4.340056,0.050392,1.771174,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:56:22.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.862062,1158.530273,56.538324,45.607103,10.931221,24.281631,40.865876,0.000000,1572.019751,96.480099,86.995175,9.484924,14.435036,123.192742,0.000000,0.000000,0.000000,0.000000,0.000000,60.013013,310.600013,0.587299,-0.114415,0.000000,0.000000,0.000000,459.750013,0.543774,24.281631,14.435036,528.740772,1160.020667,56.508933,45.594277,23.874668,1567.724375,86.894170,14.147454,460.818700,0.009893,60.007776,0.583944,0.149399,96.369970,2.588120,0.021941,0.014114,4.351287,0.050876,1.766567,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:56:27.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.582428,1159.691528,56.537919,45.602775,10.935144,24.140947,40.783305,0.000000,1571.348828,96.481535,86.999905,9.481630,14.090698,123.151048,0.000000,0.000000,0.000000,0.000000,0.000000,60.014095,310.530095,0.586368,0.081079,0.000000,0.000000,0.000000,459.863428,0.535666,24.140947,14.090698,528.752476,1160.023850,56.509117,45.594239,23.878018,1567.759211,86.894975,14.145661,460.802033,0.009857,60.007871,0.583962,0.148806,96.370875,2.586392,0.022046,0.014078,4.363212,0.051381,1.761471,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:56:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.273398,1161.012744,56.537355,45.600408,10.936948,24.200192,40.794655,0.000000,1568.092249,96.482011,87.001347,9.480663,14.386111,123.331886,0.000000,0.000000,0.000000,0.000000,0.000000,60.014096,310.530096,0.585604,0.405709,0.000000,0.000000,0.000000,459.863430,0.535666,24.200192,14.386111,528.769235,1160.035347,56.509300,45.594195,23.881410,1567.769648,86.895801,14.147340,460.785626,0.009822,60.007987,0.583974,0.150854,96.371778,2.586161,0.022144,0.014046,4.361741,0.051890,1.756347,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:56:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.695400,1159.567615,56.536548,45.597910,10.938638,24.310731,40.817768,0.000000,1564.216296,96.483537,87.002115,9.481422,13.820866,123.224939,0.000000,0.000000,0.000000,0.000000,0.000000,60.020089,310.500089,0.586186,0.559536,0.000000,0.000000,0.000000,459.886756,0.536364,24.310731,13.820866,528.793275,1160.065883,56.509470,45.594156,23.884083,1567.747713,86.896648,14.151209,460.769237,0.009786,60.008110,0.583978,0.156285,96.372682,2.557937,0.022237,0.014024,4.368648,0.052371,1.750887,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:56:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.044052,1160.161145,56.536423,45.596188,10.940236,24.362446,40.804970,0.000000,1562.642200,96.485397,87.002890,9.482507,14.054663,123.287285,0.000000,0.000000,0.000000,0.000000,0.000000,60.018079,310.440079,0.585687,0.702078,0.000000,0.000000,0.000000,459.893412,0.537806,24.362446,14.054663,528.815363,1160.093007,56.509635,45.594115,23.887089,1567.702009,86.897508,14.152490,460.752700,0.009751,60.008204,0.583983,0.162489,96.373595,2.527478,0.022326,0.014004,4.402657,0.052831,1.745045,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:56:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.181829,1162.447449,56.536677,45.594522,10.942155,24.295035,40.803103,0.000000,1566.977466,96.487218,87.003695,9.483523,14.727548,123.175798,0.000000,0.000000,0.000000,0.000000,0.000000,60.018069,310.440069,0.584433,0.585648,0.000000,0.000000,0.000000,459.893402,0.537806,24.295035,14.727548,528.844601,1160.134869,56.509798,45.594068,23.889494,1567.713048,86.898387,14.155811,460.736070,0.009715,60.008260,0.583980,0.166676,96.374527,2.503482,0.022416,0.013989,4.398309,0.053275,1.738847,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:56:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.032816,1159.717322,56.536818,45.592630,10.944187,24.321980,40.836139,0.000000,1569.547644,96.490306,87.002805,9.487501,14.794337,123.298017,0.000000,0.000000,0.000000,0.000000,0.000000,60.018082,310.450082,0.585719,0.193476,0.000000,0.000000,0.000000,459.830082,0.539330,24.321980,14.794337,528.860282,1160.144990,56.509953,45.594019,23.892878,1567.743153,86.899284,14.158955,460.719441,0.009679,60.008316,0.583991,0.167396,96.375472,2.499673,0.022506,0.013976,4.398826,0.053673,1.732465,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:56:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.025573,1160.119885,56.536835,45.592266,10.944569,24.317242,40.852664,0.000000,1568.505127,96.491280,87.002560,9.488720,14.953100,123.339316,0.000000,0.000000,0.000000,0.000000,0.000000,60.018004,310.450004,0.585726,0.212673,0.000000,0.000000,0.000000,459.830004,0.539330,24.317242,14.953100,528.867008,1160.141378,56.510096,45.593965,23.896394,1567.760472,86.900192,14.162889,460.702533,0.009643,60.008332,0.584012,0.167335,96.376433,2.499234,0.022595,0.013964,4.395637,0.054032,1.726166,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:57:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.984034,1163.789343,56.537761,45.591718,10.946043,24.228992,40.863195,0.000000,1566.368457,96.495498,87.003000,9.492498,14.628577,123.168385,0.000000,0.000000,0.000000,0.000000,0.000000,60.017013,310.460013,0.583589,0.661086,0.000000,0.000000,0.000000,459.810013,0.539353,24.228992,14.628577,528.886218,1160.162996,56.510233,45.593910,23.899045,1567.775323,86.901117,14.166525,460.685515,0.009606,60.008349,0.584020,0.169436,96.377431,2.513904,0.022688,0.013953,4.386330,0.054359,1.719733,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:57:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.697259,1160.847546,56.539306,45.592064,10.947242,24.207296,40.842945,0.000000,1564.711780,96.497843,87.001983,9.495860,14.614727,123.151025,0.000000,0.000000,0.000000,0.000000,0.000000,60.010045,310.530045,0.585136,0.525569,0.000000,0.000000,0.000000,459.536712,0.541125,24.207296,14.614727,528.905658,1160.188830,56.510375,45.593855,23.901198,1567.778592,86.902053,14.172197,460.667682,0.009568,60.008366,0.584029,0.172113,96.378448,2.502124,0.022787,0.013941,4.384060,0.054648,1.713552,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:57:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.620902,1160.465625,56.539893,45.592255,10.947638,24.192848,40.854508,0.000000,1564.030530,96.498697,87.001460,9.497237,14.489832,123.183231,0.000000,0.000000,0.000000,0.000000,0.000000,60.010036,310.530036,0.585220,0.529218,0.000000,0.000000,0.000000,459.536702,0.541125,24.192848,14.489832,528.927461,1160.213803,56.510525,45.593799,23.903427,1567.767496,86.902989,14.177255,460.649089,0.009528,60.008372,0.584035,0.175981,96.379479,2.482139,0.022892,0.013927,4.391038,0.054899,1.707522,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:57:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.709522,1158.540601,56.543009,45.594374,10.948635,24.052793,40.772359,0.000000,1565.470471,96.502520,87.000106,9.502414,14.231796,123.282750,0.000000,0.000000,0.000000,0.000000,0.000000,60.010075,310.560075,0.586284,0.254820,0.000000,0.000000,0.000000,459.423408,0.542709,24.052793,14.231796,528.939470,1160.215666,56.510699,45.593741,23.904071,1567.772370,86.903925,14.176680,460.630053,0.009487,60.008389,0.584051,0.177040,96.380540,2.481075,0.023017,0.013905,4.387381,0.055113,1.701940,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:57:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.501286,1155.908484,56.545032,45.596490,10.948542,24.098935,40.810553,0.000000,1567.328418,96.504048,87.000237,9.503812,14.191852,123.314958,0.000000,0.000000,0.000000,0.000000,0.000000,60.016028,310.760028,0.588002,-0.073234,0.000000,0.000000,0.000000,459.193361,0.549514,24.098935,14.191852,528.938412,1160.187166,56.510894,45.593689,23.905615,1567.774148,86.904855,14.174998,460.611016,0.009446,60.008406,0.584082,0.175980,96.381617,2.495567,0.023155,0.013878,4.387059,0.055317,1.696123,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:57:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,527.955468,1154.287927,56.547166,45.598466,10.948699,24.085207,40.826037,0.000000,1570.259863,96.505492,87.000749,9.504743,14.260288,123.222474,0.000000,0.000000,0.000000,0.000000,0.000000,60.016062,310.760062,0.588610,-0.315260,0.000000,0.000000,0.000000,459.193395,0.549514,24.085207,14.260288,528.932246,1160.142581,56.511109,45.593649,23.907245,1567.784470,86.905787,14.174596,460.590794,0.009403,60.008417,0.584118,0.173419,96.382706,2.528837,0.023311,0.013854,4.390728,0.055513,1.691171,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:57:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.307815,1159.758569,56.550319,45.600808,10.949511,24.191815,40.809503,0.000000,1570.951416,96.507748,87.001794,9.505955,14.553003,123.122952,0.000000,0.000000,0.000000,0.000000,0.000000,60.018034,311.010034,0.586471,-0.023351,0.000000,0.000000,0.000000,459.020034,0.557710,24.191815,14.553003,528.938272,1160.125521,56.511355,45.593609,23.909100,1567.784498,86.906708,14.174826,460.569756,0.009357,60.008439,0.584141,0.173391,96.383791,2.548655,0.023469,0.013827,4.390743,0.055712,1.686455,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:57:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.261662,1161.761035,56.552074,45.601771,10.950303,24.223908,40.786580,0.000000,1569.975989,96.509361,87.002927,9.506435,14.313213,123.310802,0.000000,0.000000,0.000000,0.000000,0.000000,60.019073,311.070073,0.585531,0.197362,0.000000,0.000000,0.000000,458.913407,0.560745,24.223908,14.313213,528.955569,1160.136445,56.511621,45.593580,23.910881,1567.807408,86.907621,14.175138,460.548497,0.009312,60.008488,0.584152,0.173552,96.384883,2.551375,0.023647,0.013805,4.396072,0.055922,1.681704,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:57:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.323948,1161.828149,56.553309,45.602352,10.950957,24.248805,40.796510,0.000000,1569.816028,96.510345,87.004347,9.505998,13.861232,123.485471,0.000000,0.000000,0.000000,0.000000,0.000000,60.019046,311.070046,0.585462,0.231333,0.000000,0.000000,0.000000,458.913379,0.560745,24.248805,13.861232,528.970494,1160.134524,56.511900,45.593563,23.912915,1567.833270,86.908535,14.172615,460.526645,0.009265,60.008566,0.584164,0.172846,96.385983,2.549962,0.023841,0.013792,4.394108,0.056152,1.677223,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:57:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.985843,1158.695435,56.555947,45.603030,10.952917,24.202257,40.786605,0.000000,1563.106714,96.511662,87.007501,9.504160,14.311071,123.355418,0.000000,0.000000,0.000000,0.000000,0.000000,60.018067,311.160067,0.587110,0.460284,0.000000,0.000000,0.000000,458.940067,0.564344,24.202257,14.311071,528.972723,1160.103615,56.512195,45.593561,23.914571,1567.838058,86.909444,14.172380,460.504904,0.009218,60.008649,0.584191,0.171467,96.387083,2.544977,0.024048,0.013790,4.392508,0.056413,1.672251,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:57:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.083444,1161.012744,56.556668,45.602974,10.953695,24.194938,40.769273,0.000000,1563.813782,96.513252,87.008431,9.504821,14.477781,123.294321,0.000000,0.000000,0.000000,0.000000,0.000000,60.018070,311.160070,0.585897,0.583173,0.000000,0.000000,0.000000,458.940070,0.564344,24.194938,14.477781,528.976639,1160.080017,56.512503,45.593566,23.915702,1567.869626,86.910350,14.173112,460.483163,0.009171,60.008732,0.584216,0.168696,96.388188,2.516429,0.024261,0.013794,4.342493,0.056688,1.666978,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:57:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.198926,1159.056702,56.556564,45.602658,10.953906,24.241995,40.796307,0.000000,1569.361853,96.516541,87.010190,9.506351,13.973538,123.231969,0.000000,0.000000,0.000000,0.000000,0.000000,60.019046,311.590046,0.587685,0.092042,0.000000,0.000000,0.000000,458.936712,0.565801,24.241995,13.973538,528.979202,1160.053610,56.512818,45.593578,23.917565,1567.931501,86.911246,14.173139,460.461108,0.009163,60.008816,0.584245,0.163703,96.389292,2.498514,0.024465,0.013801,4.276483,0.056973,1.660897,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:58:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.313478,1157.090344,56.556439,45.602243,10.954196,24.123695,40.760170,0.000000,1570.357910,96.519453,87.011713,9.507740,14.149829,123.250538,0.000000,0.000000,0.000000,0.000000,0.000000,60.016032,311.700032,0.588876,-0.127747,0.000000,0.000000,0.000000,458.940032,0.564344,24.123695,14.149829,528.983958,1160.032621,56.513139,45.593598,23.920558,1567.977893,86.912139,14.173188,460.438848,0.009103,60.008876,0.584274,0.160030,96.390397,2.495596,0.024656,0.013811,4.254223,0.057270,1.654278,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:58:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,528.792467,1155.810413,56.556950,45.601418,10.955532,24.014388,40.735606,0.000000,1570.874011,96.522871,87.013039,9.509832,14.245104,123.328160,0.000000,0.000000,0.000000,0.000000,0.000000,60.016095,311.700095,0.589456,-0.264292,0.000000,0.000000,0.000000,458.940095,0.564344,24.014388,14.245104,528.987353,1160.006988,56.513478,45.593624,23.921644,1568.013160,86.913023,14.174908,460.416756,0.009151,60.008943,0.584306,0.156865,96.391501,2.515169,0.024837,0.013822,4.251759,0.057593,1.647542,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:58:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.882637,1160.042468,56.558136,45.599425,10.958710,24.231043,40.783909,0.000000,1569.568274,96.526911,87.014289,9.512622,14.065393,123.384308,0.000000,0.000000,0.000000,0.000000,0.000000,60.011008,311.850008,0.587418,0.136362,0.000000,0.000000,0.000000,458.946674,0.563609,24.231043,14.065393,528.997885,1159.994658,56.513831,45.593651,23.923853,1568.046047,86.913898,14.176574,460.394701,0.009178,60.008999,0.584330,0.154901,96.392605,2.517634,0.025013,0.013830,4.251985,0.057922,1.640446,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:58:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.163091,1160.785657,56.558260,45.598795,10.959464,24.258088,40.778543,0.000000,1569.867615,96.527791,87.014700,9.513091,14.119379,123.333525,0.000000,0.000000,0.000000,0.000000,0.000000,60.011011,311.850011,0.587108,0.217665,0.000000,0.000000,0.000000,458.946678,0.563609,24.258088,14.119379,529.014786,1159.992708,56.514201,45.593681,23.926753,1568.079765,86.914750,14.178241,460.372663,0.009226,60.009043,0.584349,0.154699,96.393698,2.516880,0.025175,0.013835,4.242166,0.058272,1.633049,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:58:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.830805,1159.577954,56.557957,45.595931,10.962026,24.047220,40.784128,0.000000,1573.134509,96.531473,87.016966,9.514507,14.291665,123.454098,0.000000,0.000000,0.000000,0.000000,0.000000,60.011093,311.850093,0.587476,-0.120918,0.000000,0.000000,0.000000,458.946760,0.563609,24.047220,14.291665,529.018234,1159.961742,56.514590,45.593707,23.927324,1568.131175,86.915592,14.177311,460.350626,0.009274,60.009088,0.584382,0.150237,96.394793,2.487164,0.025307,0.013835,4.247065,0.058649,1.625317,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:58:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.870988,1157.384521,56.557636,45.594696,10.962940,24.083131,40.766778,0.000000,1569.434082,96.533794,87.018815,9.514980,14.619690,123.301736,0.000000,0.000000,0.000000,0.000000,0.000000,60.008030,312.060030,0.588936,-0.039939,0.000000,0.000000,0.000000,458.960030,0.564319,24.083131,14.619690,529.020754,1159.926733,56.515005,45.593739,23.928685,1568.150614,86.916422,14.176385,460.328589,0.009301,60.009132,0.584417,0.147754,96.395873,2.481861,0.025399,0.013831,4.245344,0.059039,1.616881,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:58:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.655760,1159.025745,56.557445,45.593816,10.963629,24.165208,40.775051,0.000000,1567.013586,96.536122,87.020612,9.515510,14.336573,123.326112,0.000000,0.000000,0.000000,0.000000,0.000000,60.008057,312.060057,0.588065,0.240356,0.000000,0.000000,0.000000,458.960057,0.564319,24.165208,14.336573,529.033235,1159.913171,56.515434,45.593769,23.930471,1568.119992,86.917256,14.176276,460.306534,0.009349,60.009172,0.584442,0.149527,96.396954,2.480066,0.025460,0.013826,4.233474,0.059445,1.608251,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:58:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.638817,1161.115942,56.556479,45.592316,10.964163,24.250241,40.784526,0.000000,1564.670483,96.539655,87.023957,9.515697,13.958455,123.400409,0.000000,0.000000,0.000000,0.000000,0.000000,60.008091,311.970091,0.586808,0.548590,0.000000,0.000000,0.000000,458.963425,0.567220,24.250241,13.958455,529.053188,1159.912454,56.515879,45.593797,23.932742,1568.049974,86.918089,14.175164,460.284608,0.009397,60.009205,0.584457,0.155614,96.398029,2.479662,0.025480,0.013818,4.183879,0.059870,1.599437,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:58:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.215420,1160.181812,56.555588,45.591339,10.964249,24.291755,40.736447,0.000000,1566.518115,96.541738,87.026791,9.514948,13.755338,123.342626,0.000000,0.000000,0.000000,0.000000,0.000000,60.016065,311.900065,0.587144,0.372443,0.000000,0.000000,0.000000,459.076732,0.572163,24.291755,13.755338,529.068037,1159.898691,56.516326,45.593822,23.935411,1568.005503,86.918932,14.172344,460.263052,0.009445,60.009244,0.584478,0.159682,96.399108,2.470788,0.025469,0.013810,4.152985,0.060320,1.590201,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:58:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.319096,1160.935327,56.555029,45.590627,10.964402,24.293623,40.765359,0.000000,1565.656250,96.543343,87.028707,9.514636,13.634890,123.437598,0.000000,0.000000,0.000000,0.000000,0.000000,60.016039,311.900039,0.587030,0.417361,0.000000,0.000000,0.000000,459.076705,0.572163,24.293623,13.634890,529.082723,1159.888627,56.516779,45.593849,23.938582,1567.973706,86.919771,14.168034,460.241718,0.009491,60.009288,0.584498,0.162293,96.400194,2.462798,0.025428,0.013799,4.148914,0.060792,1.580127,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:58:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.057776,1164.135156,56.554216,45.589309,10.964907,24.343376,40.777126,0.000000,1561.893909,96.546670,87.031630,9.515040,13.991310,123.615550,0.000000,0.000000,0.000000,0.000000,0.000000,60.016091,311.900091,0.585115,0.959072,0.000000,0.000000,0.000000,459.076757,0.572163,24.343376,13.991310,529.112848,1159.908870,56.517232,45.593870,23.941951,1567.917509,86.920621,14.166894,460.220385,0.009538,60.009333,0.584501,0.168960,96.401303,2.482675,0.025364,0.013789,4.162431,0.061281,1.569698,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:58:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.320899,1164.496436,56.553367,45.588579,10.964788,24.362980,40.768861,0.000000,1562.286145,96.548814,87.033171,9.515643,13.992542,123.578383,0.000000,0.000000,0.000000,0.000000,0.000000,60.022092,311.890092,0.584808,0.978109,0.000000,0.000000,0.000000,459.250092,0.572673,24.362980,13.992542,529.141310,1159.924009,56.517683,45.593889,23.945611,1567.868967,86.921475,14.167746,460.199423,0.009584,60.009355,0.584506,0.174768,96.402430,2.502327,0.025280,0.013779,4.176927,0.061773,1.557202,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:59:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.446591,1160.935327,56.549650,45.587764,10.961885,24.251195,40.773612,0.000000,1564.964685,96.554644,87.036028,9.518616,13.932986,123.344696,0.000000,0.000000,0.000000,0.000000,0.000000,60.023050,312.000050,0.587077,0.464678,0.000000,0.000000,0.000000,459.373384,0.573245,24.251195,13.932986,529.159722,1159.915092,56.518127,45.593903,23.948458,1567.820827,86.922338,14.165811,460.178774,0.009608,60.009366,0.584522,0.178745,96.403592,2.492444,0.025160,0.013772,4.163242,0.062272,1.543999,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:59:07.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.587146,1161.441101,56.548087,45.588079,10.960007,24.241890,40.781853,0.000000,1567.271631,96.557707,87.036787,9.520921,14.096368,123.560204,0.000000,0.000000,0.000000,0.000000,0.000000,60.023098,312.000098,0.586922,0.319124,0.000000,0.000000,0.000000,459.373431,0.573245,24.241890,14.096368,529.170975,1159.895710,56.518558,45.593920,23.950712,1567.797602,86.923209,14.166637,460.158497,0.009631,60.009383,0.584548,0.179545,96.404790,2.466661,0.025004,0.013763,4.154523,0.062770,1.530339,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:59:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.867135,1160.217944,56.546031,45.589332,10.956699,24.213099,40.779177,0.000000,1562.384204,96.563705,87.038239,9.525465,14.302817,123.482590,0.000000,0.000000,0.000000,0.000000,0.000000,60.013074,312.260074,0.588208,0.476552,0.000000,0.000000,0.000000,459.473407,0.570943,24.213099,14.302817,529.178092,1159.868614,56.518984,45.593944,23.953591,1567.759239,86.924083,14.167350,460.138516,0.009674,60.009400,0.584580,0.180281,96.406030,2.436341,0.024814,0.013750,4.165635,0.063271,1.516139,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:59:17.42,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.953390,1160.718567,56.545143,45.589756,10.955387,24.165516,40.771747,0.000000,1559.437256,96.565965,87.038637,9.527328,13.923070,123.402905,0.000000,0.000000,0.000000,0.000000,0.000000,60.013098,312.260098,0.588112,0.644680,0.000000,0.000000,0.000000,459.473431,0.570943,24.165516,13.923070,529.182621,1159.837505,56.519408,45.593973,23.956377,1567.703185,86.924959,14.167155,460.118738,0.009718,60.009406,0.584616,0.181466,96.407292,2.388814,0.024605,0.013736,4.209370,0.063760,1.501312,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
