Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,09:59:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.457250,1162.003650,56.543138,45.590446,10.952692,24.285355,40.798791,0.000000,1561.253906,96.570704,87.039619,9.531084,13.901600,123.578792,0.000000,0.000000,0.000000,0.000000,0.000000,60.013050,312.260050,0.587554,0.589853,0.000000,0.000000,0.000000,459.473384,0.570943,24.285355,13.901600,529.197230,1159.829477,56.519822,45.594006,23.960818,1567.679673,86.925842,14.166083,460.098960,0.009587,60.009411,0.584641,0.182031,96.408589,2.379018,0.024370,0.013720,4.233573,0.064242,1.486072,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:59:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.867349,1160.976636,56.540807,45.591272,10.949535,24.268327,40.765764,0.000000,1561.671948,96.576675,87.041679,9.534996,14.127966,123.780694,0.000000,0.000000,0.000000,0.000000,0.000000,60.006067,312.440067,0.588546,0.433754,0.000000,0.000000,0.000000,459.503401,0.566554,24.268327,14.127966,529.218619,1159.838194,56.520223,45.594047,23.964521,1567.638615,86.926749,14.165893,460.079831,0.009629,60.009451,0.584660,0.184637,96.409932,2.380338,0.024115,0.013701,4.255866,0.064720,1.471298,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:59:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.239768,1162.117187,56.538330,45.591872,10.946458,24.377932,40.782884,0.000000,1558.807605,96.582926,87.044692,9.538234,14.315607,123.599837,0.000000,0.000000,0.000000,0.000000,0.000000,60.008075,312.480075,0.588209,0.644061,0.000000,0.000000,0.000000,459.513408,0.564365,24.377932,14.315607,529.237755,1159.843985,56.520611,45.594094,23.968904,1567.583736,86.927687,14.167957,460.060738,0.009584,60.009484,0.584683,0.187730,96.411309,2.385194,0.023845,0.013679,4.306611,0.065192,1.456107,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:59:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.196278,1159.417969,56.536234,45.591937,10.944297,24.286267,40.777717,0.000000,1558.456653,96.587460,87.047852,9.539608,14.529783,123.530468,0.000000,0.000000,0.000000,0.000000,0.000000,60.008031,312.480031,0.589367,0.477187,0.000000,0.000000,0.000000,459.513364,0.564365,24.286267,14.529783,529.244710,1159.821478,56.520982,45.594143,23.971741,1567.529317,86.928656,14.168150,460.041848,0.009626,60.009533,0.584718,0.188831,96.412714,2.369859,0.023562,0.013655,4.359680,0.065676,1.440868,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:59:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.572615,1159.051563,56.532455,45.591499,10.940956,24.184914,40.794861,0.000000,1565.511743,96.596562,87.055145,9.541417,14.953616,123.461940,0.000000,0.000000,0.000000,0.000000,0.000000,60.012068,312.530068,0.590155,-0.095224,0.000000,0.000000,0.000000,459.556735,0.556333,24.184914,14.953616,529.252719,1159.807772,56.521329,45.594194,23.974971,1567.494107,86.929660,14.167885,460.023089,0.009667,60.009544,0.584753,0.189086,96.414135,2.378124,0.023302,0.013629,4.378397,0.066146,1.425301,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:59:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.198211,1160.465674,56.531628,45.591097,10.940531,24.303300,40.798982,0.000000,1563.896350,96.599981,87.058054,9.541927,14.955363,123.485053,0.000000,0.000000,0.000000,0.000000,0.000000,60.012009,312.530009,0.589459,0.104595,0.000000,0.000000,0.000000,459.556675,0.556333,24.303300,14.955363,529.273570,1159.825635,56.521641,45.594244,23.979466,1567.459528,86.930725,14.173363,460.004496,0.009621,60.009572,0.584772,0.191380,96.415613,2.370871,0.023058,0.013601,4.382115,0.066661,1.409257,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:59:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.664705,1159.237354,56.531128,45.590028,10.941101,24.247370,40.811591,0.000000,1562.244861,96.605667,87.063220,9.542447,14.536304,123.584573,0.000000,0.000000,0.000000,0.000000,0.000000,60.012095,312.530095,0.590053,0.123745,0.000000,0.000000,0.000000,459.556762,0.556333,24.247370,14.536304,529.292517,1159.843670,56.521913,45.594293,23.982496,1567.416406,86.931862,14.176014,459.986034,0.009661,60.009578,0.584794,0.194236,96.417133,2.353825,0.022879,0.013570,4.395079,0.067168,1.393050,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,09:59:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.861127,1161.523657,56.531343,45.587116,10.944227,24.438614,40.833243,0.000000,1566.518127,96.613895,87.071091,9.542804,14.471767,123.650198,0.000000,0.000000,0.000000,0.000000,0.000000,60.018006,312.580006,0.588817,0.042115,0.000000,0.000000,0.000000,459.496672,0.545524,24.438614,14.471767,529.308823,1159.856343,56.522163,45.594326,23.986503,1567.397396,86.933059,14.179421,459.967330,0.009702,60.009628,0.584818,0.195165,96.418709,2.356710,0.022732,0.013545,4.391502,0.067718,1.376479,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:00:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.455705,1162.917139,56.531677,45.585695,10.945982,24.408595,40.801469,0.000000,1567.736145,96.617133,87.073822,9.543311,14.587599,123.615947,0.000000,0.000000,0.000000,0.000000,0.000000,60.018093,312.580093,0.588158,0.113245,0.000000,0.000000,0.000000,459.496760,0.545524,24.408595,14.587599,529.324918,1159.869532,56.522396,45.594350,23.990407,1567.369784,86.934289,14.180861,459.948756,0.009743,60.009690,0.584843,0.196816,96.420313,2.367194,0.022614,0.013525,4.373525,0.068255,1.359957,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:00:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.627216,1162.555896,56.532958,45.582671,10.950288,24.361644,40.775266,0.000000,1571.173376,96.624550,87.079623,9.544926,14.287654,123.478060,0.000000,0.000000,0.000000,0.000000,0.000000,60.016005,312.600005,0.588006,-0.147368,0.000000,0.000000,0.000000,459.470005,0.546282,24.361644,14.287654,529.344830,1159.892613,56.522593,45.594353,23.993748,1567.356394,86.935583,14.179122,459.930367,0.009783,60.009789,0.584865,0.198080,96.421982,2.373046,0.022550,0.013522,4.358057,0.068790,1.343741,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:00:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.359477,1157.049097,56.535876,45.580402,10.955474,24.387648,40.743879,0.000000,1569.867639,96.630936,87.084403,9.546532,13.616404,123.494154,0.000000,0.000000,0.000000,0.000000,0.000000,60.007074,312.760074,0.590827,-0.434780,0.000000,0.000000,0.000000,459.163407,0.543017,24.387648,13.616404,529.349585,1159.878966,56.522780,45.594344,23.997344,1567.368724,86.936908,14.175644,459.911885,0.009824,60.009867,0.584904,0.194965,96.423693,2.378967,0.022510,0.013531,4.366175,0.069332,1.327803,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:00:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.478517,1159.092859,56.539027,45.579746,10.959281,24.359162,40.778977,0.000000,1567.132300,96.633015,87.085173,9.547842,14.169256,123.532143,0.000000,0.000000,0.000000,0.000000,0.000000,60.007064,312.760064,0.589581,-0.096876,0.000000,0.000000,0.000000,459.163397,0.543017,24.359162,14.169256,529.355466,1159.869648,56.522974,45.594324,24.000697,1567.400980,86.938249,14.174996,459.892071,0.009867,60.009934,0.584943,0.190921,96.425439,2.378742,0.022499,0.013550,4.342668,0.069854,1.312031,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:00:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.940959,1157.271033,56.544761,45.579340,10.965421,24.301362,40.774852,0.000000,1568.587720,96.633387,87.085665,9.547722,14.467876,123.445440,0.000000,0.000000,0.000000,0.000000,0.000000,60.004045,312.770045,0.590198,-0.280054,0.000000,0.000000,0.000000,459.000045,0.544662,24.301362,14.467876,529.358044,1159.850810,56.523182,45.594301,24.003464,1567.443472,86.939593,14.176961,459.872256,0.009911,60.010001,0.584985,0.185424,96.427196,2.385357,0.022508,0.013572,4.308143,0.070349,1.295763,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:00:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.057878,1159.273486,56.548912,45.579353,10.969559,24.324684,40.738100,0.000000,1567.018762,96.631401,87.084178,9.547223,14.250591,123.463601,0.000000,0.000000,0.000000,0.000000,0.000000,60.001043,312.730043,0.588881,0.009132,0.000000,0.000000,0.000000,459.013376,0.545373,24.324684,14.250591,529.359964,1159.834266,56.523403,45.594273,24.006638,1567.492845,86.940941,14.180991,459.852034,0.009955,60.010040,0.585030,0.179006,96.428960,2.385528,0.022545,0.013598,4.263718,0.070801,1.280642,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:00:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.733951,1160.393384,56.552711,45.579779,10.972932,24.255612,40.784119,0.000000,1568.954126,96.628629,87.081339,9.547290,14.075409,123.468951,0.000000,0.000000,0.000000,0.000000,0.000000,60.001074,312.730074,0.588133,-0.006244,0.000000,0.000000,0.000000,459.013408,0.545373,24.255612,14.075409,529.372307,1159.831543,56.523657,45.594247,24.010107,1567.544140,86.942270,14.181648,459.832182,0.009999,60.010079,0.585062,0.174544,96.430703,2.384603,0.022616,0.013621,4.225061,0.071180,1.265622,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:00:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.824066,1160.264368,56.557357,45.581334,10.976023,24.363802,40.717867,0.000000,1577.041431,96.623672,87.077205,9.546467,14.272060,123.446258,0.000000,0.000000,0.000000,0.000000,0.000000,59.992055,312.680055,0.587939,-0.498966,0.000000,0.000000,0.000000,459.100055,0.551078,24.363802,14.272060,529.387054,1159.831571,56.523937,45.594222,24.014140,1567.614674,86.943584,14.180347,459.812590,0.010042,60.010090,0.585092,0.169443,96.432417,2.384613,0.022701,0.013642,4.257373,0.071501,1.250257,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:00:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.780501,1160.016650,56.558373,45.581803,10.976571,24.421403,40.721173,0.000000,1576.463403,96.622162,87.076130,9.546032,14.430197,123.462777,0.000000,0.000000,0.000000,0.000000,0.000000,59.992063,312.680063,0.587987,-0.488471,0.000000,0.000000,0.000000,459.100063,0.551078,24.421403,14.430197,529.407953,1159.842409,56.524240,45.594200,24.019410,1567.658543,86.944884,14.182406,459.793238,0.010085,60.010062,0.585115,0.167103,96.434096,2.380973,0.022795,0.013659,4.307627,0.071774,1.233982,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:00:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.661765,1157.549707,56.561624,45.583894,10.977730,24.450405,40.725505,0.000000,1569.805688,96.614189,87.070920,9.543269,14.441651,123.500346,0.000000,0.000000,0.000000,0.000000,0.000000,59.991061,312.630061,0.589132,-0.199314,0.000000,0.000000,0.000000,459.193395,0.551692,24.450405,14.441651,529.425917,1159.846166,56.524565,45.594188,24.024961,1567.660521,86.946156,14.184175,459.774312,0.010126,60.010018,0.585140,0.167481,96.435718,2.376793,0.022910,0.013667,4.308536,0.071968,1.216697,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:00:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.446480,1159.263147,56.562822,45.585104,10.977718,24.244487,40.749458,0.000000,1570.982422,96.608045,87.067651,9.540395,14.246055,123.304234,0.000000,0.000000,0.000000,0.000000,0.000000,59.990026,312.660026,0.588319,-0.115644,0.000000,0.000000,0.000000,459.746693,0.556103,24.244487,14.246055,529.440926,1159.840718,56.524897,45.594182,24.028602,1567.676147,86.947414,14.185035,459.755386,0.010168,60.009973,0.585169,0.166955,96.437299,2.378379,0.023023,0.013671,4.309093,0.072119,1.198861,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:00:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.414949,1161.327527,56.564145,45.585968,10.978176,24.327459,40.687096,0.000000,1572.680359,96.601685,87.063002,9.538683,14.204956,123.381839,0.000000,0.000000,0.000000,0.000000,0.000000,59.988076,312.760076,0.587437,-0.043846,0.000000,0.000000,0.000000,459.963409,0.557291,24.327459,14.204956,529.454670,1159.834754,56.525235,45.594181,24.031483,1567.716747,86.948660,14.185753,459.739145,0.010203,60.009873,0.585199,0.164716,96.438849,2.376027,0.023138,0.013672,4.322456,0.072225,1.178789,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:01:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.742009,1162.132629,56.565266,45.586105,10.979162,24.360164,40.707106,0.000000,1570.228882,96.595460,87.057446,9.538014,14.230539,123.508991,0.000000,0.000000,0.000000,0.000000,0.000000,59.988042,312.860042,0.587264,0.154864,0.000000,0.000000,0.000000,460.173376,0.557036,24.360164,14.230539,529.477109,1159.847943,56.525579,45.594185,24.035316,1567.741290,86.949870,14.186373,459.723793,0.010237,60.009757,0.585220,0.165089,96.440330,2.381206,0.023269,0.013669,4.325530,0.072230,1.157465,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:01:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.628294,1161.637195,56.565552,45.585901,10.979650,24.329215,40.744283,0.000000,1569.191553,96.592799,87.055038,9.537761,13.857104,123.500338,0.000000,0.000000,0.000000,0.000000,0.000000,59.988008,312.860008,0.587389,0.231346,0.000000,0.000000,0.000000,460.173341,0.557036,24.329215,13.857104,529.494196,1159.849578,56.525920,45.594189,24.038294,1567.757805,86.951063,14.184981,459.709311,0.010269,60.009635,0.585248,0.165303,96.441781,2.382339,0.023403,0.013667,4.325360,0.072183,1.135104,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:01:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.191752,1160.537903,56.565931,45.584888,10.981043,24.294217,40.721362,0.000000,1567.225171,96.585426,87.047171,9.538255,14.294237,123.423122,0.000000,0.000000,0.000000,0.000000,0.000000,59.985006,312.970006,0.588078,0.279869,0.000000,0.000000,0.000000,460.336673,0.557563,24.294217,14.294237,529.508871,1159.845534,56.526261,45.594189,24.041337,1567.763913,86.952214,14.186972,459.695385,0.010300,60.009484,0.585281,0.165856,96.443182,2.380539,0.023536,0.013667,4.323819,0.072054,1.111572,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:01:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.375043,1156.471008,56.566098,45.584056,10.982042,24.248273,40.679649,0.000000,1565.542688,96.581618,87.042290,9.539329,14.392801,123.442929,0.000000,0.000000,0.000000,0.000000,0.000000,59.985049,313.030049,0.590205,0.081139,0.000000,0.000000,0.000000,460.500049,0.555917,24.248273,14.392801,529.510908,1159.813048,56.526604,45.594184,24.043995,1567.752816,86.953333,14.186746,459.682089,0.010329,60.009324,0.585328,0.165307,96.444557,2.386495,0.023665,0.013670,4.326958,0.071880,1.087151,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:01:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.591297,1154.556299,56.566084,45.582087,10.983997,24.337879,40.702161,0.000000,1566.234265,96.575428,87.034666,9.540762,14.295578,123.483404,0.000000,0.000000,0.000000,0.000000,0.000000,59.982020,313.200020,0.591399,-0.092108,0.000000,0.000000,0.000000,460.650020,0.551395,24.337879,14.295578,529.502101,1159.755847,56.526948,45.594169,24.046953,1567.752300,86.954399,14.191451,459.668219,0.010359,60.009151,0.585387,0.162147,96.445904,2.399708,0.023788,0.013682,4.326962,0.071666,1.060218,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:01:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.083964,1157.735498,56.565456,45.580751,10.984705,24.366372,40.697624,0.000000,1565.934949,96.572462,87.030639,9.541823,14.333465,123.487124,0.000000,0.000000,0.000000,0.000000,0.000000,59.982086,313.200086,0.589737,0.156672,0.000000,0.000000,0.000000,460.650086,0.551395,24.366372,14.333465,529.503478,1159.721326,56.527287,45.594144,24.050199,1567.745849,86.955436,14.196589,459.655182,0.010388,60.008963,0.585436,0.161128,96.447234,2.383686,0.023899,0.013702,4.328811,0.071409,1.033143,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:01:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.652648,1158.917407,56.564030,45.578783,10.985248,24.364944,40.630961,0.000000,1569.743787,96.568822,87.025176,9.543645,14.453320,123.442961,0.000000,0.000000,0.000000,0.000000,0.000000,59.979020,313.260020,0.589219,-0.015370,0.000000,0.000000,0.000000,460.663353,0.554273,24.364944,14.453320,529.505357,1159.686288,56.527622,45.594109,24.053320,1567.772571,86.956440,14.200900,459.642107,0.010417,60.008757,0.585486,0.157654,96.448551,2.348440,0.023990,0.013733,4.326200,0.071111,1.004868,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:01:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.525882,1154.231165,56.561782,45.576064,10.985719,24.314253,40.745939,0.000000,1570.827563,96.564964,87.018262,9.546702,14.442576,123.382672,0.000000,0.000000,0.000000,0.000000,0.000000,59.979036,313.160036,0.591397,-0.459742,0.000000,0.000000,0.000000,460.693369,0.554237,24.314253,14.442576,529.495197,1159.626191,56.527954,45.594061,24.056697,1567.815035,86.957408,14.202457,459.628904,0.010402,60.008552,0.585548,0.151053,96.449853,2.353239,0.024052,0.013780,4.324892,0.070767,0.975055,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:01:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.064244,1159.727637,56.559326,45.573270,10.986057,24.498602,40.670585,0.000000,1567.601941,96.562253,87.013629,9.548624,14.066541,123.535436,0.000000,0.000000,0.000000,0.000000,0.000000,59.984029,313.110029,0.588482,0.139947,0.000000,0.000000,0.000000,460.706696,0.554945,24.498602,14.066541,529.497342,1159.591612,56.528296,45.594007,24.060710,1567.883790,86.958370,14.201807,459.615922,0.010431,60.008379,0.585597,0.144526,96.451149,2.379931,0.024089,0.013833,4.258883,0.070398,0.944600,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:01:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.547898,1162.948120,56.557877,45.571699,10.986179,24.525242,40.685665,0.000000,1564.985339,96.560844,87.012146,9.548698,14.012979,123.611002,0.000000,0.000000,0.000000,0.000000,0.000000,59.984060,313.110060,0.586845,0.543589,0.000000,0.000000,0.000000,460.706726,0.554945,24.525242,14.012979,529.531738,1159.622836,56.528632,45.593928,24.065628,1567.912348,86.959302,14.201900,459.603070,0.010459,60.008257,0.585610,0.146049,96.452416,2.386922,0.024077,0.013920,4.221750,0.069989,0.913241,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:01:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.585866,1160.852734,56.553784,45.567632,10.986152,24.420358,40.712903,0.000000,1560.190759,96.557214,87.010317,9.546896,14.178739,123.392162,0.000000,0.000000,0.000000,0.000000,0.000000,59.988093,313.110093,0.587905,0.711233,0.000000,0.000000,0.000000,460.723427,0.558542,24.420358,14.178739,529.562334,1159.645143,56.528954,45.593829,24.069848,1567.905267,86.960226,14.202349,459.590218,0.010422,60.008135,0.585627,0.148955,96.453663,2.384988,0.024033,0.014038,4.233060,0.069560,0.880580,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:01:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.922464,1159.190894,56.549891,45.564094,10.985797,24.431616,40.666254,0.000000,1562.724805,96.555326,87.008111,9.547215,14.026599,123.298445,0.000000,0.000000,0.000000,0.000000,0.000000,59.988045,313.110045,0.588639,0.487915,0.000000,0.000000,0.000000,460.723379,0.558542,24.431616,14.026599,529.582408,1159.641273,56.529269,45.593706,24.073778,1567.861255,86.961131,14.199706,459.577644,0.010384,60.008096,0.585656,0.153319,96.454879,2.385158,0.023933,0.014201,4.245560,0.069114,0.847342,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:02:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.832359,1163.665503,56.544053,45.558834,10.985218,24.512553,40.705903,0.000000,1561.150720,96.554672,87.005309,9.549363,13.899444,123.366998,0.000000,0.000000,0.000000,0.000000,0.000000,59.987010,313.180010,0.586664,0.829884,0.000000,0.000000,0.000000,460.766676,0.559213,24.512553,13.899444,529.610173,1159.655179,56.529578,45.593572,24.077545,1567.832927,86.962022,14.198394,459.565311,0.010346,60.008074,0.585676,0.157663,96.456081,2.379793,0.023809,0.014384,4.257542,0.068658,0.813358,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:02:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.534654,1165.224133,56.541153,45.556205,10.984948,24.382909,40.703839,0.000000,1562.559668,96.554378,87.004851,9.549527,14.368684,123.301349,0.000000,0.000000,0.000000,0.000000,0.000000,59.987087,313.180087,0.585893,0.845326,0.000000,0.000000,0.000000,460.766753,0.559213,24.382909,14.368684,529.651612,1159.701084,56.529852,45.593406,24.080769,1567.803366,86.962900,14.199706,459.553311,0.010373,60.008052,0.585682,0.164231,96.457277,2.407075,0.023656,0.014641,4.275643,0.068186,0.778683,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:02:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.468469,1164.677051,56.538313,45.553751,10.984561,24.364429,40.669566,0.000000,1567.307776,96.553862,87.004118,9.549744,14.595146,123.339330,0.000000,0.000000,0.000000,0.000000,0.000000,59.985081,313.220081,0.586040,0.552671,0.000000,0.000000,0.000000,460.776748,0.557030,24.364429,14.595146,529.689088,1159.734172,56.530115,45.593231,24.084436,1567.803997,86.963758,14.201282,459.541404,0.010399,60.008041,0.585693,0.168201,96.458466,2.434310,0.023484,0.014924,4.275561,0.067724,0.742457,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:02:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.122756,1160.088904,56.532576,45.548812,10.983764,24.486715,40.653228,0.000000,1569.434082,96.553387,87.001485,9.551902,14.114316,123.370267,0.000000,0.000000,0.000000,0.000000,0.000000,59.983094,313.230094,0.588643,0.000568,0.000000,0.000000,0.000000,460.756761,0.557055,24.486715,14.114316,529.714502,1159.743518,56.530355,45.593034,24.088670,1567.805804,86.964586,14.199048,459.529255,0.010425,60.008013,0.585717,0.169834,96.459649,2.432413,0.023285,0.015273,4.276184,0.067265,0.703341,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:02:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.848701,1159.510864,56.529694,45.546122,10.983572,24.496722,40.658384,0.000000,1569.176025,96.552480,87.000829,9.551650,13.927275,123.351681,0.000000,0.000000,0.000000,0.000000,0.000000,59.978052,313.300052,0.589077,-0.021883,0.000000,0.000000,0.000000,460.673386,0.556432,24.496722,13.927275,529.736229,1159.738816,56.530593,45.592830,24.092329,1567.785475,86.965392,14.194223,459.517107,0.008864,60.007985,0.585746,0.171753,96.460823,2.431827,0.023064,0.015641,4.255360,0.066823,0.661695,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:02:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.153723,1158.029651,56.527189,45.543947,10.983242,24.571031,40.642271,0.000000,1567.808337,96.550507,87.000394,9.550113,13.829515,123.368599,0.000000,0.000000,0.000000,0.000000,0.000000,59.978037,313.300037,0.589848,-0.025392,0.000000,0.000000,0.000000,460.673371,0.556432,24.571031,13.829515,529.750537,1159.724192,56.530824,45.592619,24.096097,1567.747083,86.966186,14.188529,459.508515,0.008142,60.007879,0.585780,0.173842,96.461989,2.425038,0.022835,0.016023,4.222189,0.066384,0.635939,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:02:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.905111,1157.606470,56.523131,45.541027,10.982104,24.487978,40.679058,0.000000,1567.328418,96.547276,86.999410,9.547866,14.153358,123.423552,0.000000,0.000000,0.000000,0.000000,0.000000,59.985099,313.210099,0.589955,-0.018888,0.000000,0.000000,0.000000,460.673433,0.554261,24.487978,14.153358,529.758915,1159.697211,56.531030,45.592397,24.100358,1567.708719,86.966937,14.189247,459.501829,0.007055,60.007763,0.585820,0.174747,96.463135,2.434444,0.022605,0.016446,4.201598,0.065992,0.616946,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:02:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.673338,1161.637207,56.519841,45.539402,10.980439,24.404462,40.621243,0.000000,1567.416150,96.545524,86.998183,9.547341,14.119077,123.337249,0.000000,0.000000,0.000000,0.000000,0.000000,59.989039,313.180039,0.587940,0.263741,0.000000,0.000000,0.000000,460.660039,0.553554,24.404462,14.119077,529.786749,1159.714644,56.531213,45.592170,24.103595,1567.679187,86.967664,14.191059,459.498699,0.007048,60.007623,0.585838,0.177983,96.464276,2.434601,0.022383,0.016887,4.188439,0.065610,0.609478,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:02:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.781234,1161.910742,56.517113,45.538286,10.978827,24.383089,40.616282,0.000000,1567.952881,96.544461,86.997465,9.546996,14.269773,123.352106,0.000000,0.000000,0.000000,0.000000,0.000000,59.989036,313.180036,0.587821,0.249926,0.000000,0.000000,0.000000,460.660036,0.553554,24.383089,14.269773,529.818338,1159.741224,56.531375,45.591937,24.107271,1567.659087,86.968376,14.193630,459.495495,0.007041,60.007507,0.585851,0.181029,96.465421,2.432302,0.022172,0.017336,4.178329,0.065232,0.601758,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:02:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.153725,1158.803796,56.512256,45.536388,10.975868,24.323434,40.635280,0.000000,1568.871533,96.542500,86.997832,9.544667,13.874135,123.251369,0.000000,0.000000,0.000000,0.000000,0.000000,59.992089,313.100089,0.589472,-0.048354,0.000000,0.000000,0.000000,460.600089,0.553626,24.323434,13.874135,529.841290,1159.751689,56.531506,45.591693,24.110686,1567.642658,86.969084,14.193419,459.493366,0.007037,60.007363,0.585873,0.182419,96.466565,2.424134,0.021986,0.017803,4.167642,0.064852,0.597125,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:02:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.890524,1158.132886,56.509743,45.535290,10.974453,24.305070,40.650566,0.000000,1568.061279,96.541102,86.998452,9.542650,14.014730,123.213394,0.000000,0.000000,0.000000,0.000000,0.000000,59.992095,313.100095,0.589764,-0.062586,0.000000,0.000000,0.000000,460.600095,0.553626,24.305070,14.014730,529.862913,1159.758169,56.531614,45.591438,24.114703,1567.652120,86.969799,14.194284,459.491237,0.007032,60.007218,0.585897,0.181932,96.467718,2.418199,0.021830,0.018277,4.166642,0.064460,0.592448,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:02:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.934045,1156.625879,56.505246,45.532880,10.972366,24.404979,40.673060,0.000000,1566.538782,96.538280,86.999274,9.539007,15.003058,123.301741,0.000000,0.000000,0.000000,0.000000,0.000000,59.988058,313.060058,0.590753,-0.027500,0.000000,0.000000,0.000000,460.466725,0.555234,24.404979,15.003058,529.876084,1159.751173,56.531685,45.591164,24.118637,1567.627921,86.970533,14.199623,459.491385,0.007033,60.007024,0.585928,0.182515,96.468865,2.425459,0.021723,0.018779,4.160349,0.064035,0.592689,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:03:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.527787,1160.140515,56.500573,45.529661,10.970912,24.488482,40.681110,0.000000,1570.182434,96.535242,87.000066,9.535176,14.709600,123.339312,0.000000,0.000000,0.000000,0.000000,0.000000,59.985078,313.010078,0.588888,0.014114,0.000000,0.000000,0.000000,460.400078,0.551694,24.488482,14.709600,529.898814,1159.769007,56.531715,45.590864,24.123217,1567.633368,86.971281,14.204114,459.490811,0.007031,60.006818,0.585949,0.183180,96.470003,2.416387,0.021676,0.019323,4.163063,0.063586,0.591753,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:03:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.329184,1161.967542,56.496404,45.526239,10.970165,24.500067,40.708591,0.000000,1568.061267,96.532480,86.999573,9.532907,14.129526,123.417783,0.000000,0.000000,0.000000,0.000000,0.000000,59.975000,313.100000,0.588170,0.311969,0.000000,0.000000,0.000000,460.213333,0.548296,24.500067,14.129526,529.928435,1159.799543,56.531718,45.590544,24.128055,1567.635977,86.972030,14.206622,459.489182,0.007028,60.006597,0.585965,0.184958,96.471134,2.411367,0.021671,0.019903,4.163138,0.063117,0.589061,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:03:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.465805,1162.148157,56.493459,45.523669,10.969790,24.534830,40.685860,0.000000,1567.276794,96.530994,86.997762,9.533232,13.761832,123.243526,0.000000,0.000000,0.000000,0.000000,0.000000,59.975081,313.100081,0.588019,0.393344,0.000000,0.000000,0.000000,460.213414,0.548296,24.534830,13.761832,529.952774,1159.818840,56.531683,45.590197,24.131991,1567.623132,86.972789,14.204883,459.486737,0.007022,60.006369,0.585988,0.186956,96.472280,2.416209,0.021729,0.020516,4.160645,0.062596,0.585102,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:03:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.123845,1159.443774,56.488501,45.519374,10.969128,24.416742,40.676566,0.000000,1567.818689,96.528754,86.994166,9.534588,14.591308,123.359543,0.000000,0.000000,0.000000,0.000000,0.000000,59.972051,313.120051,0.589542,0.111631,0.000000,0.000000,0.000000,460.120051,0.545510,24.416742,14.591308,529.978699,1159.842637,56.531632,45.589836,24.135447,1567.627290,86.973547,14.204612,459.483441,0.007015,60.006141,0.586010,0.188062,96.473427,2.420091,0.021812,0.021135,4.160930,0.062045,0.579801,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:03:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.720964,1158.607690,56.486499,45.517788,10.968711,24.401367,40.627231,0.000000,1568.123206,96.527733,86.992297,9.535436,14.409025,123.249721,0.000000,0.000000,0.000000,0.000000,0.000000,59.972059,313.120059,0.589990,0.020609,0.000000,0.000000,0.000000,460.120059,0.545510,24.401367,14.409025,529.988359,1159.831025,56.531545,45.589440,24.138546,1567.624652,86.974298,14.206112,459.480145,0.007008,60.005914,0.586050,0.186913,96.474570,2.420979,0.021961,0.021807,4.160462,0.061444,0.574431,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:03:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.242609,1159.815356,56.483804,45.515751,10.968052,24.371850,40.562826,0.000000,1570.899841,96.526506,86.989275,9.537231,14.350400,123.122556,0.000000,0.000000,0.000000,0.000000,0.000000,59.967034,313.100034,0.589373,-0.090454,0.000000,0.000000,0.000000,459.990034,0.543490,24.371850,14.350400,530.000621,1159.825347,56.531434,45.589024,24.141636,1567.617398,86.975038,14.207740,459.476812,0.007001,60.005680,0.586087,0.186404,96.475711,2.419804,0.022152,0.022488,4.153563,0.060810,0.569676,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:03:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.102885,1159.593469,56.479740,45.512486,10.967254,24.488590,40.698661,0.000000,1572.458435,96.524522,86.984499,9.540023,14.317677,123.327757,0.000000,0.000000,0.000000,0.000000,0.000000,59.964020,313.070020,0.589472,-0.241664,0.000000,0.000000,0.000000,459.953354,0.542084,24.488590,14.317677,530.011718,1159.815885,56.531295,45.588585,24.145320,1567.604754,86.975757,14.209607,459.473775,0.006994,60.005441,0.586125,0.185854,96.476846,2.416759,0.022395,0.023195,4.135977,0.060149,0.565597,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:03:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.150282,1159.691516,56.478402,45.511100,10.967302,24.443169,40.715999,0.000000,1573.609351,96.522926,86.983021,9.539906,14.544139,123.378537,0.000000,0.000000,0.000000,0.000000,0.000000,59.964082,313.070082,0.589419,-0.309955,0.000000,0.000000,0.000000,459.953416,0.542084,24.443169,14.544139,530.023857,1159.811241,56.531137,45.588133,24.148790,1567.602517,86.976469,14.210890,459.471479,0.006989,60.005203,0.586162,0.184818,96.477977,2.416186,0.022667,0.023901,4.132600,0.059464,0.562784,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:03:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.267906,1157.735498,56.473987,45.506420,10.967567,24.289999,40.613819,0.000000,1570.677905,96.517447,86.977666,9.539781,14.592144,123.311246,0.000000,0.000000,0.000000,0.000000,0.000000,59.963066,312.970066,0.590211,-0.268745,0.000000,0.000000,0.000000,460.060066,0.543407,24.289999,14.592144,530.036247,1159.807342,56.530961,45.587666,24.152026,1567.594288,86.977165,14.213523,459.470590,0.006988,60.004953,0.586199,0.184128,96.479096,2.414409,0.022970,0.024621,4.124136,0.058765,0.561859,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:03:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.828150,1156.744568,56.472060,45.504427,10.967633,24.393416,40.622068,0.000000,1574.089319,96.515446,86.975706,9.539741,14.371450,123.226596,0.000000,0.000000,0.000000,0.000000,0.000000,59.963084,312.970084,0.590701,-0.581543,0.000000,0.000000,0.000000,460.060084,0.543407,24.393416,14.371450,530.038448,1159.781250,56.530761,45.587175,24.155669,1567.610775,86.977837,14.216543,459.471294,0.006989,60.004692,0.586245,0.180123,96.480195,2.421740,0.023321,0.025379,4.145686,0.058048,0.562521,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:03:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.739491,1158.705762,56.468715,45.500603,10.968112,24.486840,40.608039,0.000000,1567.091028,96.510741,86.973196,9.537544,13.952281,123.255505,0.000000,0.000000,0.000000,0.000000,0.000000,59.964049,312.910049,0.589574,0.067224,0.000000,0.000000,0.000000,460.153382,0.546195,24.486840,13.952281,530.044642,1159.764105,56.530538,45.586664,24.159254,1567.594547,86.978505,14.217248,459.471998,0.006991,60.004431,0.586287,0.179022,96.481278,2.423603,0.023710,0.026157,4.125200,0.057297,0.563181,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:03:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.840177,1158.845117,56.466821,45.497954,10.968867,24.522037,40.634669,0.000000,1562.771252,96.507366,86.971722,9.535645,13.855976,123.146506,0.000000,0.000000,0.000000,0.000000,0.000000,59.963089,312.910089,0.589462,0.378261,0.000000,0.000000,0.000000,460.216756,0.544671,24.522037,13.855976,530.049611,1159.744407,56.530291,45.586129,24.163445,1567.540328,86.979169,14.216789,459.475128,0.006997,60.004209,0.586326,0.180380,96.482334,2.419494,0.024136,0.026962,4.123277,0.056517,0.565402,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:04:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.175177,1159.784412,56.465335,45.495615,10.969720,24.466924,40.594833,0.000000,1563.978931,96.504896,86.969964,9.534932,14.158728,122.943788,0.000000,0.000000,0.000000,0.000000,0.000000,59.963100,312.910100,0.589090,0.392670,0.000000,0.000000,0.000000,460.216766,0.544671,24.466924,14.158728,530.058133,1159.735060,56.530016,45.585575,24.167747,1567.537489,86.979829,14.215881,459.479499,0.007007,60.003987,0.586360,0.179270,96.483374,2.416050,0.024591,0.027784,4.125564,0.055701,0.568086,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:04:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.701305,1160.367566,56.462766,45.490536,10.972230,24.468871,40.615255,0.000000,1568.587695,96.501097,86.964329,9.536768,14.470129,123.135763,0.000000,0.000000,0.000000,0.000000,0.000000,59.963100,312.940100,0.588564,0.126213,0.000000,0.000000,0.000000,460.296767,0.546749,24.468871,14.470129,530.072569,1159.739275,56.529721,45.585005,24.172001,1567.579552,86.980476,14.217037,459.484554,0.007018,60.003759,0.586388,0.176044,96.484401,2.415775,0.025064,0.028623,4.071390,0.054861,0.571295,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:04:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.808362,1160.377930,56.462103,45.487766,10.974337,24.471456,40.678018,0.000000,1566.260083,96.499574,86.960852,9.538722,14.384461,123.234447,0.000000,0.000000,0.000000,0.000000,0.000000,59.962065,312.960065,0.588483,0.272602,0.000000,0.000000,0.000000,460.376732,0.546654,24.471456,14.384461,530.097029,1159.762987,56.529404,45.584408,24.176135,1567.605902,86.981093,14.220463,459.490554,0.007031,60.003526,0.586404,0.175257,96.485410,2.400851,0.025555,0.029515,4.047211,0.054000,0.574971,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:04:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.089371,1156.114954,56.462355,45.483161,10.979194,24.510779,40.612366,0.000000,1567.767078,96.495313,86.956021,9.539292,14.243458,123.206365,0.000000,0.000000,0.000000,0.000000,0.000000,59.962096,312.970096,0.590410,-0.103453,0.000000,0.000000,0.000000,460.463429,0.547999,24.510779,14.243458,530.106490,1159.751748,56.529083,45.583790,24.179822,1567.640538,86.981686,14.222034,459.497258,0.007045,60.003287,0.586436,0.171468,96.486388,2.412576,0.026031,0.030444,4.021586,0.053130,0.579248,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:04:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.433218,1158.659302,56.462555,45.479701,10.982854,24.363158,40.632994,0.000000,1567.823853,96.490951,86.950523,9.540428,14.151679,123.103543,0.000000,0.000000,0.000000,0.000000,0.000000,59.962039,313.060039,0.589086,0.097554,0.000000,0.000000,0.000000,460.303372,0.548189,24.363158,14.151679,530.116289,1159.743290,56.528762,45.583167,24.183094,1567.657770,86.982271,14.223843,459.503962,0.007060,60.003048,0.586468,0.168657,96.487352,2.421590,0.026493,0.031352,4.010927,0.052246,0.583416,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:04:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.068369,1159.887622,56.462484,45.478151,10.984333,24.353051,40.633415,0.000000,1569.733447,96.488821,86.947165,9.541656,14.397558,123.157226,0.000000,0.000000,0.000000,0.000000,0.000000,59.962089,313.060089,0.588383,0.065934,0.000000,0.000000,0.000000,460.303422,0.548189,24.353051,14.397558,530.129467,1159.738357,56.528442,45.582530,24.184953,1567.669325,86.982787,14.226558,459.508999,0.007071,60.002793,0.586497,0.167141,96.488243,2.420380,0.026943,0.032305,4.013910,0.051426,0.586392,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:04:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.348437,1160.295361,56.462086,45.475836,10.986250,24.407772,40.667287,0.000000,1572.221057,96.484438,86.940808,9.543630,14.237272,123.129577,0.000000,0.000000,0.000000,0.000000,0.000000,59.963012,313.130012,0.588205,-0.064025,0.000000,0.000000,0.000000,460.233345,0.548273,24.407772,14.237272,530.146398,1159.745411,56.528122,45.581889,24.187276,1567.690743,86.983258,14.228761,459.513332,0.007080,60.002537,0.586522,0.165537,96.489093,2.419461,0.027385,0.033258,4.025783,0.050647,0.588954,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:04:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.064859,1159.593481,56.461841,45.474799,10.987042,24.383735,40.652643,0.000000,1571.240491,96.481328,86.936652,9.544675,14.267735,123.098212,0.000000,0.000000,0.000000,0.000000,0.000000,59.963053,313.130053,0.588519,-0.057151,0.000000,0.000000,0.000000,460.233386,0.548273,24.383735,14.267735,530.168723,1159.760034,56.527801,45.581246,24.189517,1567.705653,86.983692,14.228967,459.517554,0.007089,60.002271,0.586541,0.165287,96.489908,2.410477,0.027821,0.034195,4.033969,0.049902,0.591385,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:04:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.384789,1153.617017,56.461306,45.472977,10.988329,24.345004,40.614840,0.000000,1569.041858,96.475080,86.928091,9.546989,14.373099,123.151862,0.000000,0.000000,0.000000,0.000000,0.000000,59.966009,313.190009,0.591611,-0.373162,0.000000,0.000000,0.000000,460.116676,0.542616,24.345004,14.373099,530.164716,1159.718144,56.527481,45.580614,24.191104,1567.740203,86.984041,14.231778,459.521369,0.007097,60.002010,0.586590,0.159449,96.490642,2.453274,0.028251,0.035130,4.014545,0.049289,0.593418,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:04:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.284935,1155.547229,56.460714,45.472089,10.988625,24.429340,40.651798,0.000000,1568.783813,96.472050,86.924462,9.547588,14.584809,123.181181,0.000000,0.000000,0.000000,0.000000,0.000000,59.966068,313.190068,0.590607,-0.219561,0.000000,0.000000,0.000000,460.116735,0.542616,24.429340,14.584809,530.167501,1159.689328,56.527163,45.579984,24.193055,1567.754281,86.984352,14.231693,459.524647,0.007104,60.001749,0.586631,0.156080,96.491340,2.471667,0.028677,0.036047,4.013732,0.048729,0.595075,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:04:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.602414,1156.584583,56.459842,45.471196,10.988646,24.537205,40.672029,0.000000,1566.554272,96.469122,86.921590,9.547532,14.228183,123.262933,0.000000,0.000000,0.000000,0.000000,0.000000,59.966047,313.190047,0.590254,-0.033325,0.000000,0.000000,0.000000,460.116714,0.542616,24.537205,14.228183,530.176306,1159.677515,56.526852,45.579362,24.196044,1567.743730,86.984618,14.231358,459.527924,0.007111,60.001488,0.586666,0.155279,96.491980,2.481431,0.029101,0.036946,4.014380,0.048250,0.596709,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:04:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.313500,1160.026953,56.456713,45.468660,10.988052,24.553079,40.568169,0.000000,1565.356885,96.462547,86.917197,9.545350,14.102130,123.044498,0.000000,0.000000,0.000000,0.000000,0.000000,59.974011,313.540011,0.589014,0.368247,0.000000,0.000000,0.000000,460.173345,0.526613,24.553079,14.102130,530.190040,1159.674820,56.526533,45.578735,24.199104,1567.712592,86.984847,14.230849,459.530831,0.007118,60.001265,0.586697,0.156871,96.492568,2.481894,0.029545,0.037846,4.015445,0.047832,0.597960,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:05:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.589668,1162.896484,56.453364,45.466157,10.987207,24.736500,40.597069,0.000000,1565.816187,96.459449,86.914394,9.545055,14.033487,123.178681,0.000000,0.000000,0.000000,0.000000,0.000000,59.973028,313.690028,0.587886,0.554958,0.000000,0.000000,0.000000,460.223361,0.524383,24.736500,14.033487,530.206568,1159.680240,56.526206,45.578105,24.202360,1567.684865,86.985055,14.230449,459.534498,0.007126,60.001059,0.586725,0.158806,96.493128,2.483369,0.029999,0.038735,4.017424,0.047448,0.599873,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
