Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,10:05:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.449172,1164.878320,56.449651,45.463478,10.986172,24.808150,40.643120,0.000000,1564.056311,96.458009,86.912018,9.545992,13.827267,123.386375,0.000000,0.000000,0.000000,0.000000,0.000000,59.972038,313.840038,0.587221,0.805910,0.000000,0.000000,0.000000,460.273372,0.519981,24.808150,13.827267,530.235687,1159.714589,56.525865,45.577467,24.206810,1567.686155,86.985220,14.230246,459.538627,0.007135,60.000898,0.586742,0.160689,96.493653,2.503092,0.030490,0.039639,4.016538,0.047145,0.602051,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:05:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.391998,1164.878320,56.445826,45.460839,10.984986,24.700801,40.645597,0.000000,1560.773926,96.457790,86.910898,9.546892,14.067151,123.340958,0.000000,0.000000,0.000000,0.000000,0.000000,59.972017,313.840017,0.587284,0.999919,0.000000,0.000000,0.000000,460.273350,0.519981,24.700801,14.067151,530.268737,1159.756221,56.525493,45.576807,24.210808,1567.657598,86.985364,14.230682,459.543220,0.007145,60.000776,0.586756,0.165192,96.494170,2.526333,0.031054,0.040580,4.047362,0.046875,0.604494,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:05:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.121280,1162.364917,56.437338,45.454799,10.982539,24.589233,40.588840,0.000000,1563.689917,96.458783,86.909927,9.548856,14.625484,123.186555,0.000000,0.000000,0.000000,0.000000,0.000000,59.972034,313.930034,0.588853,0.584164,0.000000,0.000000,0.000000,460.333367,0.517741,24.589233,14.625484,530.288929,1159.770614,56.525079,45.576114,24.214205,1567.639448,86.985493,14.234937,459.548165,0.007155,60.000665,0.586785,0.166746,96.494689,2.533804,0.031726,0.041586,4.057833,0.046635,0.607306,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:05:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.727137,1161.296570,56.434010,45.452062,10.981948,24.530905,40.575825,0.000000,1564.882092,96.460175,86.909267,9.550908,14.377127,123.206777,0.000000,0.000000,0.000000,0.000000,0.000000,59.972033,313.930033,0.589289,0.412441,0.000000,0.000000,0.000000,460.333366,0.517741,24.530905,14.377127,530.305229,1159.774170,56.524658,45.575406,24.216974,1567.611178,86.985604,14.236784,459.553109,0.007166,60.000554,0.586819,0.168052,96.495211,2.535503,0.032425,0.042600,4.059226,0.046427,0.610065,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:05:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.985535,1162.530042,56.427360,45.446037,10.981323,24.546280,40.619173,0.000000,1567.013574,96.464571,86.908591,9.555980,14.401069,123.260034,0.000000,0.000000,0.000000,0.000000,0.000000,59.968072,314.210072,0.589528,0.336965,0.000000,0.000000,0.000000,460.483405,0.513229,24.546280,14.401069,530.330547,1159.803158,56.524210,45.574665,24.220276,1567.599738,86.985700,14.236178,459.559091,0.007179,60.000454,0.586847,0.170083,96.495753,2.537026,0.033205,0.043677,4.057986,0.046248,0.613888,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:05:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.568979,1163.536462,56.419436,45.438794,10.980642,24.603884,40.608238,0.000000,1566.967139,96.470094,86.909554,9.560539,14.332641,123.213797,0.000000,0.000000,0.000000,0.000000,0.000000,59.965066,314.240066,0.588940,0.342961,0.000000,0.000000,0.000000,460.540066,0.510270,24.603884,14.332641,530.361349,1159.836705,56.523731,45.573883,24.223343,1567.597071,86.985783,14.236708,459.565591,0.007193,60.000332,0.586869,0.171398,96.496319,2.546281,0.034084,0.044834,4.058244,0.046096,0.618055,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:05:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.629136,1161.595923,56.410760,45.431173,10.979587,24.557438,40.580579,0.000000,1568.985095,96.475920,86.911415,9.564505,14.307665,123.224538,0.000000,0.000000,0.000000,0.000000,0.000000,59.967069,314.220069,0.589942,0.021293,0.000000,0.000000,0.000000,460.630069,0.512342,24.557438,14.307665,530.372993,1159.829393,56.523222,45.573068,24.225452,1567.586003,86.985850,14.238942,459.572332,0.007207,60.000193,0.586912,0.169877,96.496905,2.538056,0.035058,0.046060,4.052678,0.045979,0.622584,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:05:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.304076,1160.811462,56.405138,45.426182,10.978955,24.631869,40.569646,0.000000,1568.567065,96.480188,86.913026,9.567162,14.207447,123.215463,0.000000,0.000000,0.000000,0.000000,0.000000,59.967081,314.220081,0.590302,-0.041422,0.000000,0.000000,0.000000,460.630081,0.512342,24.631869,14.207447,530.378872,1159.808664,56.522686,45.572225,24.228159,1567.599737,86.985910,14.240314,459.579258,0.007222,60.000038,0.586961,0.165503,96.497512,2.514472,0.036112,0.047341,4.051785,0.045876,0.627387,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:05:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.048909,1160.419226,56.396063,45.417360,10.978704,24.564547,40.596048,0.000000,1570.610803,96.486949,86.916669,9.570280,14.409324,123.247644,0.000000,0.000000,0.000000,0.000000,0.000000,59.968062,314.230062,0.590604,-0.237075,0.000000,0.000000,0.000000,460.686729,0.511555,24.564547,14.409324,530.384241,1159.787188,56.522142,45.571370,24.231640,1567.642602,86.985959,14.242256,459.586406,0.007238,59.999877,0.587011,0.159074,96.498125,2.504573,0.037182,0.048627,4.026437,0.045794,0.632641,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:05:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.164767,1162.824231,56.392415,45.413452,10.978963,24.542043,40.585311,0.000000,1570.301147,96.489208,86.918728,9.570480,14.233124,123.203051,0.000000,0.000000,0.000000,0.000000,0.000000,59.968069,314.230069,0.589368,-0.037773,0.000000,0.000000,0.000000,460.686735,0.511555,24.542043,14.233124,530.400820,1159.789052,56.521561,45.570467,24.235102,1567.708748,86.986014,14.244440,459.593462,0.007253,59.999672,0.587049,0.152800,96.498759,2.506719,0.038375,0.050030,3.971083,0.045707,0.637799,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:05:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.744911,1164.021582,56.387050,45.407463,10.979587,24.630817,40.576233,0.000000,1568.061267,96.491843,86.921852,9.569991,14.088621,123.187366,0.000000,0.000000,0.000000,0.000000,0.000000,59.971056,314.260056,0.588783,0.206134,0.000000,0.000000,0.000000,460.776723,0.507115,24.630817,14.088621,530.423921,1159.804907,56.520959,45.569534,24.239886,1567.734553,86.986074,14.243103,459.601018,0.007269,59.999483,0.587079,0.149661,96.499390,2.524450,0.039618,0.051482,3.958105,0.045614,0.643722,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:06:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.930492,1159.866968,56.380713,45.399277,10.981437,24.643822,40.610087,0.000000,1571.353992,96.495143,86.925011,9.570132,14.483437,123.124608,0.000000,0.000000,0.000000,0.000000,0.000000,59.975023,314.270023,0.590810,-0.300201,0.000000,0.000000,0.000000,460.803356,0.508532,24.643822,14.483437,530.453309,1159.832748,56.520326,45.568559,24.244136,1567.754796,86.986140,14.245046,459.608869,0.007286,59.999327,0.587103,0.148735,96.500006,2.497047,0.040929,0.053021,3.967287,0.045518,0.649725,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:06:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.802001,1159.221851,56.377012,45.392134,10.984879,24.651041,40.589436,0.000000,1566.089771,96.497383,86.927135,9.570248,14.260475,123.120886,0.000000,0.000000,0.000000,0.000000,0.000000,59.973066,314.320066,0.591047,0.017434,0.000000,0.000000,0.000000,460.843400,0.508488,24.651041,14.260475,530.485475,1159.861735,56.519682,45.567564,24.248338,1567.744301,86.986207,14.247781,459.617092,0.007304,59.999199,0.587124,0.149362,96.500619,2.465601,0.042228,0.054565,3.965153,0.045420,0.655853,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:06:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.978376,1159.361218,56.375027,45.387835,10.987192,24.718662,40.616698,0.000000,1564.582776,96.498022,86.928385,9.569637,14.161498,123.231137,0.000000,0.000000,0.000000,0.000000,0.000000,59.973003,314.320003,0.590851,0.151831,0.000000,0.000000,0.000000,460.843336,0.508488,24.718662,14.161498,530.505112,1159.865405,56.519013,45.566527,24.253327,1567.708891,86.986275,14.249938,459.625314,0.007322,59.999094,0.587158,0.150598,96.501220,2.464354,0.043547,0.056182,3.964767,0.045323,0.661903,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:06:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.710201,1160.481140,56.370617,45.378947,10.991671,24.573745,40.634458,0.000000,1562.224182,96.497829,86.929199,9.568629,14.640756,123.169209,0.000000,0.000000,0.000000,0.000000,0.000000,59.974029,314.370029,0.590133,0.425242,0.000000,0.000000,0.000000,460.860029,0.507746,24.573745,14.640756,530.526441,1159.872057,56.518318,45.565452,24.257488,1567.679961,86.986339,14.250806,459.633703,0.007340,59.999011,0.587191,0.151743,96.501804,2.464517,0.044879,0.057846,3.990751,0.045233,0.667937,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:06:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.237157,1159.201196,56.368574,45.374547,10.994027,24.504155,40.601406,0.000000,1564.422766,96.498479,86.928709,9.569771,14.385161,123.118817,0.000000,0.000000,0.000000,0.000000,0.000000,59.974096,314.370096,0.590658,0.199293,0.000000,0.000000,0.000000,460.860096,0.507746,24.504155,14.385161,530.549070,1159.878853,56.517601,45.564334,24.260862,1567.674485,86.986397,14.252891,459.642092,0.007358,59.998927,0.587223,0.151673,96.502383,2.460950,0.046222,0.059564,3.994560,0.045152,0.673811,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:06:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.588941,1157.451648,56.366273,45.369048,10.997224,24.548665,40.611338,0.000000,1562.616418,96.499993,86.927876,9.572117,14.410473,123.231557,0.000000,0.000000,0.000000,0.000000,0.000000,59.978033,314.440033,0.591510,0.189200,0.000000,0.000000,0.000000,461.000033,0.509761,24.548665,14.410473,530.564226,1159.867240,56.516877,45.563190,24.264156,1567.681509,86.986443,14.252707,459.651166,0.007378,59.998872,0.587264,0.149622,96.502952,2.464612,0.047541,0.061273,3.983436,0.045088,0.680282,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:06:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.654860,1155.216907,56.364460,45.365331,10.999129,24.545864,40.588411,0.000000,1566.580054,96.501243,86.927056,9.574187,13.903957,123.137820,0.000000,0.000000,0.000000,0.000000,0.000000,59.978064,314.470064,0.592608,-0.229557,0.000000,0.000000,0.000000,461.070064,0.509684,24.545864,13.903957,530.576985,1159.847256,56.516145,45.562018,24.267589,1567.673423,86.986475,14.252628,459.660722,0.007398,59.998788,0.587307,0.148328,96.503517,2.480034,0.048842,0.062977,3.990190,0.045044,0.687086,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:06:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,530.746406,1155.237561,56.362137,45.361316,11.000821,24.430061,40.552498,0.000000,1566.497498,96.503053,86.926735,9.576318,13.772876,123.069290,0.000000,0.000000,0.000000,0.000000,0.000000,59.978025,314.470025,0.592505,-0.229788,0.000000,0.000000,0.000000,461.070025,0.509684,24.430061,13.772876,530.589685,1159.825236,56.515395,45.560808,24.270309,1567.670757,86.986497,14.250690,459.670870,0.007420,59.998672,0.587351,0.146202,96.504086,2.503290,0.050154,0.064715,3.990817,0.045015,0.694339,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:06:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.541320,1163.314539,56.359660,45.357116,11.002544,24.665825,40.591938,0.000000,1563.958276,96.505238,86.926197,9.579041,14.139937,123.168803,0.000000,0.000000,0.000000,0.000000,0.000000,59.982078,314.490078,0.588336,0.512623,0.000000,0.000000,0.000000,461.200078,0.509540,24.665825,14.139937,530.612829,1159.823630,56.514633,45.559575,24.273505,1567.665740,86.986506,14.251476,459.681425,0.007443,59.998533,0.587383,0.146010,96.504644,2.502986,0.051452,0.066431,3.994381,0.045001,0.702152,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:06:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.035629,1165.095068,56.359101,45.356127,11.002974,24.684401,40.616501,0.000000,1563.700232,96.505802,86.925972,9.579830,13.980768,123.252614,0.000000,0.000000,0.000000,0.000000,0.000000,59.982051,314.490051,0.587793,0.605507,0.000000,0.000000,0.000000,461.200051,0.509540,24.684401,13.980768,530.645162,1159.847198,56.513861,45.558323,24.277411,1567.652063,86.986492,14.248232,459.692499,0.007467,59.998377,0.587405,0.147696,96.505191,2.532530,0.052728,0.068118,4.003762,0.045021,0.710295,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:06:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.481691,1160.821777,56.355816,45.351516,11.004300,24.618754,40.576246,0.000000,1564.288574,96.508619,86.926481,9.582138,14.194744,123.191922,0.000000,0.000000,0.000000,0.000000,0.000000,59.982065,314.490065,0.589505,0.287965,0.000000,0.000000,0.000000,461.200065,0.509540,24.618754,14.194744,530.662109,1159.831773,56.513070,45.557040,24.280509,1567.622702,86.986462,14.246210,459.703574,0.007491,59.998222,0.587444,0.147612,96.505748,2.517968,0.054017,0.069815,4.008967,0.045059,0.718174,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:06:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.659160,1159.092822,56.351692,45.347982,11.003710,24.541945,40.493037,0.000000,1566.585217,96.511046,86.928506,9.582539,14.421920,123.032950,0.000000,0.000000,0.000000,0.000000,0.000000,59.988082,314.450082,0.590340,-0.001166,0.000000,0.000000,0.000000,461.106749,0.504583,24.541945,14.421920,530.674554,1159.808864,56.512261,45.555738,24.283727,1567.622330,86.986431,14.249167,459.715592,0.007517,59.998045,0.587487,0.145285,96.506303,2.501837,0.055310,0.071487,4.009053,0.045097,0.724743,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:07:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.523133,1160.986914,56.347165,45.344400,11.002766,24.562086,40.578723,0.000000,1569.743774,96.514988,86.930800,9.584188,14.292701,123.077140,0.000000,0.000000,0.000000,0.000000,0.000000,59.990086,314.470086,0.589422,-0.086774,0.000000,0.000000,0.000000,461.046753,0.502480,24.562086,14.292701,530.706229,1159.826010,56.511417,45.554405,24.287628,1567.654386,86.986404,14.247865,459.727740,0.007543,59.997900,0.587508,0.143653,96.506861,2.499759,0.056646,0.073159,4.004360,0.045129,0.729643,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:07:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.850730,1161.812671,56.345069,45.342580,11.002489,24.519143,40.614434,0.000000,1570.146313,96.517241,86.932194,9.585047,14.473024,123.149391,0.000000,0.000000,0.000000,0.000000,0.000000,59.990021,314.470021,0.589060,-0.062350,0.000000,0.000000,0.000000,461.046687,0.502480,24.519143,14.473024,530.738171,1159.843901,56.510555,45.553056,24.290803,1567.685409,86.986383,14.246983,459.739925,0.007569,59.997783,0.587530,0.142109,96.507425,2.502402,0.057982,0.074804,4.001900,0.045154,0.733265,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:07:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.962677,1161.890088,56.339785,45.335740,11.004045,24.565479,40.619172,0.000000,1572.633911,96.522497,86.937395,9.585102,14.809925,123.115114,0.000000,0.000000,0.000000,0.000000,0.000000,59.993084,314.520084,0.589030,-0.205004,0.000000,0.000000,0.000000,460.973417,0.501837,24.565479,14.809925,530.767737,1159.856344,56.509671,45.551684,24.295078,1567.717493,86.986374,14.248815,459.752073,0.007596,59.997683,0.587554,0.140179,96.507993,2.508776,0.059323,0.076440,4.000494,0.045164,0.735495,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:07:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.952831,1161.353345,56.338295,45.332594,11.005701,24.530596,40.638996,0.000000,1572.288135,96.523714,86.939247,9.584467,14.241186,123.068050,0.000000,0.000000,0.000000,0.000000,0.000000,59.995068,314.590068,0.589172,-0.219222,0.000000,0.000000,0.000000,460.863401,0.501956,24.530596,14.241186,530.794268,1159.858725,56.508755,45.550264,24.298601,1567.754337,86.986377,14.247182,459.763962,0.007621,59.997583,0.587583,0.137456,96.508551,2.509998,0.060681,0.078114,4.011927,0.045161,0.736070,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:07:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.189315,1157.265857,56.336402,45.325097,11.011305,24.679865,40.631370,0.000000,1562.260303,96.525188,86.942594,9.582594,13.693407,123.201422,0.000000,0.000000,0.000000,0.000000,0.000000,59.998043,314.650043,0.591237,0.217246,0.000000,0.000000,0.000000,460.596710,0.502971,24.679865,13.693407,530.812755,1159.845278,56.507824,45.548804,24.303033,1567.729478,86.986394,14.243853,459.775851,0.007647,59.997483,0.587620,0.137839,96.509107,2.516928,0.062023,0.079829,4.030427,0.045144,0.736451,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:07:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.820145,1156.182019,56.335629,45.321652,11.013976,24.570443,40.615878,0.000000,1560.882324,96.525433,86.943238,9.582195,14.234687,123.109755,0.000000,0.000000,0.000000,0.000000,0.000000,59.999026,314.730026,0.591798,0.244529,0.000000,0.000000,0.000000,460.520026,0.503778,24.570443,14.234687,530.831206,1159.828103,56.506870,45.547309,24.306352,1567.714024,86.986404,14.247973,459.786815,0.007649,59.997356,0.587658,0.137718,96.509641,2.531358,0.063337,0.081541,4.051381,0.045134,0.733883,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:07:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.912037,1156.522632,56.334495,45.318383,11.016112,24.574973,40.571276,0.000000,1563.545410,96.525975,86.943823,9.582152,14.498301,123.071760,0.000000,0.000000,0.000000,0.000000,0.000000,59.999038,314.730038,0.591696,0.135967,0.000000,0.000000,0.000000,460.520038,0.503778,24.574973,14.498301,530.839898,1159.789596,56.505899,45.545789,24.309525,1567.726582,86.986403,14.250355,459.797351,0.007671,59.997217,0.587708,0.134514,96.510165,2.528613,0.064627,0.083236,4.034810,0.045135,0.730695,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:07:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.531147,1159.356042,56.331512,45.312370,11.019142,24.538228,40.557240,0.000000,1570.610803,96.528424,86.945461,9.582964,14.596671,123.163419,0.000000,0.000000,0.000000,0.000000,0.000000,59.999071,314.780071,0.589994,-0.109035,0.000000,0.000000,0.000000,460.490071,0.503811,24.538228,14.596671,530.851769,1159.755275,56.504901,45.544227,24.312885,1567.781059,86.986396,14.253150,459.807703,0.007629,59.997078,0.587755,0.128822,96.510689,2.491869,0.065919,0.084955,4.006936,0.045142,0.727209,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:07:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.518777,1159.077344,56.330432,45.308902,11.021530,24.605427,40.649520,0.000000,1570.430176,96.530350,86.946576,9.583774,13.926875,123.068046,0.000000,0.000000,0.000000,0.000000,0.000000,60.003069,314.780069,0.590007,-0.097851,0.000000,0.000000,0.000000,460.466736,0.505284,24.605427,13.926875,530.869097,1159.731965,56.503894,45.542646,24.316088,1567.806348,86.986373,14.255249,459.817814,0.007585,59.996972,0.587796,0.125865,96.511200,2.473038,0.067181,0.086632,4.019652,0.045161,0.723714,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:07:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.173247,1160.119873,56.329834,45.306020,11.023814,24.646518,40.628473,0.000000,1568.154175,96.531192,86.947659,9.583533,14.306530,123.039567,0.000000,0.000000,0.000000,0.000000,0.000000,60.003049,314.780049,0.589285,0.145081,0.000000,0.000000,0.000000,460.466715,0.505284,24.646518,14.306530,530.895333,1159.727348,56.502882,45.541044,24.319745,1567.805890,86.986349,14.254602,459.827703,0.007606,59.996889,0.587826,0.125904,96.511713,2.470711,0.068415,0.088297,4.019551,0.045181,0.720325,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:07:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.765300,1159.036072,56.328523,45.301519,11.027003,24.543501,40.630741,0.000000,1565.604626,96.530997,86.949158,9.581839,14.047444,123.122553,0.000000,0.000000,0.000000,0.000000,0.000000,60.006009,314.750009,0.589679,0.266855,0.000000,0.000000,0.000000,460.420009,0.501716,24.543501,14.047444,530.923069,1159.722216,56.501859,45.539403,24.322997,1567.771885,86.986303,14.252464,459.837592,0.007606,59.996805,0.587855,0.128402,96.512206,2.470441,0.069631,0.089972,4.006632,0.045214,0.716783,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:07:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.324230,1160.357300,56.327549,45.299400,11.028149,24.489210,40.570877,0.000000,1564.324695,96.530857,86.949499,9.581358,14.125481,123.194396,0.000000,0.000000,0.000000,0.000000,0.000000,60.006022,314.750022,0.589062,0.416673,0.000000,0.000000,0.000000,460.420022,0.501716,24.489210,14.125481,530.956792,1159.729757,56.500821,45.537744,24.325503,1567.714225,86.986234,14.250697,459.846647,0.007626,59.996766,0.587876,0.133225,96.512685,2.469646,0.070821,0.091616,3.975579,0.045262,0.713765,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:08:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.182669,1159.707019,56.325425,45.296546,11.028878,24.564771,40.502134,0.000000,1563.524744,96.531231,86.949914,9.581317,14.472718,123.168387,0.000000,0.000000,0.000000,0.000000,0.000000,60.006075,314.720075,0.589162,0.466710,0.000000,0.000000,0.000000,460.403408,0.504630,24.564771,14.472718,530.990102,1159.735062,56.499768,45.536068,24.328410,1567.653813,86.986159,14.249910,459.855276,0.007644,59.996738,0.587897,0.138283,96.513163,2.468649,0.072002,0.093239,3.956321,0.045311,0.711033,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:08:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.546497,1160.589514,56.321731,45.293393,11.028339,24.649797,40.590258,0.000000,1563.225378,96.532671,86.950703,9.581968,14.433880,123.070094,0.000000,0.000000,0.000000,0.000000,0.000000,60.002083,314.790083,0.588892,0.537848,0.000000,0.000000,0.000000,460.333416,0.502534,24.649797,14.433880,531.023086,1159.742632,56.498680,45.534375,24.332875,1567.583279,86.986063,14.251811,459.863387,0.007662,59.996726,0.587918,0.143313,96.513640,2.464075,0.073176,0.094834,3.935841,0.045368,0.708513,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:08:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.331432,1162.390723,56.318797,45.291386,11.027411,24.673867,40.520913,0.000000,1566.404602,96.534614,86.951000,9.583614,14.066229,123.057317,0.000000,0.000000,0.000000,0.000000,0.000000,60.002028,314.790028,0.588028,0.449874,0.000000,0.000000,0.000000,460.333361,0.502534,24.673867,14.066229,531.053809,1159.746273,56.497558,45.532658,24.336890,1567.534450,86.985955,14.249197,459.870720,0.007678,59.996721,0.587941,0.146508,96.514135,2.467518,0.074373,0.096416,3.895207,0.045429,0.706494,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:08:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.070038,1164.176428,56.314008,45.288334,11.025674,24.613382,40.617736,0.000000,1570.719189,96.539188,86.951758,9.587430,14.705268,123.077136,0.000000,0.000000,0.000000,0.000000,0.000000,59.999053,314.800053,0.587237,0.244558,0.000000,0.000000,0.000000,460.176719,0.505603,24.613382,14.705268,531.085186,1159.752008,56.496413,45.530922,24.340563,1567.502452,86.985830,14.251804,459.877183,0.007692,59.996699,0.587964,0.148430,96.514649,2.476978,0.075571,0.097959,3.863135,0.045494,0.703924,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:08:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.696323,1163.397107,56.311870,45.286508,11.025362,24.637327,40.623308,0.000000,1569.501208,96.541062,86.952670,9.588392,14.168004,122.981760,0.000000,0.000000,0.000000,0.000000,0.000000,59.990020,314.880020,0.587796,0.259828,0.000000,0.000000,0.000000,459.986686,0.510160,24.637327,14.168004,531.116389,1159.757398,56.495243,45.529165,24.343947,1567.488059,86.985706,14.252611,459.883646,0.007705,59.996676,0.587987,0.148852,96.515186,2.483877,0.076786,0.099487,3.850746,0.045554,0.701285,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:08:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.207652,1162.163635,56.310302,45.284689,11.025613,24.592013,40.583052,0.000000,1567.777441,96.542187,86.952811,9.589377,14.363710,122.833124,0.000000,0.000000,0.000000,0.000000,0.000000,59.990005,314.880005,0.588332,0.213155,0.000000,0.000000,0.000000,459.986671,0.510160,24.592013,14.363710,531.150218,1159.767720,56.494048,45.527381,24.347059,1567.456778,86.985565,14.253584,459.888924,0.007717,59.996671,0.588008,0.150111,96.515735,2.490021,0.077978,0.100974,3.825172,0.045616,0.698444,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:08:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.378770,1162.499121,56.308014,45.280690,11.027324,24.600796,40.598957,0.000000,1571.405627,96.543905,86.951061,9.592844,14.691857,123.089529,0.000000,0.000000,0.000000,0.000000,0.000000,59.990068,314.950068,0.588275,0.039829,0.000000,0.000000,0.000000,459.843402,0.513943,24.600796,14.691857,531.183341,1159.778845,56.492835,45.525575,24.349709,1567.471516,86.985411,14.257784,459.893701,0.007727,59.996637,0.588032,0.148729,96.516296,2.492481,0.079157,0.102447,3.841507,0.045685,0.695541,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:08:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.567041,1162.782971,56.307280,45.278774,11.028506,24.564767,40.609274,0.000000,1569.134753,96.544267,86.950325,9.593941,14.139622,123.065578,0.000000,0.000000,0.000000,0.000000,0.000000,59.990088,314.960088,0.588087,0.211099,0.000000,0.000000,0.000000,459.803421,0.513988,24.564767,14.139622,531.232567,1159.825036,56.491610,45.523752,24.353100,1567.525964,86.985249,14.262074,459.898183,0.007737,59.996610,0.588037,0.147045,96.516871,2.480053,0.080303,0.103878,3.838232,0.045756,0.692580,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:08:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.159300,1159.665723,56.306316,45.277235,11.029081,24.603170,40.646025,0.000000,1568.221252,96.543919,86.950105,9.593815,14.172968,123.078382,0.000000,0.000000,0.000000,0.000000,0.000000,59.991086,314.920086,0.589562,0.045479,0.000000,0.000000,0.000000,459.766753,0.514754,24.603170,14.172968,531.276577,1159.853393,56.490374,45.521913,24.356248,1567.566106,86.985085,14.262463,459.902553,0.007746,59.996588,0.588050,0.144876,96.517454,2.474522,0.081423,0.105279,3.800971,0.045829,0.689462,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:08:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.291904,1157.807764,56.305171,45.276333,11.028838,24.661600,40.603093,0.000000,1568.871558,96.543441,86.950196,9.593245,14.616307,123.025953,0.000000,0.000000,0.000000,0.000000,0.000000,59.991098,314.920098,0.590521,-0.136475,0.000000,0.000000,0.000000,459.766765,0.514754,24.661600,14.616307,531.303907,1159.845021,56.489126,45.520060,24.359522,1567.625400,86.984925,14.264736,459.906850,0.007756,59.996554,0.588080,0.139347,96.518034,2.478900,0.082529,0.106649,3.736729,0.045900,0.686167,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:08:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.170077,1155.562720,56.301932,45.274920,11.027012,24.676552,40.630536,0.000000,1568.159314,96.543192,86.950476,9.592716,14.168522,123.122553,0.000000,0.000000,0.000000,0.000000,0.000000,59.991009,314.840009,0.591615,-0.259699,0.000000,0.000000,0.000000,459.833342,0.516129,24.676552,14.168522,531.322492,1159.821050,56.487865,45.518192,24.362865,1567.651234,86.984786,14.265108,459.911146,0.007765,59.996521,0.588120,0.134744,96.518605,2.507809,0.083640,0.107979,3.727692,0.045967,0.682829,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:08:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.204829,1158.050317,56.300357,45.274472,11.025884,24.633718,40.629093,0.000000,1565.826550,96.543287,86.951308,9.591979,14.073458,123.170036,0.000000,0.000000,0.000000,0.000000,0.000000,59.991003,314.840003,0.590467,0.043710,0.000000,0.000000,0.000000,459.833337,0.516129,24.633718,14.073458,531.350306,1159.818155,56.486595,45.516318,24.365609,1567.656738,86.984657,14.263626,459.915720,0.007775,59.996415,0.588149,0.132997,96.519171,2.509560,0.084741,0.109265,3.724241,0.046029,0.679508,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:09:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.807864,1161.781702,56.297169,45.273482,11.023688,24.628851,40.587995,0.000000,1560.577795,96.542629,86.953800,9.588829,14.140019,123.191491,0.000000,0.000000,0.000000,0.000000,0.000000,59.993098,314.800098,0.588623,0.618968,0.000000,0.000000,0.000000,459.886765,0.514619,24.628851,14.140019,531.378043,1159.816176,56.485301,45.514430,24.369051,1567.626460,86.984556,14.263914,459.920516,0.007785,59.996288,0.588176,0.133673,96.519719,2.507861,0.085845,0.110509,3.759546,0.046077,0.676214,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:09:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.860887,1159.805029,56.293324,45.271760,11.021564,24.601597,40.570444,0.000000,1559.875903,96.541161,86.956081,9.585080,14.228992,123.033354,0.000000,0.000000,0.000000,0.000000,0.000000,59.995051,314.750051,0.589573,0.612035,0.000000,0.000000,0.000000,459.923384,0.511679,24.601597,14.228992,531.405212,1159.814255,56.483974,45.512529,24.372779,1567.582218,86.984491,14.262358,459.925405,0.007796,59.996149,0.588204,0.136108,96.520249,2.507736,0.086955,0.111724,3.803624,0.046109,0.673010,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:09:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.334482,1158.814099,56.289758,45.269655,11.020103,24.519949,40.568791,0.000000,1568.314136,96.540871,86.957154,9.583717,14.252318,122.905772,0.000000,0.000000,0.000000,0.000000,0.000000,59.998064,314.760064,0.590174,0.000689,0.000000,0.000000,0.000000,460.030064,0.508662,24.519949,14.252318,531.432762,1159.819789,56.482621,45.510614,24.376047,1567.586261,86.984446,14.260388,459.930479,0.007807,59.996005,0.588231,0.135737,96.520770,2.502981,0.088066,0.112913,3.804319,0.046132,0.669910,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:09:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.833392,1160.140503,56.287696,45.268135,11.019562,24.606262,40.550645,0.000000,1570.105029,96.541165,86.957980,9.583186,14.182356,122.956579,0.000000,0.000000,0.000000,0.000000,0.000000,59.998078,314.760078,0.589622,0.011889,0.000000,0.000000,0.000000,460.030078,0.508662,24.606262,14.182356,531.474096,1159.854855,56.481245,45.508682,24.379540,1567.584111,86.984417,14.258529,459.935738,0.007818,59.995871,0.588243,0.138255,96.521286,2.462463,0.089165,0.114072,3.802776,0.046146,0.666933,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:09:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.628181,1157.410352,56.283421,45.264583,11.018839,24.660554,40.631362,0.000000,1569.542493,96.541371,86.958645,9.582726,14.680806,122.965661,0.000000,0.000000,0.000000,0.000000,0.000000,60.003025,314.890025,0.591200,-0.178285,0.000000,0.000000,0.000000,460.106692,0.507853,24.660554,14.680806,531.514815,1159.885506,56.479844,45.506734,24.383094,1567.554521,86.984400,14.258538,459.940997,0.007829,59.995738,0.588256,0.142601,96.521799,2.429155,0.090239,0.115191,3.762531,0.046156,0.663899,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:09:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.552646,1157.255518,56.281678,45.262933,11.018745,24.678415,40.620011,0.000000,1569.919250,96.541583,86.957952,9.583631,14.508225,122.965665,0.000000,0.000000,0.000000,0.000000,0.000000,60.003021,314.890021,0.591284,-0.221362,0.000000,0.000000,0.000000,460.106687,0.507853,24.678415,14.508225,531.545614,1159.895426,56.478406,45.504758,24.386753,1567.525132,86.984384,14.260242,459.946646,0.007841,59.995627,0.588281,0.145380,96.522309,2.414624,0.091323,0.116306,3.722857,0.046165,0.660937,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:09:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.089807,1160.584375,56.279365,45.260519,11.018846,24.752938,40.621041,0.000000,1571.911389,96.542074,86.956411,9.585663,14.425853,123.070120,0.000000,0.000000,0.000000,0.000000,0.000000,60.007053,314.980053,0.589751,-0.120620,0.000000,0.000000,0.000000,460.156720,0.507798,24.752938,14.425853,531.583380,1159.920945,56.476946,45.502763,24.390403,1567.507298,86.984359,14.260132,459.952571,0.007854,59.995538,0.588300,0.148466,96.522821,2.397341,0.092392,0.117400,3.693840,0.046179,0.657989,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:09:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.804951,1161.900403,56.277151,45.257089,11.020061,24.654964,40.570033,0.000000,1569.196680,96.541806,86.953677,9.588129,14.441938,122.994133,0.000000,0.000000,0.000000,0.000000,0.000000,60.008080,315.100080,0.589187,0.181065,0.000000,0.000000,0.000000,460.183413,0.504871,24.654964,14.441938,531.621116,1159.946233,56.475462,45.500745,24.394642,1567.493334,86.984312,14.262516,459.958719,0.007867,59.995471,0.588319,0.151047,96.523336,2.395429,0.093441,0.118478,3.684487,0.046205,0.655049,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:09:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.825092,1159.758557,56.276234,45.255019,11.021215,24.583121,40.527090,0.000000,1569.196667,96.540431,86.951399,9.589032,14.740036,122.976377,0.000000,0.000000,0.000000,0.000000,0.000000,60.008063,315.100063,0.590268,-0.021815,0.000000,0.000000,0.000000,460.183396,0.504871,24.583121,14.740036,531.644947,1159.939638,56.473963,45.498709,24.397978,1567.501592,86.984241,14.265822,459.964719,0.007880,59.995393,0.588356,0.149733,96.523854,2.394296,0.094461,0.119536,3.686640,0.046246,0.652111,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:09:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.037185,1160.063098,56.275516,45.252821,11.022695,24.647135,40.557043,0.000000,1572.510046,96.538293,86.947043,9.591250,14.748415,122.977219,0.000000,0.000000,0.000000,0.000000,0.000000,60.000099,315.140099,0.590109,-0.219566,0.000000,0.000000,0.000000,460.163432,0.504893,24.647135,14.748415,531.671459,1159.940814,56.472448,45.496662,24.400760,1567.495083,86.984145,14.269909,459.970645,0.007893,59.995270,0.588389,0.149298,96.524387,2.393938,0.095441,0.120558,3.679564,0.046301,0.649018,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:09:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.457556,1161.162402,56.275596,45.251503,11.024093,24.563307,40.595221,0.000000,1572.577112,96.536543,86.943664,9.592879,14.235190,122.993309,0.000000,0.000000,0.000000,0.000000,0.000000,59.993029,315.140029,0.589645,-0.113886,0.000000,0.000000,0.000000,460.116696,0.505669,24.563307,14.235190,531.703378,1159.954835,56.470928,45.494604,24.403430,1567.493019,86.984018,14.271440,459.976570,0.007906,59.995148,0.588416,0.149345,96.524914,2.391925,0.096387,0.121559,3.677048,0.046378,0.645856,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:09:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.133382,1162.039771,56.276007,45.249477,11.026530,24.437486,40.589651,0.000000,1568.014819,96.532478,86.939553,9.592924,14.260792,122.980927,0.000000,0.000000,0.000000,0.000000,0.000000,59.994033,315.140033,0.588900,0.229233,0.000000,0.000000,0.000000,460.086700,0.507875,24.437486,14.260792,531.744365,1159.986059,56.469402,45.492531,24.405961,1567.480317,86.983865,14.272689,459.982330,0.007918,59.994998,0.588429,0.151233,96.525426,2.381772,0.097288,0.122537,3.667465,0.046478,0.642430,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:10:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.707347,1160.806274,56.275714,45.248278,11.027436,24.410550,40.618350,0.000000,1565.454980,96.529547,86.938102,9.591445,14.600185,122.976390,0.000000,0.000000,0.000000,0.000000,0.000000,59.994055,315.140055,0.589369,0.300579,0.000000,0.000000,0.000000,460.086722,0.507875,24.410550,14.600185,531.785882,1160.017025,56.467862,45.490448,24.407927,1567.447287,86.983701,14.274798,459.987904,0.007930,59.994831,0.588441,0.154298,96.525921,2.355715,0.098148,0.123485,3.658725,0.046587,0.638930,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:10:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.486580,1160.305676,56.274226,45.246329,11.027897,24.431711,40.601630,0.000000,1567.545178,96.524760,86.935989,9.588772,14.441433,123.000751,0.000000,0.000000,0.000000,0.000000,0.000000,59.997036,315.100036,0.589538,0.294166,0.000000,0.000000,0.000000,460.080036,0.506434,24.431711,14.441433,531.818272,1160.030271,56.466296,45.488353,24.409704,1567.425352,86.983534,14.278377,459.993385,0.007942,59.994687,0.588461,0.156114,96.526390,2.350562,0.098978,0.124413,3.646146,0.046705,0.635436,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:10:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.180271,1159.882483,56.271666,45.244318,11.027348,24.416957,40.601431,0.000000,1567.374878,96.520545,86.933385,9.587160,14.383327,123.012318,0.000000,0.000000,0.000000,0.000000,0.000000,59.995038,315.070038,0.589820,0.172143,0.000000,0.000000,0.000000,460.036705,0.505757,24.416957,14.383327,531.839894,1160.022845,56.464702,45.486248,24.411172,1567.423259,86.983359,14.279262,459.998589,0.007953,59.994525,0.588492,0.154511,96.526839,2.348896,0.099790,0.125320,3.646066,0.046834,0.631905,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:10:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.820810,1161.368848,56.268242,45.241810,11.026432,24.349569,40.614864,0.000000,1563.416406,96.517782,86.931192,9.586590,14.102066,123.017288,0.000000,0.000000,0.000000,0.000000,0.000000,59.996032,315.040032,0.589057,0.535362,0.000000,0.000000,0.000000,460.000032,0.508696,24.349569,14.102066,531.859928,1160.009484,56.463089,45.484135,24.412085,1567.404336,86.983182,14.278618,460.003477,0.007964,59.994364,0.588522,0.153792,96.527277,2.343248,0.100589,0.126203,3.662662,0.046969,0.628465,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:10:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.338312,1159.923767,56.266319,45.240042,11.026277,24.426465,40.594423,0.000000,1565.527258,96.517149,86.929855,9.587294,14.070375,122.989209,0.000000,0.000000,0.000000,0.000000,0.000000,60.000006,315.050006,0.589608,0.330106,0.000000,0.000000,0.000000,459.986673,0.512334,24.426465,14.070375,531.877719,1159.995521,56.461454,45.482006,24.413650,1567.407374,86.983008,14.280747,460.008366,0.007975,59.994203,0.588556,0.151445,96.527703,2.333695,0.101377,0.127066,3.660728,0.047107,0.624967,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:10:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.193831,1157.374207,56.263554,45.236908,11.026646,24.477032,40.635494,0.000000,1566.234290,96.517133,86.927317,9.589816,14.335020,123.030898,0.000000,0.000000,0.000000,0.000000,0.000000,60.002094,315.090094,0.590948,0.104830,0.000000,0.000000,0.000000,459.970094,0.513077,24.477032,14.335020,531.897691,1159.986460,56.459801,45.479860,24.416034,1567.443903,86.982828,14.282019,460.013291,0.007985,59.994075,0.588586,0.147368,96.528118,2.338969,0.102158,0.127917,3.609104,0.047257,0.621252,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:10:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.389761,1158.076111,56.261620,45.233447,11.028173,24.479304,40.674513,0.000000,1572.855859,96.517306,86.924944,9.592362,14.306636,122.946672,0.000000,0.000000,0.000000,0.000000,0.000000,60.006085,315.140085,0.590825,-0.355553,0.000000,0.000000,0.000000,459.943418,0.516005,24.479304,14.306636,531.919109,1159.981013,56.458138,45.477698,24.418186,1567.500960,86.982639,14.282000,460.018069,0.007995,59.993969,0.588616,0.142571,96.528526,2.343734,0.102925,0.128754,3.549045,0.047417,0.617563,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:10:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.377934,1159.996021,56.260314,45.230003,11.030311,24.502015,40.613615,0.000000,1574.760266,96.516831,86.923038,9.593793,14.414711,122.990028,0.000000,0.000000,0.000000,0.000000,0.000000,60.010086,315.150086,0.589751,-0.331470,0.000000,0.000000,0.000000,459.903420,0.518225,24.502015,14.414711,531.939518,1159.969744,56.456475,45.475514,24.419934,1567.545546,86.982434,14.282533,460.022661,0.008005,59.993902,0.588648,0.138309,96.528899,2.339976,0.103689,0.129595,3.587419,0.047594,0.613885,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:10:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.710163,1160.919824,56.258605,45.226895,11.031710,24.465572,40.560347,0.000000,1573.660950,96.516152,86.921479,9.594673,15.036504,122.914464,0.000000,0.000000,0.000000,0.000000,0.000000,60.014028,315.150028,0.589385,-0.210624,0.000000,0.000000,0.000000,459.843361,0.520467,24.465572,15.036504,531.956486,1159.950391,56.454815,45.473322,24.421419,1567.565301,86.982215,14.284599,460.026957,0.008015,59.993874,0.588684,0.134836,96.529251,2.326569,0.104433,0.130413,3.610479,0.047779,0.610299,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:10:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.301805,1161.802356,56.257598,45.225407,11.032191,24.471140,40.575824,0.000000,1573.320325,96.515789,86.920580,9.595209,14.842031,122.919413,0.000000,0.000000,0.000000,0.000000,0.000000,60.014050,315.150050,0.588733,-0.112844,0.000000,0.000000,0.000000,459.843383,0.520467,24.471140,14.842031,531.980829,1159.945545,56.453148,45.471114,24.422997,1567.575536,86.981975,14.289992,460.030439,0.008022,59.993863,0.588711,0.133325,96.529587,2.321767,0.105175,0.131228,3.624219,0.047980,0.607432,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
