Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,10:10:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.684968,1162.566174,56.254815,45.221990,11.032825,24.494460,40.536799,0.000000,1572.644226,96.515101,86.917773,9.597328,15.221048,122.823204,0.000000,0.000000,0.000000,0.000000,0.000000,60.017080,315.220080,0.588443,-0.035509,0.000000,0.000000,0.000000,459.750080,0.522023,24.494460,15.221048,532.013820,1159.957357,56.451494,45.468905,24.424346,1567.574017,86.981685,14.295014,460.033921,0.008030,59.993852,0.588729,0.133982,96.529887,2.330743,0.105929,0.132044,3.621947,0.048206,0.604531,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:10:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.516625,1159.985657,56.253575,45.220327,11.033248,24.430772,40.490968,0.000000,1569.093445,96.514594,86.916593,9.598000,14.495098,122.790173,0.000000,0.000000,0.000000,0.000000,0.000000,60.017025,315.220025,0.589729,0.008724,0.000000,0.000000,0.000000,459.750025,0.522023,24.430772,14.495098,532.036660,1159.947837,56.449841,45.466689,24.425111,1567.560770,86.981369,14.294595,460.035976,0.008034,59.993847,0.588757,0.133528,96.530172,2.327086,0.106685,0.132852,3.611936,0.048446,0.602922,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:11:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.915532,1156.424622,56.251624,45.217558,11.034066,24.424810,40.541157,0.000000,1570.631470,96.512676,86.915022,9.597655,14.466221,122.939246,0.000000,0.000000,0.000000,0.000000,0.000000,60.022018,315.230018,0.591520,-0.341877,0.000000,0.000000,0.000000,459.646685,0.523591,24.424810,14.466221,532.046632,1159.907581,56.448205,45.464471,24.426266,1567.565902,86.981010,14.293763,460.037273,0.008037,59.993875,0.588798,0.129724,96.530420,2.336294,0.107453,0.133659,3.615717,0.048696,0.601977,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:11:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.251834,1161.441101,56.250559,45.215991,11.034568,24.459785,40.570869,0.000000,1567.354224,96.511229,86.913734,9.597495,13.914389,122.994556,0.000000,0.000000,0.000000,0.000000,0.000000,60.022081,315.230081,0.588938,0.251123,0.000000,0.000000,0.000000,459.646747,0.523590,24.459785,13.914389,532.074536,1159.905517,56.446576,45.462253,24.427635,1567.536858,86.980622,14.291290,460.037606,0.008038,59.993920,0.588817,0.130939,96.530642,2.334764,0.108216,0.134453,3.596141,0.048953,0.601742,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:11:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.255065,1161.394641,56.249157,45.214085,11.035071,24.552995,40.603694,0.000000,1563.204785,96.509390,86.911755,9.597635,13.922751,123.102320,0.000000,0.000000,0.000000,0.000000,0.000000,60.022072,315.210072,0.588897,0.516046,0.000000,0.000000,0.000000,459.590072,0.526556,24.552995,13.922751,532.105663,1159.911768,56.444948,45.460033,24.429419,1567.484675,86.980209,14.289759,460.037106,0.008036,59.993970,0.588832,0.134289,96.530841,2.337249,0.108971,0.135235,3.590437,0.049220,0.602078,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:11:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.083473,1163.211328,56.246447,45.211566,11.034881,24.644756,40.583051,0.000000,1559.230798,96.507216,86.909296,9.597919,14.169860,123.034605,0.000000,0.000000,0.000000,0.000000,0.000000,60.024079,315.170079,0.587912,0.894991,0.000000,0.000000,0.000000,459.573412,0.527301,24.644756,14.169860,532.143729,1159.934046,56.443321,45.457816,24.431365,1567.414657,86.979760,14.288225,460.036125,0.008034,59.994031,0.588838,0.139792,96.531010,2.349568,0.109732,0.136017,3.616907,0.049494,0.602693,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:11:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.664534,1162.493933,56.242614,45.209562,11.033052,24.665098,40.562619,0.000000,1561.248767,96.506419,86.907673,9.598746,14.010701,122.935110,0.000000,0.000000,0.000000,0.000000,0.000000,60.021034,315.120034,0.588279,0.692406,0.000000,0.000000,0.000000,459.456701,0.525984,24.665098,14.010701,532.183848,1159.960023,56.441697,45.455617,24.433482,1567.340482,86.979281,14.286419,460.035144,0.008032,59.994092,0.588841,0.145400,96.531159,2.359787,0.110479,0.136787,3.658604,0.049760,0.603304,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:11:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.679302,1160.527576,56.240048,45.208635,11.031413,24.696575,40.568601,0.000000,1561.702930,96.506566,86.907020,9.599546,14.038565,122.909506,0.000000,0.000000,0.000000,0.000000,0.000000,60.021023,315.120023,0.589363,0.494944,0.000000,0.000000,0.000000,459.456690,0.525984,24.696575,14.038565,532.214839,1159.968998,56.440042,45.453421,24.436195,1567.281274,86.978771,14.286185,460.032977,0.008028,59.994159,0.588855,0.148560,96.531300,2.358852,0.111257,0.137564,3.663146,0.050028,0.604684,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:11:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.351061,1160.243701,56.234190,45.206865,11.027325,24.557005,40.601202,0.000000,1566.198132,96.508647,86.905264,9.603383,14.197715,123.039958,0.000000,0.000000,0.000000,0.000000,0.000000,60.020003,315.080003,0.589650,0.110186,0.000000,0.000000,0.000000,459.353337,0.525376,24.557005,14.197715,532.235989,1159.961112,56.438362,45.451236,24.438318,1567.265160,86.978238,14.284679,460.030347,0.008022,59.994191,0.588879,0.147084,96.531445,2.357716,0.112058,0.138337,3.665937,0.050296,0.606452,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:11:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.631583,1161.048816,56.231302,45.205846,11.025456,24.548644,40.576016,0.000000,1568.536072,96.510484,86.904469,9.606016,14.637537,123.013121,0.000000,0.000000,0.000000,0.000000,0.000000,60.020028,315.080028,0.589340,-0.027788,0.000000,0.000000,0.000000,459.353361,0.525376,24.548644,14.637537,532.261349,1159.964524,56.436665,45.449054,24.439825,1567.288041,86.977697,14.287301,460.027402,0.008016,59.994197,0.588899,0.143558,96.531598,2.358849,0.112870,0.139095,3.660914,0.050563,0.608454,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:11:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.946771,1159.851514,56.225786,45.203099,11.022687,24.627949,40.633439,0.000000,1571.111426,96.514336,86.903403,9.610933,14.495228,122.948743,0.000000,0.000000,0.000000,0.000000,0.000000,60.025050,315.100050,0.590134,-0.349073,0.000000,0.000000,0.000000,459.366716,0.521733,24.627949,14.495228,532.285442,1159.966962,56.434943,45.446867,24.441404,1567.349485,86.977147,14.290812,460.024291,0.008009,59.994202,0.588920,0.137655,96.531762,2.358781,0.113702,0.139847,3.636826,0.050830,0.610605,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:11:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.425369,1158.855432,56.223075,45.201694,11.021381,24.636307,40.664402,0.000000,1569.000586,96.515617,86.903330,9.612286,14.560461,123.003654,0.000000,0.000000,0.000000,0.000000,0.000000,60.025073,315.100073,0.590711,-0.313138,0.000000,0.000000,0.000000,459.366740,0.521733,24.636307,14.560461,532.297906,1159.947006,56.433200,45.444685,24.443300,1567.360725,86.976590,14.289884,460.021365,0.008003,59.994241,0.588955,0.132662,96.531920,2.352865,0.114534,0.140593,3.638795,0.051087,0.612494,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:11:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.692468,1160.166321,56.220228,45.200454,11.019774,24.683785,40.578106,0.000000,1567.065210,96.516700,86.903627,9.613073,14.811696,122.952867,0.000000,0.000000,0.000000,0.000000,0.000000,60.025026,315.100026,0.590415,-0.143323,0.000000,0.000000,0.000000,459.366693,0.521733,24.683785,14.811696,532.317382,1159.947292,56.431442,45.442503,24.445405,1567.341572,86.976036,14.290731,460.018439,0.007996,59.994280,0.588982,0.130890,96.532073,2.352889,0.115361,0.141321,3.631177,0.051336,0.614364,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:11:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.871074,1160.460510,56.213657,45.198346,11.015311,24.713085,40.595227,0.000000,1571.870093,96.518699,86.904932,9.613766,14.424605,122.958633,0.000000,0.000000,0.000000,0.000000,0.000000,60.023056,315.100056,0.590218,-0.436929,0.000000,0.000000,0.000000,459.336723,0.519590,24.713085,14.424605,532.336651,1159.944023,56.429654,45.440317,24.448013,1567.352411,86.975492,14.288842,460.015698,0.007990,59.994307,0.589010,0.127433,96.532223,2.353056,0.116208,0.142033,3.637575,0.051572,0.616307,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:12:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.422586,1164.114502,56.209685,45.197046,11.012638,24.606257,40.586148,0.000000,1571.591382,96.519514,86.907169,9.612345,14.205163,122.995384,0.000000,0.000000,0.000000,0.000000,0.000000,60.022050,315.200050,0.588694,-0.149276,0.000000,0.000000,0.000000,459.370050,0.518101,24.606257,14.205163,532.347691,1159.931609,56.427846,45.438129,24.450500,1567.380166,86.974950,14.287291,460.013069,0.007985,59.994341,0.589046,0.121538,96.532354,2.338505,0.117046,0.142720,3.649067,0.051793,0.618196,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:12:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.322474,1163.918384,56.206577,45.195537,11.011040,24.609154,40.574594,0.000000,1569.821167,96.519369,86.909539,9.609830,14.299307,122.906623,0.000000,0.000000,0.000000,0.000000,0.000000,60.018061,315.240061,0.588879,-0.033973,0.000000,0.000000,0.000000,459.410061,0.518056,24.609154,14.299307,532.372184,1159.946547,56.426003,45.435928,24.453012,1567.407003,86.974432,14.284898,460.011439,0.007981,59.994385,0.589068,0.118283,96.532479,2.356226,0.117900,0.143388,3.649539,0.051982,0.619508,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:12:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.926733,1163.216467,56.205502,45.194579,11.010923,24.622774,40.586356,0.000000,1568.360608,96.518915,86.910222,9.608693,14.377645,122.896295,0.000000,0.000000,0.000000,0.000000,0.000000,60.018098,315.240098,0.589315,0.014801,0.000000,0.000000,0.000000,459.410098,0.518056,24.622774,14.377645,532.396106,1159.961830,56.424145,45.433719,24.455400,1567.431059,86.973925,14.284275,460.010736,0.007980,59.994430,0.589091,0.115425,96.532591,2.368500,0.118727,0.144028,3.641420,0.052161,0.620122,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:12:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.452264,1161.915918,56.204756,45.191291,11.013465,24.733218,40.602250,0.000000,1570.889490,96.516317,86.910451,9.605866,14.144882,123.004468,0.000000,0.000000,0.000000,0.000000,0.000000,60.017018,315.250018,0.589856,-0.188348,0.000000,0.000000,0.000000,459.443352,0.516567,24.733218,14.144882,532.420187,1159.976682,56.422267,45.431490,24.458940,1567.465064,86.973428,14.284230,460.010847,0.007980,59.994469,0.589113,0.112237,96.532678,2.370653,0.119513,0.144636,3.646545,0.052336,0.620018,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:12:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.598902,1162.070752,56.205133,45.190115,11.015018,24.685944,40.607618,0.000000,1570.321802,96.514713,86.910112,9.604601,14.546824,123.038326,0.000000,0.000000,0.000000,0.000000,0.000000,60.017029,315.250029,0.589694,-0.121471,0.000000,0.000000,0.000000,459.443362,0.516567,24.685944,14.546824,532.452867,1160.008308,56.420381,45.429235,24.462264,1567.482726,86.972928,14.286223,460.010958,0.007980,59.994508,0.589126,0.111696,96.532739,2.360328,0.120248,0.145219,3.652669,0.052509,0.619914,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:12:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.896135,1162.380396,56.205799,45.187593,11.018205,24.681405,40.536812,0.000000,1574.507373,96.510199,86.907353,9.602846,14.287536,122.831887,0.000000,0.000000,0.000000,0.000000,0.000000,60.010045,315.250045,0.589367,-0.318015,0.000000,0.000000,0.000000,459.483378,0.514346,24.681405,14.287536,532.491017,1160.052578,56.418484,45.426954,24.465531,1567.500704,86.972412,14.287160,460.012402,0.007983,59.994486,0.589130,0.111957,96.532769,2.326931,0.120928,0.145770,3.674313,0.052691,0.618299,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:12:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.215050,1158.442578,56.206496,45.185584,11.020912,24.740975,40.584099,0.000000,1573.475183,96.505877,86.902694,9.603183,13.792090,122.920257,0.000000,0.000000,0.000000,0.000000,0.000000,60.012069,315.290069,0.591300,-0.518936,0.000000,0.000000,0.000000,459.500069,0.515778,24.740975,13.792090,532.527066,1160.087701,56.416582,45.424665,24.468715,1567.522294,86.971888,14.285296,460.014736,0.007988,59.994436,0.589136,0.111680,96.532788,2.307985,0.121567,0.146282,3.700568,0.052872,0.615484,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:12:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.217050,1158.757385,56.207317,45.184655,11.022662,24.643633,40.580378,0.000000,1570.672766,96.503175,86.899168,9.604007,13.795388,122.953281,0.000000,0.000000,0.000000,0.000000,0.000000,60.011032,315.280032,0.591279,-0.368097,0.000000,0.000000,0.000000,459.506699,0.517221,24.643633,13.795388,532.540038,1160.068549,56.414671,45.422351,24.471221,1567.523039,86.971320,14.282148,460.017403,0.007994,59.994403,0.589167,0.109248,96.532761,2.308455,0.122142,0.146765,3.701260,0.053094,0.612180,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:12:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.271397,1160.290198,56.208443,45.183489,11.024954,24.593679,40.551275,0.000000,1569.098657,96.499217,86.894192,9.605025,14.142523,122.866994,0.000000,0.000000,0.000000,0.000000,0.000000,60.011049,315.220049,0.590000,-0.149317,0.000000,0.000000,0.000000,459.500049,0.515778,24.593679,14.142523,532.556413,1160.060377,56.412753,45.420025,24.473241,1567.524100,86.970713,14.283042,460.020699,0.008001,59.994359,0.589192,0.107133,96.532703,2.304792,0.122661,0.147213,3.701948,0.053338,0.607784,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:12:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.092323,1159.712158,56.209008,45.182048,11.026960,24.607913,40.546929,0.000000,1563.318311,96.494149,86.888267,9.605882,14.171414,122.985480,0.000000,0.000000,0.000000,0.000000,0.000000,60.011069,315.220069,0.590198,0.233239,0.000000,0.000000,0.000000,459.500069,0.515778,24.607913,14.171414,532.579275,1160.071330,56.410829,45.417690,24.475440,1567.522609,86.970068,14.286222,460.023810,0.008008,59.994320,0.589209,0.105898,96.532620,2.298407,0.123128,0.147629,3.702292,0.053600,0.603641,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:12:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.702554,1160.981763,56.208687,45.181202,11.027485,24.608846,40.565306,0.000000,1560.939111,96.490784,86.883581,9.607204,13.720345,123.002412,0.000000,0.000000,0.000000,0.000000,0.000000,60.011018,315.220018,0.589524,0.475620,0.000000,0.000000,0.000000,459.500018,0.515778,24.608846,13.720345,532.599382,1160.071158,56.408896,45.415347,24.477739,1567.506639,86.969374,14.282014,460.026921,0.008015,59.994280,0.589230,0.105301,96.532495,2.298337,0.123557,0.148018,3.724514,0.053908,0.599453,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:12:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.609123,1158.664453,56.207445,45.180504,11.026941,24.458447,40.485818,0.000000,1563.473157,96.488501,86.879191,9.609310,14.209500,122.843446,0.000000,0.000000,0.000000,0.000000,0.000000,60.011086,315.050086,0.590414,0.103484,0.000000,0.000000,0.000000,459.483419,0.518698,24.458447,14.209500,532.618159,1160.068520,56.406957,45.413002,24.479655,1567.476304,86.968654,14.282971,460.030013,0.008021,59.994236,0.589247,0.105266,96.532348,2.299405,0.123962,0.148376,3.735344,0.054234,0.595253,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:13:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.477337,1160.687573,56.205527,45.179901,11.025626,24.462261,40.493864,0.000000,1567.090991,96.487051,86.876022,9.611029,14.309308,122.872755,0.000000,0.000000,0.000000,0.000000,0.000000,60.013014,314.980014,0.589323,-0.010736,0.000000,0.000000,0.000000,459.453347,0.518732,24.462261,14.309308,532.643315,1160.080678,56.405008,45.410654,24.480987,1567.459616,86.967905,14.284740,460.033050,0.008006,59.994191,0.589255,0.105125,96.532177,2.296846,0.124357,0.148704,3.730287,0.054577,0.591024,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:13:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.206915,1162.452649,56.202393,45.178930,11.023463,24.582610,40.527509,0.000000,1567.854834,96.485815,86.872952,9.612864,14.473836,122.860776,0.000000,0.000000,0.000000,0.000000,0.000000,60.013036,314.980036,0.588520,0.068927,0.000000,0.000000,0.000000,459.453369,0.518732,24.582610,14.473836,532.678951,1160.117579,56.403038,45.408307,24.484143,1567.442843,86.967126,14.286011,460.035902,0.007990,59.994174,0.589250,0.106977,96.531971,2.281160,0.124744,0.149010,3.721626,0.054928,0.586945,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:13:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.693719,1159.402527,56.198547,45.176900,11.021647,24.550729,40.549612,0.000000,1568.438025,96.484929,86.870198,9.614731,14.961257,123.023051,0.000000,0.000000,0.000000,0.000000,0.000000,60.014030,314.960030,0.590151,-0.271862,0.000000,0.000000,0.000000,459.163364,0.516882,24.550729,14.961257,532.703537,1160.132317,56.401055,45.405962,24.486300,1567.422858,86.966337,14.288522,460.038438,0.007996,59.994180,0.589256,0.107092,96.531748,2.278510,0.125108,0.149292,3.711964,0.055273,0.583186,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:13:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.674340,1159.619299,56.197726,45.176120,11.021606,24.558902,40.529193,0.000000,1566.198181,96.484685,86.869735,9.614950,14.740178,122.934715,0.000000,0.000000,0.000000,0.000000,0.000000,60.014047,314.960047,0.590173,-0.142250,0.000000,0.000000,0.000000,459.163380,0.516882,24.558902,14.740178,532.717488,1160.125837,56.399052,45.403614,24.487971,1567.402473,86.965532,14.291971,460.039642,0.007998,59.994197,0.589273,0.105093,96.531509,2.278300,0.125462,0.149566,3.708537,0.055619,0.581140,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:13:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.860529,1159.732800,56.195070,45.173129,11.021941,24.600908,40.502351,0.000000,1562.373889,96.483524,86.868287,9.615237,14.218806,122.883100,0.000000,0.000000,0.000000,0.000000,0.000000,60.014085,314.960085,0.589967,0.146558,0.000000,0.000000,0.000000,459.163418,0.516882,24.600908,14.218806,532.734320,1160.126697,56.397036,45.401265,24.491047,1567.342691,86.964706,14.291566,460.040846,0.008001,59.994213,0.589287,0.106579,96.531242,2.278121,0.125810,0.149849,3.702345,0.055954,0.579084,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:13:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.725603,1159.526379,56.192357,45.170127,11.022230,24.655398,40.548584,0.000000,1562.007422,96.482579,86.866837,9.615742,14.083371,123.018513,0.000000,0.000000,0.000000,0.000000,0.000000,60.014005,314.920005,0.590041,0.110883,0.000000,0.000000,0.000000,458.870005,0.512128,24.655398,14.083371,532.756354,1160.139800,56.395006,45.398905,24.494264,1567.300974,86.963865,14.288374,460.040271,0.008000,59.994241,0.589293,0.107557,96.530962,2.267766,0.126150,0.150126,3.719977,0.056282,0.580199,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:13:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.637474,1159.134119,56.189655,45.166646,11.023008,24.589019,40.567155,0.000000,1558.116003,96.482204,86.864675,9.617529,14.364845,122.748894,0.000000,0.000000,0.000000,0.000000,0.000000,60.007003,314.940003,0.590176,0.356339,0.000000,0.000000,0.000000,458.526670,0.507422,24.589019,14.364845,532.772238,1160.139284,56.392973,45.396545,24.496610,1567.264761,86.963007,14.287667,460.038864,0.007997,59.994263,0.589305,0.107333,96.530663,2.268032,0.126467,0.150384,3.754359,0.056588,0.583134,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:13:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.463488,1158.540588,56.188212,45.163159,11.025053,24.529967,40.433784,0.000000,1562.698975,96.482475,86.861375,9.621101,14.632794,122.798429,0.000000,0.000000,0.000000,0.000000,0.000000,60.004022,314.950022,0.590387,-0.006189,0.000000,0.000000,0.000000,458.353355,0.504705,24.529967,14.632794,532.783265,1160.127357,56.390927,45.394165,24.498972,1567.241135,86.962116,14.290858,460.036438,0.008339,59.994257,0.589324,0.105285,96.530350,2.267858,0.126780,0.150651,3.783553,0.056901,0.588516,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:13:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.205606,1157.627087,56.188001,45.162401,11.025600,24.505188,40.438320,0.000000,1563.338928,96.482566,86.860632,9.621935,14.807954,122.814939,0.000000,0.000000,0.000000,0.000000,0.000000,60.004075,314.950075,0.590673,-0.049468,0.000000,0.000000,0.000000,458.353408,0.504705,24.505188,14.807954,532.794142,1160.112762,56.388884,45.391781,24.500213,1567.221322,86.961196,14.296287,460.032772,0.008679,59.994213,0.589343,0.103063,96.530023,2.275478,0.127072,0.150906,3.794644,0.057196,0.596920,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:13:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.828884,1158.870911,56.187550,45.158097,11.029453,24.538963,40.556839,0.000000,1573.093274,96.481974,86.857356,9.624618,15.047860,122.899188,0.000000,0.000000,0.000000,0.000000,0.000000,60.006098,314.960098,0.590002,-0.651693,0.000000,0.000000,0.000000,458.183431,0.502710,24.538963,15.047860,532.808085,1160.101293,56.386842,45.389378,24.501576,1567.262639,86.960244,14.304137,460.027809,0.009016,59.994157,0.589360,0.097124,96.529682,2.276511,0.127339,0.151165,3.817924,0.057491,0.608515,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:13:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.401159,1161.941724,56.188166,45.155465,11.032701,24.526166,40.533513,0.000000,1569.201855,96.479490,86.855848,9.623642,14.595034,122.849644,0.000000,0.000000,0.000000,0.000000,0.000000,60.011010,314.900010,0.588157,-0.138773,0.000000,0.000000,0.000000,458.086676,0.496995,24.526166,14.595034,532.820861,1160.089165,56.384807,45.386972,24.502720,1567.303267,86.959270,14.308034,460.022846,0.009006,59.994102,0.589378,0.090967,96.529314,2.260660,0.127576,0.151411,3.799339,0.057760,0.619853,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:13:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.451596,1162.019141,56.188379,45.154562,11.033817,24.495095,40.522983,0.000000,1569.986316,96.478249,86.855322,9.622927,14.605871,122.851707,0.000000,0.000000,0.000000,0.000000,0.000000,60.011013,314.900013,0.588102,-0.159543,0.000000,0.000000,0.000000,458.086680,0.496995,24.495095,14.605871,532.832698,1160.075402,56.382780,45.384561,24.503454,1567.346046,86.958282,14.311442,460.016383,0.009144,59.994040,0.589396,0.084646,96.528922,2.241136,0.127782,0.151639,3.785860,0.058009,0.633862,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:14:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.677063,1159.872131,56.187783,45.150351,11.037433,24.442229,40.545262,0.000000,1570.424988,96.471436,86.853252,9.618185,13.999226,122.833112,0.000000,0.000000,0.000000,0.000000,0.000000,60.010034,314.800034,0.588767,-0.273592,0.000000,0.000000,0.000000,458.060034,0.491202,24.442229,13.999226,532.847813,1160.067775,56.380763,45.382132,24.504417,1567.383406,86.957272,14.312334,460.009438,0.009151,59.993956,0.589411,0.079412,96.528475,2.237329,0.127976,0.151865,3.792689,0.058245,0.648255,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:14:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.014857,1158.406409,56.186472,45.148765,11.037707,24.475776,40.539069,0.000000,1566.858740,96.468083,86.853053,9.615031,13.578914,122.880180,0.000000,0.000000,0.000000,0.000000,0.000000,60.010028,314.780028,0.589459,-0.113735,0.000000,0.000000,0.000000,458.050028,0.489030,24.475776,13.578914,532.861300,1160.050915,56.378754,45.379691,24.505716,1567.381112,86.956251,14.309459,460.002142,0.009135,59.993884,0.589425,0.077007,96.527977,2.238356,0.128173,0.152067,3.792882,0.058453,0.662685,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:14:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.437896,1159.397314,56.184825,45.147047,11.037778,24.677061,40.489529,0.000000,1566.621350,96.464024,86.853315,9.610709,13.764613,122.819904,0.000000,0.000000,0.000000,0.000000,0.000000,60.010064,314.780064,0.588993,0.046473,0.000000,0.000000,0.000000,458.050064,0.489030,24.677061,13.764613,532.881194,1160.046184,56.376748,45.377236,24.508072,1567.397025,86.955224,14.305962,459.994493,0.009119,59.993834,0.589431,0.074904,96.527430,2.238999,0.128364,0.152232,3.780926,0.058630,0.677149,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:14:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.484336,1159.325085,56.183072,45.144427,11.038645,24.734250,40.518642,0.000000,1561.527441,96.460036,86.852964,9.607072,14.409539,122.921891,0.000000,0.000000,0.000000,0.000000,0.000000,60.011037,314.760037,0.588904,0.374612,0.000000,0.000000,0.000000,458.026704,0.483960,24.734250,14.409539,532.900107,1160.037324,56.374742,45.374772,24.511166,1567.430284,86.954194,14.306257,459.986457,0.009101,59.993823,0.589436,0.071828,96.526854,2.239479,0.128538,0.152362,3.736587,0.058784,0.691795,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:14:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.968646,1158.122583,56.182075,45.142634,11.039441,24.703598,40.492015,0.000000,1561.584204,96.458605,86.853179,9.605426,14.680497,122.892994,0.000000,0.000000,0.000000,0.000000,0.000000,60.011044,314.770044,0.589492,0.301407,0.000000,0.000000,0.000000,457.956711,0.477483,24.703598,14.680497,532.913705,1160.015160,56.372739,45.372288,24.513588,1567.423088,86.953157,14.310629,459.978419,0.009084,59.993812,0.589447,0.070705,96.526235,2.239652,0.128709,0.152471,3.749773,0.058915,0.706046,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:14:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.363356,1158.881238,56.180679,45.140316,11.040364,24.805073,40.543429,0.000000,1563.627979,96.456663,86.854439,9.602224,14.337609,122.816209,0.000000,0.000000,0.000000,0.000000,0.000000,60.010075,314.780075,0.589075,0.273278,0.000000,0.000000,0.000000,457.913408,0.476800,24.805073,14.337609,532.930629,1159.997814,56.370744,45.369792,24.516180,1567.425180,86.952112,14.313222,459.969827,0.009131,59.993839,0.589452,0.069866,96.525576,2.244250,0.128873,0.152544,3.746649,0.059005,0.721110,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:14:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.419192,1161.064331,56.179567,45.138194,11.041374,24.785139,40.542590,0.000000,1565.640771,96.454890,86.855354,9.599536,14.000581,122.774908,0.000000,0.000000,0.000000,0.000000,0.000000,60.008072,314.830072,0.588007,0.346521,0.000000,0.000000,0.000000,457.896739,0.475362,24.785139,14.000581,532.950349,1159.990904,56.368752,45.367279,24.518452,1567.460734,86.951060,14.312122,459.960956,0.009198,59.993867,0.589455,0.068015,96.524875,2.238878,0.129033,0.152591,3.693718,0.059042,0.736455,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:14:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.248418,1160.599841,56.179111,45.136844,11.042267,24.777298,40.493874,0.000000,1567.034241,96.454020,86.855459,9.598561,13.882604,122.786885,0.000000,0.000000,0.000000,0.000000,0.000000,60.008022,314.830022,0.588194,0.244117,0.000000,0.000000,0.000000,457.896689,0.475362,24.777298,13.882604,532.978416,1159.997470,56.366768,45.364751,24.521180,1567.508387,86.949991,14.308526,459.951975,0.009201,59.993867,0.589448,0.066721,96.524134,2.238921,0.129189,0.152618,3.631716,0.059021,0.751645,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:14:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.867972,1160.042468,56.177848,45.133803,11.044045,24.766651,40.465783,0.000000,1567.638049,96.452451,86.854653,9.597797,14.111635,122.760858,0.000000,0.000000,0.000000,0.000000,0.000000,60.007041,314.920041,0.588781,0.141744,0.000000,0.000000,0.000000,457.846707,0.473230,24.766651,14.111635,533.012101,1160.011032,56.364786,45.362208,24.524657,1567.540471,86.948906,14.306720,459.942642,0.009268,59.993856,0.589436,0.067411,96.523368,2.228994,0.129332,0.152627,3.608511,0.058965,0.767225,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:14:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.015045,1162.055261,56.176051,45.131829,11.044221,24.798548,40.444934,0.000000,1566.734900,96.451766,86.853172,9.598595,14.143428,122.738152,0.000000,0.000000,0.000000,0.000000,0.000000,60.006066,314.950066,0.587577,0.387611,0.000000,0.000000,0.000000,457.826733,0.471066,24.798548,14.143428,533.045599,1160.027174,56.362815,45.359661,24.526991,1567.576827,86.947771,14.301543,459.933031,0.009269,59.993822,0.589424,0.068140,96.522545,2.242784,0.129479,0.152611,3.604555,0.058818,0.782765,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:14:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.581433,1158.344495,56.174765,45.130681,11.044084,24.886613,40.550031,0.000000,1560.417847,96.451727,86.852416,9.599310,14.211882,122.908689,0.000000,0.000000,0.000000,0.000000,0.000000,60.008005,314.970005,0.589190,0.494554,0.000000,0.000000,0.000000,457.853338,0.468127,24.886613,14.211882,533.072914,1160.025626,56.360836,45.357110,24.530337,1567.571895,86.946601,14.299902,459.923419,0.009248,59.993789,0.589419,0.070200,96.521690,2.243428,0.129614,0.152577,3.612490,0.058604,0.797886,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:14:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.655545,1156.966492,56.174163,45.130200,11.043963,24.826225,40.539705,0.000000,1560.531372,96.451767,86.852167,9.599600,14.008740,122.852533,0.000000,0.000000,0.000000,0.000000,0.000000,60.008036,314.970036,0.590212,0.398832,0.000000,0.000000,0.000000,457.853369,0.468127,24.826225,14.008740,533.088438,1160.000309,56.358852,45.354571,24.532490,1567.538636,86.945384,14.297330,459.914197,0.009228,59.993722,0.589427,0.072182,96.520789,2.252125,0.129723,0.152530,3.649615,0.058277,0.812119,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:15:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.596955,1159.134143,56.170596,45.127850,11.042746,24.767393,40.458990,0.000000,1565.842041,96.453079,86.851189,9.601890,14.418529,122.814140,0.000000,0.000000,0.000000,0.000000,0.000000,60.006041,314.910041,0.589061,0.179311,0.000000,0.000000,0.000000,457.926707,0.462228,24.767393,14.418529,533.099161,1159.964239,56.356857,45.352035,24.534619,1567.507441,86.944149,14.295384,459.905271,0.009209,59.993661,0.589440,0.072887,96.519872,2.257135,0.129811,0.152461,3.671847,0.057894,0.825453,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:15:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.271327,1158.509644,56.169001,45.127036,11.041965,24.756657,40.477362,0.000000,1569.661182,96.454012,86.851498,9.602513,14.376311,122.833131,0.000000,0.000000,0.000000,0.000000,0.000000,60.006028,314.910028,0.589420,-0.124314,0.000000,0.000000,0.000000,457.926695,0.462228,24.756657,14.376311,533.113851,1159.941760,56.354835,45.349503,24.536813,1567.499040,86.942882,14.295877,459.896697,0.009190,59.993605,0.589448,0.073016,96.518925,2.251321,0.129887,0.152393,3.665137,0.057407,0.837921,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:15:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.127192,1154.055701,56.165649,45.125561,11.040088,24.736004,40.486850,0.000000,1572.768091,96.455187,86.853660,9.601527,14.528552,122.842619,0.000000,0.000000,0.000000,0.000000,0.000000,60.010028,314.840028,0.591663,-0.659337,0.000000,0.000000,0.000000,457.993361,0.459250,24.736004,14.528552,533.127795,1159.924126,56.352787,45.346975,24.538748,1567.507498,86.941603,14.301177,459.888771,0.009173,59.993588,0.589456,0.072194,96.517956,2.281736,0.129941,0.152308,3.675764,0.056817,0.849284,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:15:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.574027,1155.170471,56.162548,45.123861,11.038687,24.799589,40.543415,0.000000,1568.489636,96.454782,86.856821,9.597961,14.530927,122.873997,0.000000,0.000000,0.000000,0.000000,0.000000,60.010082,314.840082,0.591167,-0.279565,0.000000,0.000000,0.000000,457.993415,0.459250,24.799589,14.530927,533.138990,1159.901274,56.350698,45.344444,24.541212,1567.522579,86.940331,14.302614,459.882271,0.009159,59.993605,0.589465,0.070599,96.516967,2.310525,0.129953,0.152204,3.679783,0.056143,0.859285,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:15:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.504439,1157.952258,56.159675,45.122063,11.037612,24.747987,40.557049,0.000000,1565.522083,96.453711,86.859448,9.594263,15.089358,123.015623,0.000000,0.000000,0.000000,0.000000,0.000000,60.010090,314.840090,0.590136,0.054993,0.000000,0.000000,0.000000,457.993424,0.459250,24.747987,15.089358,533.159159,1159.904714,56.348569,45.341903,24.543778,1567.510193,86.939075,14.305613,459.875771,0.009145,59.993622,0.589465,0.072250,96.515967,2.307138,0.129926,0.152077,3.682759,0.055399,0.869122,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:15:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.447050,1161.771387,56.154415,45.119257,11.035158,24.792977,40.462485,0.000000,1568.221252,96.452843,86.862738,9.590105,15.207222,122.831052,0.000000,0.000000,0.000000,0.000000,0.000000,60.031099,314.820099,0.587957,0.268969,0.000000,0.000000,0.000000,458.133432,0.461292,24.792977,15.207222,533.183005,1159.909789,56.346407,45.339356,24.546269,1567.493304,86.937829,14.309777,459.870716,0.009134,59.993739,0.589459,0.075343,96.514971,2.304656,0.129846,0.151917,3.687114,0.054614,0.876856,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:15:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.458486,1161.941711,56.151508,45.117739,11.033768,24.773577,40.460839,0.000000,1570.827576,96.453530,86.864963,9.588567,15.105658,122.814955,0.000000,0.000000,0.000000,0.000000,0.000000,60.030088,314.790088,0.587889,0.123349,0.000000,0.000000,0.000000,458.146755,0.462006,24.773577,15.105658,533.204111,1159.918391,56.344186,45.336794,24.549190,1567.502422,86.936620,14.315450,459.865827,0.009124,59.993905,0.589458,0.076602,96.513995,2.309355,0.129716,0.151729,3.692771,0.053821,0.884086,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:15:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.027347,1161.079822,56.149571,45.116508,11.033063,24.754893,40.453612,0.000000,1570.884338,96.454295,86.866685,9.587611,14.480657,122.850874,0.000000,0.000000,0.000000,0.000000,0.000000,60.030092,314.790092,0.588363,0.067564,0.000000,0.000000,0.000000,458.146758,0.462006,24.754893,14.480657,533.221246,1159.920943,56.341929,45.334215,24.551548,1567.474782,86.935443,14.317450,459.860864,0.009113,59.994094,0.589460,0.079242,96.513044,2.310389,0.129547,0.151505,3.648219,0.053010,0.891226,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:15:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.923105,1160.832104,56.146965,45.113705,11.033259,24.914480,40.520507,0.000000,1573.944824,96.455630,86.869069,9.586561,14.357627,122.757986,0.000000,0.000000,0.000000,0.000000,0.000000,60.023054,314.840054,0.588571,-0.128200,0.000000,0.000000,0.000000,458.146721,0.464189,24.914480,14.357627,533.236862,1159.923524,56.339647,45.331619,24.554233,1567.460531,86.934290,14.317560,459.855494,0.009102,59.994289,0.589465,0.080977,96.512118,2.310756,0.129331,0.151241,3.617795,0.052184,0.898717,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:15:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.166836,1161.265613,56.146139,45.111977,11.034162,24.932440,40.529179,0.000000,1569.795398,96.455923,86.869781,9.586142,14.471996,122.762941,0.000000,0.000000,0.000000,0.000000,0.000000,60.023100,314.840100,0.588303,0.178720,0.000000,0.000000,0.000000,458.146766,0.464189,24.932440,14.471996,533.261890,1159.944168,56.337338,45.328997,24.556911,1567.460474,86.933172,14.317728,459.849679,0.009089,59.994467,0.589461,0.083077,96.511238,2.306024,0.129055,0.150934,3.617758,0.051389,0.906378,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:15:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.585395,1162.112024,56.145135,45.110389,11.034745,24.871245,40.486872,0.000000,1567.230371,96.454713,86.870757,9.583955,14.587513,122.725383,0.000000,0.000000,0.000000,0.000000,0.000000,60.014081,314.790081,0.587750,0.429869,0.000000,0.000000,0.000000,458.240081,0.464822,24.871245,14.587513,533.284283,1159.958733,56.335022,45.326364,24.560240,1567.456317,86.932072,14.318828,459.843864,0.009077,59.994645,0.589459,0.084964,96.510380,2.306175,0.128733,0.150580,3.616146,0.050587,0.913937,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:15:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.563996,1161.977832,56.144190,45.109712,11.034478,24.805887,40.494697,0.000000,1567.767090,96.453209,86.870645,9.582564,14.511833,122.654761,0.000000,0.000000,0.000000,0.000000,0.000000,60.013006,314.800006,0.587792,0.412723,0.000000,0.000000,0.000000,458.310006,0.464751,24.805887,14.511833,533.305597,1159.968998,56.332695,45.323722,24.563635,1567.427703,86.930985,14.320547,459.835494,0.009059,59.994778,0.589458,0.088050,96.509533,2.311510,0.128369,0.150181,3.594232,0.049782,0.921699,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:16:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.897682,1158.612854,56.142489,45.109301,11.033188,24.746325,40.459185,0.000000,1572.159106,96.451514,86.869076,9.582438,14.548059,122.734028,0.000000,0.000000,0.000000,0.000000,0.000000,60.013021,314.810021,0.589645,-0.141312,0.000000,0.000000,0.000000,458.343355,0.463263,24.746325,14.548059,533.322608,1159.968597,56.330351,45.321073,24.565712,1567.426728,86.929938,14.321803,459.826309,0.009039,59.994917,0.589460,0.089167,96.508731,2.311169,0.127952,0.149730,3.593424,0.049064,0.928630,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:16:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.467028,1155.155005,56.141163,45.109389,11.031773,24.732914,40.461464,0.000000,1572.463599,96.450960,86.868095,9.582865,14.987890,122.687794,0.000000,0.000000,0.000000,0.000000,0.000000,60.013002,314.790002,0.591192,-0.418348,0.000000,0.000000,0.000000,458.406669,0.463926,24.732914,14.987890,533.321712,1159.935251,56.327995,45.318426,24.567911,1567.446569,86.928900,14.327430,459.816142,0.009017,59.995056,0.589482,0.085557,96.507943,2.330182,0.127502,0.149234,3.613029,0.048374,0.934806,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:16:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.002278,1156.873608,56.140650,45.109409,11.031240,24.822817,40.441437,0.000000,1571.477856,96.450505,86.867910,9.582595,14.701038,122.682425,0.000000,0.000000,0.000000,0.000000,0.000000,60.013021,314.790021,0.590598,-0.245133,0.000000,0.000000,0.000000,458.406687,0.463926,24.822817,14.701038,533.326215,1159.914895,56.325632,45.315784,24.570847,1567.470195,86.927904,14.329690,459.805420,0.008994,59.995211,0.589496,0.082641,96.507194,2.340869,0.127008,0.148698,3.625457,0.047767,0.939857,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:16:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.395541,1159.954724,56.139769,45.109073,11.030696,24.834575,40.495308,0.000000,1570.394055,96.447533,86.866640,9.580893,14.143638,122.641127,0.000000,0.000000,0.000000,0.000000,0.000000,60.011037,314.790037,0.589058,0.072858,0.000000,0.000000,0.000000,458.513370,0.460910,24.834575,14.143638,533.347557,1159.932213,56.323264,45.313147,24.574239,1567.501219,86.926933,14.326989,459.794383,0.008970,59.995356,0.589490,0.082148,96.506458,2.326736,0.126472,0.148122,3.632756,0.047202,0.943313,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:16:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.257646,1159.660571,56.140323,45.108549,11.031774,24.859457,40.493251,0.000000,1569.754077,96.445580,86.865570,9.580009,14.655515,122.617600,0.000000,0.000000,0.000000,0.000000,0.000000,60.008072,314.820072,0.589266,0.055527,0.000000,0.000000,0.000000,458.693406,0.454189,24.859457,14.655515,533.374730,1159.962692,56.320897,45.310516,24.577020,1567.516014,86.925990,14.328608,459.783346,0.008946,59.995500,0.589479,0.083714,96.505735,2.285299,0.125886,0.147519,3.638882,0.046713,0.946627,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:16:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.240402,1159.397351,56.140828,45.108032,11.032796,24.712983,40.498200,0.000000,1570.884326,96.444067,86.864500,9.579567,14.282678,122.703062,0.000000,0.000000,0.000000,0.000000,0.000000,60.008066,314.820066,0.589285,0.028778,0.000000,0.000000,0.000000,458.693400,0.454189,24.712983,14.282678,533.392265,1159.971925,56.318538,45.307889,24.578946,1567.543510,86.925067,14.328326,459.772475,0.008923,59.995644,0.589476,0.083004,96.505022,2.279601,0.125254,0.146887,3.645562,0.046273,0.947852,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:16:32.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.942884,1160.563757,56.142064,45.105864,11.036200,24.804448,40.502754,0.000000,1564.784033,96.438779,86.859247,9.579532,14.934010,122.846341,0.000000,0.000000,0.000000,0.000000,0.000000,60.005055,314.880055,0.588624,0.523708,0.000000,0.000000,0.000000,458.790055,0.449007,24.804448,14.934010,533.411434,1159.983824,56.316192,45.305268,24.580960,1567.517533,86.924159,14.326662,459.761864,0.008900,59.995794,0.589471,0.086105,96.504313,2.279655,0.124584,0.146235,3.646455,0.045898,0.948514,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
