Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,10:16:37.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.592907,1156.667187,56.142476,45.105286,11.037190,24.747987,40.499452,0.000000,1566.249756,96.437293,86.857521,9.579772,14.512665,122.840562,0.000000,0.000000,0.000000,0.000000,0.000000,60.005050,314.880050,0.590113,0.211356,0.000000,0.000000,0.000000,458.790050,0.449007,24.747987,14.512665,533.434477,1159.998304,56.313861,45.302651,24.583348,1567.488459,86.923262,14.327102,459.751420,0.008877,59.995950,0.589463,0.090114,96.503601,2.249906,0.123881,0.145570,3.635507,0.045611,0.948809,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:16:42.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.816023,1155.418201,56.145354,45.104075,11.041279,24.855109,40.503148,0.000000,1564.376294,96.434812,86.852104,9.582708,13.698649,122.803796,0.000000,0.000000,0.000000,0.000000,0.000000,60.000087,314.900087,0.591011,0.194557,0.000000,0.000000,0.000000,458.870087,0.444570,24.855109,13.698649,533.451599,1160.000196,56.311547,45.300031,24.586349,1567.454683,86.922346,14.322840,459.740994,0.008855,59.996083,0.589462,0.093775,96.502881,2.245548,0.123117,0.144869,3.640843,0.045363,0.948711,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:16:47.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.551588,1158.891553,56.147244,45.103197,11.044047,24.872351,40.531021,0.000000,1563.039600,96.434004,86.849819,9.584185,14.000676,122.762100,0.000000,0.000000,0.000000,0.000000,0.000000,60.000030,314.900030,0.589092,0.539708,0.000000,0.000000,0.000000,458.870030,0.444570,24.872351,14.000676,533.457175,1159.977660,56.309265,45.297428,24.588278,1567.443873,86.921445,14.322771,459.730790,0.008833,59.996172,0.589475,0.093753,96.502177,2.236133,0.122329,0.144168,3.651090,0.045181,0.948143,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:16:52.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.150768,1160.047607,56.148852,45.102153,11.046699,24.872449,40.507895,0.000000,1562.492517,96.433039,86.847602,9.585437,14.055584,122.827744,0.000000,0.000000,0.000000,0.000000,0.000000,60.000093,314.900093,0.588432,0.652356,0.000000,0.000000,0.000000,458.870093,0.444570,24.872449,14.055584,533.469928,1159.969947,56.307012,45.294838,24.590750,1567.454625,86.920539,14.322284,459.720587,0.008811,59.996262,0.589479,0.093323,96.501484,2.233468,0.121519,0.143459,3.633504,0.045016,0.947464,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:16:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.448250,1162.266846,56.151248,45.100197,11.051051,24.815488,40.505227,0.000000,1558.487622,96.431707,86.841824,9.589883,14.483862,122.944189,0.000000,0.000000,0.000000,0.000000,0.000000,59.996060,314.930060,0.587065,1.069600,0.000000,0.000000,0.000000,458.870060,0.446750,24.815488,14.483862,533.495071,1159.987035,56.304797,45.292261,24.592883,1567.431085,86.919615,14.324825,459.710291,0.008789,59.996306,0.589471,0.096554,96.500797,2.239234,0.120698,0.142760,3.677773,0.044915,0.946576,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:17:02.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.665560,1160.450183,56.152061,45.099858,11.052203,24.749121,40.451144,0.000000,1565.294958,96.432648,86.838970,9.593678,14.839460,122.776978,0.000000,0.000000,0.000000,0.000000,0.000000,59.994057,314.870057,0.587811,0.462245,0.000000,0.000000,0.000000,458.840057,0.457676,24.749121,14.839460,533.521617,1160.005214,56.302596,45.289693,24.594723,1567.412276,86.918689,14.329055,459.699865,0.008766,59.996345,0.589460,0.099870,96.500114,2.252466,0.119852,0.142034,3.706488,0.044824,0.945541,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:17:07.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.472783,1159.598596,56.152148,45.099806,11.052343,24.680057,40.456295,0.000000,1568.690918,96.433924,86.837514,9.596410,14.722914,122.786052,0.000000,0.000000,0.000000,0.000000,0.000000,59.994092,314.880092,0.588041,0.235595,0.000000,0.000000,0.000000,458.840092,0.462035,24.680057,14.722914,533.526554,1159.975681,56.300436,45.287158,24.596573,1567.436418,86.917763,14.331320,459.689161,0.008743,59.996384,0.589472,0.096853,96.499442,2.218246,0.119030,0.141321,3.688814,0.044757,0.944301,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:17:12.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.667124,1160.543054,56.151118,45.099768,11.051349,24.769331,40.534525,0.000000,1568.329639,96.436622,86.836421,9.600201,14.908081,122.824438,0.000000,0.000000,0.000000,0.000000,0.000000,59.996017,314.840017,0.587753,0.199321,0.000000,0.000000,0.000000,458.843351,0.467117,24.769331,14.908081,533.532706,1159.951510,56.298286,45.284635,24.598848,1567.440518,86.916831,14.332359,459.678402,0.008720,59.996434,0.589482,0.094944,96.498789,2.190260,0.118202,0.140586,3.689081,0.044694,0.942872,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:17:17.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.657316,1157.993518,56.150091,45.099860,11.050231,24.803825,40.519679,0.000000,1568.546423,96.438214,86.837162,9.601052,14.677092,122.829411,0.000000,0.000000,0.000000,0.000000,0.000000,59.996062,314.840062,0.588863,0.031351,0.000000,0.000000,0.000000,458.843395,0.467117,24.803825,14.677092,533.546787,1159.939870,56.296161,45.282141,24.600610,1567.435586,86.915918,14.335486,459.667772,0.008697,59.996506,0.589484,0.095115,96.498149,2.195088,0.117402,0.139853,3.686994,0.044634,0.941432,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:17:22.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.128107,1154.984668,56.148138,45.099960,11.048178,24.858525,40.465171,0.000000,1572.928101,96.440446,86.839287,9.601160,14.172233,122.727010,0.000000,0.000000,0.000000,0.000000,0.000000,59.996014,314.820014,0.590515,-0.472592,0.000000,0.000000,0.000000,458.853347,0.473644,24.858525,14.172233,533.553603,1159.916071,56.294038,45.279659,24.602601,1567.447314,86.915018,14.337597,459.657142,0.008674,59.996578,0.589493,0.092989,96.497522,2.221644,0.116592,0.139093,3.699528,0.044543,0.939869,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:17:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.261569,1157.972913,56.146450,45.099644,11.046806,24.748713,40.527944,0.000000,1574.486755,96.442431,86.841965,9.600465,14.345554,122.715050,0.000000,0.000000,0.000000,0.000000,0.000000,59.995074,314.860074,0.589337,-0.415585,0.000000,0.000000,0.000000,458.873407,0.477982,24.748713,14.345554,533.562570,1159.899299,56.291917,45.277184,24.604158,1567.484301,86.914130,14.340887,459.647031,0.008652,59.996678,0.589499,0.089924,96.496911,2.235875,0.115768,0.138301,3.737695,0.044419,0.938663,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:17:32.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.954411,1161.657861,56.145752,45.099098,11.046654,24.684514,40.501111,0.000000,1573.795178,96.443168,86.844215,9.598953,14.664923,122.698540,0.000000,0.000000,0.000000,0.000000,0.000000,59.995044,314.860044,0.587475,-0.087876,0.000000,0.000000,0.000000,458.873377,0.477982,24.684514,14.664923,533.593478,1159.928286,56.289814,45.274725,24.604982,1567.524700,86.913266,14.343692,459.637031,0.008631,59.996767,0.589481,0.089729,96.496328,2.224572,0.114959,0.137503,3.766439,0.044256,0.937256,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:17:37.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.048494,1161.802344,56.145525,45.098308,11.047218,24.782757,40.458355,0.000000,1577.046570,96.442910,86.845769,9.597141,15.102348,122.783157,0.000000,0.000000,0.000000,0.000000,0.000000,59.998074,314.960074,0.587559,-0.262088,0.000000,0.000000,0.000000,459.013408,0.480015,24.782757,15.102348,533.613578,1159.932387,56.287732,45.272273,24.607012,1567.581758,86.912417,14.349529,459.627365,0.008610,59.996834,0.589477,0.086780,96.495757,2.227786,0.114151,0.136684,3.834031,0.044079,0.935479,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:17:42.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.187559,1161.962354,56.146025,45.097464,11.048562,24.830045,40.455684,0.000000,1575.560217,96.442031,86.846566,9.595465,14.700421,122.660958,0.000000,0.000000,0.000000,0.000000,0.000000,60.001016,314.980016,0.587444,-0.120910,0.000000,0.000000,0.000000,459.096683,0.480654,24.830045,14.700421,533.631117,1159.929806,56.285670,45.269825,24.609437,1567.629669,86.911578,14.352346,459.618217,0.008590,59.996884,0.589476,0.084119,96.495188,2.225749,0.113333,0.135837,3.892139,0.043888,0.933372,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:17:47.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.571908,1162.132666,56.147095,45.096847,11.050248,24.858120,40.516171,0.000000,1571.570764,96.440501,86.846746,9.593755,14.073976,122.701420,0.000000,0.000000,0.000000,0.000000,0.000000,60.001055,314.980055,0.587023,0.214455,0.000000,0.000000,0.000000,459.096721,0.480654,24.858120,14.073976,533.661218,1159.948300,56.283641,45.267383,24.612408,1567.644665,86.910739,14.353456,459.609865,0.008572,59.996934,0.589463,0.085579,96.494622,2.230167,0.112520,0.134966,3.902137,0.043674,0.931261,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:17:52.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.236347,1155.113696,56.149244,45.096343,11.052901,24.979621,40.583686,0.000000,1572.195264,96.436525,86.845288,9.591237,14.216224,122.878143,0.000000,0.000000,0.000000,0.000000,0.000000,60.004002,315.030002,0.590789,-0.327277,0.000000,0.000000,0.000000,459.193336,0.482005,24.979621,14.216224,533.687012,1159.960141,56.281631,45.264946,24.615842,1567.662872,86.909894,14.354536,459.601513,0.008554,59.996984,0.589454,0.086360,96.494056,2.226129,0.111688,0.134059,3.911726,0.043437,0.929069,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:17:57.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.145604,1157.028430,56.149875,45.096448,11.053427,24.911896,40.537845,0.000000,1567.509070,96.433410,86.844058,9.589352,13.878268,122.860378,0.000000,0.000000,0.000000,0.000000,0.000000,60.005096,315.020096,0.589764,0.142921,0.000000,0.000000,0.000000,459.240096,0.483407,24.911896,13.878268,533.706265,1159.954837,56.279655,45.262521,24.618579,1567.680247,86.909036,14.349082,459.594440,0.008539,59.997073,0.589453,0.085387,96.493483,2.235236,0.110852,0.133131,3.913651,0.043187,0.927291,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:18:02.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.527132,1160.052771,56.149958,45.096833,11.053125,24.914371,40.511831,0.000000,1563.261560,96.430709,86.842790,9.587919,13.791560,122.884734,0.000000,0.000000,0.000000,0.000000,0.000000,60.005074,315.020074,0.588243,0.651238,0.000000,0.000000,0.000000,459.240074,0.483407,24.914371,13.791560,533.728484,1159.954350,56.277707,45.260116,24.620945,1567.641798,86.908162,14.343982,459.587995,0.008525,59.997184,0.589449,0.088927,96.492902,2.235205,0.110026,0.132184,3.922917,0.042926,0.925690,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:18:07.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.712118,1162.906812,56.148873,45.098477,11.050396,24.836545,40.448249,0.000000,1561.161011,96.426383,86.838952,9.587431,14.642202,122.673341,0.000000,0.000000,0.000000,0.000000,0.000000,60.006026,314.920026,0.586758,0.966189,0.000000,0.000000,0.000000,459.276692,0.480466,24.836545,14.642202,533.755765,1159.965331,56.275778,45.257735,24.622782,1567.594260,86.907276,14.344633,459.582180,0.008512,59.997323,0.589440,0.093410,96.492316,2.250794,0.109205,0.131215,3.970246,0.042670,0.924394,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:18:12.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.673207,1160.924988,56.147483,45.099651,11.047832,24.801641,40.496128,0.000000,1563.029285,96.425314,86.836821,9.588493,14.529883,122.668371,0.000000,0.000000,0.000000,0.000000,0.000000,60.006037,314.920037,0.587896,0.667909,0.000000,0.000000,0.000000,459.276704,0.480466,24.801641,14.529883,533.773584,1159.958536,56.273855,45.255379,24.624264,1567.570662,86.906381,14.348900,459.576976,0.008501,59.997495,0.589439,0.094935,96.491729,2.246008,0.108394,0.130216,3.984740,0.042449,0.923457,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:18:17.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.365545,1162.984229,56.143689,45.101171,11.042518,24.955958,40.483538,0.000000,1561.873218,96.425508,86.834877,9.590631,13.970224,122.648144,0.000000,0.000000,0.000000,0.000000,0.000000,60.007062,314.860062,0.587025,0.836799,0.000000,0.000000,0.000000,459.276729,0.478288,24.955958,13.970224,533.796704,1159.964128,56.271932,45.253038,24.626641,1567.533245,86.905487,14.350488,459.572291,0.008491,59.997689,0.589432,0.098219,96.491147,2.253273,0.107579,0.129180,4.009556,0.042237,0.922826,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:18:22.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.331434,1159.082520,56.139872,45.102208,11.037664,24.986124,40.470352,0.000000,1560.314624,96.426623,86.834284,9.592339,13.913272,122.753041,0.000000,0.000000,0.000000,0.000000,0.000000,60.010081,314.730081,0.589017,0.588470,0.000000,0.000000,0.000000,459.246748,0.478319,24.986124,13.913272,533.820229,1159.973762,56.270010,45.250729,24.629897,1567.490209,86.904609,14.347955,459.567606,0.008481,59.997884,0.589424,0.101952,96.490584,2.251147,0.106812,0.128132,4.044610,0.042064,0.922170,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:18:27.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.623095,1158.127734,56.136765,45.102921,11.033844,24.972500,40.489758,0.000000,1562.069373,96.427884,86.834392,9.593492,14.289925,122.773685,0.000000,0.000000,0.000000,0.000000,0.000000,60.010024,314.730024,0.589798,0.410249,0.000000,0.000000,0.000000,459.246691,0.478320,24.972500,14.289925,533.833454,1159.964386,56.268082,45.248435,24.633234,1567.441150,86.903749,14.347619,459.563476,0.008472,59.998122,0.589426,0.104734,96.490036,2.255321,0.106061,0.127052,4.056558,0.041907,0.921932,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:18:32.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.853549,1159.655371,56.132212,45.103680,11.028532,24.930464,40.545886,0.000000,1568.582544,96.430343,86.834273,9.596070,14.640024,122.779854,0.000000,0.000000,0.000000,0.000000,0.000000,60.012090,314.760090,0.589600,-0.023810,0.000000,0.000000,0.000000,459.216757,0.476173,24.930464,14.640024,533.848349,1159.963898,56.266150,45.246163,24.635660,1567.421022,86.902913,14.349061,459.559346,0.008463,59.998378,0.589427,0.105794,96.489511,2.255379,0.105344,0.125952,4.041747,0.041783,0.921810,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:18:37.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.853447,1159.438623,56.127818,45.103436,11.024382,24.947715,40.520506,0.000000,1570.321802,96.434078,86.833772,9.600306,14.798480,122.794318,0.000000,0.000000,0.000000,0.000000,0.000000,60.016044,314.770044,0.589619,-0.220562,0.000000,0.000000,0.000000,459.180044,0.474759,24.947715,14.798480,533.863367,1159.962493,56.264202,45.243898,24.638463,1567.402757,86.902084,14.350474,459.555050,0.008454,59.998667,0.589428,0.106291,96.489018,2.255628,0.104637,0.124822,4.021001,0.041665,0.921765,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:18:42.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.035509,1157.885181,56.124467,45.102217,11.022251,24.926558,40.549411,0.000000,1568.809619,96.437362,86.834039,9.603323,14.571914,122.802579,0.000000,0.000000,0.000000,0.000000,0.000000,60.020043,314.870043,0.590711,-0.281763,0.000000,0.000000,0.000000,459.120043,0.472643,24.926558,14.571914,533.872185,1159.948874,56.262250,45.241641,24.641786,1567.391948,86.901271,14.351741,459.550475,0.008444,59.998977,0.589437,0.105163,96.488558,2.259438,0.103935,0.123675,4.013668,0.041557,0.921721,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:18:47.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.355094,1159.061902,56.123546,45.101294,11.022252,24.934918,40.494704,0.000000,1568.050952,96.438499,86.833693,9.604806,14.352777,122.772438,0.000000,0.000000,0.000000,0.000000,0.000000,60.020075,314.870075,0.590357,-0.184787,0.000000,0.000000,0.000000,459.120075,0.472643,24.934918,14.352777,533.891779,1159.961604,56.260312,45.239399,24.644962,1567.356337,86.900481,14.351011,459.545253,0.008433,59.999294,0.589435,0.107367,96.488128,2.247855,0.103245,0.122530,3.978884,0.041480,0.921480,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:18:52.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.424020,1165.100244,56.123197,45.099574,11.023623,24.957922,40.482096,0.000000,1566.848438,96.439629,86.832565,9.607063,14.215273,122.705123,0.000000,0.000000,0.000000,0.000000,0.000000,60.027049,314.900049,0.587036,0.356171,0.000000,0.000000,0.000000,458.956715,0.469906,24.957922,14.215273,533.914707,1159.978836,56.258386,45.237170,24.647845,1567.340280,86.899700,14.351589,459.540031,0.008421,59.999611,0.589430,0.108670,96.487720,2.244372,0.102545,0.121372,3.968563,0.041413,0.921210,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:18:57.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,537.307041,1166.927234,56.123346,45.098865,11.024481,24.868022,40.493868,0.000000,1566.249768,96.439415,86.831844,9.607571,14.000269,122.679943,0.000000,0.000000,0.000000,0.000000,0.000000,60.027014,314.900014,0.586071,0.532102,0.000000,0.000000,0.000000,458.956681,0.469906,24.868022,14.000269,533.951598,1160.025744,56.256476,45.234950,24.649856,1567.359261,86.898921,14.352821,459.533383,0.008407,59.999961,0.589410,0.109716,96.487339,2.300485,0.101834,0.120214,3.955034,0.041364,0.921076,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:19:02.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.970001,1166.075671,56.123566,45.097955,11.025611,24.932947,40.498822,0.000000,1569.816003,96.438481,86.830735,9.607746,14.182865,122.805457,0.000000,0.000000,0.000000,0.000000,0.000000,60.030025,314.940025,0.586513,0.247191,0.000000,0.000000,0.000000,458.903358,0.469235,24.932947,14.182865,533.983792,1160.060695,56.254577,45.232740,24.652445,1567.391690,86.898147,14.352955,459.526086,0.008391,60.000333,0.589395,0.108907,96.486970,2.344175,0.101102,0.119046,3.951091,0.041330,0.920835,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:19:07.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.414632,1162.586804,56.123981,45.097315,11.026666,24.994560,40.539894,0.000000,1562.425452,96.435671,86.829594,9.606078,14.876498,122.750121,0.000000,0.000000,0.000000,0.000000,0.000000,60.028075,314.960075,0.588255,0.481730,0.000000,0.000000,0.000000,458.860075,0.468552,24.994560,14.876498,534.005787,1160.075290,56.252690,45.230544,24.655255,1567.371303,86.897384,14.356618,459.518105,0.008374,60.000694,0.589392,0.110018,96.486599,2.351708,0.100344,0.117864,3.967253,0.041320,0.920344,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:19:12.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.411907,1164.759607,56.123859,45.097262,11.026596,24.749622,40.448651,0.000000,1564.262756,96.432990,86.827978,9.605012,14.986740,122.713792,0.000000,0.000000,0.000000,0.000000,0.000000,60.026050,314.840050,0.586937,0.527223,0.000000,0.000000,0.000000,458.816717,0.467870,24.749622,14.986740,534.026411,1160.091661,56.250812,45.228374,24.657370,1567.349340,86.896651,14.359351,459.509568,0.008356,60.001044,0.589389,0.111275,96.486235,2.364052,0.099564,0.116691,3.984345,0.041359,0.919461,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:19:17.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,537.010457,1166.142773,56.123232,45.097426,11.025806,24.646819,40.410051,0.000000,1566.327148,96.431835,86.826974,9.604861,14.758421,122.732790,0.000000,0.000000,0.000000,0.000000,0.000000,60.026060,314.840060,0.586283,0.492749,0.000000,0.000000,0.000000,458.816727,0.467870,24.646819,14.758421,534.064671,1160.146626,56.248928,45.226229,24.657923,1567.341312,86.895931,14.362501,459.500420,0.008336,60.001400,0.589367,0.114552,96.485879,2.389096,0.098744,0.115516,3.984944,0.041438,0.918109,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:19:22.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.984619,1159.897937,56.120759,45.098055,11.022704,24.575282,40.449268,0.000000,1571.983618,96.430371,86.827914,9.602457,14.690599,122.583320,0.000000,0.000000,0.000000,0.000000,0.000000,60.026044,314.690044,0.589324,-0.326771,0.000000,0.000000,0.000000,458.773378,0.471547,24.575282,14.690599,534.090816,1160.170453,56.247035,45.224091,24.658216,1567.354100,86.895219,14.365236,459.491271,0.008316,60.001755,0.589357,0.115130,96.485525,2.373101,0.097892,0.114298,3.986663,0.041512,0.916663,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:19:27.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.512253,1161.265601,56.118991,45.098393,11.020598,24.716384,40.465784,0.000000,1575.296960,96.429249,86.829321,9.599928,14.777099,122.605204,0.000000,0.000000,0.000000,0.000000,0.000000,60.026029,314.690029,0.588742,-0.432917,0.000000,0.000000,0.000000,458.773363,0.471547,24.716384,14.777099,534.104393,1160.178109,56.245126,45.221981,24.660235,1567.385008,86.894564,14.367345,459.482771,0.008298,60.002110,0.589359,0.112359,96.485194,2.374406,0.097013,0.113080,4.026581,0.041618,0.916184,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:19:32.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.259962,1160.899170,56.117168,45.098299,11.018869,24.670547,40.527296,0.000000,1571.792651,96.428741,86.830114,9.598627,14.284832,122.687773,0.000000,0.000000,0.000000,0.000000,0.000000,60.024026,314.710026,0.589058,-0.229568,0.000000,0.000000,0.000000,458.800026,0.472973,24.670547,14.284832,534.118846,1160.189434,56.243213,45.219883,24.661671,1567.391804,86.893943,14.367231,459.474678,0.008280,60.002460,0.589360,0.111440,96.484881,2.378712,0.096101,0.111836,4.035136,0.041745,0.915832,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:19:37.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.504577,1159.299268,56.116104,45.097631,11.018472,24.764390,40.506875,0.000000,1571.895874,96.428659,86.831481,9.597178,14.731587,122.670035,0.000000,0.000000,0.000000,0.000000,0.000000,60.020072,314.710072,0.589892,-0.347793,0.000000,0.000000,0.000000,458.783406,0.473717,24.764390,14.731587,534.129021,1160.191154,56.241295,45.217790,24.663629,1567.395473,86.893355,14.368983,459.466716,0.008263,60.002799,0.589366,0.110138,96.484589,2.378391,0.095153,0.110557,4.038954,0.041886,0.915429,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:19:42.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.906917,1160.119861,56.115584,45.096604,11.018980,24.723413,40.526075,0.000000,1572.845508,96.428101,86.832750,9.595351,14.594615,122.799268,0.000000,0.000000,0.000000,0.000000,0.000000,60.020031,314.710031,0.589447,-0.323152,0.000000,0.000000,0.000000,458.783364,0.473717,24.723413,14.594615,534.154464,1160.227941,56.239374,45.215698,24.665886,1567.419156,86.892822,14.370357,459.458975,0.008247,60.003105,0.589353,0.110302,96.484326,2.324901,0.094171,0.109254,4.058405,0.042045,0.915283,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:19:47.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.517995,1159.015405,56.116472,45.095026,11.021446,24.676846,40.468876,0.000000,1570.213391,96.426873,86.833128,9.593745,14.707419,122.599419,0.000000,0.000000,0.000000,0.000000,0.000000,60.017004,314.740004,0.589933,-0.202064,0.000000,0.000000,0.000000,458.770004,0.475184,24.676846,14.707419,534.173087,1160.249272,56.237459,45.213607,24.667509,1567.435270,86.892315,14.370704,459.451494,0.008230,60.003388,0.589349,0.109961,96.484077,2.299187,0.093144,0.107914,4.069596,0.042211,0.915380,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:19:52.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.781924,1160.486292,56.116948,45.094609,11.022338,24.723301,40.440187,0.000000,1568.417371,96.426508,86.832977,9.593530,14.588929,122.568459,0.000000,0.000000,0.000000,0.000000,0.000000,60.017020,314.740020,0.589642,-0.113639,0.000000,0.000000,0.000000,458.770020,0.475184,24.723301,14.588929,534.190751,1160.270949,56.235554,45.211514,24.668543,1567.445620,86.891823,14.372708,459.444012,0.008214,60.003671,0.589346,0.109515,96.483841,2.282778,0.092071,0.106534,4.069712,0.042384,0.915416,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:19:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.275840,1155.583337,56.120944,45.092495,11.028448,24.809293,40.364640,0.000000,1573.248071,96.424166,86.829868,9.594299,14.391581,122.791422,0.000000,0.000000,0.000000,0.000000,0.000000,60.016001,314.800001,0.591423,-0.592469,0.000000,0.000000,0.000000,458.780001,0.475173,24.809293,14.391581,534.193087,1160.251910,56.233684,45.209421,24.670084,1567.492614,86.891334,14.375002,459.436975,0.008199,60.003915,0.589357,0.104409,96.483620,2.307507,0.090950,0.105133,4.087665,0.042589,0.915626,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:20:02.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.931431,1154.344702,56.124552,45.091408,11.033144,24.731356,40.501297,0.000000,1567.152917,96.421709,86.827646,9.594064,14.593577,122.699345,0.000000,0.000000,0.000000,0.000000,0.000000,60.004032,314.870032,0.591937,-0.259085,0.000000,0.000000,0.000000,458.743366,0.469398,24.731356,14.593577,534.188027,1160.213030,56.231836,45.207331,24.670930,1567.515494,86.890845,14.377794,459.429086,0.008182,60.004116,0.589376,0.099639,96.483405,2.356038,0.089782,0.103694,4.084700,0.042804,0.915363,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:20:07.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.194846,1155.474963,56.125649,45.091146,11.034503,24.752617,40.475283,0.000000,1565.800745,96.420668,86.826997,9.593671,14.597498,122.627089,0.000000,0.000000,0.000000,0.000000,0.000000,60.004057,314.870057,0.591644,-0.161850,0.000000,0.000000,0.000000,458.743391,0.469398,24.752617,14.597498,534.178081,1160.164488,56.230023,45.205253,24.670816,1567.519623,86.890365,14.381490,459.420864,0.008164,60.004288,0.589400,0.095187,96.483194,2.363175,0.088599,0.102236,4.082576,0.043034,0.914835,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:20:12.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.688485,1161.678491,56.131167,45.090229,11.040938,24.783694,40.427190,0.000000,1566.559436,96.414243,86.820746,9.593497,14.337803,122.647740,0.000000,0.000000,0.000000,0.000000,0.000000,59.995023,314.800023,0.587655,0.390422,0.000000,0.000000,0.000000,458.763357,0.469378,24.783694,14.337803,534.184600,1160.145536,56.228272,45.203194,24.671229,1567.554432,86.889869,14.382919,459.412345,0.008146,60.004432,0.589403,0.091535,96.482956,2.338713,0.087416,0.100781,4.051331,0.043309,0.913991,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:20:17.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.645260,1161.404956,56.133069,45.090417,11.042651,24.862032,40.452370,0.000000,1565.831702,96.411298,86.816871,9.594427,14.806933,122.677049,0.000000,0.000000,0.000000,0.000000,0.000000,59.995077,314.800077,0.587703,0.413755,0.000000,0.000000,0.000000,458.763410,0.469378,24.862032,14.806933,534.199057,1160.141265,56.226580,45.201170,24.672697,1567.564496,86.889355,14.383725,459.403623,0.008127,60.004560,0.589396,0.090781,96.482695,2.335336,0.086287,0.099349,4.043921,0.043617,0.912643,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:20:22.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.256801,1160.181799,56.133557,45.090861,11.042696,24.764189,40.475501,0.000000,1569.114099,96.408785,86.814520,9.594265,14.883429,122.671278,0.000000,0.000000,0.000000,0.000000,0.000000,59.995034,314.800034,0.588129,0.190131,0.000000,0.000000,0.000000,458.763367,0.469378,24.764189,14.883429,534.213111,1160.135071,56.224911,45.199163,24.673993,1567.588007,86.888829,14.386538,459.394900,0.008108,60.004688,0.589389,0.089546,96.482409,2.333732,0.085151,0.097890,4.040539,0.043946,0.911209,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:20:27.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.709012,1159.583105,56.132262,45.091593,11.040669,24.709366,40.463927,0.000000,1568.014819,96.406463,86.811964,9.594499,14.373508,122.755905,0.000000,0.000000,0.000000,0.000000,0.000000,60.006046,314.680046,0.588507,0.124377,0.000000,0.000000,0.000000,458.796713,0.470070,24.709366,14.373508,534.223320,1160.119187,56.223278,45.197191,24.674835,1567.604437,86.888301,14.387157,459.385567,0.008088,60.004865,0.589383,0.087805,96.482093,2.327061,0.084059,0.096454,4.044201,0.044277,0.908597,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:20:32.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.634366,1159.614087,56.130780,45.091950,11.038830,24.723922,40.484367,0.000000,1567.266467,96.406473,86.811562,9.594910,14.305797,122.776965,0.000000,0.000000,0.000000,0.000000,0.000000,60.009088,314.690088,0.588608,0.155147,0.000000,0.000000,0.000000,458.776754,0.472270,24.723922,14.305797,534.231952,1160.102212,56.221679,45.195263,24.675315,1567.598960,86.887757,14.388269,459.375882,0.008067,60.005093,0.589379,0.087406,96.481740,2.313096,0.083038,0.095055,4.045736,0.044614,0.905509,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:20:37.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.287742,1159.015430,56.129395,45.092026,11.037369,24.783390,40.481490,0.000000,1567.338733,96.406696,86.811572,9.595124,14.522573,122.739818,0.000000,0.000000,0.000000,0.000000,0.000000,60.009062,314.690062,0.588990,0.090898,0.000000,0.000000,0.000000,458.776729,0.472270,24.783390,14.522573,534.240052,1160.085524,56.220110,45.193374,24.676573,1567.591821,86.887204,14.389950,459.365808,0.008045,60.005332,0.589374,0.087450,96.481359,2.310023,0.082087,0.093691,4.045051,0.044938,0.902005,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:20:42.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.209967,1159.154761,56.125729,45.091302,11.034428,24.722698,40.468898,0.000000,1566.631653,96.407746,86.812714,9.595033,14.364028,122.718764,0.000000,0.000000,0.000000,0.000000,0.000000,60.012075,314.680075,0.589057,0.125658,0.000000,0.000000,0.000000,458.906742,0.478674,24.722698,14.364028,534.251261,1160.076407,56.218564,45.191515,24.677004,1567.580697,86.886643,14.391650,459.355715,0.008024,60.005570,0.589367,0.088555,96.480955,2.310380,0.081198,0.092356,4.045108,0.045243,0.897934,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:20:47.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.555658,1157.885156,56.123578,45.090586,11.032992,24.801766,40.450321,0.000000,1566.786499,96.408463,86.813976,9.594487,14.194542,122.547833,0.000000,0.000000,0.000000,0.000000,0.000000,60.012079,314.680079,0.589779,0.019563,0.000000,0.000000,0.000000,458.906745,0.478674,24.801766,14.194542,534.263215,1160.070127,56.217019,45.189668,24.677980,1567.567823,86.886087,14.390583,459.345826,0.008002,60.005815,0.589358,0.089928,96.480542,2.314812,0.080335,0.091014,4.043921,0.045518,0.892982,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:20:52.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.564096,1162.318469,56.121435,45.089158,11.032277,24.821066,40.495322,0.000000,1573.800317,96.409619,86.814391,9.595229,14.438036,122.639077,0.000000,0.000000,0.000000,0.000000,0.000000,60.020011,314.740011,0.587679,-0.115890,0.000000,0.000000,0.000000,459.056678,0.489409,24.821066,14.438036,534.270951,1160.055161,56.215517,45.187870,24.679337,1567.565845,86.885507,14.390188,459.335937,0.007981,60.006059,0.589354,0.090006,96.480097,2.305596,0.079561,0.089757,4.042663,0.045764,0.887891,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:20:57.41,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.018702,1163.159729,56.120873,45.087987,11.032886,24.886311,40.486660,0.000000,1577.247876,96.410194,86.814880,9.595314,14.578735,122.746434,0.000000,0.000000,0.000000,0.000000,0.000000,60.019076,314.750076,0.587200,-0.220541,0.000000,0.000000,0.000000,459.116743,0.493702,24.886311,14.578735,534.283583,1160.050918,56.214038,45.186096,24.680734,1567.613269,86.884912,14.392621,459.326382,0.007960,60.006332,0.589345,0.087635,96.479643,2.298949,0.078824,0.088540,4.098196,0.045985,0.881531,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:21:02.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.268095,1161.461743,56.120121,45.085815,11.034306,24.788136,40.409853,0.000000,1569.557947,96.409460,86.816764,9.592696,13.989850,122.719998,0.000000,0.000000,0.000000,0.000000,0.000000,60.017065,314.740065,0.588005,0.141875,0.000000,0.000000,0.000000,459.160065,0.498737,24.788136,13.989850,534.306139,1160.064365,56.212592,45.184360,24.682262,1567.630587,86.884306,14.392503,459.317011,0.007940,60.006576,0.589326,0.088430,96.479170,2.304938,0.078134,0.087393,4.120616,0.046172,0.874681,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:21:07.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.827164,1163.092615,56.119220,45.084249,11.034970,24.700199,40.380751,0.000000,1566.652332,96.407922,86.817681,9.590240,13.817994,122.490031,0.000000,0.000000,0.000000,0.000000,0.000000,60.014018,314.760018,0.587428,0.427896,0.000000,0.000000,0.000000,459.213352,0.503760,24.700199,13.817994,534.327524,1160.080077,56.211152,45.182631,24.682862,1567.626343,86.883703,14.390348,459.307697,0.007920,60.006804,0.589307,0.091641,96.478678,2.312610,0.077443,0.086263,4.121034,0.046331,0.867303,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:21:12.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.374829,1163.779016,56.118844,45.083745,11.035099,24.781211,40.385278,0.000000,1566.894897,96.407321,86.817580,9.589742,13.983648,122.516440,0.000000,0.000000,0.000000,0.000000,0.000000,60.014061,314.760061,0.586829,0.519950,0.000000,0.000000,0.000000,459.213394,0.503760,24.781211,13.983648,534.351949,1160.104621,56.209729,45.180942,24.683210,1567.639189,86.883088,14.389360,459.298641,0.007900,60.007032,0.589284,0.093686,96.478175,2.328328,0.076765,0.085193,4.115093,0.046469,0.859656,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:21:17.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.351826,1163.680969,56.118438,45.082884,11.035554,24.760052,40.505219,0.000000,1562.621582,96.405614,86.816569,9.589046,14.475390,122.804630,0.000000,0.000000,0.000000,0.000000,0.000000,60.013088,314.740088,0.586816,0.788846,0.000000,0.000000,0.000000,459.296754,0.508749,24.760052,14.475390,534.375058,1160.127444,56.208321,45.179284,24.683799,1567.643718,86.882463,14.383804,459.289955,0.007882,60.007248,0.589263,0.096157,96.477667,2.352506,0.076095,0.084165,4.108784,0.046599,0.851652,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:21:22.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.192294,1160.708228,56.117680,45.082486,11.035193,24.822087,40.471157,0.000000,1569.583752,96.404710,86.816102,9.588608,15.145291,122.648563,0.000000,0.000000,0.000000,0.000000,0.000000,60.013067,314.710067,0.588032,0.201410,0.000000,0.000000,0.000000,459.360067,0.515935,24.822087,15.145291,534.391476,1160.138512,56.206928,45.177662,24.685646,1567.668290,86.881838,14.388055,459.281270,0.007863,60.007465,0.589248,0.096169,96.477146,2.352810,0.075437,0.083189,4.102634,0.046730,0.843482,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:21:27.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.814450,1160.429517,56.117016,45.082265,11.034751,24.901664,40.462482,0.000000,1570.899805,96.404432,86.815761,9.588671,14.679555,122.740215,0.000000,0.000000,0.000000,0.000000,0.000000,60.013010,314.710010,0.588447,0.015634,0.000000,0.000000,0.000000,459.360010,0.515935,24.901664,14.679555,534.408169,1160.151702,56.205539,45.176058,24.687736,1567.717577,86.881213,14.388773,459.272473,0.007844,60.007659,0.589233,0.094753,96.476619,2.347717,0.074771,0.082217,4.087760,0.046857,0.834257,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:21:32.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.554955,1162.282361,56.114568,45.082158,11.032410,24.744589,40.488106,0.000000,1562.704175,96.404823,86.814809,9.590015,14.680097,122.738176,0.000000,0.000000,0.000000,0.000000,0.000000,60.010002,314.650002,0.587521,0.639974,0.000000,0.000000,0.000000,459.360002,0.524643,24.744589,14.680097,534.429653,1160.178338,56.204151,45.174473,24.689142,1567.726580,86.880589,14.387914,459.263380,0.007824,60.007853,0.589211,0.096472,96.476085,2.329317,0.074101,0.081254,4.080504,0.046987,0.824181,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:21:37.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.143253,1163.737756,56.113488,45.082240,11.031247,24.831598,40.488926,0.000000,1563.782800,96.405104,86.814713,9.590391,14.766796,122.657248,0.000000,0.000000,0.000000,0.000000,0.000000,60.010029,314.650029,0.586877,0.671274,0.000000,0.000000,0.000000,459.360029,0.524643,24.831598,14.766796,534.459635,1160.225562,56.202769,45.172923,24.691373,1567.711498,86.879966,14.393435,459.253880,0.007804,60.008031,0.589180,0.101478,96.475541,2.314710,0.073455,0.080326,4.090078,0.047114,0.813020,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:21:42.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,537.254452,1166.375012,56.110762,45.082184,11.028578,24.810220,40.472606,0.000000,1559.968811,96.406070,86.813634,9.592435,14.835840,122.682420,0.000000,0.000000,0.000000,0.000000,0.000000,60.001081,314.700081,0.585756,1.061600,0.000000,0.000000,0.000000,459.353415,0.529730,24.810220,14.835840,534.483110,1160.259911,56.201388,45.171388,24.692993,1567.705792,86.879342,14.396024,459.243954,0.007782,60.008181,0.589156,0.104837,96.474991,2.359046,0.072808,0.079395,4.095441,0.047238,0.800676,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:21:47.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.260663,1164.320923,56.109900,45.082303,11.027597,24.889381,40.500879,0.000000,1560.959717,96.406900,86.813005,9.593895,14.971463,122.720397,0.000000,0.000000,0.000000,0.000000,0.000000,60.001098,314.700098,0.586842,0.823137,0.000000,0.000000,0.000000,459.353431,0.529730,24.889381,14.971463,534.489916,1160.255610,56.200003,45.169867,24.694131,1567.690567,86.878715,14.401528,459.233695,0.007760,60.008286,0.589151,0.106046,96.474442,2.350873,0.072159,0.078453,4.115460,0.047365,0.787189,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:21:52.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.305787,1161.621729,56.109755,45.082510,11.027245,24.825083,40.464966,0.000000,1566.461353,96.407581,86.812210,9.595371,14.521533,122.589522,0.000000,0.000000,0.000000,0.000000,0.000000,60.001081,314.700081,0.587888,0.332993,0.000000,0.000000,0.000000,459.353415,0.529730,24.825083,14.521533,534.500050,1160.260054,56.198636,45.168372,24.695278,1567.702638,86.878080,14.403344,459.223436,0.007738,60.008392,0.589142,0.106296,96.473880,2.352705,0.071519,0.077530,4.108606,0.047487,0.773330,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:21:57.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.262776,1160.305676,56.110562,45.082676,11.027886,24.895384,40.465387,0.000000,1565.888489,96.408267,86.810191,9.598077,14.258948,122.672932,0.000000,0.000000,0.000000,0.000000,0.000000,59.998078,314.750078,0.589130,0.134510,0.000000,0.000000,0.000000,459.340078,0.531197,24.895384,14.258948,534.507802,1160.264441,56.197290,45.166893,24.697101,1567.698308,86.877426,14.403296,459.213195,0.007716,60.008464,0.589137,0.106869,96.473314,2.352046,0.070875,0.076600,4.110113,0.047608,0.759309,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:22:02.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.386837,1162.251392,56.111697,45.082462,11.029235,24.937083,40.510803,0.000000,1558.781787,96.408501,86.808569,9.599932,14.463529,122.827760,0.000000,0.000000,0.000000,0.000000,0.000000,59.999091,314.710091,0.587818,0.767823,0.000000,0.000000,0.000000,459.326758,0.528309,24.937083,14.463529,534.518156,1160.271064,56.195978,45.165435,24.699091,1567.636318,86.876748,14.404651,459.203307,0.007694,60.008526,0.589128,0.111617,96.472726,2.355971,0.070257,0.075685,4.159959,0.047716,0.745985,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:22:07.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.379649,1164.393201,56.112153,45.082440,11.029713,24.986215,40.509150,0.000000,1558.544397,96.407825,86.808089,9.599736,14.395609,122.776974,0.000000,0.000000,0.000000,0.000000,0.000000,60.000094,314.710094,0.586730,1.001160,0.000000,0.000000,0.000000,459.310094,0.524700,24.986215,14.395609,534.532205,1160.285400,56.194684,45.163990,24.701686,1567.571863,86.876059,14.404221,459.193659,0.007673,60.008582,0.589115,0.117525,96.472118,2.373193,0.069638,0.074762,4.210426,0.047807,0.733131,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:22:12.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.315029,1159.861804,56.112734,45.082899,11.029835,24.851811,40.465786,0.000000,1561.093896,96.406969,86.807526,9.599443,13.923777,122.692735,0.000000,0.000000,0.000000,0.000000,0.000000,59.998019,314.640019,0.588866,0.458416,0.000000,0.000000,0.000000,459.276686,0.510948,24.851811,13.923777,534.542427,1160.291393,56.193408,45.162564,24.703384,1567.508584,86.875352,14.399661,459.184288,0.007653,60.008620,0.589106,0.122512,96.471490,2.379525,0.069024,0.073843,4.252841,0.047870,0.720934,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:22:17.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.475979,1158.039990,56.113073,45.083232,11.029840,24.752101,40.451750,0.000000,1565.062744,96.406978,86.808078,9.598900,14.186165,122.672507,0.000000,0.000000,0.000000,0.000000,0.000000,59.998075,314.640075,0.589792,0.068714,0.000000,0.000000,0.000000,459.276742,0.510948,24.752101,14.186165,534.539777,1160.272985,56.192156,45.161178,24.704614,1567.468443,86.874623,14.399356,459.175473,0.007634,60.008637,0.589109,0.124112,96.470841,2.384075,0.068422,0.072969,4.241561,0.047891,0.709904,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
