Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/09/21 ,10:22:22.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.647520,1156.228479,56.113346,45.083392,11.029954,24.674483,40.457327,0.000000,1564.283423,96.407168,86.809209,9.597959,14.707122,122.757150,0.000000,0.000000,0.000000,0.000000,0.000000,59.998013,314.640013,0.590710,-0.056193,0.000000,0.000000,0.000000,459.276680,0.510948,24.674483,14.707122,534.542261,1160.266734,56.190916,45.159831,24.704554,1567.478191,86.873884,14.405019,459.166658,0.007615,60.008653,0.589107,0.122685,96.470186,2.393229,0.067810,0.072146,4.232151,0.047866,0.698589,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:22:27.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.396989,1159.980542,56.113555,45.083155,11.030400,24.740339,40.432349,0.000000,1566.074292,96.408204,86.812642,9.595562,14.633630,122.680768,0.000000,0.000000,0.000000,0.000000,0.000000,59.993037,314.490037,0.588495,0.177364,0.000000,0.000000,0.000000,459.340037,0.494187,24.740339,14.633630,534.548640,1160.270777,56.189682,45.158507,24.705254,1567.502304,86.873143,14.408586,459.159473,0.007600,60.008625,0.589099,0.121230,96.469530,2.386897,0.067181,0.071341,4.206648,0.047818,0.690401,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:22:32.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.120491,1157.167786,56.113679,45.082880,11.030799,24.733834,40.453609,0.000000,1569.785022,96.408880,86.815467,9.593413,14.276794,122.659296,0.000000,0.000000,0.000000,0.000000,0.000000,59.993069,314.490069,0.589904,-0.240723,0.000000,0.000000,0.000000,459.340069,0.494187,24.733834,14.276794,534.555354,1160.274361,56.188455,45.157199,24.706136,1567.536969,86.872430,14.407356,459.152917,0.007585,60.008592,0.589089,0.119138,96.468880,2.381716,0.066535,0.070548,4.199562,0.047715,0.682972,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:22:37.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,531.213008,1152.651929,56.113999,45.082536,11.031463,24.798983,40.498425,0.000000,1569.397986,96.409569,86.817627,9.591942,14.356394,122.705144,0.000000,0.000000,0.000000,0.000000,0.000000,59.997021,314.480021,0.592004,-0.497817,0.000000,0.000000,0.000000,459.376688,0.489068,24.798983,14.356394,534.542475,1160.237116,56.187247,45.155922,24.707585,1567.530231,86.871720,14.406021,459.146732,0.007572,60.008581,0.589100,0.116978,96.468219,2.447662,0.065894,0.069800,4.195574,0.047573,0.675798,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:22:42.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.124999,1156.842615,56.115288,45.081293,11.033995,24.885451,40.409625,0.000000,1566.125879,96.412404,86.821448,9.590956,14.068895,122.700159,0.000000,0.000000,0.000000,0.000000,0.000000,60.005066,314.570066,0.590049,0.025091,0.000000,0.000000,0.000000,459.450066,0.483186,24.885451,14.068895,534.539215,1160.221576,56.186049,45.154648,24.709392,1567.497171,86.871028,14.403452,459.140769,0.007559,60.008569,0.589101,0.118099,96.467569,2.460322,0.065225,0.069048,4.182976,0.047392,0.668725,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:22:47.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.484422,1157.322583,56.116869,45.080013,11.036856,24.942122,40.372470,0.000000,1566.007178,96.414986,86.824584,9.590401,14.079737,122.665067,0.000000,0.000000,0.000000,0.000000,0.000000,60.005008,314.570008,0.589652,0.098416,0.000000,0.000000,0.000000,459.450008,0.483186,24.942122,14.079737,534.535330,1160.205090,56.184862,45.153388,24.711179,1567.481717,86.870342,14.402332,459.135120,0.007547,60.008581,0.589103,0.118036,96.466921,2.468017,0.064530,0.068314,4.183852,0.047177,0.661720,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:22:52.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.924840,1155.774304,56.118727,45.078676,11.040051,24.850473,40.479210,0.000000,1565.460120,96.417773,86.826851,9.590922,14.407266,122.623789,0.000000,0.000000,0.000000,0.000000,0.000000,60.013044,314.670044,0.590459,0.032683,0.000000,0.000000,0.000000,459.556710,0.480173,24.850473,14.407266,534.532205,1160.190782,56.183689,45.152151,24.713281,1567.475581,86.869657,14.402786,459.129472,0.007535,60.008592,0.589104,0.117176,96.466282,2.480192,0.063815,0.067619,4.186486,0.046923,0.654592,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:22:57.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.733014,1155.067261,56.120528,45.077693,11.042835,24.799687,40.531643,0.000000,1568.185132,96.420184,86.828032,9.592152,14.634142,122.634522,0.000000,0.000000,0.000000,0.000000,0.000000,60.013020,314.670020,0.590671,-0.183920,0.000000,0.000000,0.000000,459.556687,0.480173,24.799687,14.634142,534.523365,1160.162568,56.182537,45.150917,24.714992,1567.494992,86.868982,14.405547,459.124676,0.007524,60.008631,0.589113,0.113839,96.465667,2.509420,0.063065,0.066932,4.181601,0.046641,0.648215,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:23:02.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.814204,1154.308569,56.127868,45.076078,11.051789,24.877625,40.484168,0.000000,1576.127905,96.425242,86.829716,9.595526,14.287329,122.794729,0.000000,0.000000,0.000000,0.000000,0.000000,60.015093,314.800093,0.590825,-0.701803,0.000000,0.000000,0.000000,459.613426,0.479388,24.877625,14.287329,534.518778,1160.141436,56.181416,45.149693,24.716976,1567.525413,86.868311,14.405526,459.120213,0.007515,60.008681,0.589119,0.110395,96.465069,2.528868,0.062292,0.066256,4.172313,0.046340,0.642099,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:23:07.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.475896,1152.915100,56.131620,45.075563,11.056057,24.873804,40.484786,0.000000,1577.660718,96.425599,86.830382,9.595217,14.224569,122.753025,0.000000,0.000000,0.000000,0.000000,0.000000,60.015071,314.800071,0.591201,-0.884137,0.000000,0.000000,0.000000,459.613405,0.479388,24.873804,14.224569,534.511362,1160.107975,56.180350,45.148475,24.718001,1567.610140,86.867644,14.404105,459.116010,0.007506,60.008731,0.589127,0.103015,96.464478,2.584124,0.061484,0.065587,4.222401,0.046014,0.636322,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:23:12.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.495778,1154.618250,56.138063,45.075085,11.062978,24.915408,40.405932,0.000000,1573.320349,96.424360,86.830484,9.593876,14.589872,122.749314,0.000000,0.000000,0.000000,0.000000,0.000000,60.007049,314.820049,0.590108,-0.397135,0.000000,0.000000,0.000000,459.453383,0.475202,24.915408,14.589872,534.497456,1160.057827,56.179336,45.147274,24.719225,1567.645665,86.866976,14.406464,459.112047,0.007497,60.008781,0.589143,0.097874,96.463868,2.626810,0.060688,0.064932,4.239068,0.045670,0.630896,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:23:17.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.970449,1157.508411,56.141553,45.075688,11.065866,24.993126,40.483546,0.000000,1570.182471,96.423384,86.830460,9.592924,14.519675,122.861198,0.000000,0.000000,0.000000,0.000000,0.000000,60.007072,314.820072,0.588481,0.049663,0.000000,0.000000,0.000000,459.453406,0.475202,24.993126,14.519675,534.489622,1160.017715,56.178364,45.146084,24.721069,1567.656905,86.866304,14.405590,459.108028,0.007488,60.008825,0.589152,0.095514,96.463236,2.616454,0.059883,0.064267,4.244039,0.045310,0.626364,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:23:22.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.606365,1159.206372,56.143826,45.076601,11.067225,25.071775,40.504186,0.000000,1567.741309,96.422449,86.831024,9.591425,14.587280,122.787287,0.000000,0.000000,0.000000,0.000000,0.000000,60.007058,314.820058,0.587783,0.320100,0.000000,0.000000,0.000000,459.453392,0.475202,25.071775,14.587280,534.489123,1159.994434,56.177431,45.144918,24.723482,1567.647128,86.865629,14.407919,459.104010,0.007480,60.008870,0.589153,0.095849,96.462578,2.604835,0.059095,0.063605,4.241793,0.044921,0.621773,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:23:27.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.718989,1161.198523,56.145737,45.078971,11.066766,25.113260,40.505208,0.000000,1567.875464,96.420481,86.832923,9.587558,14.483740,122.783562,0.000000,0.000000,0.000000,0.000000,0.000000,60.004031,314.740031,0.586415,0.531697,0.000000,0.000000,0.000000,459.226697,0.471808,25.113260,14.483740,534.495833,1159.985001,56.176512,45.143767,24.726369,1567.648819,86.864955,14.408758,459.100196,0.007471,60.008954,0.589144,0.097144,96.461908,2.600006,0.058298,0.062933,4.241906,0.044513,0.618425,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:23:32.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.840864,1161.580444,56.145467,45.079828,11.065639,25.073006,40.492411,0.000000,1565.759448,96.420397,86.833868,9.586529,14.314048,122.859534,0.000000,0.000000,0.000000,0.000000,0.000000,60.004057,314.740057,0.586282,0.697495,0.000000,0.000000,0.000000,459.226724,0.471808,25.073006,14.314048,534.507083,1159.986435,56.175607,45.142647,24.729349,1567.608506,86.864302,14.406443,459.096455,0.007463,60.009048,0.589130,0.101833,96.461223,2.600818,0.057499,0.062260,4.225063,0.044097,0.615590,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:23:37.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.519518,1161.239819,56.144584,45.082323,11.062261,24.835213,40.476955,0.000000,1563.380249,96.421117,86.836731,9.584386,14.099169,122.816621,0.000000,0.000000,0.000000,0.000000,0.000000,60.002002,314.610002,0.586391,0.818927,0.000000,0.000000,0.000000,459.133335,0.469000,24.835213,14.099169,534.512548,1159.975195,56.174701,45.141546,24.730963,1567.562601,86.863666,14.404763,459.092733,0.007455,60.009115,0.589121,0.105956,96.460539,2.590797,0.056684,0.061565,4.220116,0.043666,0.613068,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:23:42.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.618017,1157.518738,56.143407,45.084916,11.058491,24.870923,40.462087,0.000000,1559.984314,96.422478,86.839713,9.582764,14.188967,122.689449,0.000000,0.000000,0.000000,0.000000,0.000000,60.002087,314.590087,0.588439,0.744580,0.000000,0.000000,0.000000,459.090087,0.468318,24.870923,14.188967,534.518386,1159.965733,56.173798,45.140461,24.732311,1567.537771,86.863039,14.404865,459.089011,0.007447,60.009182,0.589111,0.109259,96.459856,2.586795,0.055854,0.060862,4.232830,0.043226,0.610759,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:23:47.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.241432,1156.692969,56.142213,45.086273,11.055940,24.960926,40.487887,0.000000,1561.775183,96.423946,86.841329,9.582617,14.509152,122.583746,0.000000,0.000000,0.000000,0.000000,0.000000,60.002044,314.590044,0.588854,0.667891,0.000000,0.000000,0.000000,459.090044,0.468318,24.960926,14.509152,534.523661,1159.960744,56.172894,45.139404,24.733910,1567.489687,86.862432,14.404169,459.085251,0.007439,60.009242,0.589102,0.113728,96.459190,2.591842,0.055026,0.060137,4.266618,0.042759,0.608643,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:23:52.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.761963,1158.963831,56.140966,45.087724,11.053242,25.054658,40.489546,0.000000,1568.278040,96.426741,86.842535,9.584206,14.619605,122.659724,0.000000,0.000000,0.000000,0.000000,0.000000,60.003047,314.690047,0.588468,0.281380,0.000000,0.000000,0.000000,459.173380,0.473314,25.054658,14.619605,534.540260,1159.981015,56.172000,45.138362,24.735849,1567.482376,86.861832,14.406461,459.081492,0.007431,60.009304,0.589080,0.117270,96.458540,2.564476,0.054216,0.059395,4.265720,0.042273,0.606496,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:23:57.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.213336,1159.774097,56.140623,45.088657,11.051967,25.018823,40.511618,0.000000,1570.084375,96.428953,86.843090,9.585863,14.488911,122.737329,0.000000,0.000000,0.000000,0.000000,0.000000,60.003019,314.690019,0.587971,0.138198,0.000000,0.000000,0.000000,459.173353,0.473314,25.018823,14.488911,534.551418,1159.990592,56.171112,45.137330,24.737989,1567.506031,86.861231,14.408769,459.077825,0.007423,60.009371,0.589066,0.117795,96.457905,2.560441,0.053404,0.058626,4.268291,0.041760,0.603915,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:24:02.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.577708,1160.393408,56.141114,45.090215,11.050899,25.105733,40.508934,0.000000,1567.787744,96.433105,86.843990,9.589115,14.435029,122.709251,0.000000,0.000000,0.000000,0.000000,0.000000,60.005099,314.720099,0.587627,0.337458,0.000000,0.000000,0.000000,459.206766,0.474006,25.105733,14.435029,534.555695,1159.982879,56.170245,45.136311,24.740638,1567.546086,86.860621,14.410408,459.074047,0.007415,60.009437,0.589061,0.116231,96.457296,2.557104,0.052607,0.057834,4.236623,0.041198,0.600946,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:24:07.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.875491,1163.216479,56.141648,45.090855,11.050794,25.041837,40.520698,0.000000,1568.706384,96.434885,86.843931,9.590954,14.055794,122.806276,0.000000,0.000000,0.000000,0.000000,0.000000,60.005014,314.800014,0.586356,0.473972,0.000000,0.000000,0.000000,459.250014,0.479042,25.041837,14.055794,534.572443,1160.001831,56.169403,45.135306,24.743084,1567.595145,86.859998,14.409446,459.070140,0.007406,60.009504,0.589043,0.115464,96.456706,2.568395,0.051834,0.057034,4.198262,0.040590,0.597671,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:24:12.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.305360,1162.034607,56.142220,45.091932,11.050288,25.018621,40.493869,0.000000,1565.718176,96.436794,86.843991,9.592803,14.149217,122.859135,0.000000,0.000000,0.000000,0.000000,0.000000,60.003022,314.810022,0.586998,0.554188,0.000000,0.000000,0.000000,459.263355,0.479754,25.018621,14.149217,534.590559,1160.023278,56.168581,45.134318,24.745816,1567.579146,86.859370,14.409125,459.066103,0.007398,60.009559,0.589023,0.118896,96.456128,2.569167,0.051077,0.056225,4.199906,0.039949,0.593956,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:24:17.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,537.018531,1163.732581,56.142631,45.093591,11.049039,24.989308,40.497999,0.000000,1562.817700,96.438526,86.844626,9.593900,14.461357,122.771191,0.000000,0.000000,0.000000,0.000000,0.000000,60.003074,314.810074,0.586218,0.856652,0.000000,0.000000,0.000000,459.263407,0.479754,24.989308,14.461357,534.608254,1160.042947,56.167775,45.133346,24.747958,1567.537113,86.858739,14.411268,459.061844,0.007389,60.009587,0.589004,0.123590,96.455556,2.583581,0.050326,0.055405,4.212328,0.039274,0.589739,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:24:22.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,537.159175,1164.104175,56.142674,45.094466,11.048208,24.995815,40.504816,0.000000,1561.997095,96.439339,86.844828,9.594511,14.480561,122.751378,0.000000,0.000000,0.000000,0.000000,0.000000,60.003072,314.810072,0.586065,0.906589,0.000000,0.000000,0.000000,459.263405,0.479754,24.995815,14.480561,534.626738,1160.065827,56.166978,45.132389,24.749847,1567.492527,86.858108,14.412403,459.057585,0.007379,60.009615,0.588985,0.128719,96.454990,2.601247,0.049572,0.054567,4.228317,0.038569,0.585460,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:24:27.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.951646,1159.603772,56.142503,45.096774,11.045729,25.047205,40.480236,0.000000,1566.884570,96.442378,86.845072,9.597306,14.228998,122.882246,0.000000,0.000000,0.000000,0.000000,0.000000,60.008007,314.810007,0.588483,0.236365,0.000000,0.000000,0.000000,459.303340,0.479712,25.047205,14.228998,534.640066,1160.078873,56.166205,45.131466,24.751896,1567.475668,86.857481,14.410851,459.053122,0.007370,60.009642,0.588969,0.131262,96.454439,2.592949,0.048853,0.053746,4.224636,0.037848,0.580459,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:24:32.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,536.222494,1162.524878,56.142405,45.098476,11.043929,25.049064,40.489733,0.000000,1567.034229,96.444717,86.847469,9.597247,14.733231,122.885137,0.000000,0.000000,0.000000,0.000000,0.000000,60.012080,314.800080,0.587070,0.403346,0.000000,0.000000,0.000000,459.296747,0.482622,25.049064,14.733231,534.651914,1160.089654,56.165444,45.130565,24.753541,1567.448572,86.856876,14.412559,459.048344,0.007359,60.009670,0.588954,0.134173,96.453898,2.599090,0.048142,0.052923,4.211648,0.037121,0.574837,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:24:37.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.318524,1160.641138,56.142023,45.099599,11.042423,25.001283,40.526489,0.000000,1567.318091,96.445596,86.850804,9.594792,14.612370,122.896707,0.000000,0.000000,0.000000,0.000000,0.000000,60.013024,314.780024,0.588024,0.336927,0.000000,0.000000,0.000000,459.320024,0.481146,25.001283,14.612370,534.654768,1160.081941,56.164693,45.129688,24.755312,1567.440889,86.856302,14.413922,459.043474,0.007349,60.009681,0.588948,0.135039,96.453362,2.595358,0.047437,0.052110,4.210611,0.036402,0.568734,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:24:42.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.296093,1158.752197,56.140391,45.100311,11.040079,25.004479,40.490565,0.000000,1569.305078,96.446114,86.855202,9.590912,14.423472,122.783575,0.000000,0.000000,0.000000,0.000000,0.000000,60.008090,314.790090,0.589168,0.018108,0.000000,0.000000,0.000000,459.366757,0.480371,25.004479,14.423472,534.658422,1160.077612,56.163945,45.128826,24.757414,1567.443785,86.855751,14.411633,459.038807,0.007339,60.009704,0.588941,0.135138,96.452836,2.596551,0.046724,0.051303,4.212005,0.035699,0.562743,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:24:47.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.827941,1157.926440,56.139040,45.100770,11.038270,25.101094,40.505843,0.000000,1570.084387,96.446754,86.858190,9.588564,14.709601,122.750546,0.000000,0.000000,0.000000,0.000000,0.000000,60.008080,314.790080,0.589685,-0.083649,0.000000,0.000000,0.000000,459.366746,0.480371,25.101094,14.709601,534.659373,1160.069870,56.163185,45.127976,24.760154,1567.439284,86.855244,14.410194,459.034382,0.007329,60.009748,0.588936,0.135604,96.452322,2.600896,0.046002,0.050481,4.208728,0.035002,0.556952,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:24:52.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.270550,1156.894263,56.137869,45.101288,11.036581,25.172950,40.548383,0.000000,1574.130627,96.448081,86.861491,9.586590,13.938868,122.809190,0.000000,0.000000,0.000000,0.000000,0.000000,60.003090,314.880090,0.590470,-0.398784,0.000000,0.000000,0.000000,459.393424,0.483972,25.172950,13.938868,534.652441,1160.046961,56.162421,45.127139,24.763354,1567.453104,86.854781,14.408230,459.029956,0.007320,60.009793,0.588940,0.133906,96.451826,2.611962,0.045262,0.049658,4.227062,0.034361,0.551065,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:24:57.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.200162,1159.774097,56.137583,45.101487,11.036096,25.160155,40.571922,0.000000,1570.187634,96.449612,86.864384,9.585228,13.861664,122.907048,0.000000,0.000000,0.000000,0.000000,0.000000,60.003083,314.880083,0.589442,-0.053962,0.000000,0.000000,0.000000,459.393417,0.483972,25.160155,13.861664,534.647432,1160.034546,56.161652,45.126315,24.767156,1567.459154,86.854360,14.405937,459.025937,0.007311,60.009849,0.588943,0.132756,96.451361,2.607893,0.044491,0.048835,4.230209,0.033769,0.545707,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:25:02.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.356436,1161.306921,56.138831,45.101179,11.037652,25.204946,40.496152,0.000000,1563.406067,96.451833,86.867636,9.584197,14.480154,122.798866,0.000000,0.000000,0.000000,0.000000,0.000000,60.007079,314.940079,0.588281,0.644190,0.000000,0.000000,0.000000,459.456746,0.486807,25.204946,14.480154,534.647202,1160.029758,56.160886,45.125500,24.771612,1567.474350,86.853959,14.403096,459.022215,0.007303,60.009910,0.588941,0.132344,96.450922,2.607259,0.043696,0.048006,4.227881,0.033193,0.540693,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:25:07.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.380805,1161.265637,56.139557,45.101008,11.038548,25.176143,40.488303,0.000000,1563.741516,96.452461,86.867933,9.584528,14.583680,122.710918,0.000000,0.000000,0.000000,0.000000,0.000000,60.007014,314.940014,0.588254,0.621495,0.000000,0.000000,0.000000,459.456681,0.486807,25.176143,14.583680,534.652170,1160.035091,56.160138,45.124692,24.775748,1567.453219,86.853581,14.403886,459.018752,0.007295,60.009965,0.588934,0.134163,96.450521,2.608808,0.042890,0.047177,4.237021,0.032636,0.535855,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:25:12.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.768204,1159.779236,56.140953,45.100902,11.040051,25.178811,40.481681,0.000000,1568.045789,96.453474,86.867895,9.585580,14.290312,122.719987,0.000000,0.000000,0.000000,0.000000,0.000000,60.006031,314.920031,0.588891,0.241498,0.000000,0.000000,0.000000,459.536697,0.484546,25.178811,14.290312,534.655436,1160.034518,56.159412,45.123895,24.779981,1567.456946,86.853217,14.403370,459.015974,0.007289,60.010026,0.588928,0.134548,96.450148,2.608853,0.042090,0.046349,4.237247,0.032102,0.531829,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:25:17.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.340742,1160.806287,56.143892,45.101792,11.042099,25.123599,40.513484,0.000000,1562.059033,96.454456,86.867950,9.586506,13.878473,122.837667,0.000000,0.000000,0.000000,0.000000,0.000000,60.007057,314.920057,0.588261,0.710128,0.000000,0.000000,0.000000,459.626724,0.486627,25.123599,13.878473,534.662862,1160.041485,56.158713,45.123112,24.784525,1567.454881,86.852862,14.400733,459.013900,0.007285,60.010088,0.588919,0.135918,96.449792,2.609897,0.041290,0.045514,4.239754,0.031577,0.528689,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:25:22.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.909361,1159.820557,56.144998,45.102416,11.042582,25.144353,40.498213,0.000000,1566.853601,96.454429,86.867458,9.586971,14.066546,122.803404,0.000000,0.000000,0.000000,0.000000,0.000000,60.007077,314.920077,0.588735,0.327390,0.000000,0.000000,0.000000,459.626744,0.486627,25.144353,14.066546,534.666035,1160.038618,56.158036,45.122345,24.788647,1567.463168,86.852514,14.400756,459.011827,0.007280,60.010149,0.588914,0.135903,96.449443,2.609855,0.040500,0.044681,4.237097,0.031061,0.525522,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:25:27.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.808585,1161.817834,56.147214,45.105077,11.042137,25.016037,40.523180,0.000000,1569.506348,96.454550,86.866002,9.588548,13.940089,122.853763,0.000000,0.000000,0.000000,0.000000,0.000000,60.002067,314.850067,0.587617,0.285724,0.000000,0.000000,0.000000,459.883400,0.487805,25.016037,13.940089,534.676731,1160.052122,56.157384,45.121602,24.792173,1567.486909,86.852173,14.401683,459.010716,0.007278,60.010177,0.588901,0.136160,96.449095,2.604611,0.039722,0.043860,4.238597,0.030563,0.523658,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:25:32.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.617066,1161.131433,56.147486,45.106422,11.041064,24.996437,40.556429,0.000000,1570.337292,96.454655,86.866257,9.588398,13.966731,122.840562,0.000000,0.000000,0.000000,0.000000,0.000000,60.002011,314.850011,0.587827,0.157441,0.000000,0.000000,0.000000,459.883344,0.487805,24.996437,13.966731,534.691370,1160.072537,56.156746,45.120888,24.795287,1567.495109,86.851842,14.398968,459.010234,0.007277,60.010177,0.588882,0.137590,96.448747,2.598549,0.038943,0.043045,4.242697,0.030080,0.522810,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:25:37.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.594102,1157.400024,56.147918,45.109438,11.038480,24.992810,40.528958,0.000000,1569.454749,96.454960,86.866959,9.588001,14.474666,122.734438,0.000000,0.000000,0.000000,0.000000,0.000000,60.002091,314.840091,0.590037,-0.070246,0.000000,0.000000,0.000000,460.026758,0.486204,24.992810,14.474666,534.690708,1160.065484,56.156120,45.120211,24.798059,1567.476128,86.851528,14.400177,459.010327,0.007277,60.010155,0.588880,0.138942,96.448402,2.601184,0.038164,0.042263,4.218351,0.029621,0.522977,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:25:42.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.433971,1155.005298,56.148270,45.110950,11.037320,24.946667,40.558475,0.000000,1567.653540,96.455429,86.867234,9.588195,14.459901,122.778200,0.000000,0.000000,0.000000,0.000000,0.000000,60.005074,314.840074,0.591322,-0.144544,0.000000,0.000000,0.000000,460.090074,0.484688,24.946667,14.459901,534.681020,1160.039650,56.155500,45.119554,24.800406,1567.449491,86.851220,14.400293,459.011012,0.007279,60.010110,0.588888,0.139495,96.448061,2.626546,0.037368,0.041474,4.195103,0.029163,0.524233,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:25:47.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.513914,1155.314954,56.148549,45.111938,11.036610,24.970926,40.510996,0.000000,1568.334790,96.455999,86.867480,9.588519,14.784222,122.781093,0.000000,0.000000,0.000000,0.000000,0.000000,60.005074,314.840074,0.591234,-0.163801,0.000000,0.000000,0.000000,460.090074,0.484688,24.970926,14.784222,534.665532,1160.003609,56.154894,45.118923,24.803183,1567.421794,86.850925,14.399972,459.012383,0.007282,60.010061,0.588901,0.139212,96.447729,2.646656,0.036579,0.040711,4.172523,0.028723,0.526738,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:25:52.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.052741,1156.517493,56.149275,45.113309,11.035966,25.145797,40.505644,0.000000,1569.764380,96.457478,86.868094,9.589384,14.681017,122.793496,0.000000,0.000000,0.000000,0.000000,0.000000,60.005068,314.840068,0.590636,-0.125288,0.000000,0.000000,0.000000,460.090068,0.484688,25.145797,14.681017,534.649998,1159.968859,56.154303,45.118314,24.806797,1567.404792,86.850645,14.398344,459.013753,0.007285,60.010010,0.588915,0.138395,96.447408,2.651157,0.035794,0.039960,4.156588,0.028303,0.529227,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:25:57.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.938841,1156.140759,56.150372,45.114085,11.036287,25.179046,40.573782,0.000000,1573.041626,96.458658,86.868940,9.589718,14.649857,122.824474,0.000000,0.000000,0.000000,0.000000,0.000000,60.015051,314.880051,0.590837,-0.383051,0.000000,0.000000,0.000000,460.133384,0.487540,25.179046,14.649857,534.641233,1159.947498,56.153730,45.117724,24.810954,1567.426726,86.850380,14.399204,459.015883,0.007289,60.009999,0.588922,0.136218,96.447097,2.666466,0.035013,0.039223,4.175921,0.027902,0.532965,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:26:02.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,533.591413,1157.255505,56.154749,45.114927,11.039823,25.061762,40.582427,0.000000,1572.417139,96.459206,86.872261,9.586945,14.461661,122.856239,0.000000,0.000000,0.000000,0.000000,0.000000,60.024069,314.960069,0.590265,-0.244605,0.000000,0.000000,0.000000,460.153402,0.491865,25.061762,14.461661,534.646671,1159.955727,56.153191,45.117153,24.814517,1567.436417,86.850142,14.399055,459.018346,0.007294,60.009994,0.588912,0.137054,96.446799,2.655780,0.034234,0.038500,4.185510,0.027527,0.537229,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:26:07.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.693052,1159.479919,56.156321,45.114926,11.041395,25.125868,40.532681,0.000000,1574.264795,96.458805,86.872917,9.585888,14.339248,122.782339,0.000000,0.000000,0.000000,0.000000,0.000000,60.024070,314.960070,0.589048,-0.169791,0.000000,0.000000,0.000000,460.153403,0.491865,25.125868,14.339248,534.643566,1159.944832,56.152667,45.116591,24.818218,1567.474809,86.849915,14.401416,459.021161,0.007301,60.010005,0.588913,0.134715,96.446508,2.653674,0.033448,0.037781,4.216332,0.027166,0.541848,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:26:12.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.443502,1160.646277,56.161008,45.115218,11.045790,25.036587,40.568606,0.000000,1567.911597,96.458501,86.873973,9.584528,14.465180,122.928503,0.000000,0.000000,0.000000,0.000000,0.000000,60.025067,314.970067,0.588241,0.367650,0.000000,0.000000,0.000000,460.130067,0.504205,25.036587,14.465180,534.644593,1159.941878,56.152164,45.116040,24.821464,1567.517960,86.849702,14.403949,459.024179,0.007307,60.010022,0.588910,0.132774,96.446225,2.652347,0.032660,0.037067,4.212131,0.026826,0.546528,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:26:17.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.155647,1159.903113,56.163496,45.115725,11.047771,25.068891,40.508115,0.000000,1567.756750,96.458248,86.874787,9.583461,14.254606,122.839730,0.000000,0.000000,0.000000,0.000000,0.000000,60.025074,314.970074,0.588558,0.283558,0.000000,0.000000,0.000000,460.130074,0.504205,25.068891,14.254606,534.640083,1159.924875,56.151696,45.115505,24.824040,1567.571893,86.849507,14.404644,459.027272,0.007314,60.010028,0.588912,0.129379,96.445953,2.641023,0.031890,0.036365,4.174655,0.026515,0.551208,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:26:22.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.391669,1160.186963,56.165153,45.116050,11.049102,25.165606,40.529169,0.000000,1567.163245,96.458025,86.874887,9.583138,14.227148,122.913634,0.000000,0.000000,0.000000,0.000000,0.000000,60.025015,314.970015,0.588298,0.425079,0.000000,0.000000,0.000000,460.130015,0.504205,25.165606,14.227148,534.636239,1159.908102,56.151247,45.114976,24.826835,1567.619087,86.849318,14.405296,459.030364,0.007320,60.010033,0.588915,0.126768,96.445681,2.629629,0.031114,0.035649,4.121112,0.026207,0.555831,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:26:27.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.070953,1159.098010,56.170161,45.117292,11.052869,25.147861,40.496354,0.000000,1555.721326,96.458759,86.874247,9.584512,14.630232,123.001998,0.000000,0.000000,0.000000,0.000000,0.000000,60.029080,314.930080,0.588576,1.087856,0.000000,0.000000,0.000000,460.066747,0.512245,25.147861,14.630232,534.642467,1159.909650,56.150848,45.114465,24.830128,1567.623016,86.849136,14.405404,459.033864,0.007328,60.010066,0.588907,0.128422,96.445411,2.630078,0.030422,0.034952,4.115774,0.025917,0.560495,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:26:32.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.705641,1158.303198,56.171092,45.118003,11.053090,25.050002,40.488711,0.000000,1558.281165,96.459606,86.874783,9.584824,14.759046,122.878954,0.000000,0.000000,0.000000,0.000000,0.000000,60.029052,314.930052,0.588978,0.905634,0.000000,0.000000,0.000000,460.066719,0.512245,25.050002,14.759046,534.645941,1159.902483,56.150493,45.113970,24.832726,1567.584623,86.848966,14.408981,459.037624,0.007336,60.010116,0.588901,0.132676,96.445141,2.632702,0.029800,0.034256,4.170448,0.025643,0.565147,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:26:37.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.033018,1159.134119,56.171447,45.119701,11.051746,25.092020,40.531451,0.000000,1561.253918,96.462061,86.875456,9.586605,14.313141,122.779870,0.000000,0.000000,0.000000,0.000000,0.000000,60.028095,314.860095,0.588487,0.704215,0.000000,0.000000,0.000000,460.040095,0.512999,25.092020,14.313141,534.648341,1159.891874,56.150161,45.113488,24.835535,1567.547378,86.848804,14.406629,459.041531,0.007345,60.010166,0.588897,0.136627,96.444867,2.631904,0.029221,0.033559,4.191785,0.025381,0.569755,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:26:42.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.473749,1158.050305,56.171606,45.121078,11.050528,25.167057,40.535782,0.000000,1565.207251,96.464851,86.876175,9.588676,14.547963,122.825697,0.000000,0.000000,0.000000,0.000000,0.000000,60.025032,314.840032,0.589065,0.335036,0.000000,0.000000,0.000000,460.026699,0.510115,25.167057,14.547963,534.650921,1159.881151,56.149856,45.113030,24.838489,1567.505631,86.848651,14.406379,459.045494,0.007353,60.010205,0.588891,0.140947,96.444590,2.634900,0.028704,0.032881,4.190357,0.025132,0.574212,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:26:47.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.463477,1157.864514,56.171936,45.122153,11.049783,25.189768,40.555602,0.000000,1568.272900,96.467139,86.877209,9.589930,14.572016,122.855427,0.000000,0.000000,0.000000,0.000000,0.000000,60.025060,314.840060,0.589077,0.135019,0.000000,0.000000,0.000000,460.026726,0.510115,25.189768,14.572016,534.656688,1159.875646,56.149572,45.112588,24.841564,1567.501588,86.848506,14.406443,459.049161,0.007361,60.010205,0.588882,0.143437,96.444321,2.638088,0.028224,0.032210,4.189258,0.024889,0.578367,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:26:52.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.512341,1160.496631,56.172461,45.123794,11.048667,25.134448,40.810976,0.000000,1566.621362,96.470984,86.879349,9.591635,14.433397,122.127524,0.000000,0.000000,0.000000,0.000000,0.000000,60.025024,314.840024,0.587923,0.381630,0.000000,0.000000,0.000000,460.026691,0.510115,25.134448,14.433397,534.666799,1159.877481,56.149307,45.112162,24.844068,1567.499122,86.848371,14.404341,459.052827,0.007369,60.010205,0.588868,0.146353,96.444067,2.638406,0.027777,0.031542,4.189647,0.024653,0.582469,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:26:57.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.816286,1161.229492,56.172619,45.124657,11.047962,25.043087,41.241805,0.000000,1569.207007,96.473430,86.880674,9.592756,14.185554,121.018931,0.000000,0.000000,0.000000,0.000000,0.000000,60.023070,311.510070,0.581375,0.256164,0.000000,0.000000,0.000000,460.063403,0.500656,25.043087,14.185554,534.679701,1159.886914,56.149070,45.111750,24.845493,1567.492183,86.848239,14.401966,459.056865,0.007378,60.010205,0.588817,0.150052,96.443818,2.640197,0.027393,0.030882,4.185755,0.024413,0.586949,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:27:02.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.030096,1157.461926,56.173569,45.126590,11.046978,25.072289,42.107607,0.000000,1570.063733,96.476689,86.882967,9.593723,14.263269,119.464427,0.000000,0.000000,0.000000,0.000000,0.000000,60.019021,300.440021,0.562590,-0.752499,0.000000,0.000000,0.000000,460.213354,0.489628,25.072289,14.263269,534.679910,1159.863861,56.148854,45.111352,24.847698,1567.478908,86.848112,14.401142,459.061235,0.007387,60.010199,0.588729,0.150049,96.443581,2.643667,0.027043,0.030219,4.177186,0.024172,0.591952,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:27:07.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.981670,1159.707019,56.175989,45.130741,11.045248,25.105036,42.693924,0.000000,1572.964221,96.474362,86.882928,9.591434,14.632514,117.974782,0.000000,0.000000,0.000000,0.000000,0.000000,60.017037,292.050037,0.545907,-0.764304,0.000000,0.000000,0.000000,460.343370,0.485145,25.105036,14.632514,534.672730,1159.827561,56.148670,45.110969,24.850221,1567.486019,86.847967,14.401540,459.065920,0.007397,60.010183,0.588583,0.146058,96.443344,2.630657,0.026756,0.029573,4.182370,0.023878,0.597719,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:27:12.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,535.641957,1161.508215,56.178654,45.136911,11.041743,25.111334,43.225097,0.000000,1573.681604,96.467620,86.880972,9.586648,14.550146,116.830280,0.000000,0.000000,0.000000,0.000000,0.000000,60.017022,292.050022,0.545234,-1.036340,0.000000,0.000000,0.000000,460.343355,0.485145,25.111334,14.550146,534.676704,1159.818071,56.148521,45.110649,24.852936,1567.515580,86.847804,14.402499,459.071105,0.007409,60.010177,0.588338,0.140218,96.443059,2.621429,0.026511,0.028969,4.207317,0.023550,0.604727,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:27:17.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,534.482511,1161.048877,56.190203,45.167944,11.022259,25.217236,44.579757,0.000000,1575.983398,96.431500,86.865874,9.565627,14.190731,113.837309,0.000000,0.000000,0.000000,0.000000,0.000000,60.017030,280.870030,0.525499,-1.659768,0.000000,0.000000,0.000000,460.510030,0.475560,25.217236,14.190731,534.679551,1159.815921,56.148429,45.110478,24.855639,1567.546116,86.847572,14.402745,459.077030,0.007421,60.010177,0.587978,0.132211,96.442616,2.620078,0.026344,0.028570,4.252846,0.023129,0.613558,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:27:22.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,532.544071,1159.325098,56.205130,45.206444,10.998685,25.248295,45.612568,0.000000,1572.633911,96.388342,86.845025,9.543317,14.286923,111.994615,0.000000,0.000000,0.000000,0.000000,0.000000,60.017032,280.870032,0.527412,-1.530928,0.000000,0.000000,0.000000,460.510032,0.475560,25.248295,14.286923,534.668136,1159.800667,56.148429,45.110569,24.858764,1567.558961,86.847211,14.401301,459.082956,0.007434,60.010177,0.587632,0.124381,96.441914,2.614865,0.026344,0.028849,4.264752,0.022650,0.622206,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/09/21 ,10:27:27.40,800 WCTS,0331253-00100,WME092CSCM7/E3012-GB2C-2/C2612-VE2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211100019,529.740860,1161.518494,56.257495,45.337118,10.920377,25.152290,48.776255,0.000000,1574.089307,96.244454,86.771365,9.473089,14.554459,106.078856,0.000000,0.000000,0.000000,0.000000,0.000000,     NaN,     NaN,     NaN,-2.964919,0.000000,0.000000,0.000000,     NaN,     NaN,25.152290,14.554459,534.640605,1159.793785,56.148689,45.111330,24.861588,1567.561656,86.846492,14.401783,459.091697,0.007453,60.010199,0.586941,0.109190,96.440509,2.609990,0.027133,0.032479,4.268676,0.022768,0.638282,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
