Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,18:14:32.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,533.908313,1199.250635,53.123558,42.472778,10.650780,20.931728,43.843990,0.000000,1250.071289,71.702799,60.796177,10.906622,35.162987,77.998849,0.000000,0.000000,0.000000,0.000000,0.000000,60.018052,212.870052,0.398702,4.347724,0.000000,0.000000,0.000000,460.336718,0.607526,20.931728,35.162987,249.002607,1201.242460,53.639810,48.679374,13.485877,1225.452389,57.722974,21.959776,     NaN,     NaN,     NaN,     NaN,     NaN,63.077027,37.937573,1.836601,6.148987,62.628667,2.387135,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:14:37.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,534.062988,1198.006824,53.145661,42.480683,10.664978,20.995506,43.806200,0.000000,1247.717859,71.744463,60.818275,10.926188,35.264750,78.003379,0.000000,0.000000,0.000000,0.000000,0.000000,60.018055,212.870055,0.398586,4.414401,0.000000,0.000000,0.000000,460.336721,0.607526,20.995506,35.264750,252.222353,1202.729748,53.617597,48.591397,13.602867,1227.176338,57.761873,22.161786,     NaN,     NaN,     NaN,     NaN,     NaN,63.168624,32.046333,1.818068,6.123568,58.809953,2.380158,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:14:42.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,534.726796,1196.133386,53.192315,42.497247,10.695068,21.018237,43.771747,0.000000,1247.501123,71.836193,60.869567,10.966626,35.080319,78.184657,0.000000,0.000000,0.000000,0.000000,0.000000,60.018031,212.870031,0.398091,4.178530,0.000000,0.000000,0.000000,460.336698,0.607526,21.018237,35.080319,255.425637,1204.148653,53.595893,48.504357,13.719702,1228.811031,57.799581,22.363173,     NaN,     NaN,     NaN,     NaN,     NaN,63.261426,25.347823,1.799667,6.098098,55.143342,2.375042,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:14:47.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,535.671838,1196.277893,53.218234,42.505500,10.712735,21.006875,43.696183,0.000000,1250.577051,71.890377,60.901786,10.988591,34.874904,78.037663,0.000000,0.000000,0.000000,0.000000,0.000000,60.018065,214.000065,0.399498,3.894399,0.000000,0.000000,0.000000,460.343399,0.606793,21.006875,34.874904,258.623737,1205.391109,53.574939,48.418413,13.836707,1230.331865,57.836235,22.563005,     NaN,     NaN,     NaN,     NaN,     NaN,63.355596,18.489857,1.781797,6.072831,51.830325,2.371702,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:14:52.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,536.053955,1194.161902,53.254211,42.514758,10.739452,21.065907,43.854718,0.000000,1247.552686,71.969729,60.952419,11.017310,35.083088,78.078940,0.000000,0.000000,0.000000,0.000000,0.000000,60.018034,214.570034,0.400277,4.020172,0.000000,0.000000,0.000000,460.356700,0.605328,21.065907,35.083088,261.833219,1206.036981,53.554502,48.333149,13.953817,1231.761924,57.872445,22.763039,     NaN,     NaN,     NaN,     NaN,     NaN,63.450564,15.879765,1.764231,6.047228,48.659873,2.368931,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:14:57.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,536.747155,1193.423865,53.279316,42.519272,10.760044,21.006141,43.753973,0.000000,1254.896814,72.027918,60.991094,11.036824,34.943017,77.814282,0.000000,0.000000,0.000000,0.000000,0.000000,60.017034,215.100034,0.400747,3.399774,0.000000,0.000000,0.000000,460.370034,0.603862,21.006141,34.943017,265.050531,1206.236855,53.534758,48.248763,14.071065,1233.155224,57.908226,22.963109,     NaN,     NaN,     NaN,     NaN,     NaN,63.546441,15.488306,1.747287,6.021621,45.340013,2.366800,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:15:02.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,538.984428,1195.576013,53.308401,42.522897,10.785504,21.055483,43.557032,0.000000,1258.844971,72.098500,61.038591,11.059909,34.949110,78.070273,0.000000,0.000000,0.000000,0.000000,0.000000,60.017016,215.640016,0.400086,3.252101,0.000000,0.000000,0.000000,460.400016,0.599479,21.055483,34.949110,268.277250,1206.481803,53.515488,48.164772,14.188300,1234.626713,57.944164,23.163292,     NaN,     NaN,     NaN,     NaN,     NaN,63.643049,14.957113,1.730375,5.995260,41.684987,2.364935,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:15:07.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,539.780564,1193.537378,53.345425,42.525465,10.819959,21.103789,43.767393,0.000000,1246.210840,72.194437,61.104745,11.089693,34.681356,77.696199,0.000000,0.000000,0.000000,0.000000,0.000000,60.018063,216.200063,0.400533,4.181437,0.000000,0.000000,0.000000,460.416730,0.596561,21.103789,34.681356,271.499476,1206.755623,53.496702,48.081390,14.305556,1235.924048,57.979988,23.363052,     NaN,     NaN,     NaN,     NaN,     NaN,63.740094,14.297381,1.713761,5.968545,38.208749,2.363255,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:15:12.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,543.817381,1199.302246,53.375267,42.526730,10.848538,21.071480,43.761613,0.000000,1244.017407,72.275063,61.161413,11.113650,34.846302,77.486456,0.000000,0.000000,0.000000,0.000000,0.000000,60.013048,218.460048,0.401716,4.810018,0.000000,0.000000,0.000000,460.436715,0.594363,21.071480,34.846302,274.701439,1206.970550,53.478405,47.998741,14.422955,1237.061133,58.015703,23.561828,     NaN,     NaN,     NaN,     NaN,     NaN,63.837400,13.788470,1.697486,5.941694,35.402374,2.361743,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:15:17.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,546.398414,1203.322668,53.390973,42.527333,10.863639,21.077663,43.687284,0.000000,1242.556836,72.318298,61.191587,11.126711,34.964064,77.696602,0.000000,0.000000,0.000000,0.000000,0.000000,60.013030,218.460030,0.399818,5.340229,0.000000,0.000000,0.000000,460.436696,0.594363,21.077663,34.964064,277.927130,1207.184072,53.460615,47.916685,14.540412,1238.064261,58.051665,23.762100,     NaN,     NaN,     NaN,     NaN,     NaN,63.935234,13.425989,1.681363,5.914486,32.882580,2.360539,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:15:22.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,546.268936,1199.875122,53.421183,42.528851,10.892332,21.001604,43.859882,0.000000,1250.592529,72.403186,61.250139,11.153047,35.089491,77.691661,0.000000,0.000000,0.000000,0.000000,0.000000,60.012004,219.600004,0.402000,4.490913,0.000000,0.000000,0.000000,460.456670,0.592166,21.001604,35.089491,281.133106,1207.321670,53.443358,47.835424,14.657330,1239.011793,58.087773,23.963007,     NaN,     NaN,     NaN,     NaN,     NaN,64.033364,13.220760,1.665577,5.887257,30.687552,2.359473,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:15:27.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,548.074298,1199.519006,53.463747,42.532086,10.931661,21.056724,43.832840,0.000000,1254.871021,72.523437,61.332898,11.190540,35.091144,77.831629,0.000000,0.000000,0.000000,0.000000,0.000000,60.010092,222.110092,0.405255,4.168746,0.000000,0.000000,0.000000,460.473426,0.593592,21.056724,35.091144,284.328271,1207.430051,53.426382,47.754618,14.774197,1239.911729,58.123929,24.164197,     NaN,     NaN,     NaN,     NaN,     NaN,64.131560,13.071332,1.649864,5.859489,28.595896,2.358130,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:15:32.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,549.900420,1201.955005,53.486742,42.534546,10.952197,21.019765,43.844393,0.000000,1254.076221,72.586194,61.375826,11.210368,34.897703,77.847313,0.000000,0.000000,0.000000,0.000000,0.000000,60.009001,223.520001,0.406474,4.417209,0.000000,0.000000,0.000000,460.470001,0.592872,21.019765,34.897703,287.524769,1207.539551,53.409990,47.674509,14.891350,1240.739726,58.160458,24.364325,     NaN,     NaN,     NaN,     NaN,     NaN,64.230258,12.935154,1.634461,5.831531,26.767588,2.357023,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:15:37.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,551.193418,1201.516321,53.513855,42.538151,10.975704,21.057338,43.843569,0.000000,1254.045251,72.657430,61.423785,11.233646,34.855487,77.813870,0.000000,0.000000,0.000000,0.000000,0.000000,60.009049,223.520049,0.405520,4.490272,0.000000,0.000000,0.000000,460.470049,0.592872,21.057338,34.855487,290.718844,1207.655444,53.394022,47.594902,15.008555,1241.504444,58.197226,24.563841,     NaN,     NaN,     NaN,     NaN,     NaN,64.329274,12.788020,1.619221,5.803082,25.082335,2.355883,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:15:42.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,550.419468,1196.535938,53.545274,42.543270,11.002004,21.067665,43.873714,0.000000,1250.809314,72.737383,61.476509,11.260873,34.992671,77.794469,0.000000,0.000000,0.000000,0.000000,0.000000,60.009055,223.520055,0.406090,4.352443,0.000000,0.000000,0.000000,460.470055,0.592872,21.067665,34.992671,293.899496,1207.691370,53.378505,47.515790,15.125820,1242.205395,58.234263,24.764290,     NaN,     NaN,     NaN,     NaN,     NaN,64.428658,12.747357,1.604162,5.774112,23.511976,2.354736,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:15:47.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,553.055538,1197.944897,53.599921,42.554116,11.045805,21.154152,43.826841,0.000000,1248.719116,72.873343,61.565617,11.307726,35.066565,77.815928,0.000000,0.000000,0.000000,0.000000,0.000000,60.000085,228.140085,0.412508,4.704079,0.000000,0.000000,0.000000,460.380085,0.603849,21.154152,35.066565,297.075421,1207.680303,53.363275,47.437029,15.243439,1242.861732,58.271424,24.965269,     NaN,     NaN,     NaN,     NaN,     NaN,64.528202,12.757137,1.589163,5.744424,22.032787,2.353301,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:15:52.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,554.170014,1198.280347,53.624498,42.559478,11.065020,21.159100,43.825801,0.000000,1250.344812,72.933241,61.605035,11.328206,34.973557,77.818812,0.000000,0.000000,0.000000,0.000000,0.000000,60.002009,229.750009,0.414584,4.647674,0.000000,0.000000,0.000000,460.366676,0.605315,21.159100,34.973557,300.257054,1207.613382,53.348555,47.358777,15.361307,1243.477469,58.308943,25.165987,     NaN,     NaN,     NaN,     NaN,     NaN,64.628232,12.773103,1.574400,5.714198,20.596169,2.351904,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:15:57.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,555.054997,1198.094543,53.649401,42.564936,11.084465,21.210406,43.851198,0.000000,1253.363989,72.993327,61.644219,11.349107,34.920507,77.832441,0.000000,0.000000,0.000000,0.000000,0.000000,60.002032,229.750032,0.413923,4.441121,0.000000,0.000000,0.000000,460.366699,0.605315,21.210406,34.920507,303.445311,1207.509960,53.334183,47.280780,15.479352,1244.082711,58.346803,25.365997,     NaN,     NaN,     NaN,     NaN,     NaN,64.728757,12.774400,1.559629,5.683025,19.224006,2.350429,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:16:02.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,557.735446,1199.426123,53.701758,42.576012,11.125747,21.198979,43.881783,0.000000,1253.931738,73.118442,61.724743,11.393699,35.049666,77.873346,0.000000,0.000000,0.000000,0.000000,0.000000,60.003080,231.440080,0.414964,4.512695,0.000000,0.000000,0.000000,460.333414,0.606807,21.198979,35.049666,306.636223,1207.344463,53.320214,47.203148,15.597309,1244.651025,58.384968,25.566057,     NaN,     NaN,     NaN,     NaN,     NaN,64.829703,12.694496,1.544994,5.651093,17.950556,2.348825,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:16:07.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,559.788208,1201.129248,53.732872,42.581941,11.150931,21.192356,43.861741,0.000000,1254.241370,73.192196,61.771997,11.420199,35.258154,77.920399,0.000000,0.000000,0.000000,0.000000,0.000000,60.005023,233.160023,0.416515,4.583419,0.000000,0.000000,0.000000,460.303357,0.606846,21.192356,35.258154,309.837418,1207.180860,53.306732,47.125940,15.715260,1245.171053,58.423500,25.767910,     NaN,     NaN,     NaN,     NaN,     NaN,64.931164,12.582667,1.530601,5.618491,16.823539,2.347173,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:16:12.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,561.504681,1200.246704,53.783434,42.589976,11.193458,21.233972,43.820266,0.000000,1253.622058,73.310052,61.847211,11.462841,34.765296,77.692920,0.000000,0.000000,0.000000,0.000000,0.000000,60.010005,236.520005,0.421225,4.620099,0.000000,0.000000,0.000000,460.240005,0.606205,21.233972,34.765296,313.038973,1207.028754,53.293638,47.049086,15.833138,1245.632389,58.462287,25.968551,     NaN,     NaN,     NaN,     NaN,     NaN,65.032970,12.492967,1.516403,5.585154,15.896236,2.345274,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:16:17.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,562.003602,1199.715137,53.804370,42.592649,11.211721,21.276493,43.846477,0.000000,1253.585925,73.358588,61.877599,11.480989,34.746504,77.758974,0.000000,0.000000,0.000000,0.000000,0.000000,60.010068,236.520068,0.420852,4.750401,0.000000,0.000000,0.000000,460.240068,0.606205,21.276493,34.746504,316.244062,1206.879342,53.280847,46.972430,15.951629,1246.064050,58.501352,26.167799,     NaN,     NaN,     NaN,     NaN,     NaN,65.135186,12.415834,1.502234,5.550815,15.019248,2.343123,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:16:22.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,562.572523,1195.854712,53.854036,42.597950,11.256085,21.218684,43.957949,0.000000,1252.894348,73.474942,61.948972,11.525970,34.959855,77.846913,0.000000,0.000000,0.000000,0.000000,0.000000,60.013054,238.180054,0.423377,4.526005,0.000000,0.000000,0.000000,460.206720,0.603352,21.218684,34.959855,319.449805,1206.731021,53.268412,46.896036,16.069819,1246.477705,58.540703,26.367121,     NaN,     NaN,     NaN,     NaN,     NaN,65.237811,12.356937,1.488205,5.515592,14.170956,2.340693,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:16:27.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,562.406506,1193.067749,53.892244,42.601065,11.291179,21.270806,43.841719,0.000000,1252.687915,73.566061,62.003727,11.562334,34.965734,77.613218,0.000000,0.000000,0.000000,0.000000,0.000000,60.016012,239.790012,0.426364,4.294973,0.000000,0.000000,0.000000,460.186679,0.599032,21.270806,34.965734,322.650606,1206.550127,53.256389,46.819833,16.188148,1246.877081,58.580495,26.567659,     NaN,     NaN,     NaN,     NaN,     NaN,65.341119,12.327530,1.474278,5.479338,13.306204,2.338189,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:16:32.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,564.626364,1194.796680,53.909519,42.602219,11.307300,21.292483,43.775452,0.000000,1253.302075,73.607491,62.028354,11.579137,34.851883,77.617348,0.000000,0.000000,0.000000,0.000000,0.000000,60.018075,241.370075,0.427486,4.435373,0.000000,0.000000,0.000000,460.163408,0.598338,21.292483,34.851883,325.858390,1206.409604,53.244712,46.743944,16.306654,1247.232703,58.620512,26.767257,     NaN,     NaN,     NaN,     NaN,     NaN,65.444705,12.316476,1.460596,5.442300,12.594918,2.335198,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:16:37.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,572.097116,1203.931665,53.976044,42.605924,11.370119,21.174403,43.867529,0.000000,1252.032471,73.765522,62.120316,11.645206,34.558432,77.805624,0.000000,0.000000,0.000000,0.000000,0.000000,60.019069,242.880069,0.424543,5.283091,0.000000,0.000000,0.000000,460.136736,0.599097,21.174403,34.558432,329.088912,1206.268709,53.233322,46.668206,16.424715,1247.565445,58.660810,26.965688,     NaN,     NaN,     NaN,     NaN,     NaN,65.548722,12.234599,1.446978,5.404179,11.935616,2.331849,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:16:42.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,572.496302,1201.640173,54.008002,42.607457,11.400544,21.162938,43.822105,0.000000,1250.726721,73.840681,62.162961,11.677719,34.812243,77.710654,0.000000,0.000000,0.000000,0.000000,0.000000,60.019036,242.880036,0.424247,5.252359,0.000000,0.000000,0.000000,460.136702,0.599097,21.162938,34.812243,332.337577,1206.109119,53.222358,46.592611,16.542411,1247.866246,58.701578,27.164794,     NaN,     NaN,     NaN,     NaN,     NaN,65.653516,12.098200,1.433497,5.364926,11.299331,2.328414,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:16:47.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,572.677810,1200.133167,54.026092,42.608303,11.417789,21.201435,43.824165,0.000000,1249.539685,73.883098,62.186829,11.696269,34.845578,77.695787,0.000000,0.000000,0.000000,0.000000,0.000000,60.013011,245.370011,0.428461,5.134867,0.000000,0.000000,0.000000,460.106678,0.596963,21.201435,34.845578,335.584526,1205.914463,53.211719,46.517271,16.660380,1248.138603,58.742574,27.364363,     NaN,     NaN,     NaN,     NaN,     NaN,65.758630,11.908373,1.420252,5.324756,10.728011,2.324428,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:16:52.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,576.069696,1200.164111,54.097075,42.611806,11.485269,21.412208,43.844806,0.000000,1249.580981,74.048095,62.278819,11.769276,34.754950,77.820063,0.000000,0.000000,0.000000,0.000000,0.000000,60.007059,246.300059,0.427553,5.193093,0.000000,0.000000,0.000000,460.083392,0.596269,21.412208,34.754950,338.841086,1205.682247,53.201398,46.442086,16.779038,1248.385184,58.783871,27.563306,     NaN,     NaN,     NaN,     NaN,     NaN,65.864229,11.596760,1.407148,5.283463,10.218681,2.320035,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:16:57.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,577.134284,1200.422180,54.125874,42.613574,11.512300,21.353182,43.857829,0.000000,1248.486877,74.113830,62.315453,11.798376,34.753934,77.800673,0.000000,0.000000,0.000000,0.000000,0.000000,60.001055,247.050055,0.428063,5.299695,0.000000,0.000000,0.000000,460.066721,0.594841,21.353182,34.753934,342.109703,1205.426949,53.191597,46.367131,16.897901,1248.605214,58.825680,27.762332,     NaN,     NaN,     NaN,     NaN,     NaN,65.970664,11.194762,1.394405,5.241137,9.780319,2.315461,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:17:02.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,577.932891,1195.570850,54.185347,42.618473,11.566875,21.440921,43.829340,0.000000,1245.374780,74.248346,62.391389,11.856957,34.601169,77.766817,0.000000,0.000000,0.000000,0.000000,0.000000,59.994099,248.100099,0.429289,5.140903,0.000000,0.000000,0.000000,460.043433,0.594147,21.440921,34.601169,345.379751,1205.144614,53.182225,46.292346,17.017179,1248.782208,58.867929,27.960266,     NaN,     NaN,     NaN,     NaN,     NaN,66.077822,10.795617,1.381927,5.197640,9.417190,2.310628,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:17:07.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,581.278973,1199.900916,54.213668,42.621744,11.591924,21.350481,43.840469,0.000000,1245.875391,74.311890,62.429057,11.882833,34.901417,77.805609,0.000000,0.000000,0.000000,0.000000,0.000000,59.994042,248.100042,0.426818,5.414041,0.000000,0.000000,0.000000,460.043375,0.594147,21.350481,34.901417,348.669279,1204.888570,53.173104,46.217667,17.136006,1248.951088,58.910445,28.160138,     NaN,     NaN,     NaN,     NaN,     NaN,66.185401,10.359210,1.369547,5.152834,9.083235,2.305319,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:17:12.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,582.730381,1201.201477,54.239780,42.625468,11.614312,21.404255,43.851614,0.000000,1246.277930,74.369891,62.464884,11.905007,35.029716,77.829553,0.000000,0.000000,0.000000,0.000000,0.000000,59.994070,248.100070,0.425754,5.535450,0.000000,0.000000,0.000000,460.043404,0.594147,21.404255,35.029716,351.965360,1204.644225,53.164273,46.143182,17.255163,1249.109244,58.953221,28.360735,     NaN,     NaN,     NaN,     NaN,     NaN,66.293346,9.912530,1.357393,5.106859,8.780784,2.299401,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:17:17.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,584.204285,1200.587329,54.283887,42.633280,11.650607,21.474866,43.838411,0.000000,1250.891870,74.466053,62.526459,11.939594,35.048098,77.806440,0.000000,0.000000,0.000000,0.000000,0.000000,59.990042,248.640042,0.425605,5.124640,0.000000,0.000000,0.000000,460.020042,0.584757,21.474866,35.048098,355.267886,1204.447160,53.155821,46.068901,17.374717,1249.283457,58.996397,28.561404,     NaN,     NaN,     NaN,     NaN,     NaN,66.401871,9.633162,1.345543,5.059652,8.497217,2.293082,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:17:22.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,588.449907,1204.649036,54.334213,42.645256,11.688957,21.394661,43.846664,0.000000,1250.081592,74.572005,62.597221,11.974784,34.875613,77.849789,0.000000,0.000000,0.000000,0.000000,0.000000,59.989071,248.860071,0.422908,5.438610,0.000000,0.000000,0.000000,460.003404,0.583329,21.394661,34.875613,358.593058,1204.313719,53.147738,45.994791,17.493798,1249.439749,59.040006,28.761096,     NaN,     NaN,     NaN,     NaN,     NaN,66.511019,9.460586,1.333955,5.011058,8.246668,2.286460,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:17:27.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,588.996436,1202.558850,54.376693,42.658085,11.718608,21.320056,43.854120,0.000000,1248.755249,74.658643,62.658241,12.000402,34.787281,77.796963,0.000000,0.000000,0.000000,0.000000,0.000000,59.993016,249.080016,0.422889,5.423232,0.000000,0.000000,0.000000,459.993349,0.578994,21.320056,34.787281,361.919965,1204.207030,53.140005,45.920886,17.612442,1249.588329,59.084005,28.960332,     NaN,     NaN,     NaN,     NaN,     NaN,66.620694,9.370564,1.322665,4.961101,7.986546,2.279411,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:17:32.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,589.368558,1200.236377,54.428045,42.677559,11.750486,21.436998,43.835533,0.000000,1252.760205,74.758134,62.733761,12.024374,34.891113,77.761450,0.000000,0.000000,0.000000,0.000000,0.000000,59.998001,249.300001,0.422995,4.973220,0.000000,0.000000,0.000000,459.996668,0.577540,21.436998,34.891113,365.247178,1204.117515,53.132444,45.847107,17.731440,1249.733152,59.128176,29.160041,     NaN,     NaN,     NaN,     NaN,     NaN,66.730582,9.312961,1.311481,4.909689,7.741882,2.271620,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:17:37.50,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,589.038312,1196.732019,54.478748,42.700320,11.778428,21.377102,43.894547,0.000000,1254.607776,74.850741,62.807841,12.042899,34.912245,78.038464,0.000000,0.000000,0.000000,0.000000,0.000000,60.004041,249.500041,0.423572,4.631361,0.000000,0.000000,0.000000,460.000041,0.576087,21.377102,34.912245,368.572842,1204.034537,53.125431,45.773667,17.851082,1249.886635,59.172996,29.359520,     NaN,     NaN,     NaN,     NaN,     NaN,66.841279,9.301994,1.300866,4.856871,7.535848,2.263701,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:17:42.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,589.489421,1197.986145,54.495891,42.708814,11.787077,21.313419,43.873287,0.000000,1254.943237,74.881198,62.832997,12.048201,34.801804,77.996354,0.000000,0.000000,0.000000,0.000000,0.000000,60.004032,249.500032,0.423248,4.672734,0.000000,0.000000,0.000000,460.000032,0.576087,21.313419,34.801804,371.899629,1203.957523,53.118680,45.700407,17.969715,1250.041149,59.218119,29.558879,     NaN,     NaN,     NaN,     NaN,     NaN,66.952332,9.294320,1.290484,4.802489,7.349483,2.255193,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:17:47.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,593.937910,1202.930420,54.558631,42.743201,11.815430,21.491380,43.918507,0.000000,1253.317554,74.990354,62.926222,12.064132,34.787569,77.796117,0.000000,0.000000,0.000000,0.000000,0.000000,60.005049,249.820049,0.420616,5.315840,0.000000,0.000000,0.000000,459.963382,0.570335,21.491380,34.787569,375.250573,1203.904164,53.112382,45.627453,18.089311,1250.189786,59.263812,29.758146,     NaN,     NaN,     NaN,     NaN,     NaN,67.064041,9.272345,1.280581,4.746482,7.139549,2.246474,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:17:52.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,594.116395,1201.278906,54.609603,42.774225,11.835378,21.485085,43.932754,0.000000,1254.045264,75.076241,63.001540,12.074701,34.755572,77.868372,0.000000,0.000000,0.000000,0.000000,0.000000,59.996022,250.060022,0.420894,5.205642,0.000000,0.000000,0.000000,459.870022,0.567552,21.485085,34.755572,378.603281,1203.821560,53.106379,45.554734,18.208655,1250.340975,59.309837,29.957260,     NaN,     NaN,     NaN,     NaN,     NaN,67.176116,9.219123,1.271012,4.688873,6.948614,2.237111,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:17:57.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,593.970255,1200.566699,54.620840,42.781321,11.839519,21.487977,43.872475,0.000000,1253.105969,75.094878,63.017784,12.077095,34.746903,77.879108,0.000000,0.000000,0.000000,0.000000,0.000000,59.996025,250.060025,0.420998,5.242585,0.000000,0.000000,0.000000,459.870025,0.567552,21.487977,34.746903,381.953808,1203.719601,53.100589,45.482172,18.328803,1250.478516,59.356122,30.156257,     NaN,     NaN,     NaN,     NaN,     NaN,67.288485,9.152462,1.261640,4.629464,6.753139,2.227084,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:18:02.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,595.075107,1200.102197,54.701542,42.835166,11.866375,21.463520,43.856379,0.000000,1253.126587,75.225066,63.128489,12.096578,34.901121,77.956738,0.000000,0.000000,0.000000,0.000000,0.000000,59.985033,250.170033,0.420401,5.248251,0.000000,0.000000,0.000000,459.803367,0.564009,21.463520,34.901121,385.310212,1203.586103,53.095339,45.410026,18.448060,1250.615712,59.403039,30.356469,     NaN,     NaN,     NaN,     NaN,     NaN,67.401583,9.023468,1.252951,4.568297,6.574844,2.216827,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:18:07.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,595.369053,1199.586108,54.739436,42.861975,11.877460,21.459606,43.895610,0.000000,1248.368140,75.284386,63.178909,12.105477,34.650510,77.858892,0.000000,0.000000,0.000000,0.000000,0.000000,59.985031,250.170031,0.420193,5.605228,0.000000,0.000000,0.000000,459.803365,0.564009,21.459606,34.650510,388.666358,1203.406356,53.090416,45.338157,18.566786,1250.704482,59.450300,30.555034,     NaN,     NaN,     NaN,     NaN,     NaN,67.515073,8.780469,1.244696,4.505359,6.442904,2.205852,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:18:12.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,596.528766,1202.032410,54.770527,42.884406,11.886121,21.506242,43.885062,0.000000,1248.172021,75.332245,63.219932,12.112313,34.637692,77.866718,0.000000,0.000000,0.000000,0.000000,0.000000,59.985051,250.170051,0.419376,5.762580,0.000000,0.000000,0.000000,459.803384,0.564009,21.506242,34.637692,392.029929,1203.238767,53.085802,45.266547,18.684698,1250.767044,59.497892,30.753403,     NaN,     NaN,     NaN,     NaN,     NaN,67.628943,8.511623,1.236852,4.440530,6.362387,2.194159,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:18:17.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,599.153713,1204.710962,54.833578,42.931171,11.902407,21.542158,43.861111,0.000000,1248.099768,75.426397,63.300023,12.126374,34.747513,77.897679,0.000000,0.000000,0.000000,0.000000,0.000000,59.975057,250.230057,0.417639,6.025064,0.000000,0.000000,0.000000,459.793390,0.561847,21.542158,34.747513,395.407299,1203.095521,53.081657,45.195328,18.803585,1250.782728,59.545993,30.952407,     NaN,     NaN,     NaN,     NaN,     NaN,67.743401,8.263704,1.229676,4.373743,6.352249,2.181980,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:18:22.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,599.915175,1205.159985,54.880002,42.966763,11.913239,21.506563,43.879294,0.000000,1251.005432,75.494100,63.356573,12.137527,34.623253,77.904714,0.000000,0.000000,0.000000,0.000000,0.000000,59.977012,250.220012,0.417092,5.816534,0.000000,0.000000,0.000000,459.850012,0.563227,21.506563,34.623253,398.788599,1202.939229,53.077843,45.124389,18.917237,1250.802311,59.594446,31.150647,     NaN,     NaN,     NaN,     NaN,     NaN,67.858279,7.949455,1.222974,4.304839,6.347443,2.169113,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:18:27.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,600.906219,1206.068323,54.939856,43.015731,11.924125,21.340075,43.904073,0.000000,1249.622278,75.581713,63.430315,12.151398,34.551830,78.025282,0.000000,0.000000,0.000000,0.000000,0.000000,59.979087,250.060087,0.416138,5.958262,0.000000,0.000000,0.000000,460.020087,0.563019,21.340075,34.551830,402.176122,1202.794835,53.074437,45.053815,19.024215,1250.853032,59.643320,31.348316,     NaN,     NaN,     NaN,     NaN,     NaN,67.973651,7.636521,1.216901,4.233821,6.303954,2.155564,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:18:32.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,600.569837,1204.886462,54.988023,43.058724,11.929298,21.387253,43.955276,0.000000,1249.173291,75.653324,63.494095,12.159229,34.818866,77.995560,0.000000,0.000000,0.000000,0.000000,0.000000,59.979062,250.060062,0.416371,5.874513,0.000000,0.000000,0.000000,460.020062,0.563019,21.387253,34.818866,405.561979,1202.648090,53.071168,44.983372,19.131004,1250.910119,59.692323,31.546132,     NaN,     NaN,     NaN,     NaN,     NaN,68.089173,7.325569,1.211028,4.160524,6.241869,2.140911,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:18:37.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,600.016214,1203.596204,55.015057,43.083889,11.931169,21.375576,43.933587,0.000000,1251.598950,75.693465,63.531015,12.162450,34.796455,78.017017,0.000000,0.000000,0.000000,0.000000,0.000000,59.981081,249.990081,0.416639,5.569711,0.000000,0.000000,0.000000,460.086748,0.564386,21.375576,34.796455,408.942391,1202.485548,53.068374,44.913384,19.238680,1250.983463,59.741886,31.745300,     NaN,     NaN,     NaN,     NaN,     NaN,68.205314,6.967443,1.205922,4.084820,6.171179,2.125801,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:18:42.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,598.267450,1199.993811,55.068174,43.135884,11.932290,21.435637,43.890633,0.000000,1252.429871,75.771898,63.606140,12.165758,34.478627,77.976542,0.000000,0.000000,0.000000,0.000000,0.000000,59.981020,249.990020,0.417857,5.220802,0.000000,0.000000,0.000000,460.086686,0.564386,21.435637,34.478627,412.312680,1202.338315,53.065934,44.843756,19.351580,1251.046141,59.791847,31.942819,     NaN,     NaN,     NaN,     NaN,     NaN,68.321859,6.728096,1.201413,4.006683,6.127813,2.109907,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:18:47.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,597.077612,1197.650720,55.098786,43.166824,11.931962,21.390326,43.895385,0.000000,1253.178198,75.816962,63.651579,12.165383,34.438374,77.954250,0.000000,0.000000,0.000000,0.000000,0.000000,59.984051,249.810051,0.418388,4.979513,0.000000,0.000000,0.000000,460.206718,0.566412,21.390326,34.438374,415.674753,1202.199828,53.063798,44.774449,19.474929,1251.108273,59.842161,32.139972,     NaN,     NaN,     NaN,     NaN,     NaN,68.438717,6.563698,1.197425,3.925936,6.092116,2.093208,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:18:52.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,594.425720,1192.556812,55.167612,43.237666,11.929946,21.403020,43.970734,0.000000,1249.266150,75.918596,63.760191,12.158405,34.331643,78.100820,0.000000,0.000000,0.000000,0.000000,0.000000,59.987077,249.680077,0.420036,4.949221,0.000000,0.000000,0.000000,460.256744,0.566351,21.403020,34.331643,419.020991,1202.017645,53.062104,44.705621,19.602177,1251.145432,59.893071,32.336366,     NaN,     NaN,     NaN,     NaN,     NaN,68.556043,6.369793,1.194211,3.842323,6.060106,2.076280,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:18:57.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,596.018171,1195.937256,55.207066,43.278834,11.928232,21.517796,43.925725,0.000000,1250.458362,75.978178,63.826680,12.151498,34.547367,78.272575,0.000000,0.000000,0.000000,0.000000,0.000000,59.988070,249.370070,0.418393,5.142635,0.000000,0.000000,0.000000,460.223403,0.570013,21.517796,34.547367,422.371049,1201.847531,53.060597,44.637011,19.731940,1251.188182,59.944200,32.533257,     NaN,     NaN,     NaN,     NaN,     NaN,68.673468,6.152525,1.191327,3.755706,6.026228,2.058509,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:19:02.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,596.331148,1196.742371,55.221260,43.293737,11.927523,21.530181,43.924485,0.000000,1251.573132,76.000153,63.851136,12.149017,34.675152,78.263903,0.000000,0.000000,0.000000,0.000000,0.000000,59.988011,249.370011,0.418174,5.202717,0.000000,0.000000,0.000000,460.223344,0.570013,21.530181,34.675152,425.723389,1201.706694,53.059276,44.568679,19.867565,1251.185602,59.995453,32.731868,     NaN,     NaN,     NaN,     NaN,     NaN,68.790780,5.974055,1.188782,3.666071,6.025962,2.040114,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:19:07.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,598.427661,1201.247949,55.284184,43.360407,11.923776,21.511204,43.876193,0.000000,1254.447791,76.101411,63.963472,12.137940,34.761872,78.012885,0.000000,0.000000,0.000000,0.000000,0.000000,59.985059,249.240059,0.416492,5.284234,0.000000,0.000000,0.000000,460.163393,0.572261,21.511204,34.761872,429.074803,1201.629823,53.058345,44.500976,20.003700,1251.244895,60.047023,32.930921,     NaN,     NaN,     NaN,     NaN,     NaN,68.907963,5.889376,1.186962,3.573558,6.005108,2.022266,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:19:12.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,598.409833,1201.454382,55.322295,43.400789,11.921506,21.518843,43.918514,0.000000,1253.405273,76.165267,64.035099,12.130168,34.687039,78.066974,0.000000,0.000000,0.000000,0.000000,0.000000,59.985055,249.240055,0.416504,5.430584,0.000000,0.000000,0.000000,460.163388,0.572261,21.518843,34.687039,432.408539,1201.530330,53.057687,44.433906,20.140227,1251.333063,60.098540,33.129280,     NaN,     NaN,     NaN,     NaN,     NaN,69.024584,5.737435,1.185667,3.478500,5.918576,2.004919,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:19:17.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,596.544383,1197.568152,55.364806,43.444363,11.920443,21.515336,43.931521,0.000000,1254.566504,76.235566,64.113397,12.122169,34.559668,77.922467,0.000000,0.000000,0.000000,0.000000,0.000000,59.981022,248.970022,0.417354,5.125649,0.000000,0.000000,0.000000,460.096688,0.577415,21.515336,34.559668,435.717233,1201.438292,53.057308,44.367455,20.276340,1251.384787,60.150027,33.327607,     NaN,     NaN,     NaN,     NaN,     NaN,69.140776,5.662331,1.184916,3.380721,5.903794,1.987925,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:19:22.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,596.149348,1197.021082,55.384551,43.463879,11.920672,21.542078,43.900357,0.000000,1254.169116,76.267640,64.148198,12.119442,34.451191,77.898527,0.000000,0.000000,0.000000,0.000000,0.000000,59.984055,248.820055,0.417379,5.112866,0.000000,0.000000,0.000000,460.096722,0.581762,21.542078,34.451191,439.000409,1201.341179,53.057189,44.301677,20.412467,1251.439264,60.201294,33.525135,     NaN,     NaN,     NaN,     NaN,     NaN,69.256334,5.586429,1.184679,3.280442,5.883849,1.971219,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:19:27.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,596.830885,1197.650745,55.436135,43.513831,11.922304,21.517200,43.857416,0.000000,1249.013269,76.351470,64.237450,12.114021,34.774991,77.925364,0.000000,0.000000,0.000000,0.000000,0.000000,59.986039,248.630039,0.416584,5.604562,0.000000,0.000000,0.000000,460.083372,0.585401,21.517200,34.774991,442.249548,1201.245643,53.057670,44.237393,20.522914,1251.504236,60.252113,33.724275,     NaN,     NaN,     NaN,     NaN,     NaN,69.370630,5.500548,1.185634,3.179781,5.790885,1.956572,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:19:32.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,596.097658,1196.582397,55.481416,43.557082,11.924335,21.615768,43.837798,0.000000,1249.710010,76.425984,64.315185,12.110799,34.549655,77.960452,0.000000,0.000000,0.000000,0.000000,0.000000,59.988006,248.440006,0.416777,5.512112,0.000000,0.000000,0.000000,460.076673,0.586134,21.615768,34.549655,445.463189,1201.142223,53.058586,44.173995,20.599083,1251.584145,60.302900,33.921838,     NaN,     NaN,     NaN,     NaN,     NaN,69.484490,5.411027,1.187449,3.076716,5.664253,1.942605,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:19:37.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,597.558411,1199.384851,55.524784,43.598197,11.926587,21.641592,43.857634,0.000000,1248.559119,76.497631,64.386488,12.111143,34.514371,77.877895,0.000000,0.000000,0.000000,0.000000,0.000000,59.991066,248.270066,0.415474,5.834292,0.000000,0.000000,0.000000,460.073400,0.587587,21.641592,34.514371,448.608850,1201.056608,53.060410,44.112995,20.605186,1251.569149,60.352648,34.119189,     NaN,     NaN,     NaN,     NaN,     NaN,69.596097,5.314855,1.191000,2.976502,5.668691,1.931796,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:19:42.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,599.239821,1202.409167,55.576891,43.647470,11.929421,21.517385,43.895173,0.000000,1252.533032,76.582909,64.466470,12.116440,34.617662,77.922452,0.000000,0.000000,0.000000,0.000000,0.000000,59.989035,247.920035,0.413724,5.704003,0.000000,0.000000,0.000000,460.080035,0.589028,21.517385,34.617662,451.715174,1200.980025,53.062760,44.053366,20.611275,1251.574482,60.401763,34.316631,     NaN,     NaN,     NaN,     NaN,     NaN,69.706423,5.220616,1.195494,2.876127,5.665391,1.921975,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:19:47.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,598.939213,1201.676282,55.607484,43.676674,11.930811,21.549398,43.960010,0.000000,1252.037598,76.632224,64.512310,12.119913,34.794286,77.863011,0.000000,0.000000,0.000000,0.000000,0.000000,59.989012,247.920012,0.413932,5.654563,0.000000,0.000000,0.000000,460.080012,0.589028,21.549398,34.794286,454.746698,1200.920959,53.066343,43.996515,20.614892,1251.576603,60.450037,34.515763,     NaN,     NaN,     NaN,     NaN,     NaN,69.814768,5.151422,1.202168,2.779733,5.665493,1.915440,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:19:52.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,599.199132,1201.991113,55.640573,43.708459,11.932114,21.596466,43.979828,0.000000,1249.968054,76.684470,64.561538,12.122932,34.710471,77.981508,0.000000,0.000000,0.000000,0.000000,0.000000,59.989097,247.750097,0.413469,5.747280,0.000000,0.000000,0.000000,460.093430,0.587562,21.596466,34.710471,457.732889,1200.849451,53.070675,43.941315,20.620260,1251.565535,60.497806,34.714345,     NaN,     NaN,     NaN,     NaN,     NaN,69.921932,5.045050,1.210048,2.684082,5.666686,1.910128,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:19:57.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,596.979703,1197.444263,55.701391,43.767270,11.934121,21.596148,43.906533,0.000000,1248.894556,76.777435,64.651916,12.125520,34.729042,77.880756,0.000000,0.000000,0.000000,0.000000,0.000000,59.991052,247.610052,0.414771,5.557140,0.000000,0.000000,0.000000,460.090052,0.584668,21.596148,34.729042,460.665849,1200.768108,53.075787,43.887915,20.628293,1251.547243,60.544884,34.912048,     NaN,     NaN,     NaN,     NaN,     NaN,70.027631,4.909978,1.219056,2.590004,5.670115,1.906014,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:20:02.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,597.971803,1199.379639,55.735095,43.800317,11.934779,21.767083,43.920573,0.000000,1254.747131,76.827886,64.701748,12.126138,34.580511,77.865070,0.000000,0.000000,0.000000,0.000000,0.000000,59.997057,247.470057,0.413849,5.237441,0.000000,0.000000,0.000000,460.086724,0.583948,21.767083,34.580511,463.521939,1200.702735,53.082322,43.837362,20.636746,1251.573534,60.591415,35.110972,     NaN,     NaN,     NaN,     NaN,     NaN,70.131654,4.848979,1.230153,2.500377,5.673939,1.904684,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:20:07.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,599.753535,1203.152356,55.764655,43.829493,11.935161,21.874131,43.905511,0.000000,1256.264478,76.871816,64.745149,12.126667,34.653806,77.916688,0.000000,0.000000,0.000000,0.000000,0.000000,60.004039,247.350039,0.412419,5.364435,0.000000,0.000000,0.000000,460.083372,0.583228,21.874131,34.653806,466.332345,1200.644215,53.089839,43.788867,20.645021,1251.591799,60.637361,35.299973,     NaN,     NaN,     NaN,     NaN,     NaN,70.234165,4.754047,1.242394,2.413419,5.683765,1.904577,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:20:12.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,598.723075,1200.773132,55.824419,43.888212,11.936207,21.686663,43.942651,0.000000,1248.646826,76.959562,64.830967,12.128595,34.660185,77.934834,0.000000,0.000000,0.000000,0.000000,0.000000,60.004085,247.350085,0.413129,5.806220,0.000000,0.000000,0.000000,460.083418,0.583228,21.686663,34.660185,469.109158,1200.560864,53.098099,43.741639,20.652158,1251.592602,60.683388,35.483268,     NaN,     NaN,     NaN,     NaN,     NaN,70.336279,4.616802,1.255609,2.325768,5.683336,1.905262,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
