Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,18:20:17.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,598.139585,1199.457092,55.868276,43.930471,11.937805,21.708851,43.942854,0.000000,1251.578247,77.022108,64.890629,12.131480,34.590302,77.984377,0.000000,0.000000,0.000000,0.000000,0.000000,60.007031,246.950031,0.412864,5.451166,0.000000,0.000000,0.000000,460.096698,0.581762,21.708851,34.590302,471.836367,1200.474963,53.107253,43.696248,20.658864,1251.610006,60.728965,35.492796,     NaN,     NaN,     NaN,     NaN,     NaN,70.437020,4.477339,1.269668,2.240112,5.675608,1.906819,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:20:22.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,598.947087,1200.886694,55.910706,43.970873,11.939832,21.747991,43.945763,0.000000,1256.532837,77.080897,64.946410,12.134487,34.558839,78.066147,0.000000,0.000000,0.000000,0.000000,0.000000,60.007020,246.950020,0.412307,5.148964,0.000000,0.000000,0.000000,460.096686,0.581762,21.747991,34.558839,474.503176,1200.400673,53.117415,43.653050,20.666096,1251.576086,60.773948,35.401590,     NaN,     NaN,     NaN,     NaN,     NaN,70.535933,4.375297,1.284526,2.157968,5.652403,1.909456,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:20:27.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,598.708083,1200.241565,55.944534,44.002938,11.941595,21.796318,43.925965,0.000000,1254.122681,77.126700,64.989979,12.136721,34.663111,78.002170,0.000000,0.000000,0.000000,0.000000,0.000000,60.009055,246.820055,0.412254,5.281398,0.000000,0.000000,0.000000,460.143388,0.580978,21.796318,34.663111,477.146384,1200.344533,53.128352,43.611281,20.672969,1251.484995,60.818947,35.313722,     NaN,     NaN,     NaN,     NaN,     NaN,70.634159,4.311327,1.300162,2.076025,5.474746,1.912858,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:20:32.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,598.340447,1199.162903,56.019378,44.074131,11.945247,21.788562,43.916660,0.000000,1251.903430,77.225167,65.084164,12.141003,34.775503,77.880355,0.000000,0.000000,0.000000,0.000000,0.000000,60.007010,246.500010,0.411973,5.362752,0.000000,0.000000,0.000000,460.210010,0.580170,21.788562,34.775503,479.744245,1200.278845,53.139945,43.570879,20.679825,1251.402792,60.863809,35.228606,     NaN,     NaN,     NaN,     NaN,     NaN,70.731478,4.236112,1.316272,1.994448,5.354628,1.916692,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:20:37.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,598.552216,1199.771887,56.049277,44.102555,11.946721,21.813731,43.908592,0.000000,1251.077649,77.263134,65.120432,12.142702,34.456743,77.857217,0.000000,0.000000,0.000000,0.000000,0.000000,60.007083,246.500083,0.411827,5.493157,0.000000,0.000000,0.000000,460.210083,0.580170,21.813731,34.456743,482.312036,1200.202776,53.152330,43.532033,20.687166,1251.335986,60.908675,35.142852,     NaN,     NaN,     NaN,     NaN,     NaN,70.827973,4.119348,1.333086,1.913535,5.282367,1.921306,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:20:42.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,598.256500,1198.538403,56.112592,44.162488,11.950104,21.705464,43.921403,0.000000,1254.029773,77.341059,65.194023,12.147036,34.400809,77.811399,0.000000,0.000000,0.000000,0.000000,0.000000,59.992065,246.160065,0.411462,5.128581,0.000000,0.000000,0.000000,460.240065,0.580132,21.705464,34.400809,484.798731,1200.140185,53.165698,43.495631,20.694352,1251.361733,60.953045,35.113826,     NaN,     NaN,     NaN,     NaN,     NaN,70.922386,4.037624,1.350410,1.837323,5.278710,1.927004,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:20:47.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,597.590904,1197.026221,56.152919,44.200897,11.952022,21.784737,43.946382,0.000000,1251.614417,77.389625,65.238711,12.150914,34.398332,77.854338,0.000000,0.000000,0.000000,0.000000,0.000000,59.987073,246.010073,0.411670,5.170625,0.000000,0.000000,0.000000,460.290073,0.582242,21.784737,34.398332,487.246174,1200.062827,53.179668,43.460456,20.701848,1251.403767,60.997429,35.105753,     NaN,     NaN,     NaN,     NaN,     NaN,71.016149,3.961623,1.368144,1.761007,5.249447,1.933041,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:20:52.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,597.554847,1196.793982,56.183247,44.230516,11.952731,21.752831,43.931094,0.000000,1252.419519,77.426507,65.272878,12.153629,34.348053,77.851849,0.000000,0.000000,0.000000,0.000000,0.000000,59.987044,246.010044,0.411694,5.137885,0.000000,0.000000,0.000000,460.290044,0.582242,21.752831,34.348053,489.662521,1199.979706,53.194117,43.426353,20.709342,1251.443736,61.041745,35.097797,     NaN,     NaN,     NaN,     NaN,     NaN,71.109216,3.870838,1.386037,1.684234,5.229492,1.939137,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:20:57.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,598.599143,1199.353870,56.253598,44.304303,11.949296,21.724878,43.895400,0.000000,1249.606787,77.515971,65.360912,12.155060,34.432196,77.775900,0.000000,0.000000,0.000000,0.000000,0.000000,59.984022,245.820022,0.410659,5.441192,0.000000,0.000000,0.000000,460.320022,0.580031,21.724878,34.432196,492.010569,1199.908971,53.209317,43.394402,20.718642,1251.501280,61.085544,35.089464,     NaN,     NaN,     NaN,     NaN,     NaN,71.200266,3.800098,1.404014,1.611643,5.206254,1.945930,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:21:02.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,597.892915,1198.290710,56.273512,44.327654,11.945859,21.741490,43.893123,0.000000,1247.392712,77.543362,65.390528,12.152834,34.379857,77.765571,0.000000,0.000000,0.000000,0.000000,0.000000,59.984076,245.640076,0.410843,5.524639,0.000000,0.000000,0.000000,460.336743,0.579286,21.741490,34.379857,494.319174,1199.860143,53.225223,43.364036,20.729201,1251.529121,61.129391,35.081387,     NaN,     NaN,     NaN,     NaN,     NaN,71.290448,3.763736,1.422402,1.540315,5.170488,1.953547,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:21:07.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,597.979089,1199.792554,56.314799,44.382019,11.932780,21.758736,43.951141,0.000000,1249.142310,77.606005,65.463799,12.142206,34.599002,77.956329,0.000000,0.000000,0.000000,0.000000,0.000000,59.983075,245.430075,0.410433,5.475021,0.000000,0.000000,0.000000,460.343409,0.578554,21.758736,34.599002,496.568103,1199.814870,53.241834,43.335600,20.740611,1251.504148,61.172969,35.074024,     NaN,     NaN,     NaN,     NaN,     NaN,71.379075,3.722887,1.440852,1.472272,5.170477,1.962066,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:21:12.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,598.242356,1202.419507,56.353805,44.441696,11.912109,21.864119,43.895603,0.000000,1249.544836,77.674753,65.551912,12.122841,34.479364,77.819661,0.000000,0.000000,0.000000,0.000000,0.000000,59.985073,245.090073,0.409684,5.645270,0.000000,0.000000,0.000000,460.390073,0.577771,21.864119,34.479364,498.799228,1199.791444,53.258756,43.308059,20.752697,1251.485883,61.216366,35.067832,     NaN,     NaN,     NaN,     NaN,     NaN,71.466913,3.705655,1.459020,1.403937,5.171052,1.970433,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:21:17.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,597.952163,1203.482666,56.377271,44.481949,11.895322,21.863601,43.928838,0.000000,1250.040320,77.722662,65.617113,12.105549,34.543565,77.852690,0.000000,0.000000,0.000000,0.000000,0.000000,59.993094,244.940094,0.409632,5.651517,0.000000,0.000000,0.000000,460.416761,0.577013,21.863601,34.543565,500.965861,1199.798813,53.276509,43.282724,20.766748,1251.498786,61.259775,35.061046,     NaN,     NaN,     NaN,     NaN,     NaN,71.553343,3.711193,1.477355,1.339683,5.164880,1.980609,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:21:22.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,596.971936,1203.271069,56.403295,44.530285,11.873010,21.884880,43.934634,0.000000,1248.755249,77.783674,65.701849,12.081824,34.715546,77.912161,0.000000,0.000000,0.000000,0.000000,0.000000,59.998037,244.800037,0.410070,5.743329,0.000000,0.000000,0.000000,460.456704,0.574792,21.884880,34.715546,503.080299,1199.790498,53.294857,43.259070,20.780624,1251.483705,61.303068,35.055908,     NaN,     NaN,     NaN,     NaN,     NaN,71.638527,3.701126,1.495511,1.278236,5.166609,1.991827,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:21:27.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,596.127300,1203.260730,56.418712,44.561060,11.857653,21.899108,43.941636,0.000000,1248.682971,77.825691,65.760252,12.065440,34.687144,78.005457,0.000000,0.000000,0.000000,0.000000,0.000000,59.998036,244.800036,0.410651,5.805927,0.000000,0.000000,0.000000,460.456703,0.574792,21.899108,34.687144,505.165931,1199.776764,53.313481,43.236164,20.794488,1251.459362,61.346526,35.050868,     NaN,     NaN,     NaN,     NaN,     NaN,71.723386,3.683497,1.513416,1.215900,5.169440,2.003294,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:21:32.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,592.698172,1200.024780,56.446165,44.620486,11.825679,21.710823,43.949677,0.000000,1251.309912,77.916526,65.886157,12.030369,34.676397,77.854743,0.000000,0.000000,0.000000,0.000000,0.000000,60.005076,244.680076,0.412824,5.405062,0.000000,0.000000,0.000000,460.476742,0.574767,21.710823,34.676397,507.161312,1199.772578,53.332976,43.215825,20.807195,1251.444395,61.389737,35.045274,     NaN,     NaN,     NaN,     NaN,     NaN,71.806233,3.682780,1.531039,1.160384,5.165930,2.016893,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:21:37.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,591.735756,1199.137097,56.454575,44.639318,11.815257,21.744993,43.950919,0.000000,1252.878870,77.949357,65.930951,12.018406,34.583503,77.841122,0.000000,0.000000,0.000000,0.000000,0.000000,60.012005,244.590005,0.413343,5.231940,0.000000,0.000000,0.000000,460.486671,0.574754,21.744993,34.583503,509.121452,1199.760937,53.352870,43.196682,20.819717,1251.412168,61.432730,35.037593,     NaN,     NaN,     NaN,     NaN,     NaN,71.888033,3.681451,1.548206,1.106792,5.138562,2.030786,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:21:42.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,589.531984,1197.898437,56.482398,44.698841,11.783557,21.747974,43.970519,0.000000,1250.525427,78.065535,66.084610,11.980925,34.398005,77.958368,0.000000,0.000000,0.000000,0.000000,0.000000,60.016048,244.440048,0.414634,5.402331,0.000000,0.000000,0.000000,460.503382,0.576181,21.747974,34.398005,511.045891,1199.742156,53.373067,43.178403,20.832204,1251.392413,61.475880,35.029290,     NaN,     NaN,     NaN,     NaN,     NaN,71.969397,3.670383,1.565020,1.053545,5.126445,2.045143,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:21:47.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,588.839404,1196.695935,56.492844,44.719696,11.773148,21.733845,43.962686,0.000000,1251.418298,78.111985,66.143771,11.968214,34.372315,77.919981,0.000000,0.000000,0.000000,0.000000,0.000000,60.016068,244.440068,0.415122,5.356284,0.000000,0.000000,0.000000,460.503401,0.576181,21.733845,34.372315,512.876134,1199.703277,53.394152,43.162738,20.844917,1251.366120,61.518745,35.022742,     NaN,     NaN,     NaN,     NaN,     NaN,72.048686,3.665348,1.581350,1.008329,5.114024,2.061696,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:21:52.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,585.745563,1193.150305,56.514167,44.759562,11.754605,21.893940,43.943282,0.000000,1253.823328,78.211181,66.268433,11.942748,34.662054,77.832863,0.000000,0.000000,0.000000,0.000000,0.000000,60.018024,244.240024,0.416973,4.872834,0.000000,0.000000,0.000000,460.546691,0.579022,21.893940,34.662054,514.668335,1199.648025,53.415633,43.148197,20.857900,1251.356544,61.561648,35.017178,     NaN,     NaN,     NaN,     NaN,     NaN,72.127247,3.664789,1.597237,0.965362,5.108374,2.078894,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:21:57.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,586.750553,1196.236609,56.526877,44.782429,11.744448,21.886516,43.918517,0.000000,1253.874939,78.275029,66.347685,11.927344,34.655043,77.813054,0.000000,0.000000,0.000000,0.000000,0.000000,60.018066,244.110066,0.416037,5.147225,0.000000,0.000000,0.000000,460.566732,0.578997,21.886516,34.655043,516.382728,1199.597074,53.437881,43.135865,20.870676,1251.350350,61.604266,35.013177,     NaN,     NaN,     NaN,     NaN,     NaN,72.204009,3.655365,1.612511,0.929412,5.104040,2.097674,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:22:02.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,587.393368,1198.182300,56.536008,44.799006,11.737003,21.886617,43.921405,0.000000,1252.997571,78.324435,66.408375,11.916061,34.598890,77.848561,0.000000,0.000000,0.000000,0.000000,0.000000,60.018032,244.110032,0.415582,5.356683,0.000000,0.000000,0.000000,460.566699,0.578997,21.886617,34.598890,518.068963,1199.561119,53.460520,43.124629,20.883394,1251.370764,61.646874,35.009144,     NaN,     NaN,     NaN,     NaN,     NaN,72.280010,3.637127,1.627258,0.896239,5.103234,2.116949,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:22:07.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,586.807836,1198.997729,56.556112,44.837439,11.718673,21.976817,43.989515,0.000000,1251.635059,78.448080,66.558775,11.889305,34.458599,77.907999,0.000000,0.000000,0.000000,0.000000,0.000000,60.018018,243.970018,0.415758,5.648046,0.000000,0.000000,0.000000,460.576684,0.581155,21.976817,34.458599,519.727315,1199.519028,53.483505,43.114379,20.895622,1251.370707,61.689377,35.003811,     NaN,     NaN,     NaN,     NaN,     NaN,72.355227,3.615627,1.641436,0.865638,5.103235,2.136373,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:22:12.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,587.227932,1200.509912,56.562455,44.850135,11.712320,21.966082,43.978367,0.000000,1252.548547,78.491157,66.611134,11.880023,34.462728,77.926991,0.000000,0.000000,0.000000,0.000000,0.000000,60.018025,243.970025,0.415461,5.717727,0.000000,0.000000,0.000000,460.576692,0.581155,21.966082,34.462728,521.339658,1199.504319,53.507119,43.105876,20.909078,1251.366837,61.732063,34.997026,     NaN,     NaN,     NaN,     NaN,     NaN,72.429420,3.606116,1.655006,0.840527,5.102069,2.157539,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:22:17.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,585.402807,1198.197778,56.575725,44.877217,11.698508,21.829522,43.936254,0.000000,1254.174268,78.586362,66.725621,11.860741,34.384385,77.849370,0.000000,0.000000,0.000000,0.000000,0.000000,60.013022,243.620022,0.416158,5.463398,0.000000,0.000000,0.000000,460.653355,0.584677,21.829522,34.384385,522.885591,1199.503402,53.531385,43.099233,20.921996,1251.357604,61.774545,34.990086,     NaN,     NaN,     NaN,     NaN,     NaN,72.502123,3.606324,1.667789,0.821491,5.094843,2.179797,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:22:22.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,583.891927,1196.494641,56.588518,44.903536,11.684982,21.856261,43.961237,0.000000,1252.249219,78.683244,66.839091,11.844153,34.591345,77.844421,0.000000,0.000000,0.000000,0.000000,0.000000,60.013055,243.620055,0.417235,5.520313,0.000000,0.000000,0.000000,460.653388,0.584677,21.856261,34.591345,524.388462,1199.495832,53.556167,43.094074,20.935199,1251.373402,61.816605,34.982749,     NaN,     NaN,     NaN,     NaN,     NaN,72.573385,3.608494,1.679747,0.807169,5.098153,2.202167,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:22:27.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,583.535616,1197.077856,56.596893,44.920525,11.676369,21.858752,43.979212,0.000000,1252.486633,78.748579,66.914194,11.834385,34.574844,77.869209,0.000000,0.000000,0.000000,0.000000,0.000000,60.011074,243.520074,0.417318,5.538269,0.000000,0.000000,0.000000,460.656741,0.585396,21.858752,34.574844,525.810712,1199.466557,53.581681,43.090939,20.947505,1251.389975,61.858803,34.977424,     NaN,     NaN,     NaN,     NaN,     NaN,72.643422,3.611364,1.690862,0.798898,5.095809,2.226403,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:22:32.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,583.299209,1197.273962,56.608833,44.942037,11.666796,21.999024,43.944320,0.000000,1255.799988,78.834975,67.011487,11.823488,34.297488,77.808097,0.000000,0.000000,0.000000,0.000000,0.000000,60.008041,243.400041,0.417282,5.230900,0.000000,0.000000,0.000000,460.676708,0.587541,21.999024,34.297488,527.181767,1199.430632,53.607757,43.089358,20.960392,1251.309808,61.900943,34.969218,     NaN,     NaN,     NaN,     NaN,     NaN,72.712359,3.603655,1.701142,0.794927,4.892685,2.251399,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:22:37.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,581.926875,1195.039233,56.626814,44.966819,11.659995,22.004392,43.976112,0.000000,1250.329333,78.938556,67.122852,11.815704,34.270754,77.898519,0.000000,0.000000,0.000000,0.000000,0.000000,60.008057,243.400057,0.418266,5.612632,0.000000,0.000000,0.000000,460.676724,0.587541,22.004392,34.270754,528.538344,1199.390032,53.634097,43.088455,20.973153,1251.195635,61.943344,34.960502,     NaN,     NaN,     NaN,     NaN,     NaN,72.781119,3.593171,1.710885,0.792696,4.584307,2.276651,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:22:42.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,582.139391,1195.606946,56.644109,44.985337,11.658772,22.030909,43.980023,0.000000,1252.858228,79.017617,67.202219,11.815398,34.289943,77.935668,0.000000,0.000000,0.000000,0.000000,0.000000,60.008068,243.400068,0.418113,5.447406,0.000000,0.000000,0.000000,460.676734,0.587541,22.030909,34.289943,529.824229,1199.351008,53.661146,43.089489,20.986244,1251.186689,61.985815,34.954857,     NaN,     NaN,     NaN,     NaN,     NaN,72.848660,3.595917,1.719797,0.795060,4.579453,2.303047,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:22:47.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,584.449598,1199.983496,56.670093,45.007663,11.662430,21.889904,43.960199,0.000000,1251.614404,79.113361,67.291190,11.822170,34.151105,77.839873,0.000000,0.000000,0.000000,0.000000,0.000000,60.006049,243.320049,0.416323,5.842961,0.000000,0.000000,0.000000,460.760049,0.585988,21.889904,34.151105,531.077973,1199.357718,53.688663,43.091977,20.998481,1251.173414,62.028238,34.947921,     NaN,     NaN,     NaN,     NaN,     NaN,72.915120,3.594531,1.727967,0.800345,4.572186,2.329495,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:22:52.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,584.129837,1198.848071,56.690611,45.023461,11.667150,21.997465,43.954424,0.000000,1251.051843,79.179328,67.349516,11.829813,34.040768,77.865891,0.000000,0.000000,0.000000,0.000000,0.000000,60.005036,243.250036,0.416431,5.776567,0.000000,0.000000,0.000000,460.780036,0.585963,21.997465,34.040768,532.326532,1199.363396,53.716409,43.094909,21.010959,1251.124327,62.071016,34.939363,     NaN,     NaN,     NaN,     NaN,     NaN,72.981722,3.593438,1.735813,0.806449,4.527492,2.355919,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:22:57.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,583.647890,1197.320410,56.707860,45.036778,11.671082,21.999637,43.958970,0.000000,1250.829944,79.232054,67.395761,11.836293,34.179088,77.844839,0.000000,0.000000,0.000000,0.000000,0.000000,60.005065,243.250065,0.416775,5.662318,0.000000,0.000000,0.000000,460.780065,0.585963,21.999637,34.179088,533.512331,1199.369962,53.744580,43.099374,21.023698,1251.092845,62.113883,34.932325,     NaN,     NaN,     NaN,     NaN,     NaN,73.047232,3.588589,1.743011,0.814965,4.509593,2.382217,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:23:02.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,585.350002,1200.303479,56.741481,45.063984,11.677498,22.038858,43.961031,0.000000,1251.996338,79.331159,67.484318,11.846841,34.422993,77.787032,0.000000,0.000000,0.000000,0.000000,0.000000,60.004025,243.180025,0.415444,5.736906,0.000000,0.000000,0.000000,460.810025,0.585925,22.038858,34.422993,534.660352,1199.365546,53.773092,43.104913,21.035897,1251.089892,62.157174,34.927073,     NaN,     NaN,     NaN,     NaN,     NaN,73.112390,3.586939,1.749850,0.824906,4.508822,2.408615,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:23:07.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,586.247783,1202.022095,56.759092,45.079560,11.679532,22.129184,43.954640,0.000000,1252.254382,79.381037,67.530920,11.850117,34.407829,77.853101,0.000000,0.000000,0.000000,0.000000,0.000000,60.003015,243.120015,0.414705,5.848504,0.000000,0.000000,0.000000,460.843348,0.584436,22.129184,34.407829,535.775788,1199.356572,53.801814,43.111446,21.048967,1251.088659,62.200713,34.921107,     NaN,     NaN,     NaN,     NaN,     NaN,73.176962,3.578201,1.756220,0.835851,4.508471,2.434532,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:23:12.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,586.102949,1201.485339,56.788625,45.108311,11.680313,22.127427,43.969503,0.000000,1249.942249,79.463216,67.611124,11.852092,34.326180,77.855163,0.000000,0.000000,0.000000,0.000000,0.000000,60.003042,243.120042,0.414808,6.010412,0.000000,0.000000,0.000000,460.843375,0.584436,22.127427,34.326180,536.866553,1199.350809,53.830737,43.118553,21.062204,1251.059069,62.244712,34.914551,     NaN,     NaN,     NaN,     NaN,     NaN,73.241605,3.573906,1.762325,0.847346,4.498353,2.460357,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:23:17.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,587.537002,1204.855469,56.822780,45.145670,11.677110,22.130316,43.973216,0.000000,1253.658167,79.557767,67.709119,11.848649,34.289329,77.962510,0.000000,0.000000,0.000000,0.000000,0.000000,59.998047,242.970047,0.413540,5.919846,0.000000,0.000000,0.000000,460.900047,0.579301,22.130316,34.289329,537.916822,1199.379194,53.859877,43.126958,21.074931,1251.057951,62.289387,34.910317,     NaN,     NaN,     NaN,     NaN,     NaN,73.305771,3.597277,1.768217,0.859885,4.497677,2.486174,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:23:22.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,585.526763,1201.536938,56.856489,45.187073,11.669416,22.117514,43.937914,0.000000,1258.550818,79.653722,67.814107,11.839616,34.314305,77.872913,0.000000,0.000000,0.000000,0.000000,0.000000,59.999016,242.810016,0.414686,5.298225,0.000000,0.000000,0.000000,460.970016,0.570536,22.117514,34.314305,538.939074,1199.380054,53.889168,43.135919,21.087460,1251.078681,62.334686,34.905660,     NaN,     NaN,     NaN,     NaN,     NaN,73.370121,3.597916,1.773927,0.872846,4.526251,2.512008,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:23:27.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,585.284142,1201.841443,56.870066,45.206007,11.664058,22.127934,43.924697,0.000000,1253.606555,79.695847,67.861910,11.833936,34.056251,77.846072,0.000000,0.000000,0.000000,0.000000,0.000000,59.999064,242.810064,0.414858,5.587816,0.000000,0.000000,0.000000,460.970064,0.570536,22.127934,34.056251,539.924171,1199.390032,53.918476,43.145603,21.099960,1251.089290,62.380501,34.899529,     NaN,     NaN,     NaN,     NaN,     NaN,73.434205,3.602259,1.779377,0.886063,4.529945,2.537209,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:23:32.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,586.282478,1204.803857,56.892663,45.241133,11.651530,22.125867,43.976303,0.000000,1247.511414,79.772942,67.952174,11.820769,34.090725,77.914606,0.000000,0.000000,0.000000,0.000000,0.000000,60.001064,242.710064,0.413981,6.418337,0.000000,0.000000,0.000000,461.026731,0.569743,22.125867,34.090725,540.895263,1199.411766,53.947859,43.155790,21.111034,1251.058955,62.426949,34.892194,     NaN,     NaN,     NaN,     NaN,     NaN,73.498444,3.623111,1.784600,0.899529,4.535547,2.562271,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:23:37.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,584.325702,1202.651733,56.913203,45.278294,11.634909,22.118232,43.992821,0.000000,1248.796509,79.853646,68.050314,11.803332,34.280238,77.951768,0.000000,0.000000,0.000000,0.000000,0.000000,60.002055,242.610055,0.415197,6.190564,0.000000,0.000000,0.000000,461.106721,0.567475,22.118232,34.280238,541.852114,1199.427363,53.977281,43.166309,21.122074,1251.014742,62.473822,34.885399,     NaN,     NaN,     NaN,     NaN,     NaN,73.562770,3.638568,1.789484,0.913021,4.526284,2.586850,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:23:42.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,581.661732,1198.858386,56.930924,45.312336,11.618588,22.186467,43.982299,0.000000,1246.561768,79.927895,68.141654,11.786240,34.201694,77.978612,0.000000,0.000000,0.000000,0.000000,0.000000,60.002004,242.610004,0.417098,6.108808,0.000000,0.000000,0.000000,461.106671,0.567475,22.186467,34.201694,542.768726,1199.437198,54.006787,43.177521,21.133948,1250.995962,62.521586,34.880025,     NaN,     NaN,     NaN,     NaN,     NaN,73.627287,3.634600,1.794176,0.926886,4.537758,2.611708,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:23:47.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,580.397688,1198.011987,56.946917,45.342747,11.604170,22.220426,44.013472,0.000000,1247.723010,79.996449,68.223973,11.772476,34.227293,77.934021,0.000000,0.000000,0.000000,0.000000,0.000000,60.005063,242.430063,0.417696,5.926224,0.000000,0.000000,0.000000,461.270063,0.565829,22.220426,34.227293,543.668908,1199.432008,54.036355,43.188998,21.146043,1250.919120,62.569770,34.874842,     NaN,     NaN,     NaN,     NaN,     NaN,73.692001,3.636691,1.798507,0.940750,4.477395,2.636243,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:23:52.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,580.977326,1199.730615,56.955087,45.358503,11.596584,22.202055,43.992624,0.000000,1247.583679,80.033067,68.267380,11.765687,34.228844,77.997608,0.000000,0.000000,0.000000,0.000000,0.000000,60.004036,242.320036,0.417090,6.090069,0.000000,0.000000,0.000000,461.353370,0.564282,22.202055,34.228844,544.563212,1199.450215,54.065967,43.200832,21.158203,1250.876914,62.618305,34.867433,     NaN,     NaN,     NaN,     NaN,     NaN,73.756715,3.629892,1.802458,0.954545,4.472803,2.660297,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:23:57.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,579.942546,1200.004138,56.977290,45.403901,11.573389,22.046607,43.946795,0.000000,1255.526453,80.145152,68.401208,11.743943,34.630990,77.860120,0.000000,0.000000,0.000000,0.000000,0.000000,59.999018,242.190018,0.417610,5.467160,0.000000,0.000000,0.000000,461.393351,0.562066,22.046607,34.630990,545.432523,1199.448954,54.095701,43.213155,21.169142,1250.907565,62.667583,34.862859,     NaN,     NaN,     NaN,     NaN,     NaN,73.821775,3.629659,1.806109,0.968564,4.485710,2.684832,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:24:02.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,578.452305,1198.311328,56.988308,45.428300,11.560007,22.075507,43.929866,0.000000,1250.871228,80.209567,68.479515,11.730052,34.435696,77.860118,0.000000,0.000000,0.000000,0.000000,0.000000,59.996046,242.050046,0.418444,5.730327,0.000000,0.000000,0.000000,461.430046,0.561299,22.075507,34.435696,546.283245,1199.421256,54.125508,43.225777,21.180921,1250.919091,62.717272,34.857123,     NaN,     NaN,     NaN,     NaN,     NaN,73.886995,3.619139,1.809344,0.982523,4.482920,2.709196,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:24:07.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,577.068223,1197.795215,57.001780,45.464394,11.537386,22.186981,43.982710,0.000000,1256.651538,80.308754,68.601085,11.707669,34.221097,77.858050,0.000000,0.000000,0.000000,0.000000,0.000000,59.994054,241.910054,0.419205,5.239500,0.000000,0.000000,0.000000,461.473387,0.561968,22.186981,34.221097,547.110301,1199.379394,54.155417,43.238833,21.193757,1250.974400,62.767574,34.850034,     NaN,     NaN,     NaN,     NaN,     NaN,73.952484,3.593899,1.812159,0.996548,4.491930,2.733944,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:24:12.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,576.610805,1199.064832,57.008913,45.492832,11.516082,22.323858,43.922437,0.000000,1252.558899,80.390036,68.703516,11.686520,34.216357,77.881178,0.000000,0.000000,0.000000,0.000000,0.000000,59.994041,241.910041,0.419538,5.678202,0.000000,0.000000,0.000000,461.473374,0.561968,22.323858,34.216357,547.929564,1199.370878,54.185413,43.252348,21.206599,1251.047858,62.818318,34.843808,     NaN,     NaN,     NaN,     NaN,     NaN,74.018051,3.592812,1.814470,1.010509,4.407876,2.758906,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:24:17.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,576.253209,1200.824744,57.015181,45.523061,11.492120,22.204749,43.980041,0.000000,1254.907153,80.480361,68.819031,11.661330,34.330628,77.963760,0.000000,0.000000,0.000000,0.000000,0.000000,60.005043,241.540043,0.419156,5.639005,0.000000,0.000000,0.000000,461.513376,0.561919,22.204749,34.330628,548.749505,1199.401127,54.215474,43.266224,21.219454,1251.049521,62.869255,34.838666,     NaN,     NaN,     NaN,     NaN,     NaN,74.083536,3.575171,1.816240,1.024233,4.408128,2.783588,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:24:22.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,576.074440,1201.645349,57.019392,45.543216,11.476177,22.261418,43.953204,0.000000,1253.766577,80.544277,68.900391,11.643886,34.296979,77.990599,0.000000,0.000000,0.000000,0.000000,0.000000,60.009078,241.440078,0.419113,5.831849,0.000000,0.000000,0.000000,461.523412,0.559740,22.261418,34.296979,549.563817,1199.445569,54.245586,43.280367,21.232158,1251.064688,62.920681,34.834100,     NaN,     NaN,     NaN,     NaN,     NaN,74.149305,3.552230,1.817522,1.037866,4.413794,2.808398,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:24:27.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,575.075994,1202.398853,57.025439,45.571734,11.453706,22.303208,43.962274,0.000000,1253.312378,80.641869,69.023141,11.618728,34.318642,78.031873,0.000000,0.000000,0.000000,0.000000,0.000000,60.013071,241.360071,0.419701,5.943861,0.000000,0.000000,0.000000,461.536737,0.560447,22.303208,34.318642,550.361582,1199.518281,54.275796,43.295155,21.245317,1251.048861,62.972619,34.828376,     NaN,     NaN,     NaN,     NaN,     NaN,74.215116,3.480237,1.818277,1.051384,4.400728,2.834070,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:24:32.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,574.641732,1202.553674,57.028698,45.587253,11.441445,22.263566,43.989518,0.000000,1252.496924,80.699619,69.095000,11.604619,34.273219,78.011223,0.000000,0.000000,0.000000,0.000000,0.000000,60.013055,241.360055,0.420018,5.999438,0.000000,0.000000,0.000000,461.536722,0.560447,22.263566,34.273219,551.141948,1199.570121,54.306035,43.310242,21.257364,1251.061219,63.024931,34.822650,     NaN,     NaN,     NaN,     NaN,     NaN,74.281066,3.455342,1.818549,1.064672,4.401659,2.859719,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:24:37.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,574.069775,1202.956262,57.033894,45.608895,11.425000,22.248094,44.011206,0.000000,1251.996326,80.787077,69.202396,11.584681,34.279734,78.012061,0.000000,0.000000,0.000000,0.000000,0.000000,60.014079,241.300079,0.420332,6.216659,0.000000,0.000000,0.000000,461.573413,0.561846,22.248094,34.279734,551.875514,1199.570667,54.336287,43.325833,21.268501,1251.041608,63.077520,34.817371,     NaN,     NaN,     NaN,     NaN,     NaN,74.346880,3.455881,1.818364,1.077606,4.393186,2.885453,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:24:42.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,571.830434,1200.277673,57.043091,45.633793,11.409298,22.201651,44.038049,0.000000,1249.405518,80.896104,69.330625,11.565479,34.122329,77.988945,0.000000,0.000000,0.000000,0.000000,0.000000,60.014033,241.300033,0.421978,6.208929,0.000000,0.000000,0.000000,461.573367,0.561846,22.201651,34.122329,552.591056,1199.571039,54.366544,43.341795,21.279997,1251.009294,63.130525,34.811103,     NaN,     NaN,     NaN,     NaN,     NaN,74.412782,3.456180,1.817764,1.090239,4.377291,2.911252,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:24:47.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,570.567242,1198.414539,57.051284,45.649457,11.401827,22.193506,43.953004,0.000000,1249.653271,80.967815,69.410487,11.557328,33.953264,78.016617,0.000000,0.000000,0.000000,0.000000,0.000000,60.010030,241.230030,0.422790,6.065313,0.000000,0.000000,0.000000,461.580030,0.563283,22.193506,33.953264,553.285194,1199.553893,54.396841,43.358102,21.291694,1250.968866,63.184196,34.804068,     NaN,     NaN,     NaN,     NaN,     NaN,74.479070,3.454208,1.816806,1.102680,4.355852,2.937509,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:24:52.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,569.861122,1197.501025,57.062220,45.665776,11.396444,22.198549,43.996344,0.000000,1249.735803,81.044104,69.491174,11.552930,34.050793,77.954671,0.000000,0.000000,0.000000,0.000000,0.000000,60.001084,241.230084,0.423314,5.983955,0.000000,0.000000,0.000000,461.570084,0.565461,22.198549,34.050793,553.942446,1199.519143,54.427093,43.374882,21.302822,1250.981940,63.238132,34.798169,     NaN,     NaN,     NaN,     NaN,     NaN,74.545163,3.445446,1.815560,1.114649,4.347882,2.963474,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:24:57.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,570.291217,1198.873865,57.077740,45.685701,11.392039,22.219172,44.016141,0.000000,1249.389978,81.137237,69.587801,11.549435,33.983472,77.945153,0.000000,0.000000,0.000000,0.000000,0.000000,60.001041,241.230041,0.422994,6.111295,0.000000,0.000000,0.000000,461.570041,0.565461,22.219172,33.983472,554.597860,1199.502226,54.457384,43.391885,21.314440,1251.027787,63.292560,34.790946,     NaN,     NaN,     NaN,     NaN,     NaN,74.611580,3.442780,1.813988,1.126374,4.281242,2.989337,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:25:02.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,570.230774,1198.806775,57.092085,45.702255,11.389830,22.166222,43.993227,0.000000,1249.405469,81.212809,69.665448,11.547361,33.961488,78.000480,0.000000,0.000000,0.000000,0.000000,0.000000,60.000064,241.200064,0.422987,6.167170,0.000000,0.000000,0.000000,461.593398,0.563988,22.166222,33.961488,555.248292,1199.518597,54.487658,43.409234,21.325806,1251.024519,63.347493,34.783613,     NaN,     NaN,     NaN,     NaN,     NaN,74.678147,3.432353,1.812223,1.137782,4.282260,3.015123,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:25:07.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,570.592400,1199.988635,57.116881,45.729286,11.387595,22.199056,43.951743,0.000000,1247.955261,81.328758,69.782082,11.546676,33.883361,77.974893,0.000000,0.000000,0.000000,0.000000,0.000000,59.999067,241.170067,0.422666,6.298710,0.000000,0.000000,0.000000,461.600067,0.565425,22.199056,33.883361,555.873616,1199.522583,54.517809,43.426862,21.336468,1251.012733,63.402664,34.778144,     NaN,     NaN,     NaN,     NaN,     NaN,74.744541,3.431721,1.810288,1.148746,4.286101,3.040175,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:25:12.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,569.349941,1197.532031,57.133076,45.746915,11.386161,22.236747,43.994491,0.000000,1248.172034,81.398019,69.850899,11.547120,33.951501,78.072349,0.000000,0.000000,0.000000,0.000000,0.000000,59.993095,241.100095,0.423466,6.083948,0.000000,0.000000,0.000000,461.630095,0.567554,22.236747,33.951501,556.490676,1199.522038,54.548007,43.444710,21.347451,1251.016948,63.458440,34.771059,     NaN,     NaN,     NaN,     NaN,     NaN,74.811371,3.431749,1.808166,1.159559,4.281989,3.065241,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:25:17.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,567.531416,1193.836768,57.147058,45.762089,11.384969,22.212606,44.030011,0.000000,1250.442883,81.454424,69.906627,11.547797,34.294616,78.102914,0.000000,0.000000,0.000000,0.000000,0.000000,59.993007,241.100007,0.424822,5.605014,0.000000,0.000000,0.000000,461.630007,0.567554,22.212606,34.294616,557.087472,1199.511917,54.578200,43.462790,21.358772,1250.997135,63.514741,34.766604,     NaN,     NaN,     NaN,     NaN,     NaN,74.878486,3.445864,1.805926,1.170190,4.276314,3.090130,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:25:22.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,569.787277,1198.791321,57.178160,45.795078,11.383082,22.397874,43.961255,0.000000,1254.891650,81.569733,70.019917,11.549816,34.024375,77.969954,0.000000,0.000000,0.000000,0.000000,0.000000,59.995077,241.040077,0.423035,5.591704,0.000000,0.000000,0.000000,461.706744,0.568904,22.397874,34.024375,557.674841,1199.511258,54.608365,43.481074,21.370253,1251.010267,63.571498,34.762001,     NaN,     NaN,     NaN,     NaN,     NaN,74.945816,3.446714,1.803590,1.180642,4.279012,3.114738,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:25:27.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,570.483730,1200.329285,57.197967,45.815511,11.382456,22.344291,43.953191,0.000000,1252.997559,81.636313,70.085575,11.550738,34.136253,78.073988,0.000000,0.000000,0.000000,0.000000,0.000000,59.995030,241.040030,0.422519,5.842174,0.000000,0.000000,0.000000,461.706697,0.568904,22.344291,34.136253,558.267687,1199.530239,54.638593,43.499553,21.381692,1251.038939,63.628779,34.757778,     NaN,     NaN,     NaN,     NaN,     NaN,75.013532,3.441728,1.801126,1.191018,4.274916,3.139240,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:25:32.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,569.772462,1198.925488,57.228260,45.846589,11.381671,22.268320,43.990763,0.000000,1252.109863,81.733168,70.181756,11.551412,34.005473,78.110734,0.000000,0.000000,0.000000,0.000000,0.000000,59.995098,241.010098,0.422994,5.796931,0.000000,0.000000,0.000000,461.733431,0.568149,22.268320,34.005473,558.847787,1199.534884,54.668817,43.518161,21.392641,1250.975602,63.686388,34.750981,     NaN,     NaN,     NaN,     NaN,     NaN,75.081419,3.441114,1.798504,1.201232,4.216998,3.163297,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:25:37.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,568.209419,1195.699841,57.249414,45.868279,11.381135,22.351712,44.001281,0.000000,1253.776843,81.798286,70.246741,11.551546,33.833809,78.105770,0.000000,0.000000,0.000000,0.000000,0.000000,59.996064,240.990064,0.424122,5.420795,0.000000,0.000000,0.000000,461.756730,0.566676,22.351712,33.833809,559.414041,1199.520233,54.699105,43.536927,21.404120,1250.976318,63.744424,34.743747,     NaN,     NaN,     NaN,     NaN,     NaN,75.149629,3.451157,1.795720,1.211369,4.217568,3.187129,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:25:42.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,568.495981,1196.897180,57.267608,45.886516,11.381092,22.339008,44.000034,0.000000,1248.760339,81.851398,70.300080,11.551318,33.765675,78.021533,0.000000,0.000000,0.000000,0.000000,0.000000,59.996096,240.990096,0.423908,5.772198,0.000000,0.000000,0.000000,461.756762,0.566676,22.339008,33.765675,559.976211,1199.503661,54.729451,43.555815,21.414949,1250.958828,63.802778,34.736397,     NaN,     NaN,     NaN,     NaN,     NaN,75.218083,3.456576,1.792695,1.221366,4.220207,3.210511,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:25:47.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,570.415829,1200.484106,57.298182,45.915870,11.382312,22.384644,43.987248,0.000000,1244.936072,81.934099,70.382186,11.551913,34.229661,77.873734,0.000000,0.000000,0.000000,0.000000,0.000000,60.000036,240.960036,0.422429,6.535886,0.000000,0.000000,0.000000,461.750036,0.563075,22.384644,34.229661,560.534645,1199.487834,54.759859,43.574877,21.425538,1250.906759,63.861487,34.730602,     NaN,     NaN,     NaN,     NaN,     NaN,75.286778,3.445449,1.789568,1.231291,4.236436,3.233712,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:25:52.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,569.723147,1198.435181,57.334723,45.949051,11.385671,22.387340,44.012447,0.000000,1251.583472,82.023318,70.467113,11.556206,34.296148,78.010410,0.000000,0.000000,0.000000,0.000000,0.000000,60.004039,240.960039,0.422942,5.790612,0.000000,0.000000,0.000000,461.773372,0.561603,22.387340,34.296148,561.082951,1199.445628,54.790418,43.594135,21.436417,1250.915590,63.920603,34.725627,     NaN,     NaN,     NaN,     NaN,     NaN,75.355844,3.411194,1.786290,1.241180,4.236179,3.256713,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:25:57.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,568.684997,1195.926941,57.369334,45.980470,11.388865,22.334081,44.027312,0.000000,1251.640222,82.104147,70.543453,11.560693,33.998876,78.026928,0.000000,0.000000,0.000000,0.000000,0.000000,60.014083,240.870083,0.423556,5.587892,0.000000,0.000000,0.000000,461.793416,0.561579,22.334081,33.998876,561.625548,1199.419966,54.821039,43.613615,21.447284,1250.884395,63.979909,34.718746,     NaN,     NaN,     NaN,     NaN,     NaN,75.424961,3.422412,1.782919,1.250935,4.211594,3.279498,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:26:02.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,569.515793,1198.528101,57.394046,46.004093,11.389953,22.293100,44.005634,0.000000,1251.464746,82.161971,70.600951,11.561020,34.007131,78.015365,0.000000,0.000000,0.000000,0.000000,0.000000,60.014073,240.870073,0.422938,5.707827,0.000000,0.000000,0.000000,461.793407,0.561579,22.293100,34.007131,562.170185,1199.409930,54.851781,43.633273,21.457954,1250.883449,64.039499,34.711597,     NaN,     NaN,     NaN,     NaN,     NaN,75.494305,3.422364,1.779289,1.260560,4.211444,3.301863,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
