Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,18:26:07.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,568.991375,1196.577222,57.439161,46.050135,11.389026,22.347694,44.003354,0.000000,1250.463525,82.268741,70.711992,11.556749,33.828860,78.120641,0.000000,0.000000,0.000000,0.000000,0.000000,60.017077,240.790077,0.423188,5.762183,0.000000,0.000000,0.000000,461.833410,0.563695,22.347694,33.828860,562.719739,1199.426274,54.882544,43.653116,21.468476,1250.936894,64.099111,34.705086,     NaN,     NaN,     NaN,     NaN,     NaN,75.563510,3.413543,1.775373,1.269889,4.151175,3.323700,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:26:12.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,568.885439,1196.572070,57.456514,46.069503,11.387011,22.354005,44.013689,0.000000,1249.730664,82.310841,70.757639,11.553202,33.959138,78.100423,0.000000,0.000000,0.000000,0.000000,0.000000,60.017021,240.790021,0.423266,5.834149,0.000000,0.000000,0.000000,461.833354,0.563695,22.354005,33.959138,563.269450,1199.455892,54.913536,43.673275,21.479230,1250.932536,64.159281,34.699093,     NaN,     NaN,     NaN,     NaN,     NaN,75.633170,3.364905,1.771317,1.279305,4.152032,3.345711,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:26:17.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,570.602412,1200.628662,57.478974,46.096110,11.382864,22.510807,44.007920,0.000000,1248.332043,82.366645,70.820254,11.546391,34.158364,77.970376,0.000000,0.000000,0.000000,0.000000,0.000000,60.015081,240.650081,0.421747,6.274085,0.000000,0.000000,0.000000,461.893414,0.570117,22.510807,34.158364,563.816670,1199.487460,54.944611,43.693664,21.490672,1250.914330,64.219639,34.693559,     NaN,     NaN,     NaN,     NaN,     NaN,75.702870,3.348980,1.766955,1.288528,4.156231,3.367384,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:26:22.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,570.679574,1201.929199,57.512685,46.140483,11.372202,22.547417,44.050413,0.000000,1249.906104,82.456747,70.927422,11.529325,33.778172,78.101228,0.000000,0.000000,0.000000,0.000000,0.000000,60.012029,240.590029,0.421585,6.305243,0.000000,0.000000,0.000000,461.913362,0.574422,22.547417,33.778172,564.342430,1199.497839,54.975820,43.714405,21.501455,1250.968004,64.280421,34.687095,     NaN,     NaN,     NaN,     NaN,     NaN,75.772756,3.353659,1.762397,1.297719,4.079345,3.389222,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:26:27.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,569.667953,1201.712415,57.536080,46.181897,11.354184,22.497675,44.019457,0.000000,1251.851831,82.540533,71.037611,11.502922,33.805122,78.097933,0.000000,0.000000,0.000000,0.000000,0.000000,60.003073,240.280073,0.421790,6.215811,0.000000,0.000000,0.000000,461.943406,0.585209,22.497675,33.805122,564.860431,1199.515072,55.007025,43.735379,21.512317,1251.015428,64.341397,34.679940,     NaN,     NaN,     NaN,     NaN,     NaN,75.842574,3.353364,1.757522,1.306633,4.034065,3.410624,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:26:32.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,569.491006,1202.796216,57.546474,46.205997,11.340477,22.551144,44.035355,0.000000,1251.779590,82.590059,71.106672,11.483387,33.996803,78.023202,0.000000,0.000000,0.000000,0.000000,0.000000,60.003067,240.280067,0.421921,6.354410,0.000000,0.000000,0.000000,461.943401,0.585209,22.551144,33.996803,565.370216,1199.544318,55.038273,43.756660,21.523272,1250.996446,64.403001,34.673622,     NaN,     NaN,     NaN,     NaN,     NaN,75.912682,3.358923,1.752358,1.315523,4.022304,3.432171,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:26:37.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,566.952652,1201.330493,57.559233,46.255449,11.303784,22.590150,44.019654,0.000000,1250.989929,82.696185,71.263686,11.432500,34.234301,78.081821,0.000000,0.000000,0.000000,0.000000,0.000000,59.998065,240.120065,0.423528,6.454895,0.000000,0.000000,0.000000,461.943398,0.591703,22.590150,34.234301,565.854824,1199.564130,55.069420,43.778252,21.534559,1251.050264,64.465150,34.667449,     NaN,     NaN,     NaN,     NaN,     NaN,75.982835,3.365488,1.746974,1.324233,3.961433,3.453690,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:26:42.49,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,565.530117,1200.922791,57.563361,46.284071,11.279290,22.619991,43.977550,0.000000,1254.282666,82.761282,71.362200,11.399082,34.252374,77.927001,0.000000,0.000000,0.000000,0.000000,0.000000,59.998057,240.120057,0.424593,6.261811,0.000000,0.000000,0.000000,461.943390,0.591703,22.619991,34.252374,566.309069,1199.552863,55.100528,43.800134,21.545445,1251.140754,64.528125,34.661443,     NaN,     NaN,     NaN,     NaN,     NaN,76.053393,3.357471,1.741212,1.332936,3.845886,3.475584,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:26:47.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,563.546067,1200.602844,57.567381,46.324614,11.242766,22.537328,44.005643,0.000000,1253.384668,82.861781,71.511158,11.350623,33.873161,78.023632,0.000000,0.000000,0.000000,0.000000,0.000000,59.992019,239.870019,0.425644,6.439461,0.000000,0.000000,0.000000,461.943353,0.602527,22.537328,33.873161,566.742340,1199.529782,55.131524,43.822223,21.555515,1251.254927,64.591634,34.654070,     NaN,     NaN,     NaN,     NaN,     NaN,76.124102,3.337964,1.735125,1.341427,3.617182,3.497225,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:26:52.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,562.171680,1200.489294,57.566508,46.350074,11.216434,22.580479,44.005030,0.000000,1253.260803,82.933920,71.616627,11.317294,33.806590,77.970789,0.000000,0.000000,0.000000,0.000000,0.000000,59.990033,239.530033,0.426080,6.521547,0.000000,0.000000,0.000000,461.916700,0.607613,22.580479,33.806590,567.159518,1199.512521,55.162299,43.844523,21.565591,1251.222900,64.655763,34.644590,     NaN,     NaN,     NaN,     NaN,     NaN,76.194926,3.321915,1.728889,1.349703,3.569387,3.518635,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:26:57.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,561.198676,1201.815662,57.561067,46.376385,11.184681,22.598235,43.993676,0.000000,1251.650562,83.017356,71.740817,11.276539,33.755497,77.846927,0.000000,0.000000,0.000000,0.000000,0.000000,59.990011,239.530011,0.426819,6.849067,0.000000,0.000000,0.000000,461.916678,0.607613,22.598235,33.755497,567.546605,1199.482846,55.192866,43.867057,21.575968,1251.216363,64.720955,34.636954,     NaN,     NaN,     NaN,     NaN,     NaN,76.266275,3.276794,1.722343,1.357946,3.567509,3.540648,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:27:02.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,557.932966,1199.312573,57.547510,46.404702,11.142808,22.469811,44.065705,0.000000,1254.953601,83.122531,71.899311,11.223220,33.885433,78.058717,0.000000,0.000000,0.000000,0.000000,0.000000,59.990074,239.290074,0.428887,6.527403,0.000000,0.000000,0.000000,461.913407,0.611226,22.469811,33.885433,567.917912,1199.460940,55.223159,43.889687,21.586205,1251.285147,64.786772,34.629059,     NaN,     NaN,     NaN,     NaN,     NaN,76.337814,3.257268,1.715595,1.365948,3.532915,3.562251,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:27:07.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,558.115125,1200.912488,57.543688,46.410436,11.133252,22.498503,44.061987,0.000000,1253.364001,83.146076,71.934387,11.211689,33.832581,78.089267,0.000000,0.000000,0.000000,0.000000,0.000000,59.992098,239.100098,0.428406,6.653003,0.000000,0.000000,0.000000,461.903432,0.611239,22.498503,33.832581,568.278553,1199.447751,55.253216,43.912388,21.597187,1251.315512,64.853206,34.621302,     NaN,     NaN,     NaN,     NaN,     NaN,76.409618,3.246480,1.708540,1.373720,3.527128,3.583480,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:27:12.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,553.886218,1197.857190,57.518523,46.443110,11.075413,22.537328,44.027732,0.000000,1255.361328,83.292868,72.147516,11.145352,33.920436,78.167728,0.000000,0.000000,0.000000,0.000000,0.000000,59.992064,239.100064,0.431677,6.536854,0.000000,0.000000,0.000000,461.903398,0.611239,22.537328,33.920436,568.597249,1199.404628,55.282848,43.935217,21.608552,1251.313906,64.920923,34.614339,     NaN,     NaN,     NaN,     NaN,     NaN,76.482110,3.215448,1.701262,1.381464,3.525208,3.605568,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:27:17.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,554.422459,1202.930432,57.502863,46.463490,11.039373,22.510166,44.059509,0.000000,1254.943262,83.401754,72.295757,11.105997,33.928679,78.057474,0.000000,0.000000,0.000000,0.000000,0.000000,59.993090,238.870090,0.430845,7.000595,0.000000,0.000000,0.000000,461.856756,0.607692,22.510166,33.928679,568.910002,1199.377361,55.312249,43.958118,21.619608,1251.297792,64.989491,34.607053,     NaN,     NaN,     NaN,     NaN,     NaN,76.555154,3.163927,1.693584,1.389039,3.501744,3.627863,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:27:22.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,554.276945,1203.431055,57.498336,46.469741,11.028596,22.513988,44.053731,0.000000,1255.299365,83.438814,72.344369,11.094445,33.893792,78.004215,0.000000,0.000000,0.000000,0.000000,0.000000,59.996068,238.790068,0.430814,7.000379,0.000000,0.000000,0.000000,461.823402,0.607014,22.513988,33.893792,569.213182,1199.351813,55.341388,43.980971,21.630798,1251.299483,65.058338,34.599228,     NaN,     NaN,     NaN,     NaN,     NaN,76.628321,3.111810,1.685764,1.396356,3.503613,3.649252,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:27:27.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,550.918953,1201.103442,57.480815,46.494526,10.986289,22.546909,44.051454,0.000000,1249.369373,83.623691,72.572988,11.050703,33.875516,77.998014,0.000000,0.000000,0.000000,0.000000,0.000000,59.996045,238.640045,0.433167,7.377209,0.000000,0.000000,0.000000,461.730045,0.606415,22.546909,33.875516,569.511691,1199.364486,55.370181,44.003842,21.642071,1251.324916,65.128310,34.590776,     NaN,     NaN,     NaN,     NaN,     NaN,76.702334,3.114539,1.677758,1.403617,3.473346,3.671599,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:27:32.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,550.122011,1201.459546,57.472406,46.505266,10.967141,22.665209,44.009763,0.000000,1250.835107,83.740490,72.709334,11.031156,33.775816,78.017018,0.000000,0.000000,0.000000,0.000000,0.000000,59.995009,238.670009,0.433849,7.309406,0.000000,0.000000,0.000000,461.693342,0.607185,22.665209,33.775816,569.796563,1199.376099,55.398638,44.026641,21.653395,1251.393901,65.198951,34.582802,     NaN,     NaN,     NaN,     NaN,     NaN,76.776875,3.117795,1.669688,1.410732,3.326061,3.694140,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:27:37.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,550.507105,1203.735535,57.466875,46.512992,10.953883,22.659330,44.000065,0.000000,1252.842737,83.841157,72.823517,11.017640,33.703153,77.980276,0.000000,0.000000,0.000000,0.000000,0.000000,59.995099,238.670099,0.433546,7.378643,0.000000,0.000000,0.000000,461.693432,0.607185,22.659330,33.703153,570.076857,1199.393102,55.426908,44.049425,21.665478,1251.455547,65.270269,34.574077,     NaN,     NaN,     NaN,     NaN,     NaN,76.851987,3.133225,1.661321,1.417608,3.248175,3.716790,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:27:42.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,549.942058,1203.885205,57.465545,46.524075,10.941470,22.660142,44.034940,0.000000,1252.409216,83.992121,72.985725,11.006396,33.725745,78.069442,0.000000,0.000000,0.000000,0.000000,0.000000,59.995053,238.670053,0.433991,7.385465,0.000000,0.000000,0.000000,461.693386,0.607185,22.660142,33.725745,570.351521,1199.417043,55.454950,44.072143,21.677781,1251.477997,65.341801,34.565423,     NaN,     NaN,     NaN,     NaN,     NaN,76.927263,3.157188,1.652821,1.424226,3.246959,3.738808,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:27:47.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,549.186182,1202.388525,57.472904,46.532849,10.940055,22.552804,44.056214,0.000000,1252.316321,84.097784,73.089628,11.008157,33.757445,78.088034,0.000000,0.000000,0.000000,0.000000,0.000000,59.993019,238.890019,0.434989,7.261464,0.000000,0.000000,0.000000,461.516686,0.610307,22.552804,33.757445,570.613530,1199.430634,55.482861,44.094870,21.689686,1251.483187,65.414061,34.558317,     NaN,     NaN,     NaN,     NaN,     NaN,77.003220,3.169194,1.644094,1.430617,3.244888,3.761179,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:27:52.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,549.613089,1203.116223,57.481823,46.539861,10.941962,22.537320,44.035156,0.000000,1253.637549,84.175099,73.161970,11.013129,33.560499,78.022385,0.000000,0.000000,0.000000,0.000000,0.000000,59.993068,238.890068,0.434651,7.187349,0.000000,0.000000,0.000000,461.516735,0.610307,22.537320,33.560499,570.883446,1199.485799,55.510560,44.117584,21.700824,1251.501996,65.486732,34.548819,     NaN,     NaN,     NaN,     NaN,     NaN,77.079596,3.146235,1.635469,1.436821,3.247523,3.783867,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:27:57.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,547.678002,1197.743604,57.507789,46.555377,10.952412,22.457621,44.044846,0.000000,1252.140845,84.326714,73.296095,11.030619,33.576795,78.061597,0.000000,0.000000,0.000000,0.000000,0.000000,59.992073,239.030073,0.436443,6.840525,0.000000,0.000000,0.000000,461.360073,0.613404,22.457621,33.576795,571.139623,1199.514328,55.538226,44.140332,21.711323,1251.513465,65.559782,34.539115,     NaN,     NaN,     NaN,     NaN,     NaN,77.156388,3.134125,1.626684,1.442769,3.256851,3.806352,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:28:02.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,547.187597,1195.596619,57.529089,46.566780,10.962309,22.553515,44.081801,0.000000,1249.142297,84.420807,73.374842,11.045965,33.844137,77.962094,0.000000,0.000000,0.000000,0.000000,0.000000,59.992096,239.030096,0.436834,6.863459,0.000000,0.000000,0.000000,461.360096,0.613404,22.553515,33.844137,571.370839,1199.492194,55.565938,44.163152,21.722008,1251.519027,65.633317,34.531238,     NaN,     NaN,     NaN,     NaN,     NaN,77.233751,3.147692,1.617801,1.448503,3.251911,3.828824,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:28:07.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,549.181037,1198.342285,57.562304,46.585184,10.977120,22.585721,44.026063,0.000000,1247.960413,84.541315,73.472190,11.069125,33.921141,78.032285,0.000000,0.000000,0.000000,0.000000,0.000000,59.993076,239.070076,0.435321,7.075575,0.000000,0.000000,0.000000,461.276743,0.612792,22.585721,33.921141,571.599240,1199.482130,55.593536,44.186025,21.732443,1251.570609,65.706892,34.524274,     NaN,     NaN,     NaN,     NaN,     NaN,77.311135,3.149290,1.609002,1.453990,3.118188,3.851033,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:28:12.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,549.333859,1198.104883,57.585728,46.599398,10.986330,22.650861,44.045271,0.000000,1246.995325,84.613492,73.530244,11.083248,33.584342,78.027751,0.000000,0.000000,0.000000,0.000000,0.000000,59.993043,239.070043,0.435200,7.065724,0.000000,0.000000,0.000000,461.276710,0.612792,22.650861,33.584342,571.834483,1199.496724,55.621155,44.208989,21.743513,1251.590622,65.780659,34.514490,     NaN,     NaN,     NaN,     NaN,     NaN,77.388724,3.135919,1.600110,1.459239,3.078449,3.872779,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:28:17.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,551.219433,1200.189917,57.628558,46.627483,11.001075,22.653941,44.099961,0.000000,1247.609460,84.728809,73.624387,11.104422,33.796547,77.950527,0.000000,0.000000,0.000000,0.000000,0.000000,59.994060,239.250060,0.434038,7.125763,0.000000,0.000000,0.000000,461.120060,0.613723,22.653941,33.796547,572.060896,1199.512322,55.648747,44.232080,21.754758,1251.578522,65.854495,34.504941,     NaN,     NaN,     NaN,     NaN,     NaN,77.466316,3.123784,1.591258,1.464255,3.084201,3.894201,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:28:22.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,552.258658,1201.361487,57.666037,46.653589,11.012448,22.676765,44.044647,0.000000,1247.108850,84.816834,73.697346,11.119488,33.708719,77.894387,0.000000,0.000000,0.000000,0.000000,0.000000,59.997035,239.310035,0.433330,7.181092,0.000000,0.000000,0.000000,461.023368,0.614575,22.676765,33.708719,572.305581,1199.567602,55.676531,44.255379,21.765742,1251.608570,65.928747,34.495996,     NaN,     NaN,     NaN,     NaN,     NaN,77.544360,3.067898,1.582403,1.469187,3.018066,3.915469,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:28:27.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,552.638532,1201.511157,57.683863,46.666447,11.017417,22.712477,44.041135,0.000000,1250.453198,84.854964,73.729483,11.125481,33.767344,78.009165,0.000000,0.000000,0.000000,0.000000,0.000000,59.997025,239.310025,0.433032,6.946972,0.000000,0.000000,0.000000,461.023358,0.614575,22.712477,33.767344,572.555251,1199.648314,55.704354,44.278791,21.777624,1251.628956,66.003077,34.486982,     NaN,     NaN,     NaN,     NaN,     NaN,77.622441,2.922632,1.573348,1.473864,2.997617,3.935916,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:28:32.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,552.546597,1199.493201,57.751457,46.717156,11.034301,22.646617,44.039272,0.000000,1252.032458,84.990016,73.844385,11.145631,33.863127,78.005031,0.000000,0.000000,0.000000,0.000000,0.000000,59.999001,239.350001,0.433176,6.627793,0.000000,0.000000,0.000000,460.963335,0.616824,22.646617,33.863127,572.798791,1199.717902,55.732212,44.302373,21.789249,1251.607625,66.077469,34.478568,     NaN,     NaN,     NaN,     NaN,     NaN,77.700492,2.808795,1.564291,1.478342,2.959285,3.955897,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:28:37.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,552.515011,1199.059680,57.783120,46.743851,11.039269,22.579521,44.030392,0.000000,1250.695740,85.052908,73.900607,11.152301,33.610339,78.035994,0.000000,0.000000,0.000000,0.000000,0.000000,60.000092,239.360092,0.433219,6.622274,0.000000,0.000000,0.000000,460.893425,0.616918,22.579521,33.610339,573.014374,1199.748897,55.760207,44.326250,21.799432,1251.571469,66.152126,34.468945,     NaN,     NaN,     NaN,     NaN,     NaN,77.778702,2.768820,1.555479,1.482808,2.921293,3.975882,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:28:42.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,552.116626,1197.944897,57.801419,46.761311,11.040108,22.535244,44.055788,0.000000,1250.525439,85.091452,73.938013,11.153439,33.620872,78.029805,0.000000,0.000000,0.000000,0.000000,0.000000,60.000032,239.360032,0.433532,6.612795,0.000000,0.000000,0.000000,460.893365,0.616918,22.535244,33.620872,573.201359,1199.745342,55.788094,44.350290,21.808823,1251.557161,66.226749,34.459340,     NaN,     NaN,     NaN,     NaN,     NaN,77.856634,2.770733,1.546755,1.487032,2.920067,3.995321,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:28:47.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,552.665440,1199.978345,57.858309,46.825775,11.032534,22.681096,44.001909,0.000000,1251.934375,85.223492,74.080262,11.143230,33.527873,78.047974,0.000000,0.000000,0.000000,0.000000,0.000000,59.994052,239.210052,0.432830,6.678163,0.000000,0.000000,0.000000,460.783385,0.621406,22.681096,33.527873,573.382361,1199.736884,55.816057,44.374533,21.817245,1251.542137,66.301673,34.450145,     NaN,     NaN,     NaN,     NaN,     NaN,77.934740,2.774763,1.537919,1.491145,2.919225,4.014233,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:28:52.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,552.544990,1200.339612,57.874287,46.849195,11.025091,22.751603,44.037012,0.000000,1253.503333,85.268179,74.133826,11.134353,33.594354,78.065323,0.000000,0.000000,0.000000,0.000000,0.000000,59.996004,239.090004,0.432707,6.562600,0.000000,0.000000,0.000000,460.743338,0.623630,22.751603,33.594354,573.556304,1199.744482,55.844045,44.399094,21.827143,1251.533793,66.377069,34.441976,     NaN,     NaN,     NaN,     NaN,     NaN,78.013012,2.774529,1.529206,1.495312,2.911407,4.033242,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:28:57.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,551.565910,1201.965332,57.901728,46.909174,10.992554,22.671093,44.052496,0.000000,1245.901221,85.381141,74.284004,11.097137,33.511676,77.956324,0.000000,0.000000,0.000000,0.000000,0.000000,60.002075,238.670075,0.432714,7.387011,0.000000,0.000000,0.000000,460.596742,0.626723,22.671093,33.511676,573.708884,1199.746891,55.871922,44.423865,21.836630,1251.507558,66.452750,34.433612,     NaN,     NaN,     NaN,     NaN,     NaN,78.091234,2.773759,1.520487,1.499375,2.925699,4.051976,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:29:02.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,550.860842,1202.997522,57.907981,46.938855,10.969126,22.740448,44.082833,0.000000,1248.435242,85.439054,74.368767,11.070287,33.641311,78.009989,0.000000,0.000000,0.000000,0.000000,0.000000,60.002065,238.670065,0.433267,7.301014,0.000000,0.000000,0.000000,460.596731,0.626723,22.740448,33.641311,573.844097,1199.755636,55.899686,44.448934,21.846509,1251.492879,66.529078,34.425198,     NaN,     NaN,     NaN,     NaN,     NaN,78.169652,2.781544,1.511711,1.503510,2.934484,4.071032,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:29:07.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,549.224649,1200.262183,57.910326,46.964026,10.946300,22.632065,44.063840,0.000000,1251.211841,85.490225,74.445637,11.044588,33.811829,78.018246,0.000000,0.000000,0.000000,0.000000,0.000000,60.002024,238.400024,0.434067,7.040901,0.000000,0.000000,0.000000,460.580024,0.631812,22.632065,33.811829,573.955729,1199.732326,55.927280,44.474128,21.855958,1251.462142,66.605686,34.417934,     NaN,     NaN,     NaN,     NaN,     NaN,78.248020,2.759410,1.502752,1.507464,2.908026,4.089601,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:29:12.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,545.279703,1196.530750,57.907149,47.002829,10.904320,22.600256,44.042766,0.000000,1251.882751,85.576117,74.577036,10.999081,33.590405,77.983133,0.000000,0.000000,0.000000,0.000000,0.000000,60.002049,238.400049,0.437207,6.688556,0.000000,0.000000,0.000000,460.580049,0.631812,22.600256,33.590405,574.043653,1199.697145,55.954760,44.499528,21.865105,1251.443046,66.682950,34.409566,     NaN,     NaN,     NaN,     NaN,     NaN,78.326692,2.759637,1.493399,1.511357,2.893802,4.108157,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:29:17.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,541.805267,1196.520447,57.894380,47.047086,10.847294,22.730122,44.039684,0.000000,1250.417041,85.688631,74.749625,10.939007,33.694879,77.941035,0.000000,0.000000,0.000000,0.000000,0.000000,59.999034,237.870034,0.439032,6.827500,0.000000,0.000000,0.000000,460.493367,0.634826,22.730122,33.694879,574.101682,1199.665548,55.981875,44.525122,21.874379,1251.425928,66.760968,34.401501,     NaN,     NaN,     NaN,     NaN,     NaN,78.405481,2.763286,1.483980,1.515291,2.890689,4.127324,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:29:22.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,541.204209,1200.195081,57.879708,47.077032,10.802676,22.733220,44.086754,0.000000,1251.144775,85.780144,74.888441,10.891702,33.610652,77.965395,0.000000,0.000000,0.000000,0.000000,0.000000,60.000050,237.720050,0.439243,7.096792,0.000000,0.000000,0.000000,460.470050,0.634135,22.733220,33.610652,574.149395,1199.653506,56.008734,44.550840,21.884630,1251.373286,66.839636,34.393211,     NaN,     NaN,     NaN,     NaN,     NaN,78.484479,2.756181,1.474249,1.519116,2.807394,4.146601,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:29:27.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,538.115095,1198.889368,57.859953,47.107829,10.752124,22.654576,44.052908,0.000000,1255.779358,85.900669,75.063486,10.837183,33.527158,78.017841,0.000000,0.000000,0.000000,0.000000,0.000000,60.001011,237.630011,0.441597,6.720979,0.000000,0.000000,0.000000,460.440011,0.634176,22.654576,33.527158,574.178747,1199.628819,56.035326,44.576549,21.894386,1251.341173,66.918431,34.383483,460.756327,0.007697,60.000654,0.419669,5.674172,78.563276,2.737298,1.464385,1.522688,2.737126,4.165173,0.667665,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:29:32.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,537.016718,1199.648022,57.847624,47.124238,10.723386,22.790711,44.075190,0.000000,1251.867310,85.986178,75.179375,10.806803,33.574109,78.023195,0.000000,0.000000,0.000000,0.000000,0.000000,59.999091,237.540091,0.442333,7.134025,0.000000,0.000000,0.000000,460.376758,0.633539,22.790711,33.574109,574.192326,1199.620304,56.061668,44.602424,21.904617,1251.314278,66.998431,34.374161,460.756383,0.007697,60.000543,0.419921,5.691546,78.642809,2.734826,1.454007,1.526203,2.707719,4.184844,0.667633,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:29:37.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,536.480541,1201.320190,57.835811,47.138051,10.697760,22.745609,44.120819,0.000000,1252.646619,86.079137,75.299326,10.779810,33.571741,78.041367,0.000000,0.000000,0.000000,0.000000,0.000000,59.999019,237.520019,0.442737,7.229014,0.000000,0.000000,0.000000,460.340019,0.632141,22.745609,33.571741,574.204510,1199.633521,56.087734,44.628287,21.914398,1251.342750,67.078772,34.364785,460.756402,0.007697,60.000438,0.420167,5.706678,78.722359,2.732732,1.443458,1.529488,2.696614,4.204304,0.667621,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:29:42.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,536.989881,1204.576782,57.826593,47.148258,10.678335,22.739408,44.141043,0.000000,1251.743433,86.173906,75.414850,10.759056,33.461701,78.059115,0.000000,0.000000,0.000000,0.000000,0.000000,59.999010,237.520010,0.442317,7.512637,0.000000,0.000000,0.000000,460.340010,0.632141,22.739408,33.461701,574.218806,1199.678852,56.113558,44.654153,21.924230,1251.363393,67.159668,34.355356,460.756420,0.007697,60.000332,0.420412,5.724795,78.802169,2.746722,1.432657,1.532532,2.685292,4.223896,0.667610,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:29:47.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,536.456590,1205.707056,57.819160,47.160807,10.658353,22.736008,44.142906,0.000000,1253.663318,86.328019,75.587581,10.740438,33.541805,78.108666,0.000000,0.000000,0.000000,0.000000,0.000000,60.005079,237.710079,0.443111,7.519230,0.000000,0.000000,0.000000,460.263412,0.628626,22.736008,33.541805,574.226202,1199.732068,56.139134,44.679978,21.934181,1251.372626,67.240709,34.347539,460.756123,0.007696,60.000248,0.420651,5.745630,78.881875,2.773127,1.421733,1.535287,2.685430,4.243055,0.667807,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:29:52.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,536.280386,1205.650281,57.820347,47.164986,10.655360,22.673665,44.113181,0.000000,1252.982068,86.391985,75.651627,10.740358,33.612101,78.052104,0.000000,0.000000,0.000000,0.000000,0.000000,60.005052,237.710052,0.443257,7.548538,0.000000,0.000000,0.000000,460.263385,0.628626,22.673665,33.612101,574.228763,1199.792451,56.164576,44.705830,21.943338,1251.394875,67.322480,34.340296,460.755604,0.007695,60.000176,0.420889,5.765699,78.962166,2.783039,1.410508,1.537747,2.682061,4.262596,0.668155,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:29:57.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,535.517329,1204.122632,57.824575,47.170863,10.653712,22.643325,44.093783,0.000000,1250.628662,86.482189,75.738715,10.743474,33.584652,78.090922,0.000000,0.000000,0.000000,0.000000,0.000000,60.008021,237.790021,0.444038,7.582689,0.000000,0.000000,0.000000,460.236688,0.629386,22.643325,33.584652,574.224406,1199.851029,56.189901,44.731684,21.952165,1251.417870,67.404527,34.332822,460.754864,0.007693,60.000126,0.421127,5.784936,79.042640,2.762410,1.399053,1.539863,2.657399,4.281735,0.668658,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:30:02.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,533.018825,1198.001660,57.840533,47.182307,10.658227,22.761199,44.130526,0.000000,1249.307458,86.631515,75.875567,10.755948,33.390594,78.165650,0.000000,0.000000,0.000000,0.000000,0.000000,60.019015,237.880015,0.446288,7.169668,0.000000,0.000000,0.000000,460.173349,0.628749,22.761199,33.390594,574.190287,1199.862727,56.215068,44.757563,21.961555,1251.367150,67.486878,34.324102,460.753771,0.007691,60.000110,0.421384,5.806430,79.123294,2.748630,1.387628,1.541676,2.601387,4.301118,0.669401,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:30:07.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,533.982105,1199.771875,57.850578,47.188818,10.661760,22.804639,44.147646,0.000000,1248.977136,86.695747,75.932803,10.762944,33.423918,78.204032,0.000000,0.000000,0.000000,0.000000,0.000000,60.019001,237.880001,0.445483,7.294829,0.000000,0.000000,0.000000,460.173335,0.628749,22.804639,33.423918,574.155429,1199.882482,56.240184,44.783475,21.971246,1251.385959,67.569416,34.316066,460.752419,0.007688,60.000115,0.421636,5.822551,79.204086,2.735018,1.375977,1.543132,2.571461,4.319916,0.670331,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:30:12.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,535.451642,1201.970483,57.883281,47.211651,10.671629,22.856357,44.105329,0.000000,1253.090466,86.862382,76.079337,10.783045,33.708810,78.032690,0.000000,0.000000,0.000000,0.000000,0.000000,60.021086,238.000086,0.444485,7.024099,0.000000,0.000000,0.000000,460.123420,0.624470,22.856357,33.708810,574.132078,1199.935869,56.265280,44.809443,21.980899,1251.396309,67.652200,34.310161,460.751067,0.007685,60.000120,0.421878,5.840144,79.285096,2.696185,1.364108,1.544254,2.563506,4.338232,0.671256,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:30:17.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,534.302201,1198.342297,57.896701,47.221905,10.674796,22.830560,44.070242,0.000000,1256.156104,86.917077,76.127264,10.789812,33.808632,77.971592,0.000000,0.000000,0.000000,0.000000,0.000000,60.021079,238.000079,0.445441,6.601664,0.000000,0.000000,0.000000,460.123412,0.624470,22.830560,33.808632,574.064876,1199.908200,56.290312,44.835524,21.990637,1251.471860,67.735176,34.303742,460.749327,0.007682,60.000165,0.422132,5.847152,79.366200,2.686774,1.352359,1.545139,2.501176,4.356767,0.672481,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:30:22.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,532.587118,1194.425085,57.930983,47.249263,10.681720,22.799598,44.096258,0.000000,1254.504578,87.035529,76.230168,10.805360,33.537580,78.188773,0.000000,0.000000,0.000000,0.000000,0.000000,60.022005,238.120005,0.447101,6.241453,0.000000,0.000000,0.000000,460.070005,0.621645,22.799598,33.537580,573.989832,1199.881506,56.315300,44.861695,22.000518,1251.502884,67.818211,34.296307,460.747309,0.007677,60.000227,0.422381,5.856542,79.447275,2.710865,1.340552,1.545746,2.524730,4.374873,0.673908,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:30:27.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,534.059838,1197.186218,57.957041,47.270418,10.686623,22.830667,44.078091,0.000000,1252.192444,87.111203,76.295432,10.815771,33.333307,78.268044,0.000000,0.000000,0.000000,0.000000,0.000000,60.021068,238.200068,0.446018,6.582354,0.000000,0.000000,0.000000,460.040068,0.621685,22.830667,33.333307,573.919636,1199.866311,56.340410,44.888012,22.010603,1251.505235,67.901611,34.286511,460.745050,0.007672,60.000288,0.422614,5.868156,79.528735,2.722876,1.328533,1.546145,2.525341,4.392451,0.675500,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:30:32.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,535.659343,1201.650500,57.977330,47.286812,10.690518,22.905599,44.066525,0.000000,1252.089221,87.164349,76.341689,10.822660,33.221721,78.246156,0.000000,0.000000,0.000000,0.000000,0.000000,60.021067,238.200067,0.444686,6.807190,0.000000,0.000000,0.000000,460.040067,0.621685,22.905599,33.221721,573.842831,1199.868490,56.365409,44.914420,22.020952,1251.494282,67.984850,34.276956,460.742642,0.007732,60.000349,0.422839,5.881410,79.609864,2.724153,1.316643,1.546298,2.518461,4.409701,0.677243,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:30:37.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,536.379867,1201.067310,58.019354,47.320821,10.698532,22.795040,44.107802,0.000000,1248.264905,87.262710,76.427924,10.834785,33.470161,78.189995,0.000000,0.000000,0.000000,0.000000,0.000000,60.020093,238.290093,0.444256,7.113885,0.000000,0.000000,0.000000,460.033426,0.620245,22.795040,33.470161,573.761831,1199.869780,56.390362,44.940908,22.031112,1251.481293,68.068045,34.268646,460.740217,0.007727,60.000410,0.423053,5.894606,79.690837,2.725123,1.304713,1.546191,2.515996,4.426298,0.679005,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:30:42.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,536.795914,1201.449231,58.051893,47.348377,10.703516,22.845843,44.123097,0.000000,1247.263684,87.335074,76.491628,10.843446,33.563491,78.212720,0.000000,0.000000,0.000000,0.000000,0.000000,60.020090,238.290090,0.443912,7.183767,0.000000,0.000000,0.000000,460.033423,0.620245,22.845843,33.563491,573.686145,1199.897076,56.415399,44.967603,22.040991,1251.461595,68.151462,34.260707,460.737791,0.007722,60.000472,0.423263,5.910336,79.771935,2.716135,1.293000,1.546045,2.535094,4.442837,0.680753,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:30:47.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,537.114705,1202.197595,58.091905,47.388584,10.703321,22.864214,44.066944,0.000000,1255.650330,87.431757,76.583350,10.848408,33.461508,78.257310,0.000000,0.000000,0.000000,0.000000,0.000000,60.005033,238.270033,0.443611,6.527375,0.000000,0.000000,0.000000,460.023366,0.615911,22.864214,33.461508,573.612708,1199.936042,56.440531,44.994476,22.050730,1251.485737,68.235159,34.251376,460.735624,0.007739,60.000511,0.423441,5.923359,79.853251,2.702736,1.281175,1.545769,2.547188,4.458841,0.682452,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:30:52.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,536.690147,1202.078870,58.117375,47.421378,10.695998,22.873190,44.143116,0.000000,1252.238916,87.504993,76.660431,10.844563,33.624901,78.299007,0.000000,0.000000,0.000000,0.000000,0.000000,60.001090,238.160090,0.443757,6.760161,0.000000,0.000000,0.000000,460.013424,0.613750,22.873190,33.624901,573.522557,1199.955539,56.465453,45.021342,22.059965,1251.520345,68.318554,34.242890,460.733643,0.007734,60.000539,0.423615,5.933063,79.934053,2.705666,1.269358,1.545175,2.557327,4.474019,0.684006,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:30:57.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,536.163211,1201.660803,58.130946,47.441686,10.689259,22.840150,44.154047,0.000000,1251.624756,87.548766,76.708827,10.839939,33.546443,78.362993,0.000000,0.000000,0.000000,0.000000,0.000000,60.001052,238.160052,0.444193,6.760848,0.000000,0.000000,0.000000,460.013385,0.613750,22.840150,33.546443,573.417603,1199.975352,56.490350,45.048435,22.069019,1251.510683,68.402246,34.235257,460.731680,0.007730,60.000533,0.423783,5.945950,80.014916,2.705019,1.257712,1.544618,2.553605,4.489345,0.685570,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:31:02.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,535.341919,1201.975647,58.154135,47.483960,10.670176,22.780610,44.128674,0.000000,1253.234998,87.636362,76.811254,10.825108,33.322784,78.358057,0.000000,0.000000,0.000000,0.000000,0.000000,59.998093,237.940093,0.444464,6.632640,0.000000,0.000000,0.000000,460.006759,0.612310,22.780610,33.322784,573.300105,1199.991925,56.515152,45.075687,22.077828,1251.507528,68.486110,34.226331,460.729847,0.007726,60.000511,0.423943,5.958200,80.095703,2.705972,1.246089,1.543975,2.550742,4.504464,0.687081,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:31:07.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,535.016051,1202.636255,58.165104,47.507237,10.657867,22.853693,44.128677,0.000000,1252.496973,87.684007,76.868732,10.815274,33.323716,78.304799,0.000000,0.000000,0.000000,0.000000,0.000000,59.998000,237.940000,0.444734,6.723814,0.000000,0.000000,0.000000,460.006667,0.612310,22.853693,33.323716,573.162482,1200.000297,56.539776,45.103050,22.087058,1251.497837,68.569981,34.215584,460.728198,0.007723,60.000472,0.424100,5.970092,80.176213,2.711836,1.234541,1.543177,2.543601,4.519274,0.688464,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:31:12.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,532.379932,1200.659595,58.188158,47.565244,10.622914,22.693376,44.147033,0.000000,1251.113794,87.806875,77.021432,10.785443,33.410302,78.348960,0.000000,0.000000,0.000000,0.000000,0.000000,60.002035,237.660035,0.446411,6.671642,0.000000,0.000000,0.000000,460.043368,0.609363,22.693376,33.410302,573.004347,1199.998835,56.564341,45.130677,22.095464,1251.481982,68.654357,34.206266,460.726550,0.007719,60.000433,0.424274,5.981331,80.256931,2.711490,1.222949,1.542398,2.535415,4.534290,0.689841,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:31:17.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,529.576009,1196.014697,58.194880,47.586842,10.608038,22.824266,44.206701,0.000000,1251.294434,87.856631,77.084627,10.772004,33.494226,78.384475,0.000000,0.000000,0.000000,0.000000,0.000000,60.002085,237.660085,0.448774,6.301766,0.000000,0.000000,0.000000,460.043418,0.609363,22.824266,33.494226,572.824194,1199.977245,56.588765,45.158427,22.103947,1251.469910,68.738887,34.199060,460.725458,0.007717,60.000389,0.424429,5.989949,80.337550,2.727698,1.211249,1.541400,2.531079,4.548895,0.690771,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:31:22.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,528.166772,1193.800635,58.200442,47.607438,10.593003,22.857199,44.199482,0.000000,1251.423462,87.907381,77.148931,10.758450,33.260645,78.396043,0.000000,0.000000,0.000000,0.000000,0.000000,60.003061,237.530061,0.449725,6.122054,0.000000,0.000000,0.000000,460.080061,0.608590,22.857199,33.260645,572.631427,1199.951985,56.613028,45.186269,22.112945,1251.457065,68.823498,34.190498,460.724754,0.007715,60.000333,0.424576,5.998077,80.418005,2.763691,1.199424,1.540116,2.525377,4.562952,0.691366,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:31:27.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,528.234454,1198.682947,58.210842,47.653136,10.557706,22.874426,44.128250,0.000000,1246.128271,88.032071,77.307004,10.725067,33.360758,78.386123,0.000000,0.000000,0.000000,0.000000,0.000000,60.002097,237.500097,0.449611,6.923766,0.000000,0.000000,0.000000,460.120097,0.604190,22.874426,33.360758,572.441806,1199.983410,56.637043,45.214292,22.121803,1251.424063,68.908388,34.180936,460.724346,0.007714,60.000272,0.424705,6.011943,80.498311,2.708437,1.187746,1.538696,2.543341,4.577329,0.691707,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:31:32.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,527.457564,1199.658362,58.214660,47.681018,10.533641,22.944823,44.121231,0.000000,1248.337183,88.119431,77.418111,10.701320,33.379855,78.312218,0.000000,0.000000,0.000000,0.000000,0.000000,60.001016,237.420016,0.450122,6.840476,0.000000,0.000000,0.000000,460.150016,0.604151,22.944823,33.379855,572.238412,1200.005775,56.660948,45.242405,22.130868,1251.388251,68.993474,34.172578,460.724106,0.007714,60.000183,0.424829,6.025820,80.578609,2.681859,1.175785,1.536932,2.562063,4.591049,0.691910,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:31:37.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,526.461645,1199.926709,58.214246,47.708128,10.506118,22.839438,44.147245,0.000000,1249.947424,88.212480,77.537866,10.674614,33.412681,78.286621,0.000000,0.000000,0.000000,0.000000,0.000000,60.001082,237.420082,0.450973,6.729081,0.000000,0.000000,0.000000,460.150082,0.604151,22.839438,33.412681,572.007010,1200.001933,56.684686,45.270666,22.140398,1251.365113,69.078954,34.165321,460.724180,0.007714,60.000083,0.424959,6.036447,80.658980,2.681279,1.163664,1.534918,2.564613,4.604728,0.691848,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:31:42.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,525.111604,1198.858374,58.212267,47.718445,10.493821,22.818696,44.145393,0.000000,1249.436487,88.251110,77.588684,10.662426,33.396584,78.352275,0.000000,0.000000,0.000000,0.000000,0.000000,60.001078,237.420078,0.452133,6.718509,0.000000,0.000000,0.000000,460.150078,0.604151,22.818696,33.396584,571.743762,1199.983554,56.708076,45.299062,22.149656,1251.360038,69.164697,34.157755,460.724254,0.007714,59.999983,0.425114,6.044592,80.739117,2.677694,1.151692,1.532646,2.567535,4.618750,0.691785,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:31:47.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,523.455212,1199.162891,58.201415,47.747255,10.454160,22.872670,44.202567,0.000000,1250.262219,88.368464,77.747182,10.621282,33.340836,78.386123,0.000000,0.000000,0.000000,0.000000,0.000000,60.002007,236.990007,0.452742,6.756355,0.000000,0.000000,0.000000,460.220007,0.599713,22.872670,33.340836,571.470303,1199.978163,56.731273,45.327612,22.158940,1251.364052,69.251143,34.149395,460.724884,0.007716,59.999922,0.425249,6.053600,80.819591,2.678367,1.139354,1.530105,2.565237,4.633014,0.691272,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
