Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,18:31:52.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,522.152257,1200.886694,58.186650,47.769589,10.417061,22.767603,44.147665,0.000000,1251.712476,88.470377,77.889745,10.580632,33.488967,78.375397,0.000000,0.000000,0.000000,0.000000,0.000000,60.002033,236.750033,0.453412,6.775668,0.000000,0.000000,0.000000,460.243367,0.598234,22.767603,33.488967,571.181143,1199.972199,56.754223,45.356224,22.167351,1251.372568,69.337770,34.141930,460.725773,0.007718,59.999895,0.425384,6.061627,80.899912,2.678210,1.126833,1.527152,2.559687,4.646837,0.690544,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:31:57.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,521.321941,1202.114978,58.169560,47.788032,10.381528,22.901050,44.102850,0.000000,1249.281616,88.565388,78.023867,10.541521,33.411844,78.435247,0.000000,0.000000,0.000000,0.000000,0.000000,60.001010,236.520010,0.453693,7.135169,0.000000,0.000000,0.000000,460.256677,0.596768,22.901050,33.411844,570.871074,1199.983668,56.776702,45.384956,22.175802,1251.377156,69.424932,34.134697,460.726828,0.007720,59.999894,0.425527,6.071824,80.980123,2.684560,1.114397,1.523912,2.555222,4.661501,0.689676,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:32:02.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,517.123736,1198.538416,58.143968,47.807054,10.336914,22.976828,44.125161,0.000000,1250.174500,88.686720,78.193018,10.493702,33.347451,78.369615,0.000000,0.000000,0.000000,0.000000,0.000000,59.992086,236.050086,0.456467,6.852413,0.000000,0.000000,0.000000,460.213420,0.598273,22.976828,33.347451,570.549306,1200.016039,56.798813,45.413718,22.184369,1251.414545,69.512133,34.127898,460.727809,0.007722,59.999883,0.425671,6.081415,81.059944,2.663220,1.102028,1.520250,2.510818,4.675880,0.688848,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:32:07.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,515.255019,1197.212036,58.126879,47.815931,10.310948,22.967960,44.156961,0.000000,1249.312622,88.758524,78.292371,10.466153,33.460175,78.386137,0.000000,0.000000,0.000000,0.000000,0.000000,59.992016,236.050016,0.458123,6.851417,0.000000,0.000000,0.000000,460.213349,0.598273,22.967960,33.460175,570.182506,1200.001101,56.820553,45.442574,22.193355,1251.433641,69.600262,34.119891,460.728753,0.007724,59.999872,0.425845,6.089400,81.140203,2.671397,1.089270,1.516249,2.481353,4.691104,0.688020,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:32:12.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,514.455206,1198.239075,58.105131,47.824326,10.280805,23.007389,44.179669,0.000000,1252.481458,88.841135,78.406260,10.434875,33.480611,78.378706,0.000000,0.000000,0.000000,0.000000,0.000000,59.992062,236.050062,0.458835,6.666281,0.000000,0.000000,0.000000,460.213395,0.598273,23.007389,33.480611,569.803199,1199.984643,56.842027,45.471457,22.202261,1251.468104,69.688825,34.111285,460.729698,0.007726,59.999860,0.426029,6.095682,81.220599,2.673086,1.076130,1.511797,2.452255,4.706097,0.687190,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:32:17.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,509.144761,1192.489709,58.063958,47.835030,10.228928,22.910049,44.171407,0.000000,1254.551074,88.984495,78.599928,10.384566,33.077328,78.503806,0.000000,0.000000,0.000000,0.000000,0.000000,59.988021,235.600021,0.462737,6.149184,0.000000,0.000000,0.000000,460.153354,0.600524,22.910049,33.077328,569.408921,1199.969791,56.863186,45.500316,22.210649,1251.463947,69.777382,34.101746,460.730568,0.007728,59.999838,0.426215,6.105520,81.300706,2.677143,1.062911,1.506889,2.453871,4.720521,0.686385,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:32:22.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,509.495455,1196.035327,58.044887,47.839288,10.205600,22.922342,44.134878,0.000000,1255.970325,89.059615,78.696794,10.362820,32.857170,78.413395,0.000000,0.000000,0.000000,0.000000,0.000000,59.988069,235.600069,0.462418,6.308742,0.000000,0.000000,0.000000,460.153402,0.600524,22.922342,32.857170,568.970285,1199.921937,56.883801,45.529172,22.219136,1251.496663,69.866824,34.090532,460.731401,0.007730,59.999833,0.426434,6.110354,81.381193,2.670010,1.049487,1.501633,2.474506,4.736212,0.685588,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:32:27.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,509.738387,1198.027478,58.031621,47.842433,10.189188,23.023796,44.120416,0.000000,1253.085291,89.130231,78.781223,10.349009,33.323404,78.387785,0.000000,0.000000,0.000000,0.000000,0.000000,59.993077,235.630077,0.462257,6.665145,0.000000,0.000000,0.000000,460.160077,0.604138,23.023796,33.323404,568.529962,1199.896762,56.904106,45.557974,22.228602,1251.520719,69.956396,34.082400,460.732327,0.007732,59.999833,0.426653,6.117253,81.461591,2.666368,1.035980,1.495965,2.468747,4.751556,0.684698,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:32:32.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,510.292525,1202.156287,58.016219,47.846742,10.169477,22.929038,44.160256,0.000000,1253.601404,89.271616,78.933051,10.338565,33.412996,78.512472,0.000000,0.000000,0.000000,0.000000,0.000000,60.007016,235.750016,0.461990,6.871095,0.000000,0.000000,0.000000,460.206683,0.605525,22.929038,33.412996,568.090302,1199.893437,56.924240,45.586766,22.237405,1251.544402,70.046596,34.074633,460.733402,0.007734,59.999844,0.426869,6.125533,81.542512,2.663997,1.022028,1.489814,2.469537,4.766780,0.683688,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:32:37.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,510.646870,1203.389758,58.013680,47.847576,10.166105,23.115239,44.160248,0.000000,1251.975696,89.341354,78.999056,10.342298,33.345481,78.472000,0.000000,0.000000,0.000000,0.000000,0.000000,60.007008,235.750008,0.461669,7.033190,0.000000,0.000000,0.000000,460.206674,0.605525,23.115239,33.345481,567.653967,1199.924317,56.943961,45.615400,22.246443,1251.536346,70.136668,34.066383,460.734549,0.007736,59.999861,0.427082,6.138038,81.623164,2.672164,1.008445,1.483410,2.465727,4.781974,0.682623,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:32:42.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,510.413831,1202.703320,58.015018,47.847751,10.167267,23.236106,44.158592,0.000000,1253.436255,89.467294,79.107905,10.359389,33.415047,78.515762,0.000000,0.000000,0.000000,0.000000,0.000000,60.016031,235.880031,0.462135,6.714559,0.000000,0.000000,0.000000,460.293365,0.604687,23.236106,33.415047,567.213538,1199.948517,56.963502,45.643950,22.257067,1251.529264,70.226818,34.058380,460.735697,0.007739,59.999877,0.427297,6.150111,81.703879,2.674236,0.994729,1.476593,2.457705,4.796450,0.681553,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:32:47.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,510.558427,1202.682690,58.018356,47.848028,10.170328,23.163040,44.152826,0.000000,1254.561340,89.532902,79.160896,10.372006,33.382651,78.440632,0.000000,0.000000,0.000000,0.000000,0.000000,60.016052,235.880052,0.462004,6.535700,0.000000,0.000000,0.000000,460.293386,0.604687,23.163040,33.382651,566.750319,1199.947141,56.982723,45.672310,22.266354,1251.536174,70.317011,34.050575,460.737531,0.007743,59.999939,0.427527,6.156888,81.784671,2.672756,0.981336,1.469575,2.464500,4.811019,0.679906,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:32:52.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,509.814143,1200.355078,58.025260,47.850051,10.175209,23.143727,44.220734,0.000000,1250.277710,89.614148,79.223965,10.390183,33.193541,78.429061,0.000000,0.000000,0.000000,0.000000,0.000000,60.018076,235.990076,0.462894,6.577458,0.000000,0.000000,0.000000,460.330076,0.606087,23.143727,33.193541,566.280881,1199.936045,57.001798,45.700572,22.275848,1251.509795,70.407280,34.041839,460.739809,0.007748,60.000033,0.427762,6.164651,81.865603,2.666854,0.967878,1.462210,2.452320,4.824915,0.677835,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:32:57.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,510.130889,1200.365405,58.043211,47.860270,10.182941,23.128147,44.163557,0.000000,1246.510168,89.736039,79.314602,10.421437,33.244125,78.415443,0.000000,0.000000,0.000000,0.000000,0.000000,60.021001,236.100001,0.462822,6.663231,0.000000,0.000000,0.000000,460.363335,0.606767,23.128147,33.244125,565.815107,1199.934468,57.020799,45.728780,22.285083,1251.474183,70.497769,34.033234,460.742550,0.007754,60.000172,0.427994,6.172543,81.946876,2.666563,0.954352,1.454534,2.475444,4.838273,0.675291,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:33:02.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,510.205587,1199.844141,58.058463,47.871026,10.187436,23.015329,44.151791,0.000000,1249.070044,89.806285,79.366072,10.440213,33.257545,78.349796,0.000000,0.000000,0.000000,0.000000,0.000000,60.023028,236.220028,0.462990,6.274707,0.000000,0.000000,0.000000,460.400028,0.603823,23.015329,33.257545,565.343466,1199.931543,57.039488,45.756784,22.293634,1251.445224,70.588030,34.023739,460.745605,0.007760,60.000344,0.428232,6.178661,82.027944,2.666371,0.941392,1.446923,2.472894,4.851381,0.672469,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:33:07.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,510.493484,1199.880261,58.081276,47.888342,10.192935,23.138581,44.114019,0.000000,1250.597717,89.891084,79.429459,10.461625,33.148862,78.379944,0.000000,0.000000,0.000000,0.000000,0.000000,60.023073,236.330073,0.462944,6.013548,0.000000,0.000000,0.000000,460.380073,0.601677,23.138581,33.148862,564.872660,1199.934955,57.058030,45.784687,22.302639,1251.450729,70.678197,34.015426,460.748809,0.007767,60.000556,0.428469,6.182008,82.108934,2.665934,0.928475,1.439094,2.468584,4.863539,0.669321,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:33:12.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,510.412256,1199.684143,58.098681,47.902454,10.196227,23.122887,44.119588,0.000000,1251.036401,89.946634,79.472638,10.473996,33.095287,78.405125,0.000000,0.000000,0.000000,0.000000,0.000000,60.023005,236.330005,0.463018,5.873270,0.000000,0.000000,0.000000,460.380005,0.601677,23.122887,33.095287,564.394235,1199.920303,57.076495,45.812545,22.311551,1251.466786,70.768430,34.006831,460.752013,0.007774,60.000767,0.428711,6.182623,82.190049,2.661586,0.915690,1.431150,2.456509,4.875047,0.666143,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:33:17.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,510.878145,1200.174438,58.112216,47.914022,10.198194,23.187083,44.124743,0.000000,1252.393738,89.986455,79.504634,10.481821,33.204589,78.424523,0.000000,0.000000,0.000000,0.000000,0.000000,60.016039,236.530039,0.462987,5.745837,0.000000,0.000000,0.000000,460.333372,0.598117,23.187083,33.204589,563.903816,1199.895100,57.094710,45.840228,22.320690,1251.490642,70.858456,33.998259,460.755013,0.007781,60.000995,0.428963,6.181071,82.270938,2.637337,0.903351,1.423274,2.444448,4.885970,0.663010,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:33:22.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,510.830887,1199.586108,58.147841,47.945496,10.202345,23.246446,44.170378,0.000000,1252.130518,90.081867,79.583180,10.498687,33.451296,78.352280,0.000000,0.000000,0.000000,0.000000,0.000000,60.014077,236.630077,0.463226,5.612303,0.000000,0.000000,0.000000,460.333410,0.593773,23.246446,33.451296,563.408903,1199.864134,57.112864,45.867887,22.330356,1251.496893,70.948604,33.991748,460.757699,0.007786,60.001201,0.429220,6.179937,82.351981,2.607731,0.891351,1.415476,2.444639,4.896467,0.660297,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:33:27.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,512.020999,1202.053052,58.175299,47.970100,10.205199,23.251179,44.185020,0.000000,1254.122644,90.145766,79.637659,10.508108,33.224197,78.492645,0.000000,0.000000,0.000000,0.000000,0.000000,60.017014,236.860014,0.462598,5.579350,0.000000,0.000000,0.000000,460.393347,0.589351,23.251179,33.224197,562.913714,1199.838501,57.130878,45.895445,22.340929,1251.519802,71.038694,33.984394,460.760087,0.007791,60.001412,0.429477,6.177729,82.432950,2.562777,0.879736,1.407785,2.449840,4.906371,0.658048,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:33:32.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,512.237198,1202.166589,58.184865,47.978661,10.206204,23.232086,44.198648,0.000000,1253.302051,90.166795,79.655807,10.510989,33.207375,78.479848,0.000000,0.000000,0.000000,0.000000,0.000000,60.017003,236.860003,0.462403,5.651370,0.000000,0.000000,0.000000,460.393336,0.589351,23.232086,33.207375,562.421108,1199.821212,57.148867,45.922983,22.351434,1251.542395,71.128786,33.976857,460.762161,0.007796,60.001622,0.429734,6.176024,82.513921,2.536231,0.867853,1.399717,2.447405,4.914928,0.656289,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:33:37.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,512.098092,1201.449231,58.234468,48.022449,10.212020,23.151571,44.198232,0.000000,1248.827478,90.266607,79.742263,10.524344,33.350537,78.366303,0.000000,0.000000,0.000000,0.000000,0.000000,60.020099,236.980099,0.462763,5.872054,0.000000,0.000000,0.000000,460.413432,0.587153,23.151571,33.350537,561.931620,1199.807191,57.166727,45.950398,22.361222,1251.524532,71.218807,33.968987,460.763975,0.007800,60.001839,0.429991,6.177775,82.594835,2.522182,0.856703,1.392103,2.458697,4.923376,0.654862,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:33:42.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,511.874204,1200.401514,58.267175,48.050626,10.216549,23.271410,44.156944,0.000000,1252.914990,90.326394,79.794303,10.532091,33.168045,78.369606,0.000000,0.000000,0.000000,0.000000,0.000000,60.024010,237.220010,0.463434,5.438050,0.000000,0.000000,0.000000,460.463343,0.578403,23.271410,33.168045,561.451392,1199.809485,57.184522,45.977728,22.371397,1251.522927,71.308771,33.961794,460.765790,0.007804,60.002055,0.430241,6.179339,82.675718,2.522758,0.845884,1.384636,2.458200,4.931204,0.653425,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:33:47.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,512.529901,1201.954980,58.295189,48.075200,10.219989,23.214008,44.436660,0.000000,1254.540698,90.376794,79.838747,10.538048,33.286737,78.449694,0.000000,0.000000,0.000000,0.000000,0.000000,60.024036,237.220036,0.462841,5.341609,0.000000,0.000000,0.000000,460.463369,0.578403,23.214008,33.286737,560.981682,1199.833397,57.202280,46.004997,22.381529,1251.530496,71.398699,33.955396,460.767216,0.007807,60.002277,0.430488,6.181351,82.756606,2.522581,0.835338,1.377282,2.465413,4.938377,0.652478,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:33:52.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,512.931977,1202.594983,58.333586,48.114420,10.219166,23.286387,44.030406,0.000000,1252.755017,90.453686,79.913181,10.540504,33.216776,78.843606,0.000000,0.000000,0.000000,0.000000,0.000000,60.028025,237.290025,0.462615,5.567504,0.000000,0.000000,0.000000,460.523359,0.569642,23.286387,33.216776,560.530572,1199.891860,57.219737,46.031949,22.391493,1251.551083,71.488166,33.950386,460.768567,0.007810,60.002499,0.430723,6.184956,82.837083,2.474481,0.825354,1.370277,2.461868,4.945091,0.651666,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:33:57.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,512.555323,1202.176917,58.345469,48.130219,10.215249,23.224969,44.012856,0.000000,1255.670984,90.483488,79.946535,10.536953,33.025403,78.630556,0.000000,0.000000,0.000000,0.000000,0.000000,60.028060,237.290060,0.462955,5.309092,0.000000,0.000000,0.000000,460.523394,0.569642,23.224969,33.025403,560.070493,1199.934094,57.237241,46.058973,22.401067,1251.581189,71.577837,33.942730,460.770086,0.007813,60.002728,0.430966,6.186424,82.917773,2.447956,0.815520,1.363370,2.478967,4.951343,0.650768,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:34:02.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,511.854912,1201.712415,58.360372,48.155089,10.205283,23.178304,44.023583,0.000000,1251.175745,90.529504,80.002234,10.527270,33.272503,78.463330,0.000000,0.000000,0.000000,0.000000,0.000000,60.026057,237.470057,0.463940,5.635861,0.000000,0.000000,0.000000,460.526724,0.568190,23.178304,33.272503,559.601180,1199.961705,57.254680,46.085980,22.410223,1251.578982,71.667566,33.934937,460.771772,0.007817,60.002939,0.431221,6.188830,82.998491,2.439770,0.805673,1.356419,2.479152,4.956880,0.649737,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:34:07.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,511.039707,1203.291663,58.377780,48.198519,10.179261,23.153225,44.151991,0.000000,1258.308228,90.609464,80.107467,10.501997,33.438586,78.260607,0.000000,0.000000,0.000000,0.000000,0.000000,60.027015,237.770015,0.465267,4.978294,0.000000,0.000000,0.000000,460.513348,0.563140,23.153225,33.438586,559.115691,1199.969332,57.271862,46.112842,22.419383,1251.613848,71.757212,33.927511,460.773716,0.007821,60.003172,0.431492,6.187130,83.079060,2.445951,0.796339,1.350002,2.562454,4.962681,0.648428,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:34:12.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,510.027506,1202.925269,58.384061,48.225358,10.158703,22.996232,44.325406,0.000000,1244.982532,90.661204,80.179266,10.481938,33.008371,78.460445,0.000000,0.000000,0.000000,0.000000,0.000000,60.027072,237.770072,0.466191,6.274256,0.000000,0.000000,0.000000,460.513405,0.563140,22.996232,33.008371,558.624678,1199.977504,57.288872,46.139645,22.427591,1251.567055,71.846901,33.918185,460.775661,0.007825,60.003406,0.431768,6.191818,83.159593,2.453386,0.787110,1.343735,2.606090,4.968224,0.647111,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:34:17.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,505.674423,1196.623682,58.385450,48.260376,10.125074,23.052364,44.088186,0.000000,1233.865698,90.736427,80.285389,10.451038,33.406575,77.997588,0.000000,0.000000,0.000000,0.000000,0.000000,60.027072,239.070072,0.472775,6.750429,0.000000,0.000000,0.000000,460.546739,0.557309,23.052364,33.406575,558.132708,1199.988887,57.305692,46.166335,22.436312,1251.443334,71.936490,33.910206,460.777994,0.007830,60.003650,0.432059,6.203010,83.239986,2.448097,0.777934,1.337481,2.976307,4.973191,0.645404,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:34:22.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,504.218374,1194.497339,58.378136,48.276481,10.101655,23.042877,44.081177,0.000000,1245.178638,90.778091,80.348307,10.429784,33.193125,77.905938,0.000000,0.000000,0.000000,0.000000,0.000000,60.027060,239.070060,0.474140,6.027287,0.000000,0.000000,0.000000,460.546727,0.557309,23.042877,33.193125,557.621981,1199.979138,57.322335,46.193052,22.444634,1251.374922,72.026407,33.903662,460.780495,0.007835,60.003889,0.432375,6.208091,83.320545,2.463427,0.768593,1.331213,3.053818,4.977904,0.643620,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:34:27.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,501.755965,1193.176123,58.365498,48.289862,10.075637,23.118235,44.182753,0.000000,1249.524219,90.818266,80.413766,10.404500,33.182707,77.887365,0.000000,0.000000,0.000000,0.000000,0.000000,60.029022,239.340022,0.477005,5.276713,0.000000,0.000000,0.000000,460.556689,0.557297,23.118235,33.182707,557.093787,1199.954279,57.338609,46.219586,22.453529,1251.377760,72.116276,33.894816,460.783124,0.007841,60.004128,0.432710,6.206269,83.400916,2.509206,0.759389,1.325097,3.051847,4.982518,0.641720,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:34:32.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,498.375245,1195.457288,58.307387,48.318808,9.988579,23.119993,44.408189,0.000000,1248.610718,90.933415,80.621008,10.312408,33.348584,78.382413,0.000000,0.000000,0.000000,0.000000,0.000000,60.030065,239.760065,0.481083,5.677846,0.000000,0.000000,0.000000,460.546732,0.559480,23.119993,33.348584,556.550884,1199.948029,57.354309,46.246040,22.461886,1251.371653,72.206864,33.888143,460.785736,0.007847,60.004362,0.433067,6.207190,83.481513,2.519035,0.749932,1.319164,3.056300,4.988119,0.639782,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:34:37.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,496.396625,1199.033887,58.249942,48.330783,9.919159,23.182354,44.172037,0.000000,1252.269897,91.018969,80.782761,10.236208,33.161461,78.284988,0.000000,0.000000,0.000000,0.000000,0.000000,60.028052,240.210052,0.483908,5.803925,0.000000,0.000000,0.000000,460.530052,0.558053,23.182354,33.161461,555.992890,1199.940029,57.369561,46.272313,22.470155,1251.383696,72.297647,33.880957,460.788273,0.007852,60.004567,0.433444,6.207012,83.562023,2.523116,0.740371,1.313214,3.049419,4.993693,0.637844,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:34:42.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,494.843342,1202.275012,58.184973,48.335977,9.848996,23.213106,44.177397,0.000000,1253.322729,91.114565,80.954220,10.160345,33.155984,78.361777,0.000000,0.000000,0.000000,0.000000,0.000000,60.028100,240.850100,0.486720,5.963934,0.000000,0.000000,0.000000,460.480100,0.560285,23.213106,33.155984,555.425529,1199.948401,57.384381,46.298534,22.478838,1251.422175,72.389168,33.872890,460.790810,0.007858,60.004773,0.433828,6.205926,83.642855,2.527720,0.730228,1.306968,3.057331,4.999364,0.635890,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:34:47.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,491.725443,1201.629871,58.139163,48.334757,9.804406,23.164902,44.182351,0.000000,1252.579541,91.183733,81.071352,10.112380,33.128218,78.422470,0.000000,0.000000,0.000000,0.000000,0.000000,60.028056,240.850056,0.489806,6.200495,0.000000,0.000000,0.000000,460.480056,0.560285,23.164902,33.128218,554.829897,1199.948143,57.398446,46.324413,22.487813,1251.425186,72.481163,33.863634,460.793032,0.007862,60.004990,0.434250,6.208959,83.723697,2.527545,0.720124,1.300865,3.058207,5.005960,0.634088,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:34:52.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,488.991834,1199.137109,58.077369,48.327011,9.750357,23.186681,44.200930,0.000000,1249.472607,91.278703,81.224560,10.054144,33.054312,78.444353,0.000000,0.000000,0.000000,0.000000,0.000000,60.028042,240.880042,0.492605,6.380101,0.000000,0.000000,0.000000,460.430042,0.558174,23.186681,33.054312,554.217634,1199.932288,57.411984,46.350071,22.496647,1251.422434,72.573735,33.854434,460.794902,0.007866,60.005206,0.434689,6.212474,83.804776,2.523607,0.709722,1.294513,3.059748,5.012754,0.632508,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:34:57.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,484.885433,1199.900940,57.981266,48.302166,9.679100,23.174598,44.195350,0.000000,1250.355139,91.426918,81.450103,9.976815,33.001870,78.466229,0.000000,0.000000,0.000000,0.000000,0.000000,60.027042,240.780042,0.496571,6.425379,0.000000,0.000000,0.000000,460.366709,0.559699,23.174598,33.001870,553.583393,1199.916890,57.424958,46.375509,22.505356,1251.428168,72.667193,33.845745,460.796439,0.007870,60.005406,0.435152,6.215457,83.886367,2.521170,0.698805,1.287681,3.055871,5.019935,0.631120,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:35:02.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,482.765304,1203.338147,57.871632,48.260056,9.611577,23.222081,44.198655,0.000000,1251.764087,91.592605,81.690185,9.902420,33.055959,78.329153,0.000000,0.000000,0.000000,0.000000,0.000000,60.022001,240.670001,0.498524,6.750074,0.000000,0.000000,0.000000,460.253334,0.559112,23.222081,33.055959,552.950088,1199.935499,57.437081,46.400390,22.512975,1251.404887,72.761025,33.837460,460.797624,0.007872,60.005556,0.435615,6.223174,83.968012,2.529530,0.688173,1.280895,3.046393,5.028059,0.629979,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:35:07.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,480.840054,1203.652979,57.796362,48.225774,9.570588,23.289906,44.123314,0.000000,1256.569019,91.707570,81.852294,9.855276,32.928491,78.307280,0.000000,0.000000,0.000000,0.000000,0.000000,60.022037,240.670037,0.500520,6.498269,0.000000,0.000000,0.000000,460.253371,0.559112,23.289906,32.928491,552.289458,1199.938280,57.448369,46.424813,22.520841,1251.406578,72.856065,33.827875,460.798569,0.007874,60.005656,0.436105,6.229473,84.050432,2.533359,0.677163,1.273492,3.049189,5.037368,0.629029,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:35:12.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.039815,1201.980798,57.700544,48.172659,9.527884,23.212064,44.203192,0.000000,1251.769250,91.871111,82.067177,9.803934,33.019621,78.288275,0.000000,0.000000,0.000000,0.000000,0.000000,60.019065,240.380065,0.502845,6.892120,0.000000,0.000000,0.000000,460.193398,0.559185,23.212064,33.019621,551.623779,1199.947168,57.458913,46.448689,22.529133,1251.429631,72.951544,33.818510,460.799514,0.007876,60.005757,0.436601,6.234838,84.133055,2.539104,0.666426,1.265933,3.043889,5.047275,0.628076,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:35:17.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.824851,1201.149866,57.644546,48.134428,9.510117,23.402595,44.173037,0.000000,1254.287793,91.983427,82.198380,9.785047,33.102079,78.306428,0.000000,0.000000,0.000000,0.000000,0.000000,60.020025,240.090025,0.503518,6.649608,0.000000,0.000000,0.000000,460.193359,0.561358,23.402595,33.102079,550.949545,1199.954651,57.468908,46.472152,22.538320,1251.449186,73.047672,33.810152,460.800273,0.007878,60.005829,0.437107,6.240951,84.216167,2.541624,0.655641,1.257875,3.050214,5.057315,0.627255,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:35:22.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.118450,1199.653174,57.606121,48.104466,9.501655,23.404758,44.201523,0.000000,1252.280164,92.069083,82.291146,9.777937,33.123648,78.291148,0.000000,0.000000,0.000000,0.000000,0.000000,60.020024,240.090024,0.504265,6.774441,0.000000,0.000000,0.000000,460.193358,0.561358,23.404758,33.123648,550.271103,1199.953848,57.478476,46.495259,22.547711,1251.448555,73.144227,33.801883,460.800809,0.007879,60.005900,0.437615,6.248452,84.299641,2.541697,0.644858,1.249372,3.050030,5.067005,0.626691,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:35:27.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.329171,1199.162878,57.539198,48.043456,9.495742,23.297626,44.212888,0.000000,1248.202991,92.237547,82.457692,9.779855,32.933735,78.345246,0.000000,0.000000,0.000000,0.000000,0.000000,60.021007,239.870007,0.504640,6.892974,0.000000,0.000000,0.000000,460.200007,0.564972,23.297626,32.933735,549.585664,1199.947855,57.487335,46.517706,22.556051,1251.415668,73.241270,33.792275,460.801124,0.007880,60.005967,0.438128,6.257405,84.383590,2.542286,0.634538,1.240609,3.052948,5.077223,0.626373,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:35:32.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.616519,1199.978308,57.508434,48.010979,9.497455,23.343759,44.202353,0.000000,1247.784949,92.325473,82.536311,9.789162,32.899666,78.407171,0.000000,0.000000,0.000000,0.000000,0.000000,60.019058,239.700058,0.503978,6.946282,0.000000,0.000000,0.000000,460.206725,0.566412,23.343759,32.899666,548.903993,1199.951811,57.495797,46.539758,22.564609,1251.392729,73.338462,33.781678,460.801273,0.007880,60.006023,0.438638,6.266111,84.467727,2.541773,0.624472,1.231596,3.064673,5.086823,0.626228,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:35:37.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.553922,1198.476453,57.469395,47.965259,9.504137,23.385771,44.161891,0.000000,1253.400134,92.452171,82.640190,9.811981,33.055529,78.402630,0.000000,0.000000,0.000000,0.000000,0.000000,60.018091,239.600091,0.503834,6.237282,0.000000,0.000000,0.000000,460.206758,0.568585,23.385771,33.055529,548.220669,1199.944615,57.503687,46.561217,22.573343,1251.405632,73.435794,33.773894,460.801254,0.007880,60.006084,0.439149,6.270245,84.552111,2.544119,0.614993,1.222511,3.068226,5.096303,0.626246,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:35:42.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.001886,1198.450671,57.433057,47.918511,9.514545,23.398482,44.215994,0.000000,1249.875183,92.593720,82.747027,9.846693,32.920636,78.417509,0.000000,0.000000,0.000000,0.000000,0.000000,60.018078,239.600078,0.503360,6.197297,0.000000,0.000000,0.000000,460.206745,0.568585,23.398482,32.920636,547.538187,1199.936930,57.511141,46.582196,22.582743,1251.388716,73.533445,33.765987,460.801236,0.007880,60.006146,0.439659,6.275121,84.636991,2.546543,0.605842,1.213135,3.068223,5.105425,0.626263,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:35:47.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.890223,1201.676318,57.406509,47.879938,9.526571,23.360711,44.229214,0.000000,1247.387585,92.732732,82.841051,9.891680,33.320311,78.367558,0.000000,0.000000,0.000000,0.000000,0.000000,60.018074,239.590074,0.501350,6.283277,0.000000,0.000000,0.000000,460.203407,0.574384,23.360711,33.320311,546.870708,1199.959840,57.518195,46.602750,22.591409,1251.362711,73.631085,33.758860,460.801032,0.007880,60.006279,0.440158,6.282095,84.721976,2.538935,0.597186,1.203753,3.086871,5.113807,0.626453,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:35:52.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.650580,1200.288000,57.398884,47.866919,9.531965,23.378774,44.203408,0.000000,1247.903674,92.789251,82.874776,9.914474,33.181996,78.372512,0.000000,0.000000,0.000000,0.000000,0.000000,60.018001,239.590001,0.501601,6.032169,0.000000,0.000000,0.000000,460.203334,0.574384,23.378774,33.181996,546.204573,1199.980771,57.524958,46.622969,22.600438,1251.337508,73.728829,33.752692,460.800551,0.007879,60.006451,0.440657,6.287063,84.807248,2.528197,0.588818,1.194213,3.096698,5.121296,0.626881,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:35:57.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.577174,1198.750012,57.389841,47.848302,9.541540,23.451840,44.259340,0.000000,1250.700916,92.885123,82.926189,9.958934,33.157415,78.449293,0.000000,0.000000,0.000000,0.000000,0.000000,60.018026,239.660026,0.501825,5.371188,0.000000,0.000000,0.000000,460.193359,0.574396,23.451840,33.157415,545.536782,1199.990576,57.531515,46.642927,22.610182,1251.315087,73.826689,33.745746,460.799847,0.007877,60.006640,0.441161,6.289520,84.892872,2.521517,0.580612,1.184448,3.087862,5.127724,0.627494,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:36:02.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.990650,1198.796460,57.386040,47.834652,9.551389,23.470733,44.253770,0.000000,1250.324170,92.981963,82.971049,10.010914,33.231015,78.447232,0.000000,0.000000,0.000000,0.000000,0.000000,60.017075,239.730075,0.501537,4.884936,0.000000,0.000000,0.000000,460.143408,0.572285,23.470733,33.231015,544.870725,1199.996597,57.537700,46.662435,22.619693,1251.336648,73.924268,33.739331,460.798865,0.007875,60.006823,0.441664,6.287349,84.978436,2.518728,0.573016,1.174981,3.073838,5.133408,0.628360,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:36:07.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.197585,1198.455835,57.387233,47.828996,9.558236,23.407035,44.204419,0.000000,1251.087964,93.050000,82.998120,10.051880,33.245248,78.402632,0.000000,0.000000,0.000000,0.000000,0.000000,60.017088,239.730088,0.501320,4.456819,0.000000,0.000000,0.000000,460.143421,0.572285,23.407035,33.245248,544.206126,1199.992296,57.543684,46.681627,22.628985,1251.347744,74.021723,33.732224,460.797754,0.007873,60.007012,0.442168,6.282086,85.064246,2.520890,0.565698,1.165583,3.069944,5.138212,0.629346,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:36:12.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.519748,1198.631323,57.391293,47.828061,9.563233,23.417171,44.199691,0.000000,1252.992395,93.105960,83.017961,10.087999,33.176833,78.347739,0.000000,0.000000,0.000000,0.000000,0.000000,60.012069,239.800069,0.501129,4.091898,0.000000,0.000000,0.000000,460.116735,0.570870,23.417171,33.176833,543.542463,1199.983092,57.549623,46.700718,22.638113,1251.365205,74.119149,33.724660,460.796643,0.007870,60.007201,0.442671,6.274402,85.150233,2.522374,0.558358,1.155967,3.069397,5.141553,0.630328,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:36:17.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.501362,1198.331995,57.394185,47.828877,9.565308,23.427399,44.218280,0.000000,1253.493030,93.132574,83.027224,10.105350,33.055559,78.380365,0.000000,0.000000,0.000000,0.000000,0.000000,60.012025,239.800025,0.501148,3.799012,0.000000,0.000000,0.000000,460.116692,0.570870,23.427399,33.055559,542.878847,1199.955882,57.555295,46.719351,22.646787,1251.383527,74.215937,33.716450,460.795125,0.007867,60.007351,0.443179,6.264110,85.235891,2.513557,0.551485,1.146884,3.072215,5.144368,0.631641,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:36:22.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.361513,1194.951514,57.404542,47.835002,9.569540,23.591619,44.183801,0.000000,1252.042786,93.200365,83.051287,10.149078,33.211625,78.495142,0.000000,0.000000,0.000000,0.000000,0.000000,60.012100,239.810100,0.502366,3.276963,0.000000,0.000000,0.000000,460.113433,0.572323,23.591619,33.211625,542.214345,1199.908344,57.560877,46.737749,22.656273,1251.397403,74.312391,33.707878,460.793440,0.007863,60.007457,0.443690,6.250408,85.321589,2.526875,0.544767,1.137989,3.069504,5.146371,0.633059,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:36:27.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.658999,1198.017126,57.412004,47.840989,9.571014,23.592422,44.209171,0.000000,1255.376770,93.233293,83.063391,10.169902,33.179398,78.516589,0.000000,0.000000,0.000000,0.000000,0.000000,60.014059,239.830059,0.501046,3.045225,0.000000,0.000000,0.000000,460.093393,0.572348,23.592422,33.179398,541.561743,1199.879213,57.566395,46.755971,22.665681,1251.434591,74.408520,33.699502,460.791421,0.007859,60.007546,0.444192,6.235071,85.407187,2.518222,0.538123,1.129166,3.076973,5.147336,0.634716,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:36:32.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,479.885076,1200.814392,57.425703,47.852492,9.573211,23.578582,44.245702,0.000000,1255.846436,93.278316,83.080701,10.197615,33.123444,78.588836,0.000000,0.000000,0.000000,0.000000,0.000000,60.015076,239.880076,0.499870,2.964286,0.000000,0.000000,0.000000,460.090076,0.580321,23.578582,33.123444,540.934926,1199.883571,57.571828,46.773918,22.676039,1251.467765,74.504035,33.690945,460.789255,0.007854,60.007601,0.444676,6.221003,85.492505,2.519154,0.531648,1.120676,3.107658,5.147825,0.636459,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:36:37.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,480.060849,1201.113733,57.433498,47.859148,9.574350,23.577142,44.241372,0.000000,1252.295667,93.298181,83.089430,10.208751,32.985133,78.533926,0.000000,0.000000,0.000000,0.000000,0.000000,60.015095,239.880095,0.499687,3.173658,0.000000,0.000000,0.000000,460.090095,0.580321,23.577142,32.985133,540.314509,1199.894552,57.577267,46.791806,22.686218,1251.464524,74.599360,33.682066,460.787052,0.007849,60.007618,0.445155,6.209568,85.577776,2.520190,0.525122,1.112078,3.106483,5.147052,0.638197,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:36:42.48,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,480.431028,1201.856934,57.444402,47.868568,9.575834,23.584579,44.215778,0.000000,1249.906116,93.322704,83.101800,10.220904,33.016517,78.400570,0.000000,0.000000,0.000000,0.000000,0.000000,60.015010,239.880010,0.499302,3.313538,0.000000,0.000000,0.000000,460.090010,0.580321,23.584579,33.016517,539.698105,1199.903670,57.582683,46.809567,22.696366,1251.448697,74.694302,33.673924,460.784848,0.007845,60.007635,0.445631,6.198186,85.662847,2.524324,0.518619,1.103525,3.107128,5.145385,0.639922,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:36:47.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,481.230782,1203.911011,57.458486,47.883040,9.575446,23.596040,44.168507,0.000000,1252.367908,93.354756,83.122356,10.232400,32.965633,78.472002,0.000000,0.000000,0.000000,0.000000,0.000000,60.021041,239.780041,0.498264,3.152776,0.000000,0.000000,0.000000,460.130041,0.591137,23.596040,32.965633,539.101655,1199.946822,57.588042,46.827132,22.706731,1251.453657,74.788613,33.666056,460.782607,0.007840,60.007645,0.446093,6.186258,85.747511,2.535547,0.512239,1.095206,3.107792,5.143363,0.641618,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:36:52.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,479.179963,1199.678979,57.461950,47.893661,9.568289,23.581694,44.248194,0.000000,1249.653223,93.375863,83.142936,10.232927,32.980188,78.617752,0.000000,0.000000,0.000000,0.000000,0.000000,60.021015,239.780015,0.500397,2.984588,0.000000,0.000000,0.000000,460.130015,0.591137,23.581694,32.980188,538.515041,1199.994705,57.593333,46.844565,22.716178,1251.447694,74.882492,33.657084,460.780403,0.007835,60.007656,0.446548,6.176016,85.831845,2.517988,0.505891,1.086847,3.104875,5.140431,0.643181,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:36:57.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,479.584194,1201.505994,57.461374,47.899571,9.561803,23.617102,44.267397,0.000000,1249.291968,93.387323,83.157295,10.230028,33.018694,78.510407,0.000000,0.000000,0.000000,0.000000,0.000000,60.024049,239.540049,0.499474,3.103486,0.000000,0.000000,0.000000,460.140049,0.593298,23.617102,33.018694,537.920626,1200.026904,57.598537,46.861904,22.725741,1251.419595,74.975957,33.647937,460.778144,0.007830,60.007690,0.447010,6.165141,85.915866,2.499885,0.499616,1.078566,3.101350,5.137070,0.644718,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:37:02.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,479.583452,1204.329077,57.451998,47.912627,9.539371,23.507696,44.206091,0.000000,1247.774658,93.412866,83.200003,10.212863,32.739697,78.400175,0.000000,0.000000,0.000000,0.000000,0.000000,60.022034,239.270034,0.498912,3.381674,0.000000,0.000000,0.000000,460.140034,0.595471,23.507696,32.739697,537.323879,1200.063519,57.603638,46.879190,22.734991,1251.392758,75.069199,33.637955,460.775774,0.007825,60.007712,0.447470,6.154195,85.999666,2.520894,0.493355,1.070221,3.108511,5.133009,0.646283,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:37:07.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.242252,1203.224609,57.442163,47.920747,9.521416,23.498392,44.237869,0.000000,1248.579736,93.429562,83.232565,10.196997,32.811421,78.450118,0.000000,0.000000,0.000000,0.000000,0.000000,60.020090,238.940090,0.499621,3.209675,0.000000,0.000000,0.000000,460.130090,0.597657,23.498392,32.811421,536.721188,1200.094800,57.608632,46.896458,22.744183,1251.377475,75.162381,33.628367,460.773292,0.007820,60.007724,0.447936,6.141384,86.083349,2.525010,0.487071,1.061731,3.115573,5.128086,0.647906,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:37:12.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.588747,1202.099512,57.413892,47.936475,9.477417,23.541847,44.298356,0.000000,1253.028516,93.466648,83.310500,10.156148,33.352190,78.505030,0.000000,0.000000,0.000000,0.000000,0.000000,60.020049,238.940049,0.502409,2.762922,0.000000,0.000000,0.000000,460.130049,0.597657,23.541847,33.352190,536.100970,1200.103631,57.613362,46.913604,22.752937,1251.380142,75.255155,33.622197,460.770811,0.007815,60.007735,0.448419,6.124969,86.166546,2.529246,0.480950,1.053388,3.116786,5.123573,0.649517,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:37:17.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.211190,1200.195093,57.388774,47.943808,9.444967,23.384437,44.269248,0.000000,1253.978162,93.493829,83.365957,10.127872,32.873043,78.535172,0.000000,0.000000,0.000000,0.000000,0.000000,60.012063,237.850063,0.502630,2.495188,0.000000,0.000000,0.000000,460.146729,0.596911,23.384437,32.873043,535.479811,1200.115272,57.617936,46.930655,22.761890,1251.378737,75.347614,33.614614,460.768145,0.007809,60.007741,0.448900,6.108626,86.249407,2.527134,0.474883,1.044975,3.115429,5.118606,0.651109,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:37:22.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.725911,1199.431262,57.377589,47.946005,9.431585,23.452560,44.273789,0.000000,1250.984778,93.505377,83.388705,10.116672,32.696122,78.589671,0.000000,0.000000,0.000000,0.000000,0.000000,60.012033,237.850033,0.503146,2.561878,0.000000,0.000000,0.000000,460.146699,0.596911,23.452560,32.696122,534.853828,1200.124390,57.622382,46.947686,22.770862,1251.362824,75.440107,33.605315,460.765330,0.007803,60.007735,0.449383,6.092506,86.332224,2.521652,0.468793,1.036320,3.110051,5.112614,0.652701,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:37:27.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.603189,1196.984937,57.328173,47.950187,9.377985,23.550422,44.238496,0.000000,1248.667468,93.553947,83.479153,10.074794,32.863142,78.617343,0.000000,0.000000,0.000000,0.000000,0.000000,60.011079,237.500079,0.506826,2.554444,0.000000,0.000000,0.000000,460.160079,0.595445,23.550422,32.863142,534.215314,1200.127115,57.626453,46.964535,22.780253,1251.343441,75.532212,33.595874,460.762571,0.007797,60.007736,0.449880,6.075930,86.414544,2.517971,0.462969,1.027746,3.115944,5.107240,0.654210,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:37:32.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.257052,1197.975854,57.292156,47.948904,9.343252,23.623704,44.256039,0.000000,1250.737036,93.587868,83.536347,10.051521,32.923211,78.638395,0.000000,0.000000,0.000000,0.000000,0.000000,60.013018,237.230018,0.507708,2.358668,0.000000,0.000000,0.000000,460.190018,0.595406,23.623704,32.923211,533.570636,1200.132619,57.630263,46.981262,22.789318,1251.310211,75.624119,33.588059,460.759868,0.007791,60.007758,0.450383,6.059973,86.496596,2.512140,0.457315,1.019044,3.090087,5.101565,0.655654,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
