Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,18:37:37.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.362485,1199.720276,57.253393,47.944785,9.308608,23.542881,44.262437,0.000000,1252.605322,93.626105,83.594075,10.032030,33.125624,78.654497,0.000000,0.000000,0.000000,0.000000,0.000000,60.013036,237.230036,0.508682,2.239730,0.000000,0.000000,0.000000,460.190036,0.595406,23.542881,33.125624,532.922139,1200.148676,57.633815,46.997865,22.797832,1251.302039,75.715828,33.581579,460.757163,0.007785,60.007785,0.450890,6.042225,86.578395,2.499154,0.451867,1.010186,3.085662,5.095468,0.657001,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:37:42.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.645973,1199.921545,57.237514,47.941669,9.295845,23.582826,44.257481,0.000000,1252.703381,93.643645,83.616505,10.027139,33.119223,78.676377,0.000000,0.000000,0.000000,0.000000,0.000000,60.013029,237.230029,0.509464,2.138208,0.000000,0.000000,0.000000,460.190029,0.595406,23.582826,33.119223,532.274953,1200.172645,57.637112,47.014289,22.806454,1251.301179,75.807019,33.575075,460.754459,0.007779,60.007813,0.451398,6.023840,86.659651,2.475933,0.446742,1.001276,3.085247,5.089129,0.658334,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:37:47.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.935399,1199.333203,57.192965,47.926809,9.266156,23.600693,44.204642,0.000000,1253.245300,93.699905,83.672176,10.027729,32.925799,78.622713,0.000000,0.000000,0.000000,0.000000,0.000000,60.009031,237.230031,0.511343,1.772200,0.000000,0.000000,0.000000,460.213365,0.593927,23.600693,32.925799,531.610176,1200.171785,57.640166,47.030591,22.815646,1251.304820,75.898084,33.568502,460.751626,0.007773,60.007829,0.451921,6.002512,86.740742,2.476293,0.441881,0.992141,3.087028,5.082005,0.659565,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:37:52.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.818215,1199.709961,57.180875,47.919995,9.260881,23.615557,44.230241,0.000000,1254.391040,93.717445,83.683163,10.034281,32.748260,78.601244,0.000000,0.000000,0.000000,0.000000,0.000000,60.005046,237.250046,0.511515,1.597608,0.000000,0.000000,0.000000,460.206712,0.592487,23.615557,32.748260,530.941126,1200.174709,57.642912,47.046699,22.824762,1251.324489,75.988887,33.561421,460.748552,0.007767,60.007824,0.452449,5.979037,86.821578,2.475431,0.437436,0.982817,3.095385,5.074228,0.660814,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:37:57.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,462.820797,1197.810693,57.158018,47.902452,9.255566,23.618834,44.249826,0.000000,1252.414343,93.752604,83.695517,10.057087,32.592889,78.634660,0.000000,0.000000,0.000000,0.000000,0.000000,59.998007,237.310007,0.512747,1.344755,0.000000,0.000000,0.000000,460.216673,0.588129,23.618834,32.592889,530.270059,1200.177748,57.645427,47.062632,22.833697,1251.339742,76.079437,33.552514,460.745366,0.007760,60.007796,0.452982,5.954761,86.902225,2.472241,0.433312,0.973251,3.099696,5.065448,0.662042,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:38:02.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.740052,1200.220898,57.134457,47.879189,9.255268,23.597378,44.271103,0.000000,1250.458337,93.788045,83.694228,10.093817,32.825870,78.682568,0.000000,0.000000,0.000000,0.000000,0.000000,59.995093,237.310093,0.511731,1.310213,0.000000,0.000000,0.000000,460.220093,0.586676,23.597378,32.825870,529.589341,1200.163584,57.647722,47.078384,22.842536,1251.335613,76.169502,33.542441,460.742070,0.007753,60.007762,0.453522,5.930361,86.982373,2.478811,0.429575,0.963620,3.099312,5.055886,0.663194,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:38:07.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.110836,1200.969238,57.125615,47.869825,9.255790,23.577870,44.284730,0.000000,1250.200293,93.799701,83.689177,10.110524,32.996701,78.713123,0.000000,0.000000,0.000000,0.000000,0.000000,59.995019,237.310019,0.511322,1.259302,0.000000,0.000000,0.000000,460.220019,0.586676,23.577870,32.996701,528.910802,1200.158624,57.649770,47.093898,22.850652,1251.325377,76.259279,33.534313,460.738607,0.007745,60.007718,0.454059,5.904865,87.062462,2.475963,0.426180,0.953688,3.099303,5.045097,0.664289,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:38:12.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.785130,1199.859619,57.111460,47.854533,9.256927,23.672520,44.258303,0.000000,1250.509949,93.815498,83.673946,10.141552,33.015174,78.626416,0.000000,0.000000,0.000000,0.000000,0.000000,59.995062,237.310062,0.511681,0.890696,0.000000,0.000000,0.000000,460.220062,0.586676,23.672520,33.015174,528.231259,1200.151140,57.651575,47.109167,22.859308,1251.328273,76.348531,33.527234,460.735144,0.007738,60.007674,0.454597,5.876422,87.142186,2.473966,0.423191,0.943669,3.098247,5.033340,0.665363,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:38:17.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.328940,1201.330518,57.096218,47.837853,9.258364,23.721662,44.238907,0.000000,1248.796521,93.827892,83.649405,10.178487,32.599826,78.602065,0.000000,0.000000,0.000000,0.000000,0.000000,59.991014,237.230014,0.510909,0.721476,0.000000,0.000000,0.000000,460.216681,0.581610,23.721662,32.599826,527.543100,1200.124590,57.653127,47.124159,22.867943,1251.313048,76.437146,33.518949,460.731348,0.007730,60.007635,0.455142,5.846897,87.221442,2.448713,0.420639,0.933684,3.093463,5.020784,0.666366,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:38:22.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.061542,1200.546057,57.085712,47.826660,9.259052,23.673052,44.264512,0.000000,1251.531860,93.832512,83.629950,10.202562,32.663105,78.533120,0.000000,0.000000,0.000000,0.000000,0.000000,59.990078,237.190078,0.511118,0.215350,0.000000,0.000000,0.000000,460.226744,0.579425,23.673052,32.663105,526.866523,1200.115873,57.654414,47.138841,22.876689,1251.270900,76.525055,33.509756,460.727459,0.007721,60.007585,0.455678,5.818678,87.300252,2.444377,0.418530,0.923730,3.037701,5.007332,0.667261,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:38:27.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.533873,1199.162903,57.074444,47.815280,9.259164,23.754589,44.283085,0.000000,1249.028760,93.833315,83.609359,10.223956,32.760126,78.588439,0.000000,0.000000,0.000000,0.000000,0.000000,59.993087,237.120087,0.511549,0.101646,0.000000,0.000000,0.000000,460.276754,0.572844,23.754589,32.760126,526.189590,1200.099588,57.655559,47.153347,22.885485,1251.250543,76.612559,33.502538,460.723459,0.007713,60.007535,0.456216,5.787864,87.378794,2.442580,0.416649,0.913654,3.034238,4.992698,0.667957,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:38:32.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.228392,1198.430042,57.061020,47.802333,9.258687,23.707937,44.237259,0.000000,1247.981079,93.829747,83.583416,10.246331,32.731021,78.614455,0.000000,0.000000,0.000000,0.000000,0.000000,59.993056,237.100056,0.511843,-0.090880,0.000000,0.000000,0.000000,460.286722,0.570659,23.707937,32.731021,525.506353,1200.065124,57.656508,47.167589,22.894431,1251.254843,76.699427,33.495075,460.719292,0.007704,60.007490,0.456760,5.751858,87.456892,2.419490,0.415093,0.903605,3.029454,4.977177,0.668394,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:38:37.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.412776,1198.940979,57.049237,47.791236,9.258001,23.668718,44.251302,0.000000,1249.085522,93.824387,83.559576,10.264811,32.984431,78.624781,0.000000,0.000000,0.000000,0.000000,0.000000,59.993077,237.100077,0.511639,-0.317841,0.000000,0.000000,0.000000,460.286743,0.570659,23.668718,32.984431,524.827065,1200.034788,57.657307,47.181631,22.902837,1251.260864,76.785805,33.488068,460.714736,0.007694,60.007440,0.457301,5.714717,87.534683,2.398963,0.413777,0.893435,3.024024,4.960446,0.668532,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:38:42.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.645528,1199.740930,57.032402,47.775572,9.256830,23.703816,44.268645,0.000000,1247.129504,93.812740,83.524523,10.288217,32.906709,78.655337,0.000000,0.000000,0.000000,0.000000,0.000000,59.993004,237.100004,0.511382,-0.354557,0.000000,0.000000,0.000000,460.286671,0.570659,23.703816,32.906709,524.171529,1200.039433,57.657933,47.195373,22.911373,1251.272506,76.871396,33.481769,460.710180,0.007684,60.007390,0.457824,5.678964,87.611866,2.397481,0.412755,0.883491,3.009833,4.943347,0.668640,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:38:47.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.182743,1198.620984,57.021150,47.764946,9.256203,23.676652,44.269867,0.000000,1249.095825,93.802674,83.501277,10.301397,32.791705,78.689590,0.000000,0.000000,0.000000,0.000000,0.000000,60.004067,237.100067,0.511893,-0.726083,0.000000,0.000000,0.000000,460.326734,0.561920,23.676652,32.791705,523.521629,1200.046372,57.658394,47.208890,22.919383,1251.281882,76.956413,33.473692,460.704884,0.007673,60.007357,0.458346,5.642864,87.688661,2.391924,0.411999,0.873470,3.000828,4.925130,0.667956,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:38:52.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.265839,1198.858411,57.013102,47.757091,9.256011,23.786590,44.291964,0.000000,1248.419739,93.794551,83.484839,10.309712,32.780876,78.668129,0.000000,0.000000,0.000000,0.000000,0.000000,60.004004,237.100004,0.511801,-0.735447,0.000000,0.000000,0.000000,460.326671,0.561920,23.786590,32.780876,522.867676,1200.041526,57.658716,47.222215,22.928186,1251.286526,77.040954,33.465647,460.699180,0.007660,60.007356,0.458872,5.604945,87.765113,2.393451,0.411469,0.863320,2.995715,4.905715,0.666770,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:38:57.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.082142,1200.829895,56.994763,47.737712,9.257051,23.884746,44.263057,0.000000,1245.844409,93.773296,83.448067,10.325228,32.935080,78.539303,0.000000,0.000000,0.000000,0.000000,0.000000,60.001012,237.200012,0.511116,-0.523160,0.000000,0.000000,0.000000,460.276678,0.561981,23.884746,32.935080,522.221628,1200.041641,57.658844,47.235215,22.938898,1251.228780,77.124608,33.455207,460.693143,0.007647,60.007384,0.459394,5.571895,87.840863,2.393449,0.411259,0.853347,3.013655,4.885908,0.665368,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:39:02.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.325160,1201.289233,56.984208,47.725878,9.258330,23.875670,44.278134,0.000000,1250.365466,93.760018,83.428136,10.331882,32.991652,78.645422,0.000000,0.000000,0.000000,0.000000,0.000000,60.001044,237.200044,0.510849,-0.902881,0.000000,0.000000,0.000000,460.276711,0.561981,23.875670,32.991652,521.587588,1200.058185,57.658821,47.247979,22.948899,1251.225970,77.207656,33.447185,460.686736,0.007633,60.007412,0.459907,5.535043,87.916143,2.391713,0.411297,0.843292,3.014226,4.865143,0.663783,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:39:07.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.788229,1199.673828,56.969038,47.709001,9.260037,23.926550,44.294848,0.000000,1248.233960,93.741113,83.401935,10.339178,32.859832,78.705281,0.000000,0.000000,0.000000,0.000000,0.000000,59.997028,237.220028,0.511484,-0.900815,0.000000,0.000000,0.000000,460.243361,0.561297,23.926550,32.859832,520.957922,1200.068163,57.658669,47.260482,22.958648,1251.194402,77.289933,33.439809,460.679903,0.007619,60.007429,0.460421,5.499772,87.990804,2.385959,0.411546,0.833325,2.986717,4.843962,0.661969,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:39:12.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.912071,1200.365417,56.965508,47.705210,9.260298,23.889500,44.305795,0.000000,1247.635278,93.736953,83.396449,10.340504,32.846109,78.720564,0.000000,0.000000,0.000000,0.000000,0.000000,59.997051,237.220051,0.511347,-0.829703,0.000000,0.000000,0.000000,460.243385,0.561297,23.889500,32.846109,520.331818,1200.075389,57.658428,47.272773,22.967346,1251.167049,77.371560,33.432197,460.673069,0.007604,60.007445,0.460931,5.463617,88.064954,2.384872,0.411941,0.823364,2.996680,4.822210,0.660078,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:39:17.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.035870,1200.205420,56.941943,47.681133,9.260810,23.769463,44.313854,0.000000,1249.281653,93.711092,83.364915,10.346178,32.933133,78.797780,0.000000,0.000000,0.000000,0.000000,0.000000,59.986001,237.220001,0.511210,-1.008967,0.000000,0.000000,0.000000,460.210001,0.567132,23.769463,32.933133,519.707336,1200.076364,57.658037,47.284842,22.975729,1251.152713,77.452680,33.424691,460.665884,0.007589,60.007367,0.461442,5.425750,88.138699,2.384890,0.412590,0.813222,2.999508,4.799354,0.658025,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:39:22.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.000305,1200.210559,56.924391,47.664374,9.260017,23.801556,44.283913,0.000000,1244.977356,93.693729,83.346189,10.347540,32.874289,78.704873,0.000000,0.000000,0.000000,0.000000,0.000000,59.983020,237.240020,0.511293,-0.681757,0.000000,0.000000,0.000000,460.186687,0.572956,23.801556,32.874289,519.084669,1200.069712,57.657553,47.296706,22.984263,1251.108213,77.533166,33.416948,460.658569,0.007573,60.007256,0.461953,5.389512,88.211939,2.382302,0.413397,0.803057,3.015497,4.775950,0.655865,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:39:27.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.921203,1199.838977,56.918393,47.658747,9.259646,23.903334,44.264510,0.000000,1246.701135,93.688078,83.340234,10.347845,32.789651,78.660284,0.000000,0.000000,0.000000,0.000000,0.000000,59.983082,237.240082,0.511380,-0.766135,0.000000,0.000000,0.000000,460.186749,0.572956,23.903334,32.789651,518.465945,1200.054574,57.656962,47.308319,22.993113,1251.071828,77.612791,33.408445,460.651143,0.007557,60.007112,0.462462,5.352169,88.284487,2.375010,0.414381,0.792975,3.028985,4.752438,0.653582,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:39:32.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,462.465896,1196.566895,56.889030,47.631616,9.257414,23.884522,44.287192,0.000000,1251.309900,93.662801,83.314892,10.347909,33.133864,78.765131,0.000000,0.000000,0.000000,0.000000,0.000000,59.986049,237.320049,0.513162,-1.480851,0.000000,0.000000,0.000000,460.213382,0.565680,23.884522,33.133864,517.843324,1200.022661,57.656201,47.319691,23.002162,1251.067413,77.691802,33.401839,460.643680,0.007541,60.006951,0.462979,5.310545,88.356517,2.379830,0.415665,0.782767,3.027475,4.728197,0.651079,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:39:37.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,462.689362,1197.273950,56.869928,47.613557,9.256371,23.820340,44.292580,0.000000,1249.725500,93.647517,83.299969,10.347548,32.930541,78.663170,0.000000,0.000000,0.000000,0.000000,0.000000,59.986051,237.320051,0.512914,-1.306452,0.000000,0.000000,0.000000,460.213385,0.565680,23.820340,32.930541,517.223657,1199.988369,57.655317,47.330869,23.010872,1251.062022,77.770250,33.394849,460.636124,0.007524,60.006795,0.463494,5.268364,88.428073,2.380971,0.417165,0.772441,3.028145,4.703296,0.648114,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:39:42.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.406098,1199.379663,56.852711,47.596575,9.256136,23.757087,44.293221,0.000000,1248.357849,93.634151,83.286054,10.348097,32.895468,78.665668,0.000000,0.000000,0.000000,0.000000,0.000000,59.986078,237.320078,0.512121,-1.092591,0.000000,0.000000,0.000000,460.213411,0.565680,23.757087,32.895468,516.613348,1199.971796,57.654283,47.341831,23.019344,1251.051442,77.848077,33.387850,460.628569,0.007508,60.006639,0.464001,5.227860,88.499096,2.374725,0.418928,0.762005,3.034275,4.677810,0.645046,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:39:47.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.191189,1203.704565,56.827924,47.571325,9.256599,23.936454,44.299384,0.000000,1249.291956,93.616222,83.266306,10.349915,33.034063,78.699496,0.000000,0.000000,0.000000,0.000000,0.000000,59.991077,237.360077,0.510242,-0.821928,0.000000,0.000000,0.000000,460.266744,0.559820,23.936454,33.034063,516.023712,1199.990576,57.653130,47.352597,23.028849,1251.043385,77.925122,33.381554,460.621273,0.007492,60.006534,0.464491,5.189359,88.569427,2.375708,0.420879,0.751579,3.039929,4.652200,0.641642,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:39:52.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.126667,1200.855701,56.813177,47.555888,9.257289,23.769656,44.318795,0.000000,1250.984778,93.606150,83.254770,10.351380,33.192408,78.677205,0.000000,0.000000,0.000000,0.000000,0.000000,59.994021,237.440021,0.511585,-1.172555,0.000000,0.000000,0.000000,460.283355,0.550386,23.769656,33.192408,515.438192,1200.014575,57.651788,47.363145,23.037468,1251.042525,78.001684,33.377030,460.614143,0.007477,60.006462,0.464979,5.150619,88.639308,2.369923,0.423159,0.740984,3.040386,4.625730,0.638086,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:39:57.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.286161,1198.486816,56.794937,47.536194,9.258743,23.882999,44.300636,0.000000,1252.589844,93.593866,83.241280,10.352586,33.028708,78.589682,0.000000,0.000000,0.000000,0.000000,0.000000,59.996004,237.480004,0.512599,-1.466468,0.000000,0.000000,0.000000,460.276671,0.546773,23.882999,33.028708,514.847848,1200.021055,57.650304,47.373523,23.046183,1251.061506,78.077686,33.372476,460.606995,0.007462,60.006423,0.465472,5.109256,88.708653,2.367429,0.425655,0.730312,3.037565,4.598734,0.634515,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:40:02.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.253446,1198.337134,56.774416,47.513307,9.261109,23.931202,44.256870,0.000000,1250.205457,93.580084,83.225904,10.354180,32.949434,78.597937,0.000000,0.000000,0.000000,0.000000,0.000000,59.995010,237.530010,0.512743,-1.319508,0.000000,0.000000,0.000000,460.243343,0.543915,23.931202,32.949434,514.253447,1200.017386,57.648613,47.383667,23.056100,1251.079139,78.153078,33.367222,460.599680,0.007446,60.006401,0.465971,5.066802,88.777410,2.369833,0.428480,0.719571,3.037111,4.571208,0.630658,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:40:07.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.835662,1199.446741,56.766542,47.504310,9.262232,23.912206,44.280401,0.000000,1248.915210,93.574883,83.219765,10.355119,33.079179,78.590089,0.000000,0.000000,0.000000,0.000000,0.000000,59.995092,237.530092,0.512100,-1.089495,0.000000,0.000000,0.000000,460.243425,0.543915,23.912206,33.079179,513.661675,1200.017988,57.646757,47.393626,23.065936,1251.081060,78.228145,33.361564,460.592143,0.007430,60.006378,0.466466,5.026256,88.845857,2.369673,0.431580,0.708623,3.035623,4.542602,0.626730,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:40:12.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.500095,1203.544580,56.742945,47.477201,9.265743,23.937601,44.355341,0.000000,1249.710010,93.560020,83.202961,10.357059,33.219767,78.622299,0.000000,0.000000,0.000000,0.000000,0.000000,59.995014,237.530014,0.510268,-0.835383,0.000000,0.000000,0.000000,460.243348,0.543915,23.937601,33.219767,513.078545,1200.041556,57.644638,47.403291,23.075564,1251.094794,78.302525,33.358429,460.584605,0.007413,60.006356,0.466953,4.986421,88.913626,2.383571,0.435081,0.697687,3.023708,4.513587,0.622685,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:40:17.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.899939,1201.345996,56.721483,47.452794,9.268689,23.960518,44.315501,0.000000,1250.035156,93.547164,83.189939,10.357225,33.126046,78.667718,0.000000,0.000000,0.000000,0.000000,0.000000,59.988034,237.530034,0.510927,-0.999939,0.000000,0.000000,0.000000,460.163368,0.544010,23.960518,33.126046,512.510301,1200.089181,57.642323,47.412741,23.085380,1251.087798,78.376351,33.352070,460.576458,0.007396,60.006329,0.467429,4.950414,88.980838,2.344220,0.438834,0.686768,3.026680,4.484075,0.618511,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:40:22.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.267766,1199.560303,56.703102,47.432355,9.270747,23.950309,44.306221,0.000000,1250.706079,93.536790,83.179066,10.357724,33.005494,78.659469,0.000000,0.000000,0.000000,0.000000,0.000000,59.988015,237.550015,0.511666,-1.218664,0.000000,0.000000,0.000000,460.153348,0.544022,23.950309,33.005494,511.935747,1200.113781,57.639744,47.421900,23.094484,1251.077791,78.449635,33.345898,460.568032,0.007378,60.006295,0.467912,4.913853,89.047502,2.313914,0.442975,0.675855,3.023100,4.453923,0.613843,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:40:27.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.114482,1204.040076,56.678016,47.406017,9.271999,23.915936,44.294452,0.000000,1249.859692,93.524431,83.166040,10.358391,32.977212,78.727594,0.000000,0.000000,0.000000,0.000000,0.000000,59.995062,237.590062,0.509725,-0.766788,0.000000,0.000000,0.000000,460.183396,0.548332,23.915936,32.977212,511.348714,1200.116333,57.636953,47.430837,23.103286,1251.063226,78.522354,33.339090,460.559403,0.007359,60.006268,0.468404,4.875577,89.113595,2.314406,0.447336,0.665044,3.020114,4.423350,0.608642,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:40:32.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.743823,1200.458289,56.663333,47.391053,9.272280,23.973409,44.303515,0.000000,1249.875134,93.517477,83.159468,10.358009,32.845895,78.720554,0.000000,0.000000,0.000000,0.000000,0.000000,59.995057,237.590057,0.511228,-1.017825,0.000000,0.000000,0.000000,460.183391,0.548332,23.973409,32.845895,510.763630,1200.121665,57.633869,47.439474,23.113108,1251.067154,78.594623,33.332232,460.550792,0.007341,60.006268,0.468896,4.836159,89.179234,2.314080,0.452125,0.654230,3.018094,4.391970,0.602877,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:40:37.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,462.908521,1195.648230,56.642233,47.369468,9.272765,23.866255,44.264280,0.000000,1247.800415,93.507307,83.151115,10.356192,32.973567,78.620626,0.000000,0.000000,0.000000,0.000000,0.000000,59.998075,237.630075,0.513341,-1.180653,0.000000,0.000000,0.000000,460.230075,0.549725,23.866255,32.973567,510.180039,1200.125565,57.630580,47.447900,23.121967,1251.041349,78.666402,33.326539,460.542310,0.007322,60.006279,0.469390,4.799130,89.244379,2.307441,0.457091,0.643510,3.009450,4.360051,0.596522,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:40:42.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.338007,1197.268799,56.627491,47.353857,9.273634,23.927067,44.324369,0.000000,1248.677808,93.500125,83.145134,10.354991,32.905043,78.590913,0.000000,0.000000,0.000000,0.000000,0.000000,59.999001,237.700001,0.513016,-1.128804,0.000000,0.000000,0.000000,460.320001,0.556135,23.927067,32.905043,509.595828,1200.124360,57.627044,47.456074,23.130774,1251.038826,78.737772,33.321589,460.533828,0.007304,60.006289,0.469884,4.760791,89.309104,2.309191,0.462347,0.632822,3.011562,4.327358,0.589976,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:40:47.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.845880,1200.396362,56.608124,47.332148,9.275976,23.897445,44.283083,0.000000,1250.262231,93.490798,83.135827,10.354971,32.905767,78.605367,0.000000,0.000000,0.000000,0.000000,0.000000,59.997010,237.750010,0.511460,-1.089569,0.000000,0.000000,0.000000,460.373344,0.558967,23.897445,32.905767,509.008484,1200.121379,57.623244,47.463981,23.139245,1251.074896,78.808643,33.313823,460.525883,0.007287,60.006284,0.470379,4.718284,89.373324,2.309070,0.467843,0.622274,2.976740,4.294084,0.583095,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:40:52.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.074725,1203.059448,56.595259,47.317040,9.278220,23.877415,44.303928,0.000000,1248.115247,93.484808,83.128649,10.356159,33.069263,78.655732,0.000000,0.000000,0.000000,0.000000,0.000000,59.997098,237.750098,0.510112,-0.671912,0.000000,0.000000,0.000000,460.373431,0.558967,23.877415,33.069263,508.432659,1200.147069,57.619136,47.471581,23.147523,1251.055628,78.878985,33.307007,460.518106,0.007270,60.006245,0.470863,4.682381,89.436999,2.315919,0.473601,0.611937,2.984644,4.260249,0.575652,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:40:57.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.852683,1201.686633,56.569425,47.284769,9.284657,23.828390,44.332835,0.000000,1248.424927,93.473401,83.111472,10.361929,32.850855,78.663171,0.000000,0.000000,0.000000,0.000000,0.000000,59.988023,237.830023,0.510526,-0.722580,0.000000,0.000000,0.000000,460.426690,0.563970,23.828390,32.850855,507.860993,1200.178092,57.614723,47.478860,23.155710,1251.035500,78.948856,33.300599,460.510532,0.007254,60.006156,0.471346,4.647433,89.500208,2.292463,0.479634,0.601774,2.994490,4.225655,0.567918,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:41:02.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.884563,1201.289258,56.557161,47.268832,9.288329,23.884029,44.322516,0.000000,1247.970764,93.468219,83.102477,10.365742,32.734529,78.645007,0.000000,0.000000,0.000000,0.000000,0.000000,59.988014,237.830014,0.510491,-0.713950,0.000000,0.000000,0.000000,460.426681,0.563970,23.884029,32.734529,507.285580,1200.198564,57.610119,47.485946,23.164366,1251.017723,79.018342,33.293970,460.502940,0.007237,60.006012,0.471832,4.611687,89.563040,2.294098,0.485703,0.591737,3.001417,4.190304,0.559747,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:41:07.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.286000,1199.302246,56.545722,47.253989,9.291733,23.900329,44.370815,0.000000,1247.186267,93.463391,83.094180,10.369211,32.927542,78.700736,0.000000,0.000000,0.000000,0.000000,0.000000,59.983011,237.850011,0.511191,-0.798080,0.000000,0.000000,0.000000,460.413345,0.563262,23.900329,32.927542,506.702539,1200.199940,57.605313,47.492798,23.172979,1250.996362,79.087526,33.288514,460.495051,0.007220,60.005823,0.472326,4.574573,89.625606,2.293482,0.491926,0.581731,3.014972,4.153865,0.550828,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:41:12.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.146122,1198.048120,56.522301,47.223703,9.298598,24.046391,44.385065,0.000000,1254.597473,93.453036,83.077755,10.375282,33.169908,78.679685,0.000000,0.000000,0.000000,0.000000,0.000000,59.983016,237.850016,0.511345,-1.476838,0.000000,0.000000,0.000000,460.413349,0.563262,24.046391,33.169908,506.123536,1200.202349,57.600158,47.499256,23.182175,1251.014454,79.155995,33.283885,460.487162,0.007203,60.005634,0.472818,4.534865,89.687524,2.289876,0.498313,0.572217,3.017105,4.117206,0.541646,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:41:17.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.521282,1201.067273,56.508801,47.206193,9.302608,24.043283,44.323947,0.000000,1253.317529,93.446585,83.068232,10.378353,33.265787,78.630126,0.000000,0.000000,0.000000,0.000000,0.000000,59.978093,237.910093,0.509966,-1.147887,0.000000,0.000000,0.000000,460.363426,0.563323,24.043283,33.265787,505.545308,1200.204786,57.594768,47.505423,23.190689,1251.042151,79.224040,33.278926,460.478662,0.007185,60.005428,0.473308,4.493631,89.749079,2.290565,0.504836,0.562916,3.015225,4.079713,0.531362,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:41:22.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.002150,1201.547290,56.487131,47.178714,9.308417,24.050010,44.391677,0.000000,1248.177222,93.436214,83.053159,10.383056,32.952429,78.690012,0.000000,0.000000,0.000000,0.000000,0.000000,59.977053,237.930053,0.509484,-0.684774,0.000000,0.000000,0.000000,460.360053,0.562603,24.050010,32.952429,504.968584,1200.201202,57.589084,47.511208,23.198863,1251.029478,79.291414,33.274358,460.470125,0.007167,60.005245,0.473797,4.454930,89.810082,2.288355,0.511481,0.554092,3.024805,4.041896,0.520415,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:41:27.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.194144,1202.094360,56.477068,47.166577,9.310491,24.142696,44.378872,0.000000,1248.992639,93.431556,83.047013,10.384543,33.019103,78.725101,0.000000,0.000000,0.000000,0.000000,0.000000,59.977001,237.930001,0.509274,-0.700095,0.000000,0.000000,0.000000,460.360001,0.562603,24.142696,33.019103,504.396719,1200.207280,57.583254,47.516784,23.207836,1251.016060,79.358423,33.270249,460.461366,0.007148,60.005073,0.474284,4.416246,89.870802,2.291940,0.518136,0.545430,3.028472,4.003223,0.508730,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:41:32.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.097341,1201.082813,56.455291,47.141462,9.313829,24.103168,44.320042,0.000000,1246.133435,93.421746,83.034985,10.386761,33.067519,78.668542,0.000000,0.000000,0.000000,0.000000,0.000000,59.978088,237.920088,0.509359,-0.539895,0.000000,0.000000,0.000000,460.370088,0.564763,24.103168,33.067519,503.830421,1200.204184,57.577246,47.522042,23.216527,1250.995817,79.424720,33.264924,460.452625,0.007140,60.004934,0.474767,4.377421,89.931003,2.288797,0.524792,0.537224,3.035509,3.964430,0.496493,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:41:37.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.232586,1200.757654,56.436679,47.120708,9.315971,23.824890,44.369178,0.000000,1250.602881,93.413396,83.024814,10.388582,33.002287,78.662766,0.000000,0.000000,0.000000,0.000000,0.000000,59.980037,237.920037,0.509211,-0.848714,0.000000,0.000000,0.000000,460.386704,0.564019,23.824890,33.002287,503.269320,1200.197188,57.571040,47.526950,23.223419,1250.988649,79.490350,33.258465,460.443977,0.007158,60.004834,0.475248,4.336855,89.990736,2.283828,0.531601,0.529426,3.036127,3.925317,0.483776,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:41:42.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.548665,1201.862085,56.429696,47.112979,9.316717,23.699989,44.355755,0.000000,1252.765320,93.410152,83.020926,10.389227,33.003006,78.632208,0.000000,0.000000,0.000000,0.000000,0.000000,59.980092,237.920092,0.508867,-1.014286,0.000000,0.000000,0.000000,460.386758,0.564019,23.699989,33.003006,502.724979,1200.202405,57.564742,47.531555,23.229419,1250.980220,79.555121,33.251524,460.435329,0.007177,60.004734,0.475716,4.296432,90.049897,2.286566,0.538365,0.522109,3.029029,3.886444,0.470556,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:41:47.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.003572,1200.066064,56.400641,47.080935,9.319706,24.009852,44.327881,0.000000,1249.095850,93.395818,83.004139,10.391679,32.793259,78.604128,0.000000,0.000000,0.000000,0.000000,0.000000,59.984083,237.990083,0.509611,-0.836766,0.000000,0.000000,0.000000,460.413416,0.565434,24.009852,32.793259,502.185796,1200.201230,57.558266,47.535836,23.237377,1250.952751,79.619271,33.245046,460.426830,0.007174,60.004690,0.476185,4.256634,90.108624,2.286581,0.545312,0.515153,3.023538,3.847130,0.456781,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:41:52.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.074800,1199.931873,56.387674,47.066161,9.321513,24.045980,44.311161,0.000000,1252.713733,93.388608,82.995466,10.393142,32.850857,78.666061,0.000000,0.000000,0.000000,0.000000,0.000000,59.985004,237.980004,0.509512,-1.169026,0.000000,0.000000,0.000000,460.416670,0.566154,24.045980,32.850857,501.650872,1200.195036,57.551711,47.539888,23.245804,1250.947332,79.682802,33.239657,460.418422,0.007149,60.004657,0.476651,4.214038,90.166920,2.285788,0.552247,0.508496,3.019478,3.807514,0.442668,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:41:57.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.838395,1198.873889,56.365960,47.040379,9.325581,24.024308,44.346261,0.000000,1253.358838,93.375533,82.979709,10.395824,32.933437,78.659460,0.000000,0.000000,0.000000,0.000000,0.000000,59.980090,238.040090,0.509898,-1.249728,0.000000,0.000000,0.000000,460.343424,0.567692,24.024308,32.933437,501.127908,1200.183883,57.545148,47.543669,23.253721,1250.959403,79.745297,33.235435,460.409904,0.007168,60.004618,0.477111,4.169158,90.224513,2.282733,0.559111,0.502289,3.026639,3.768549,0.428192,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:42:02.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.989650,1198.951318,56.354557,47.026588,9.327969,24.170252,44.316936,0.000000,1250.520300,93.368319,82.971112,10.397207,32.824737,78.665231,0.000000,0.000000,0.000000,0.000000,0.000000,59.980003,238.040003,0.509733,-1.002949,0.000000,0.000000,0.000000,460.343336,0.567692,24.170252,32.824737,500.615191,1200.175854,57.538487,47.547183,23.263078,1250.930817,79.807155,33.230200,460.401181,0.007144,60.004562,0.477566,4.127415,90.281665,2.284521,0.566109,0.496378,3.006170,3.729186,0.413120,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:42:07.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.444325,1199.658362,56.343824,47.013768,9.330056,24.226712,44.313632,0.000000,1249.235205,93.361528,82.963455,10.398073,32.933323,78.633437,0.000000,0.000000,0.000000,0.000000,0.000000,59.978085,238.060085,0.509280,-0.892403,0.000000,0.000000,0.000000,460.320085,0.571342,24.226712,32.933323,500.111464,1200.168887,57.531821,47.550535,23.272679,1250.907880,79.868427,33.225204,460.392385,0.007163,60.004484,0.478015,4.085496,90.338418,2.284175,0.573068,0.490664,3.003251,3.689505,0.397517,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:42:12.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.652208,1199.916370,56.321069,46.987468,9.333601,24.201517,44.349956,0.000000,1251.676355,93.347367,82.948066,10.399301,31.619218,78.477770,0.000000,0.000000,0.000000,0.000000,0.000000,59.979037,238.080037,0.509096,-0.974690,0.000000,0.000000,0.000000,460.250037,0.577947,24.201517,31.619218,499.632530,1200.180843,57.525177,47.553569,23.281981,1250.880583,79.928436,33.220801,460.383589,0.007052,60.004406,0.478445,4.044236,90.394282,2.277630,0.580112,0.485438,2.984820,3.650865,0.381072,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:42:17.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.625434,1199.694446,56.308986,46.974225,9.334761,24.224743,44.348306,0.000000,1249.142310,93.340137,82.940007,10.400130,25.624817,78.507087,0.000000,0.000000,0.000000,0.000000,0.000000,59.979079,238.080079,0.509126,-0.710660,0.000000,0.000000,0.000000,460.250079,0.577947,24.224743,25.624817,499.150324,1200.162866,57.518544,47.556406,23.291507,1250.848356,79.987571,33.174668,460.374663,0.006984,60.004328,0.478880,4.001395,90.449495,2.268559,0.587151,0.480498,2.971999,3.612548,0.364846,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:42:22.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.325823,1198.755151,56.298308,46.962961,9.335347,19.270168,44.319201,0.000000,1248.218469,93.333887,82.933645,10.400242,14.835615,78.493879,0.000000,0.000000,0.000000,0.000000,0.000000,59.980024,238.110024,0.509516,-0.638619,0.000000,0.000000,0.000000,460.236691,0.581585,19.270168,14.835615,498.667262,1200.136888,57.511878,47.559146,23.273485,1250.809018,80.046400,33.068790,460.365848,0.006942,60.004239,0.479317,3.958956,90.504467,2.257672,0.594153,0.475649,2.959592,3.573395,0.348447,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:42:27.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.131302,1193.253564,56.271729,46.936733,9.334996,3.459068,44.175119,0.000000,1248.481677,93.318591,82.921144,10.397447,6.036804,78.255249,0.000000,0.000000,0.000000,0.000000,0.000000,59.981012,238.180012,0.512070,-1.099892,0.000000,0.000000,0.000000,460.220012,0.588849,3.459068,6.036804,498.191400,1200.097234,57.505187,47.561646,23.174764,1250.802624,80.104014,32.914105,460.357218,0.006923,60.004145,0.479753,3.912328,90.558439,2.301759,0.601227,0.471175,2.963736,3.535307,0.332165,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:42:32.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.192711,1193.583850,56.253706,46.920105,9.333601,1.951416,44.172221,0.000000,1246.520483,93.308698,82.914509,10.394189,5.995508,78.313869,0.000000,0.000000,0.000000,0.000000,0.000000,59.982050,238.210050,0.512067,-0.917519,0.000000,0.000000,0.000000,460.206717,0.588141,1.951416,5.995508,497.718377,1200.052133,57.498481,47.564023,23.062951,1250.797548,80.160842,32.759617,460.348829,0.006905,60.004061,0.480189,3.865129,90.611727,2.357242,0.608274,0.466869,2.965297,3.497476,0.315974,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:42:37.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.853676,1198.657117,56.233802,46.901874,9.331927,1.856773,44.190399,0.000000,1247.624963,93.298359,82.908994,10.389365,6.078302,78.313054,0.000000,0.000000,0.000000,0.000000,0.000000,59.982026,238.210026,0.510246,-0.643593,0.000000,0.000000,0.000000,460.206692,0.588142,1.856773,6.078302,497.245545,1200.003734,57.491701,47.566247,22.947696,1250.763543,80.216890,32.605733,460.340570,0.006887,60.003989,0.480624,3.819486,90.664304,2.370588,0.615388,0.462768,2.976786,3.459871,0.299639,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:42:42.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.660514,1200.220898,56.223870,46.892716,9.331154,1.812278,44.167477,0.000000,1248.842969,93.293391,82.906887,10.386504,6.024517,78.288687,0.000000,0.000000,0.000000,0.000000,0.000000,59.982049,238.210049,0.509365,-0.568318,0.000000,0.000000,0.000000,460.206716,0.588141,1.812278,6.024517,496.784505,1199.978904,57.484804,47.568335,22.831851,1250.738713,80.272568,32.452489,460.332310,0.006869,60.003917,0.481045,3.775353,90.716505,2.344489,0.622600,0.458840,2.974046,3.421652,0.282118,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:42:47.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.614942,1197.134607,56.200598,46.870909,9.329689,1.802778,44.103891,0.000000,1251.062207,93.281996,82.901757,10.380239,7.599351,78.272993,0.000000,0.000000,0.000000,0.000000,0.000000,59.986091,238.260091,0.510614,-0.899310,0.000000,0.000000,0.000000,460.193424,0.591780,1.802778,7.599351,496.322738,1199.943953,57.477762,47.570239,22.716124,1250.740950,80.327378,32.306722,460.324718,0.006853,60.003878,0.481469,3.728795,90.767837,2.339704,0.629915,0.455196,2.974138,3.383892,0.266869,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:42:52.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.458923,1197.397827,56.179514,46.850502,9.329012,1.969700,44.231897,0.000000,1252.889209,93.272287,82.895322,10.376965,24.524811,78.516195,0.000000,0.000000,0.000000,0.000000,0.000000,59.990095,238.280095,0.510828,-1.249175,0.000000,0.000000,0.000000,460.190095,0.593233,1.969700,24.524811,495.861138,1199.914162,57.470580,47.572017,22.600895,1250.729051,80.381470,32.210228,460.317347,0.006837,60.003861,0.481892,3.683375,90.818401,2.333216,0.637196,0.451761,2.966759,3.346323,0.251649,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:42:57.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.797218,1201.051831,56.161795,46.832594,9.329200,11.365855,44.307027,0.000000,1249.364221,93.264465,82.888322,10.376144,33.552232,78.582242,0.000000,0.000000,0.000000,0.000000,0.000000,59.994056,238.330056,0.509473,-0.774469,0.000000,0.000000,0.000000,460.180056,0.593246,11.365855,33.552232,495.409447,1199.914592,57.463163,47.573597,22.527550,1250.699662,80.434970,32.211295,460.310292,0.006822,60.003867,0.482304,3.640887,90.868298,2.333377,0.644587,0.448655,2.948664,3.308590,0.237098,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:43:02.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.021425,1198.553918,56.142668,46.811511,9.331157,22.471267,44.332644,0.000000,1254.793628,93.255779,82.879550,10.376228,33.760857,78.701995,0.000000,0.000000,0.000000,0.000000,0.000000,60.000027,238.400027,0.510469,-1.154233,0.000000,0.000000,0.000000,460.143360,0.600537,22.471267,33.760857,494.969057,1199.944899,57.455531,47.575036,22.498640,1250.697282,80.487807,32.209670,460.303625,0.006808,60.003894,0.482707,3.599647,90.917414,2.312313,0.651892,0.445814,2.950100,3.270939,0.223919,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:43:07.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.629194,1199.880261,56.131960,46.799017,9.332943,22.413540,44.338604,0.000000,1255.325171,93.250423,82.873413,10.377010,33.832568,78.698665,0.000000,0.000000,0.000000,0.000000,0.000000,60.000044,238.400044,0.509806,-1.089558,0.000000,0.000000,0.000000,460.143377,0.600537,22.413540,33.832568,494.517859,1199.954877,57.447642,47.576257,22.497773,1250.738111,80.540189,32.208668,460.297328,0.006794,60.003933,0.483120,3.554270,90.965990,2.308110,0.659269,0.443367,2.963055,3.232792,0.212023,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:43:12.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.311167,1203.957458,56.120691,46.785929,9.334762,22.388664,44.354707,0.000000,1251.681494,93.244711,82.866129,10.378581,33.766095,78.598748,0.000000,0.000000,0.000000,0.000000,0.000000,60.000037,238.400037,0.507979,-0.499842,0.000000,0.000000,0.000000,460.143371,0.600537,22.388664,33.766095,494.073288,1199.988309,57.439539,47.577315,22.496452,1250.762655,80.592141,32.209172,460.291032,0.006780,60.003972,0.483524,3.512239,91.014046,2.322297,0.666565,0.441234,2.952392,3.194171,0.199216,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:43:17.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.363503,1206.470862,56.106716,46.769932,9.336784,22.311474,44.361333,0.000000,1247.841736,93.237676,82.857210,10.380466,33.876250,78.651615,0.000000,0.000000,0.000000,0.000000,0.000000,60.001056,238.430056,0.506906,-0.045855,0.000000,0.000000,0.000000,460.130056,0.608524,22.311474,33.876250,493.631950,1200.032493,57.431207,47.578196,22.494372,1250.758354,80.643672,32.209557,460.285328,0.006768,60.004016,0.483923,3.473708,91.061604,2.368764,0.673766,0.439456,2.955479,3.155049,0.188713,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
