Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,18:43:22.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.758199,1199.472571,56.084591,46.746026,9.338565,22.315396,44.389820,0.000000,1247.413367,93.226069,82.843618,10.382451,33.852921,78.709832,0.000000,0.000000,0.000000,0.000000,0.000000,60.002009,238.450009,0.509772,-0.486457,0.000000,0.000000,0.000000,460.146675,0.616470,22.315396,33.852921,493.172527,1200.048090,57.422530,47.578814,22.492551,1250.753824,80.694591,32.209811,460.279920,0.006756,60.004049,0.484337,3.433318,91.108434,2.387010,0.680822,0.438220,2.960937,3.115858,0.178319,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:43:27.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.291904,1198.295862,56.077090,46.738692,9.338398,22.193178,44.380732,0.000000,1250.401587,93.222025,82.838933,10.383092,33.937556,78.697028,0.000000,0.000000,0.000000,0.000000,0.000000,60.002035,238.450035,0.510281,-0.820003,0.000000,0.000000,0.000000,460.146702,0.616470,22.193178,33.937556,492.698379,1200.030228,57.413603,47.579215,22.489666,1250.753537,80.745199,32.210757,460.275050,0.006746,60.004077,0.484766,3.390169,91.154917,2.388030,0.687873,0.437412,2.960969,3.075819,0.169663,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:43:32.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.044225,1197.769434,56.064122,46.726603,9.337519,22.024306,44.357606,0.000000,1252.744690,93.215103,82.830693,10.384410,33.977498,78.482325,0.000000,0.000000,0.000000,0.000000,0.000000,60.000053,238.480053,0.510616,-1.068804,0.000000,0.000000,0.000000,460.133386,0.620110,22.024306,33.977498,492.220887,1200.010702,57.404413,47.579409,22.485946,1250.740892,80.795428,32.210540,460.270439,0.006736,60.004083,0.485199,3.347888,91.200970,2.392086,0.694794,0.437024,2.947473,3.035149,0.161954,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:43:37.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.830023,1197.444275,56.044505,46.708783,9.335722,22.159220,44.345843,0.000000,1250.943494,93.205032,82.819456,10.385575,33.796662,78.642527,0.000000,0.000000,0.000000,0.000000,0.000000,60.000094,238.540094,0.510978,-0.967682,0.000000,0.000000,0.000000,460.140094,0.621550,22.159220,33.796662,491.744859,1200.002359,57.394786,47.579243,22.483458,1250.738311,80.845038,32.211336,460.266254,0.006727,60.004083,0.485631,3.305722,91.246324,2.398431,0.701570,0.437351,2.947089,2.994348,0.155367,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:43:42.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.997891,1197.950049,56.033168,46.698060,9.335108,22.009557,44.367320,0.000000,1249.322937,93.198940,82.813830,10.385110,34.063182,78.734194,0.000000,0.000000,0.000000,0.000000,0.000000,60.000040,238.540040,0.510795,-0.807362,0.000000,0.000000,0.000000,460.140040,0.621550,22.009557,34.063182,491.271978,1200.002387,57.384962,47.578891,22.480537,1250.731631,80.894348,32.213793,460.262069,0.006718,60.004083,0.486060,3.264499,91.291366,2.398406,0.708193,0.438037,2.948936,2.952763,0.148369,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:43:47.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.603726,1199.508667,56.020287,46.685246,9.335040,22.003040,44.363384,0.000000,1250.133203,93.191576,82.807001,10.384574,34.149873,78.748631,0.000000,0.000000,0.000000,0.000000,0.000000,60.001095,238.590095,0.510240,-0.755080,0.000000,0.000000,0.000000,460.163428,0.620070,22.003040,34.149873,490.803650,1200.012623,57.374886,47.578279,22.477740,1250.730369,80.943206,32.217196,460.258625,0.006710,60.004122,0.486487,3.223557,91.335965,2.392305,0.714642,0.439214,2.949145,2.910717,0.143310,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:43:52.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.021742,1198.037793,56.001488,46.664969,9.336518,22.184396,44.442036,0.000000,1246.654687,93.180518,82.794335,10.386182,33.947251,78.815516,0.000000,0.000000,0.000000,0.000000,0.000000,59.996048,238.710048,0.511133,-0.600272,0.000000,0.000000,0.000000,460.156715,0.612110,22.184396,33.947251,490.328521,1199.998774,57.364492,47.577267,22.474626,1250.693210,80.991327,32.219050,460.255403,0.006703,60.004134,0.486922,3.183763,91.379928,2.397611,0.720915,0.441108,2.956140,2.868812,0.138800,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:43:57.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.400165,1201.093091,55.989654,46.651130,9.338523,22.146925,44.405494,0.000000,1249.570654,93.173571,82.786120,10.387451,34.070700,78.686695,0.000000,0.000000,0.000000,0.000000,0.000000,59.996067,238.710067,0.509628,-0.577735,0.000000,0.000000,0.000000,460.156734,0.612110,22.146925,34.070700,489.869660,1200.009956,57.353920,47.575967,22.471788,1250.704278,81.038909,32.221584,460.252533,0.006697,60.004112,0.487344,3.141601,91.423472,2.397997,0.727054,0.443498,2.948132,2.826615,0.135408,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:44:02.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.726120,1198.873877,55.977157,46.634846,9.342311,22.212693,44.387138,0.000000,1253.998816,93.165135,82.775692,10.389443,33.994232,78.790344,0.000000,0.000000,0.000000,0.000000,0.000000,59.994003,238.750003,0.510448,-1.072825,0.000000,0.000000,0.000000,460.120003,0.608537,22.212693,33.994232,489.410038,1199.994186,57.343223,47.574319,22.468663,1250.739086,81.085642,32.223910,460.249885,0.006692,60.004067,0.487770,3.095239,91.466417,2.387551,0.732996,0.446419,2.958163,2.784951,0.133285,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:44:07.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.849491,1199.018396,55.969211,46.623678,9.345533,22.309820,44.394360,0.000000,1253.105945,93.158829,82.767243,10.391586,33.847552,78.739971,0.000000,0.000000,0.000000,0.000000,0.000000,59.991038,238.770038,0.510357,-1.131158,0.000000,0.000000,0.000000,460.083372,0.604963,22.309820,33.847552,488.957954,1199.986387,57.332448,47.572441,22.466837,1250.759386,81.131883,32.224049,460.247125,0.006686,60.004006,0.488194,3.049838,91.509027,2.388963,0.738845,0.449701,2.973921,2.742868,0.131542,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:44:12.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.193082,1198.940991,55.957730,46.607274,9.350457,22.412836,44.384452,0.000000,1252.858240,93.149245,82.754322,10.394923,33.750217,78.715612,0.000000,0.000000,0.000000,0.000000,0.000000,59.987094,238.750094,0.509939,-0.985458,0.000000,0.000000,0.000000,460.013428,0.594186,22.412836,33.750217,488.529695,1200.000695,57.321627,47.570256,22.465648,1250.768102,81.177322,32.225298,460.244366,0.006680,60.003945,0.488598,3.007205,91.551107,2.375827,0.744623,0.453424,2.979526,2.701102,0.129715,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:44:17.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.581936,1196.654639,55.944547,46.587892,9.356655,22.399305,44.436879,0.000000,1251.795068,93.137758,82.739070,10.398688,33.683632,78.658213,0.000000,0.000000,0.000000,0.000000,0.000000,59.990013,238.780013,0.510670,-1.007407,0.000000,0.000000,0.000000,459.990013,0.591317,22.399305,33.683632,488.118514,1200.004451,57.310825,47.567750,22.464536,1250.778769,81.221744,32.225394,460.241699,0.006674,60.003879,0.488995,2.964270,91.592519,2.370824,0.750348,0.457559,2.981698,2.660243,0.129502,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:44:22.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.139165,1198.089392,55.933512,46.571782,9.361731,22.413019,44.391654,0.000000,1251.521509,93.127905,82.725706,10.402198,33.664418,78.670172,0.000000,0.000000,0.000000,0.000000,0.000000,59.990084,238.800084,0.510105,-0.950586,0.000000,0.000000,0.000000,459.953417,0.587741,22.413019,33.664418,487.712597,1199.989513,57.300021,47.564955,22.462865,1250.783786,81.265295,32.225766,460.239033,0.006668,60.003823,0.489388,2.919562,91.633347,2.378076,0.756089,0.462087,2.983077,2.619842,0.129714,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:44:27.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.657102,1198.553894,55.929361,46.566098,9.363264,22.520072,44.388778,0.000000,1251.655688,93.124305,82.720763,10.403542,33.678779,78.730466,0.000000,0.000000,0.000000,0.000000,0.000000,59.990045,238.800045,0.509541,-0.838442,0.000000,0.000000,0.000000,459.953379,0.587741,22.520072,33.678779,487.315836,1199.984209,57.289222,47.562058,22.461937,1250.767988,81.308495,32.226525,460.236329,0.006662,60.003762,0.489775,2.877043,91.673937,2.380218,0.761717,0.466709,2.970794,2.578826,0.130570,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:44:32.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.603187,1192.789026,55.911316,46.544082,9.367234,22.558468,44.425110,0.000000,1245.617297,93.109663,82.701545,10.408118,33.953859,78.847723,0.000000,0.000000,0.000000,0.000000,0.000000,59.990098,238.810098,0.511806,-0.785177,0.000000,0.000000,0.000000,459.926764,0.588499,22.558468,33.953859,486.932636,1199.967464,57.278514,47.558891,22.461052,1250.767242,81.350333,32.227460,460.233829,0.006657,60.003712,0.490152,2.831930,91.713550,2.393162,0.767351,0.471604,2.970534,2.539625,0.132165,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:44:37.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.607985,1196.453357,55.901349,46.533657,9.367693,22.530188,44.428621,0.000000,1248.311377,93.102106,82.693513,10.408592,34.027044,78.790334,0.000000,0.000000,0.000000,0.000000,0.000000,59.990051,238.790051,0.510663,-0.691971,0.000000,0.000000,0.000000,459.900051,0.587084,22.530188,34.027044,486.551257,1199.939193,57.267767,47.555555,22.459702,1250.733093,81.391530,32.230283,460.231384,0.006652,60.003661,0.490528,2.788430,91.752662,2.418118,0.773001,0.476708,2.981850,2.500440,0.134243,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:44:42.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.588024,1200.355078,55.895021,46.527328,9.367693,22.606057,44.362976,0.000000,1252.940808,93.097350,82.688828,10.408521,34.015898,78.649130,0.000000,0.000000,0.000000,0.000000,0.000000,59.990036,238.790036,0.508510,-0.819659,0.000000,0.000000,0.000000,459.900036,0.587084,22.606057,34.015898,486.176803,1199.915740,57.257036,47.552106,22.458961,1250.739745,81.431941,32.233362,460.228940,0.006646,60.003611,0.490896,2.742139,91.791126,2.393231,0.778587,0.481890,2.985450,2.461789,0.136244,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:44:47.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.823102,1201.051819,55.872749,46.505860,9.366889,22.422018,44.399106,0.000000,1246.231494,93.081107,82.672276,10.408830,33.934358,78.668952,0.000000,0.000000,0.000000,0.000000,0.000000,59.997093,238.900093,0.508489,-0.239715,0.000000,0.000000,0.000000,459.973427,0.576845,22.422018,33.934358,485.810249,1199.905733,57.246264,47.548558,22.458012,1250.721023,81.471889,32.235894,460.227033,0.006642,60.003567,0.491255,2.698416,91.829186,2.371923,0.784121,0.487158,2.986564,2.422849,0.137779,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:44:52.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.977681,1198.858411,55.863618,46.497418,9.366199,22.480546,44.383831,0.000000,1248.801672,93.075174,82.665820,10.409354,33.888840,78.730473,0.000000,0.000000,0.000000,0.000000,0.000000,59.997055,238.900055,0.509406,-0.602616,0.000000,0.000000,0.000000,459.973388,0.576845,22.480546,33.888840,485.436345,1199.868001,57.235393,47.544850,22.456939,1250.697798,81.510857,32.237432,460.225422,0.006639,60.003523,0.491622,2.653132,91.866315,2.333743,0.789662,0.492605,2.985137,2.384824,0.139041,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:44:57.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.682359,1200.881506,55.847662,46.482314,9.365348,22.636304,44.397661,0.000000,1248.357825,93.065685,82.655956,10.409728,33.686115,78.664412,0.000000,0.000000,0.000000,0.000000,0.000000,60.000021,238.960021,0.508769,-0.434310,0.000000,0.000000,0.000000,459.990021,0.578273,22.636304,33.686115,485.068224,1199.843859,57.224438,47.541051,22.457368,1250.695045,81.549303,32.237960,460.224051,0.006636,60.003478,0.491984,2.607354,91.902906,2.311858,0.795102,0.498110,2.985429,2.346728,0.140140,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:45:02.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.019500,1201.671143,55.837974,46.472087,9.365887,22.560218,44.397649,0.000000,1248.667456,93.059585,82.649160,10.410425,33.871382,78.595448,0.000000,0.000000,0.000000,0.000000,0.000000,60.002099,238.950099,0.508383,-0.407444,0.000000,0.000000,0.000000,460.000099,0.573913,22.560218,33.871382,484.719212,1199.866166,57.213332,47.537123,22.456775,1250.686128,81.587018,32.240581,460.222922,0.006633,60.003412,0.492329,2.565798,91.938708,2.310250,0.800419,0.503723,2.990765,2.309061,0.141124,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:45:07.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.922431,1201.072473,55.830441,46.463742,9.366698,22.511298,44.430685,0.000000,1250.866052,93.054672,82.643076,10.411597,33.935178,78.758128,0.000000,0.000000,0.000000,0.000000,0.000000,60.002092,238.950092,0.508488,-0.597915,0.000000,0.000000,0.000000,460.000092,0.573913,22.511298,33.935178,484.363325,1199.873391,57.202109,47.533094,22.455146,1250.696622,81.624297,32.243422,460.221959,0.006631,60.003318,0.492679,2.521949,91.974035,2.311986,0.805580,0.509391,2.988047,2.271121,0.142052,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:45:12.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.203136,1199.281604,55.816407,46.448216,9.368191,22.658293,44.453403,0.000000,1248.997803,93.045564,82.632236,10.413328,33.849515,78.909253,0.000000,0.000000,0.000000,0.000000,0.000000,60.002097,238.950097,0.509268,-0.611983,0.000000,0.000000,0.000000,460.000097,0.573913,22.658293,33.849515,483.994579,1199.854124,57.190717,47.528918,22.454327,1250.689053,81.661066,32.244628,460.220996,0.006629,60.003223,0.493041,2.477726,92.008802,2.302313,0.810608,0.515186,2.990629,2.233038,0.142967,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:45:17.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.586499,1202.698218,55.806456,46.437362,9.369093,22.702685,44.394575,0.000000,1250.855762,93.039063,82.625592,10.413471,33.709142,78.813059,0.000000,0.000000,0.000000,0.000000,0.000000,60.001051,238.980051,0.507834,-0.502568,0.000000,0.000000,0.000000,460.023385,0.568087,22.702685,33.709142,483.640603,1199.878324,57.179104,47.524560,22.453616,1250.659606,81.697167,32.244075,460.220441,0.006628,60.003112,0.493387,2.438258,92.042813,2.309215,0.815396,0.521083,2.962460,2.195283,0.143542,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:45:22.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.146375,1203.983276,55.792580,46.422388,9.370192,22.879281,44.403025,0.000000,1251.273779,93.029683,82.617000,10.412683,33.909375,78.709824,0.000000,0.000000,0.000000,0.000000,0.000000,60.005015,238.980015,0.507231,-0.422947,0.000000,0.000000,0.000000,460.036681,0.566621,22.879281,33.909375,483.299121,1199.930020,57.167300,47.520030,22.454042,1250.633657,81.732842,32.244557,460.220107,0.006627,60.002995,0.493722,2.401618,92.076336,2.305130,0.819991,0.527084,2.934185,2.157243,0.143908,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:45:27.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.893458,1200.736987,55.780768,46.410259,9.370509,22.699150,44.387737,0.000000,1254.210400,93.021667,82.609197,10.412469,33.792415,78.860101,0.000000,0.000000,0.000000,0.000000,0.000000,60.005057,238.980057,0.508583,-0.889457,0.000000,0.000000,0.000000,460.036724,0.566621,22.699150,33.792415,482.951857,1199.969272,57.155291,47.515329,22.454705,1250.628296,81.768016,32.247916,460.219922,0.006627,60.002901,0.494061,2.363072,92.109279,2.304339,0.824245,0.533094,2.931879,2.119194,0.144123,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:45:32.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.210689,1196.463684,55.773256,46.402975,9.370280,22.760269,44.365454,0.000000,1256.238684,93.016681,82.604236,10.412445,33.634089,78.739553,0.000000,0.000000,0.000000,0.000000,0.000000,60.007042,238.980042,0.510411,-1.361677,0.000000,0.000000,0.000000,460.036709,0.566621,22.760269,33.634089,482.577142,1199.940455,57.143046,47.510419,22.453897,1250.651348,81.802808,32.250207,460.219903,0.006627,60.002823,0.494426,2.317690,92.141792,2.315602,0.828326,0.539246,2.959612,2.080667,0.144147,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:45:37.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.355966,1194.435388,55.759603,46.390580,9.369024,22.822191,44.436253,0.000000,1254.783276,93.007704,82.596104,10.411600,33.918760,78.788264,0.000000,0.000000,0.000000,0.000000,0.000000,60.008014,238.980014,0.511345,-1.400160,0.000000,0.000000,0.000000,460.036680,0.566621,22.822191,33.918760,482.190182,1199.891368,57.130607,47.505345,22.453725,1250.673627,81.837289,32.253662,460.219922,0.006627,60.002756,0.494803,2.270711,92.173953,2.364366,0.832182,0.545446,2.975739,2.041533,0.144123,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:45:42.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.919265,1198.553882,55.751366,46.383326,9.368041,22.780597,44.438526,0.000000,1252.636292,93.002013,82.592073,10.409940,33.887591,78.900571,0.000000,0.000000,0.000000,0.000000,0.000000,60.008090,238.980090,0.509640,-0.921473,0.000000,0.000000,0.000000,460.036757,0.566621,22.780597,33.887591,481.813089,1199.875283,57.117826,47.499983,22.453362,1250.703474,81.871180,32.255463,460.219941,0.006627,60.002689,0.495168,2.225681,92.205436,2.363557,0.835612,0.551705,2.968280,2.002559,0.144098,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:45:47.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.856704,1201.284070,55.732402,46.367012,9.365389,22.826634,44.412310,0.000000,1251.986011,92.988306,82.582651,10.405655,33.824214,78.883231,0.000000,0.000000,0.000000,0.000000,0.000000,60.023095,239.000095,0.508666,-0.651736,0.000000,0.000000,0.000000,460.106762,0.568709,22.826634,33.824214,481.438561,1199.868545,57.104741,47.494334,22.453044,1250.687217,81.904570,32.257757,460.220478,0.006606,60.002767,0.495529,2.185320,92.236367,2.357763,0.838776,0.558070,2.953074,1.963438,0.143491,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:45:52.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.006713,1201.924023,55.720030,46.356668,9.363361,22.871836,44.404457,0.000000,1254.050403,92.979366,82.575432,10.403934,33.714482,78.776286,0.000000,0.000000,0.000000,0.000000,0.000000,60.020064,239.010064,0.508525,-0.770290,0.000000,0.000000,0.000000,460.140064,0.573738,22.871836,33.714482,481.064514,1199.863985,57.091570,47.488601,22.453087,1250.681912,81.937831,32.258876,460.221070,0.006608,60.002872,0.495891,2.144365,92.267161,2.354205,0.841754,0.564394,2.945479,1.923218,0.142892,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:45:57.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.172010,1202.646582,55.715734,46.353009,9.362725,22.905702,44.394764,0.000000,1252.548560,92.976261,82.572738,10.403523,33.793250,78.737897,0.000000,0.000000,0.000000,0.000000,0.000000,60.020064,239.010064,0.508346,-0.666574,0.000000,0.000000,0.000000,460.140064,0.573738,22.905702,33.793250,480.697896,1199.869462,57.078152,47.482553,22.453451,1250.687044,81.970408,32.260247,460.221774,0.006609,60.002978,0.496247,2.103102,92.297314,2.359549,0.844339,0.570698,2.947935,1.883401,0.142174,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:46:02.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.149610,1202.594983,55.697599,46.336672,9.360927,23.017198,44.430290,0.000000,1246.117944,92.963000,82.558822,10.404179,33.400723,78.683414,0.000000,0.000000,0.000000,0.000000,0.000000,60.017039,238.990039,0.508328,-0.106646,0.000000,0.000000,0.000000,460.150039,0.573726,23.017198,33.400723,480.335812,1199.874824,57.064519,47.476209,22.454779,1250.645871,82.002412,32.260657,460.222588,0.006589,60.003077,0.496601,2.065920,92.326967,2.364663,0.846719,0.577054,2.959750,1.843542,0.141333,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:46:07.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.916104,1202.016931,55.687078,46.326328,9.360751,23.124846,44.384656,0.000000,1247.831396,92.955049,82.547536,10.407513,33.524059,78.696617,0.000000,0.000000,0.000000,0.000000,0.000000,60.017084,239.040084,0.508687,-0.317181,0.000000,0.000000,0.000000,460.163418,0.574434,23.124846,33.524059,479.974146,1199.871383,57.050752,47.469648,22.456286,1250.619951,82.033961,32.261770,460.223459,0.006591,60.003183,0.496956,2.026803,92.356251,2.361070,0.848867,0.583377,2.963874,1.803351,0.140475,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:46:12.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.631484,1200.933118,55.676220,46.315195,9.361025,23.139077,44.331174,0.000000,1252.920142,92.946653,82.534334,10.412319,33.837422,78.708577,0.000000,0.000000,0.000000,0.000000,0.000000,60.017055,239.040055,0.508995,-0.748950,0.000000,0.000000,0.000000,460.163389,0.574434,23.139077,33.837422,479.624994,1199.875570,57.036815,47.462741,22.458597,1250.623592,82.064677,32.264413,460.224330,0.006571,60.003289,0.497301,1.985748,92.384874,2.362867,0.850711,0.589628,2.965199,1.763907,0.139608,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:46:17.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.322778,1200.422180,55.671506,46.310195,9.361311,23.112141,44.357396,0.000000,1252.966589,92.942901,82.528558,10.414342,33.723471,78.666879,0.000000,0.000000,0.000000,0.000000,0.000000,60.014050,239.100050,0.509458,-0.906557,0.000000,0.000000,0.000000,460.210050,0.573651,23.112141,33.723471,479.290254,1199.900056,57.022797,47.455648,22.460196,1250.632882,82.094921,32.265687,460.225255,0.006573,60.003356,0.497638,1.945702,92.413131,2.345406,0.852310,0.595774,2.969928,1.724267,0.138952,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:46:22.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.301463,1200.577026,55.659578,46.297295,9.362283,22.895699,44.400761,0.000000,1251.707324,92.932874,82.514779,10.418095,33.567622,78.699097,0.000000,0.000000,0.000000,0.000000,0.000000,60.013079,239.100079,0.509481,-0.812663,0.000000,0.000000,0.000000,460.213412,0.572198,22.895699,33.567622,478.963224,1199.937702,57.008681,47.448370,22.460410,1250.634458,82.124732,32.267392,460.225996,0.006575,60.003411,0.497970,1.907176,92.441051,2.300919,0.853737,0.601880,2.970425,1.684199,0.138529,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:46:27.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.514869,1203.286536,55.648741,46.286052,9.362688,23.039178,44.368559,0.000000,1251.722815,92.923649,82.503331,10.420318,33.887605,78.732542,0.000000,0.000000,0.000000,0.000000,0.000000,60.016014,239.100014,0.508167,-0.642872,0.000000,0.000000,0.000000,460.220014,0.569293,23.039178,33.887605,478.642336,1199.967005,56.994456,47.440821,22.461402,1250.660149,82.153774,32.270683,460.226588,0.006576,60.003473,0.498296,1.865877,92.468363,2.309826,0.854953,0.607894,2.959651,1.644725,0.138272,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:46:32.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.655526,1204.055518,55.637770,46.275468,9.362302,23.024511,44.405915,0.000000,1246.303748,92.915094,82.492001,10.423093,33.792220,78.659451,0.000000,0.000000,0.000000,0.000000,0.000000,60.016075,239.100075,0.508015,-0.273092,0.000000,0.000000,0.000000,460.236742,0.566375,23.024511,33.792220,478.323670,1199.996079,56.980152,47.433115,22.461959,1250.657081,82.182375,32.273154,460.227237,0.006578,60.003550,0.498619,1.825841,92.495330,2.328200,0.855998,0.613830,2.963899,1.604894,0.138043,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:46:37.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.521436,1203.570386,55.624475,46.263925,9.360551,22.951741,44.469086,0.000000,1246.866284,92.906046,82.480954,10.425092,33.917943,78.673904,0.000000,0.000000,0.000000,0.000000,0.000000,60.016038,239.110038,0.508181,-0.299738,0.000000,0.000000,0.000000,460.253371,0.565630,22.951741,33.917943,478.008396,1200.015691,56.965807,47.425226,22.462610,1250.648077,82.210301,32.275626,460.227810,0.006579,60.003633,0.498941,1.786082,92.521767,2.343566,0.856821,0.619591,2.971372,1.565532,0.137935,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:46:42.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.631219,1201.464685,55.616438,46.257243,9.359196,22.936152,44.448232,0.000000,1248.915198,92.900882,82.476122,10.424760,33.947151,78.697848,0.000000,0.000000,0.000000,0.000000,0.000000,60.016075,239.110075,0.509144,-0.626861,0.000000,0.000000,0.000000,460.253408,0.565630,22.936152,33.947151,477.700171,1200.030170,56.951385,47.417108,22.463263,1250.645181,82.237453,32.278685,460.228385,0.006580,60.003717,0.499258,1.745274,92.547599,2.344428,0.857569,0.625274,2.972814,1.526833,0.137825,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:46:47.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.572707,1198.688062,55.607769,46.249861,9.357908,22.932958,44.407570,0.000000,1252.249194,92.895021,82.471279,10.423742,33.894722,78.665237,0.000000,0.000000,0.000000,0.000000,0.000000,60.017079,239.130079,0.510337,-1.102627,0.000000,0.000000,0.000000,460.306746,0.564117,22.932958,33.894722,477.395268,1200.027533,56.936976,47.408790,22.463598,1250.656219,82.263698,32.281762,460.228866,0.006581,60.003800,0.499578,1.701613,92.572747,2.345675,0.858238,0.630794,2.975072,1.489360,0.137947,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:46:52.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.058485,1197.764246,55.593574,46.236959,9.356615,23.019446,44.433570,0.000000,1249.343567,92.884442,82.463908,10.420535,33.581438,78.770924,0.000000,0.000000,0.000000,0.000000,0.000000,60.016011,239.140011,0.510919,-0.906907,0.000000,0.000000,0.000000,460.326678,0.564092,23.019446,33.581438,477.092237,1200.016924,56.922584,47.400376,22.464175,1250.655903,82.289484,32.284062,460.229329,0.006582,60.003878,0.499899,1.658564,92.597556,2.352344,0.858769,0.636160,2.975094,1.451826,0.138136,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:46:57.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.468300,1198.817090,55.586793,46.230228,9.356565,23.034407,44.461847,0.000000,1249.544824,92.879099,82.461189,10.417909,33.719954,78.750272,0.000000,0.000000,0.000000,0.000000,0.000000,60.017083,239.170083,0.510536,-0.823058,0.000000,0.000000,0.000000,460.340083,0.564800,23.034407,33.719954,476.798606,1199.996539,56.908221,47.391735,22.465065,1250.657193,82.314243,32.285550,460.229793,0.006583,60.003967,0.500215,1.614351,92.621597,2.346715,0.859374,0.641440,2.974559,1.415901,0.138368,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:47:02.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.744262,1200.102222,55.580626,46.223658,9.356969,23.184513,44.466619,0.000000,1246.339880,92.874129,82.459067,10.415063,33.842500,78.656573,0.000000,0.000000,0.000000,0.000000,0.000000,60.017098,239.200098,0.510300,-0.576381,0.000000,0.000000,0.000000,460.353431,0.567680,23.184513,33.842500,476.515424,1199.990661,56.893884,47.383005,22.466245,1250.627030,82.338560,32.288413,460.230442,0.006585,60.004079,0.500524,1.572920,92.645304,2.345109,0.859879,0.646593,2.990704,1.379941,0.138674,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:47:07.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.012582,1197.273962,55.569022,46.209559,9.359462,23.178412,44.422223,0.000000,1248.941016,92.864333,82.454220,10.410114,33.680949,78.599996,0.000000,0.000000,0.000000,0.000000,0.000000,60.018044,239.240044,0.511183,-0.777921,0.000000,0.000000,0.000000,460.373377,0.569827,23.178412,33.680949,476.252966,1199.991005,56.879674,47.374081,22.467414,1250.624965,82.361681,32.289639,460.231330,0.006587,60.004224,0.500819,1.530535,92.668114,2.344704,0.860524,0.651650,2.991744,1.346222,0.139076,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:47:12.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.462318,1197.970703,55.561328,46.198343,9.362984,23.174827,44.402639,0.000000,1252.367932,92.857668,82.449483,10.408185,33.817124,78.600851,0.000000,0.000000,0.000000,0.000000,0.000000,60.010082,239.330082,0.510884,-0.951489,0.000000,0.000000,0.000000,460.406749,0.572682,23.174827,33.817124,475.995966,1199.986618,56.865556,47.365068,22.468420,1250.620837,82.384153,32.291021,460.232220,0.006588,60.004368,0.501109,1.488197,92.690440,2.348734,0.861153,0.656587,2.989680,1.313182,0.139472,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:47:17.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.056297,1199.013232,55.554619,46.187935,9.366684,23.148805,44.430085,0.000000,1250.989954,92.852029,82.445013,10.407016,33.863872,78.728008,0.000000,0.000000,0.000000,0.000000,0.000000,60.010091,239.330091,0.510237,-0.715850,0.000000,0.000000,0.000000,460.406757,0.572682,23.148805,33.863872,475.748544,1199.989973,56.851480,47.355994,22.469516,1250.633223,82.406270,32.293975,460.233497,0.006591,60.004502,0.501395,1.444831,92.712496,2.346187,0.861693,0.661424,2.992309,1.279938,0.140013,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:47:22.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.431469,1199.596423,55.549806,46.180202,9.369603,23.167893,44.427394,0.000000,1249.704871,92.848123,82.442020,10.406104,33.890702,78.685061,0.000000,0.000000,0.000000,0.000000,0.000000,60.007033,239.320033,0.509808,-0.535257,0.000000,0.000000,0.000000,460.413366,0.574122,23.167893,33.890702,475.525966,1200.009757,56.837619,47.346777,22.470880,1250.598414,82.427077,32.299716,460.234942,0.006594,60.004607,0.501658,1.406809,92.733544,2.327594,0.862457,0.666194,2.966205,1.249376,0.140522,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:47:27.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.581415,1201.671143,55.538616,46.162312,9.376304,23.289586,44.412939,0.000000,1246.040552,92.839394,82.435751,10.403642,33.531905,78.640466,0.000000,0.000000,0.000000,0.000000,0.000000,59.998076,239.310076,0.508541,0.002378,0.000000,0.000000,0.000000,460.413410,0.576294,23.289586,33.531905,475.302483,1200.016868,56.823797,47.337487,22.472120,1250.559793,82.447395,32.301850,460.236330,0.006597,60.004662,0.501922,1.368569,92.754172,2.323456,0.863149,0.670885,2.978875,1.219125,0.141012,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:47:32.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.152546,1202.336926,55.533629,46.155564,9.378065,23.365246,44.439776,0.000000,1245.529590,92.836158,82.433619,10.402539,33.648853,78.689599,0.000000,0.000000,0.000000,0.000000,0.000000,59.998049,239.310049,0.507925,0.084843,0.000000,0.000000,0.000000,460.413383,0.576294,23.365246,33.648853,475.086309,1200.021599,56.810001,47.328093,22.474342,1250.514146,82.466925,32.302804,460.237571,0.006600,60.004651,0.502177,1.331143,92.774058,2.327326,0.863817,0.675541,2.992699,1.190086,0.141583,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:47:37.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.396077,1198.233923,55.521509,46.142041,9.379468,23.209797,44.437918,0.000000,1249.792590,92.829731,82.430907,10.398824,33.600236,78.637576,0.000000,0.000000,0.000000,0.000000,0.000000,59.998049,239.320049,0.509847,-0.475576,0.000000,0.000000,0.000000,460.433382,0.576269,23.209797,33.600236,474.859150,1199.998203,56.796179,47.318643,22.475216,1250.497172,82.485995,32.304369,460.238830,0.006603,60.004601,0.502442,1.290113,92.793450,2.314409,0.864353,0.680116,2.993028,1.161361,0.142313,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:47:42.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.931800,1199.653174,55.512441,46.133401,9.379041,23.257784,44.417677,0.000000,1254.772949,92.825735,82.429620,10.396114,33.674545,78.634676,0.000000,0.000000,0.000000,0.000000,0.000000,59.998034,239.350034,0.509329,-0.748021,0.000000,0.000000,0.000000,460.476700,0.570423,23.257784,33.674545,474.635656,1199.983924,56.782294,47.309126,22.475312,1250.501731,82.504716,32.306188,460.240089,0.006605,60.004551,0.502704,1.248079,92.812430,2.307787,0.864766,0.684640,2.998506,1.132631,0.143028,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:47:47.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.026282,1200.153784,55.505304,46.126887,9.378418,23.331481,44.402399,0.000000,1251.934399,92.822898,82.428403,10.394495,33.736888,78.640453,0.000000,0.000000,0.000000,0.000000,0.000000,59.998025,239.350025,0.509227,-0.514009,0.000000,0.000000,0.000000,460.476692,0.570423,23.331481,33.736888,474.410477,1199.969874,56.768332,47.299565,22.476248,1250.487138,82.522869,32.308156,460.241108,0.006608,60.004451,0.502967,1.208914,92.830708,2.298946,0.864985,0.689076,2.985000,1.104576,0.144059,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:47:52.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.715033,1196.871399,55.489935,46.113493,9.376443,23.059196,44.441012,0.000000,1248.492004,92.817667,82.425021,10.392647,33.737310,78.602478,0.000000,0.000000,0.000000,0.000000,0.000000,59.996089,239.370089,0.510694,-0.440538,0.000000,0.000000,0.000000,460.576756,0.565957,23.059196,33.737310,474.189761,1199.969014,56.754301,47.289964,22.477199,1250.469017,82.540665,32.311271,460.242144,0.006610,60.004334,0.503224,1.171960,92.848523,2.298830,0.864966,0.693389,2.996158,1.076580,0.145368,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:47:57.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.524069,1196.510144,55.484550,46.109111,9.375439,23.090160,44.478169,0.000000,1251.392493,92.816095,82.423865,10.392230,33.642552,78.651196,0.000000,0.000000,0.000000,0.000000,0.000000,59.996026,239.370026,0.510902,-0.702108,0.000000,0.000000,0.000000,460.576692,0.565957,23.090160,33.642552,473.958612,1199.948054,56.740099,47.280244,22.476865,1250.495109,82.557988,32.313741,460.243329,0.006612,60.004195,0.503491,1.131041,92.865701,2.313107,0.864710,0.697621,2.983539,1.048970,0.147219,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:48:02.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.517364,1196.840466,55.471669,46.098982,9.372687,23.320263,44.454661,0.000000,1252.311182,92.812469,82.421885,10.390584,33.597264,78.673518,0.000000,0.000000,0.000000,0.000000,0.000000,60.002037,239.370037,0.510910,-0.756564,0.000000,0.000000,0.000000,460.706703,0.565797,23.320263,33.597264,473.728412,1199.934693,56.725738,47.270406,22.478403,1250.511681,82.574966,32.315697,460.244700,0.006615,60.004062,0.503756,1.092338,92.882405,2.320645,0.864158,0.701716,2.983864,1.021388,0.149812,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:48:07.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.930945,1195.653418,55.458091,46.087874,9.370217,23.250269,44.468275,0.000000,1248.791357,92.808238,82.419704,10.388534,33.741555,78.671854,0.000000,0.000000,0.000000,0.000000,0.000000,60.002016,239.370016,0.511550,-0.568495,0.000000,0.000000,0.000000,460.706683,0.565797,23.250269,33.741555,473.495867,1199.913763,56.711291,47.260505,22.479686,1250.523437,82.591755,32.317975,460.246514,0.006619,60.003945,0.504022,1.054078,92.898852,2.337877,0.863298,0.705638,2.986083,0.993352,0.153396,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:48:12.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.182261,1199.611890,55.449614,46.080268,9.369346,23.370919,44.493240,0.000000,1247.134644,92.805149,82.417662,10.387487,33.668048,78.533112,0.000000,0.000000,0.000000,0.000000,0.000000,60.008034,239.510034,0.510484,-0.204379,0.000000,0.000000,0.000000,460.800034,0.570746,23.370919,33.668048,473.266812,1199.911268,56.696606,47.250409,22.480823,1250.502420,82.608178,32.321436,460.248329,0.006623,60.003828,0.504284,1.020313,92.914811,2.338673,0.862122,0.709443,2.995568,0.965359,0.156877,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:48:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.914182,1203.436194,55.439606,46.070625,9.368982,23.494669,44.475682,0.000000,1247.511389,92.801125,82.414407,10.386719,33.510730,78.569022,0.000000,0.000000,0.000000,0.000000,0.000000,60.010046,239.530046,0.508649,0.096109,0.000000,0.000000,0.000000,460.826713,0.574330,23.494669,33.510730,473.043581,1199.926206,56.681777,47.240186,22.482141,1250.476643,82.624350,32.323519,460.250922,0.006629,60.003783,0.504538,0.988704,92.930456,2.348928,0.860592,0.713076,2.999162,0.937044,0.162061,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:48:22.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.158233,1203.699390,55.432381,46.063437,9.368944,23.431392,44.445745,0.000000,1249.978357,92.798195,82.412085,10.386110,33.650074,78.586773,0.000000,0.000000,0.000000,0.000000,0.000000,60.010097,239.530097,0.508386,0.008637,0.000000,0.000000,0.000000,460.826763,0.574330,23.431392,33.650074,472.823178,1199.949058,56.666691,47.229730,22.483169,1250.464687,82.640066,32.324623,460.253663,0.006635,60.003761,0.504789,0.957572,92.945547,2.365550,0.858547,0.716467,2.996821,0.909058,0.167543,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:48:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.098932,1201.325354,55.418117,46.049035,9.369083,23.371959,44.454231,0.000000,1250.138379,92.792763,82.407796,10.384967,33.673629,78.618172,0.000000,0.000000,0.000000,0.000000,0.000000,60.016052,239.540052,0.509552,-0.227739,0.000000,0.000000,0.000000,460.866718,0.580790,23.371959,33.673629,472.590277,1199.945015,56.651373,47.219058,22.483840,1250.442552,82.655456,32.327120,460.256422,0.006641,60.003761,0.505051,0.925310,92.960252,2.362554,0.856073,0.719678,2.984340,0.880960,0.173243,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:48:32.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.499527,1202.352393,55.412484,46.043442,9.369042,23.381031,44.436879,0.000000,1250.246753,92.790804,82.405818,10.384986,33.723989,78.611969,0.000000,0.000000,0.000000,0.000000,0.000000,60.016016,239.540016,0.509119,-0.162182,0.000000,0.000000,0.000000,460.866683,0.580790,23.381031,33.723989,472.358401,1199.946047,56.635971,47.208306,22.484667,1250.425578,82.670734,32.329990,460.259052,0.006646,60.003756,0.505311,0.893013,92.974830,2.363570,0.853264,0.722715,2.976665,0.852019,0.178836,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:48:37.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.653703,1205.412866,55.395541,46.027404,9.368137,23.386293,44.455249,0.000000,1249.926746,92.784972,82.399336,10.385636,33.812137,78.675962,0.000000,0.000000,0.000000,0.000000,0.000000,60.015080,239.590080,0.507979,0.072838,0.000000,0.000000,0.000000,460.863414,0.582240,23.386293,33.812137,472.134546,1199.969214,56.620269,47.197286,22.486412,1250.439599,82.685555,32.332434,460.261552,0.006652,60.003728,0.505561,0.860259,92.988885,2.394902,0.849767,0.725411,2.972934,0.823383,0.184074,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:48:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.921813,1203.219446,55.388575,46.021120,9.367455,23.347601,44.423473,0.000000,1250.504810,92.782511,82.396385,10.386126,33.605094,78.625193,0.000000,0.000000,0.000000,0.000000,0.000000,60.015085,239.590085,0.508768,-0.155181,0.000000,0.000000,0.000000,460.863419,0.582240,23.347601,33.605094,471.906643,1199.983522,56.604303,47.186034,22.486828,1250.430538,82.700052,32.334662,460.264052,0.006657,60.003701,0.505816,0.828719,93.002577,2.406621,0.845729,0.727868,2.970220,0.794529,0.189134,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:48:47.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.360889,1202.398840,55.374418,46.008593,9.365825,23.419626,44.442030,0.000000,1249.106152,92.777436,82.390729,10.386707,33.685892,78.618979,0.000000,0.000000,0.000000,0.000000,0.000000,60.010028,239.690028,0.509587,-0.104505,0.000000,0.000000,0.000000,460.810028,0.581585,23.419626,33.685892,471.673666,1199.988941,56.588103,47.174576,22.487048,1250.404963,82.714240,32.336595,460.265978,0.006661,60.003623,0.506074,0.798306,93.015923,2.412177,0.841075,0.730024,2.954409,0.765418,0.192903,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:48:52.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.152131,1199.405444,55.366036,46.000986,9.365049,23.576220,44.443690,0.000000,1247.356567,92.774376,82.387309,10.387067,33.870148,78.577287,0.000000,0.000000,0.000000,0.000000,0.000000,60.000058,239.630058,0.510773,-0.194096,0.000000,0.000000,0.000000,460.776725,0.574392,23.576220,33.870148,471.429927,1199.971279,56.571756,47.162983,22.488696,1250.372649,82.728261,32.339142,460.267608,0.006665,60.003501,0.506343,0.766421,93.029092,2.401030,0.836002,0.731986,2.957985,0.735448,0.196105,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:48:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.924616,1198.879028,55.359509,45.995184,9.364325,23.561156,44.451955,0.000000,1249.369360,92.772118,82.384869,10.387248,33.924448,78.613628,0.000000,0.000000,0.000000,0.000000,0.000000,60.000074,239.630074,0.511020,-0.353219,0.000000,0.000000,0.000000,460.776740,0.574392,23.561156,33.924448,471.187534,1199.952957,56.555167,47.151121,22.490563,1250.337640,82.741807,32.344137,460.269016,0.006668,60.003346,0.506610,0.734964,93.041807,2.396684,0.830215,0.733522,2.932104,0.705782,0.198841,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:49:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.309914,1202.796240,55.345200,45.983556,9.361644,23.427691,44.457320,0.000000,1249.204211,92.768058,82.381839,10.386219,33.779630,78.621058,0.000000,0.000000,0.000000,0.000000,0.000000,59.996031,239.600031,0.509451,-0.122982,0.000000,0.000000,0.000000,460.780031,0.570771,23.427691,33.779630,470.956729,1199.958979,56.538416,47.139057,22.491949,1250.326687,82.755027,32.346954,460.270423,0.006671,60.003179,0.506863,0.702970,93.054243,2.402484,0.823983,0.734774,2.932638,0.675831,0.201552,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
