Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,18:49:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.531132,1203.704590,55.334122,45.975169,9.358953,23.211154,44.456514,0.000000,1245.797998,92.765557,82.381207,10.384350,33.680661,78.655345,0.000000,0.000000,0.000000,0.000000,0.000000,59.994049,239.580049,0.509169,0.207786,0.000000,0.000000,0.000000,460.716715,0.565785,23.211154,33.680661,470.731681,1199.965000,56.521512,47.126722,22.492233,1250.243766,82.767702,32.348374,460.271552,0.006673,60.002995,0.507107,0.676467,93.066253,2.410537,0.817240,0.735576,2.846777,0.646512,0.203482,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:49:12.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.395652,1198.672571,55.320006,45.964450,9.355556,23.559588,44.390415,0.000000,1247.377222,92.762727,82.380920,10.381806,34.031468,78.582641,0.000000,0.000000,0.000000,0.000000,0.000000,59.993087,239.580087,0.511491,-0.293045,0.000000,0.000000,0.000000,460.660087,0.560066,23.559588,34.031468,470.501337,1199.943525,56.504499,47.114168,22.494996,1250.253859,82.779934,32.353684,460.272682,0.006676,60.002812,0.507358,0.640402,93.077930,2.401218,0.810094,0.736004,2.831198,0.617440,0.205387,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:49:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.899664,1197.733289,55.308571,45.955620,9.352951,23.527602,44.463921,0.000000,1252.063428,92.760471,82.380820,10.379652,34.036228,78.546733,0.000000,0.000000,0.000000,0.000000,0.000000,59.994053,239.550053,0.511969,-0.740250,0.000000,0.000000,0.000000,460.630053,0.557931,23.527602,34.036228,470.281370,1199.935726,56.487453,47.101504,22.497750,1250.344320,82.791890,32.358291,460.273478,0.006677,60.002634,0.507589,0.599105,93.089406,2.403720,0.802515,0.736088,2.485841,0.587893,0.206613,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:49:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.102520,1198.455847,55.301891,45.950542,9.351349,23.599866,44.506869,0.000000,1250.566724,92.759163,82.381334,10.377829,33.988034,78.531466,0.000000,0.000000,0.000000,0.000000,0.000000,59.994080,239.550080,0.511747,-0.565373,0.000000,0.000000,0.000000,460.630080,0.557931,23.599866,33.988034,470.080726,1199.953445,56.470351,47.088602,22.500860,1250.392719,82.803268,32.362262,460.273941,0.006678,60.002451,0.507798,0.562480,93.100466,2.380753,0.794716,0.735795,2.403062,0.559161,0.207321,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:49:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.187353,1201.764050,55.287294,45.940108,9.347185,23.662820,44.476926,0.000000,1249.802893,92.756378,82.385704,10.370674,33.753612,78.621051,0.000000,0.000000,0.000000,0.000000,0.000000,60.006052,239.560052,0.510585,-0.229026,0.000000,0.000000,0.000000,460.620052,0.557944,23.662820,33.753612,469.899717,1200.000439,56.453264,47.075558,22.504137,1250.387444,82.814217,32.365824,460.274311,0.006679,60.002278,0.507985,0.532345,93.111236,2.329154,0.786766,0.735192,2.406020,0.530680,0.207887,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:49:32.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.582629,1203.136877,55.278180,45.933815,9.344365,23.491773,44.486617,0.000000,1252.445325,92.754654,82.389806,10.364848,33.723254,78.599983,0.000000,0.000000,0.000000,0.000000,0.000000,60.006008,239.560008,0.510155,-0.312212,0.000000,0.000000,0.000000,460.620008,0.557944,23.491773,33.723254,469.739758,1200.043103,56.436435,47.062308,22.506202,1250.408747,82.824044,32.367906,460.274718,0.006680,60.002145,0.508146,0.499067,93.121354,2.315767,0.779246,0.734151,2.407176,0.505626,0.208494,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:49:37.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.818682,1196.995288,55.255903,45.918927,9.336976,23.507182,44.479420,0.000000,1248.352673,92.750954,82.400539,10.350414,33.697788,78.548814,0.000000,0.000000,0.000000,0.000000,0.000000,60.012029,239.560029,0.513176,-0.360808,0.000000,0.000000,0.000000,460.610029,0.555785,23.507182,33.697788,469.573433,1200.042443,56.419702,47.048936,22.508388,1250.391314,82.833332,32.370582,460.275162,0.006681,60.002056,0.508311,0.465470,93.131142,2.316385,0.771957,0.732900,2.416205,0.481688,0.209126,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:49:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.152236,1195.766956,55.245349,45.912149,9.333200,23.390110,44.496741,0.000000,1251.129272,92.749683,82.405821,10.343861,33.796136,78.637563,0.000000,0.000000,0.000000,0.000000,0.000000,60.012001,239.560001,0.513909,-0.647049,0.000000,0.000000,0.000000,460.610001,0.555785,23.390110,33.796136,469.406984,1200.007377,56.403230,47.035476,22.509575,1250.367086,82.841764,32.374283,460.275606,0.006682,60.001966,0.508476,0.430168,93.140435,2.333100,0.765138,0.731396,2.386472,0.460255,0.209754,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:49:47.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.207619,1196.004358,55.235493,45.905764,9.329728,23.396299,44.482906,0.000000,1252.486609,92.748775,82.410672,10.338103,33.833806,78.639209,0.000000,0.000000,0.000000,0.000000,0.000000,60.020075,239.650075,0.514042,-0.668026,0.000000,0.000000,0.000000,460.603408,0.556516,23.396299,33.833806,469.265218,1199.976124,56.387098,47.021981,22.510860,1250.366569,82.849205,32.378203,460.276291,0.006684,60.001922,0.508610,0.392010,93.149130,2.348869,0.758918,0.729696,2.386000,0.441936,0.210625,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:49:52.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.294177,1199.931909,55.213441,45.889925,9.323516,23.419974,44.444752,0.000000,1253.219519,92.747699,82.419144,10.328555,33.533165,78.640900,0.000000,0.000000,0.000000,0.000000,0.000000,60.020073,239.710073,0.512975,-0.441362,0.000000,0.000000,0.000000,460.570073,0.555833,23.419974,33.533165,469.144806,1199.980138,56.371214,47.008462,22.512332,1250.385665,82.855833,32.381164,460.277292,0.006686,60.001889,0.508723,0.354192,93.157292,2.348044,0.753244,0.727922,2.392552,0.426095,0.211783,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:49:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.084422,1197.041736,55.200774,45.878973,9.321801,23.394258,44.449073,0.000000,1254.871021,92.747719,82.421654,10.326065,33.651854,78.676807,0.000000,0.000000,0.000000,0.000000,0.000000,60.015002,239.760002,0.514413,-0.776491,0.000000,0.000000,0.000000,460.530002,0.553710,23.394258,33.651854,469.047222,1199.983608,56.355729,46.995014,22.513539,1250.407083,82.861417,32.384394,460.278421,0.006688,60.001850,0.508814,0.315991,93.164762,2.346954,0.748272,0.726150,2.405271,0.413508,0.212803,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:50:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.274675,1194.936047,55.188325,45.867033,9.321292,23.488076,44.495926,0.000000,1252.192456,92.747968,82.423387,10.324581,33.738034,78.717673,0.000000,0.000000,0.000000,0.000000,0.000000,60.010009,239.830009,0.515459,-0.706346,0.000000,0.000000,0.000000,460.473342,0.554502,23.488076,33.738034,468.943321,1199.940801,56.340577,46.981625,22.515572,1250.416631,82.866037,32.388353,460.279699,0.006691,60.001800,0.508914,0.275253,93.171562,2.366784,0.744075,0.724563,2.409275,0.403772,0.213623,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:50:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.392036,1195.292139,55.182736,45.861205,9.321531,23.529871,44.510161,0.000000,1252.032458,92.748038,82.423935,10.324104,33.593103,78.691240,0.000000,0.000000,0.000000,0.000000,0.000000,60.010047,239.830047,0.515329,-0.652078,0.000000,0.000000,0.000000,460.473380,0.554502,23.529871,33.593103,468.857499,1199.894352,56.326057,46.968488,22.516905,1250.391428,82.869213,32.392046,460.280922,0.006694,60.001733,0.508997,0.235528,93.177342,2.375550,0.741003,0.723314,2.367930,0.397960,0.214100,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:50:12.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.353752,1197.325549,55.165970,45.841087,9.324884,23.354494,44.483112,0.000000,1249.033899,92.747908,82.422469,10.325439,33.621379,78.688757,0.000000,0.000000,0.000000,0.000000,0.000000,60.010027,239.830027,0.514266,-0.247611,0.000000,0.000000,0.000000,460.473361,0.554502,23.354494,33.621379,468.783858,1199.857708,56.311892,46.955512,22.517990,1250.364619,82.871473,32.394371,460.282143,0.006696,60.001666,0.509066,0.196364,93.182433,2.387941,0.738525,0.722305,2.367868,0.394232,0.214569,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:50:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.698537,1197.970691,55.161258,45.834520,9.326738,23.427998,44.485393,0.000000,1253.869763,92.747804,82.420451,10.327353,33.747525,78.727579,0.000000,0.000000,0.000000,0.000000,0.000000,59.999022,239.940022,0.514122,-0.582928,0.000000,0.000000,0.000000,460.366689,0.555354,23.427998,33.747525,468.726143,1199.838240,56.298043,46.942697,22.518399,1250.362899,82.872832,32.398297,460.283106,0.006698,60.001555,0.509123,0.156020,93.186790,2.388967,0.736586,0.721613,2.365192,0.392238,0.214558,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:50:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.326372,1201.609216,55.151155,45.820256,9.330899,23.393220,44.475491,0.000000,1252.285339,92.747490,82.414278,10.333212,33.941999,78.687123,0.000000,0.000000,0.000000,0.000000,0.000000,59.995085,239.990085,0.512442,-0.209413,0.000000,0.000000,0.000000,460.340085,0.553938,23.393220,33.941999,468.680778,1199.844146,56.284412,46.930017,22.518488,1250.368203,82.873521,32.402846,460.283958,0.006700,60.001422,0.509171,0.116457,93.190559,2.389821,0.734946,0.721138,2.370580,0.391319,0.214504,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:50:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.419403,1201.361499,55.140948,45.806301,9.334647,23.410971,44.443491,0.000000,1248.646826,92.746849,82.407197,10.339652,33.660516,78.622710,0.000000,0.000000,0.000000,0.000000,0.000000,59.995029,239.990029,0.512340,0.040341,0.000000,0.000000,0.000000,460.340029,0.553938,23.410971,33.660516,468.641874,1199.859457,56.271135,46.917652,22.518945,1250.383916,82.873273,32.408091,460.284736,0.006702,60.001277,0.509214,0.076999,93.193392,2.394256,0.733736,0.721020,2.365517,0.391597,0.214452,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:50:32.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.937579,1200.257031,55.133667,45.796750,9.336916,23.504687,44.483739,0.000000,1247.480432,92.745854,82.402299,10.343555,33.691164,78.660275,0.000000,0.000000,0.000000,0.000000,0.000000,59.993051,239.970051,0.512825,-0.013723,0.000000,0.000000,0.000000,460.310051,0.553974,23.504687,33.691164,468.599213,1199.858912,56.257949,46.905360,22.519811,1250.384002,82.872533,32.412488,460.285310,0.006703,60.001132,0.509263,0.038332,93.195728,2.394240,0.732702,0.721136,2.365422,0.392362,0.214380,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:50:37.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.832658,1198.739685,55.123978,45.784968,9.339010,23.612754,44.477541,0.000000,1247.501099,92.743377,82.396235,10.347142,33.723468,78.711466,0.000000,0.000000,0.000000,0.000000,0.000000,59.993016,240.010016,0.513025,-0.007746,0.000000,0.000000,0.000000,460.316683,0.553242,23.612754,33.723468,468.556317,1199.863615,56.244930,46.893259,22.521090,1250.348821,82.871184,32.416184,460.285920,0.006704,60.000994,0.509314,0.003638,93.197349,2.392340,0.731877,0.721527,2.367403,0.393582,0.214311,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:50:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.310382,1197.867468,55.111929,45.772298,9.339631,23.564766,44.450300,0.000000,1250.747375,92.739050,82.390288,10.348762,33.781692,78.759784,0.000000,0.000000,0.000000,0.000000,0.000000,59.992028,240.000028,0.513577,-0.421440,0.000000,0.000000,0.000000,460.356694,0.555366,23.564766,33.781692,468.507354,1199.857680,56.232065,46.881366,22.522249,1250.340190,82.869215,32.421016,460.286531,0.006706,60.000854,0.509372,-0.032019,93.198169,2.397185,0.731227,0.722176,2.371967,0.395089,0.214241,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:50:47.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.187042,1200.210547,55.102290,45.763430,9.338860,23.527895,44.496934,0.000000,1250.597681,92.735210,82.386717,10.348492,33.811914,78.667689,0.000000,0.000000,0.000000,0.000000,0.000000,59.992009,240.000009,0.512616,-0.244640,0.000000,0.000000,0.000000,460.356675,0.555366,23.527895,33.811914,468.455943,1199.852346,56.219214,46.869531,22.523284,1250.361063,82.866885,32.424942,460.287383,0.006707,60.000721,0.509432,-0.069183,93.198485,2.395315,0.730639,0.722947,2.357485,0.396697,0.214213,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:50:52.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.548922,1201.294385,55.091814,45.754193,9.337620,23.524817,44.506037,0.000000,1246.541150,92.730987,82.382941,10.348045,33.786541,78.656147,0.000000,0.000000,0.000000,0.000000,0.000000,59.989078,239.980078,0.512177,0.151217,0.000000,0.000000,0.000000,460.363411,0.558979,23.524817,33.786541,468.404906,1199.855071,56.206397,46.857785,22.524123,1250.356332,82.864201,32.428188,460.288364,0.006710,60.000571,0.509492,-0.102166,93.198242,2.396405,0.730035,0.723777,2.363333,0.398329,0.214231,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:50:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.343129,1200.943457,55.080302,45.744084,9.336218,23.329023,44.503367,0.000000,1247.041785,92.726499,82.378488,10.348011,33.809264,78.763511,0.000000,0.000000,0.000000,0.000000,0.000000,59.984015,240.000015,0.512445,0.070371,0.000000,0.000000,0.000000,460.320015,0.562652,23.329023,33.809264,468.353770,1199.865221,56.193573,46.846093,22.523768,1250.337208,82.861198,32.431212,460.289309,0.006712,60.000410,0.509550,-0.131593,93.197435,2.397304,0.729388,0.724649,2.375894,0.399941,0.214185,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:51:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.930407,1199.699658,55.070463,45.735532,9.334932,23.262746,44.503770,0.000000,1247.413367,92.722743,82.374469,10.348274,33.895135,78.764327,0.000000,0.000000,0.000000,0.000000,0.000000,59.984068,240.000068,0.512897,-0.093776,0.000000,0.000000,0.000000,460.320068,0.562652,23.262746,33.895135,468.297813,1199.867027,56.180705,46.834406,22.522709,1250.315761,82.857973,32.434935,460.290198,0.006714,60.000227,0.509614,-0.160635,93.196200,2.397054,0.728652,0.725507,2.384800,0.401519,0.213977,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:51:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.865717,1197.501050,55.056420,45.722959,9.333461,23.465775,44.346043,0.000000,1254.463269,92.717217,82.367781,10.349436,33.606835,78.681744,0.000000,0.000000,0.000000,0.000000,0.000000,59.981019,240.020019,0.514109,-0.806365,0.000000,0.000000,0.000000,460.290019,0.564861,23.465775,33.606835,468.237250,1199.866798,56.167809,46.822751,22.522258,1250.327029,82.854510,32.438033,460.291013,0.006715,60.000027,0.509682,-0.189038,93.194407,2.397203,0.727725,0.726286,2.394101,0.403010,0.213694,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:51:12.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.802712,1197.619751,55.052184,45.718827,9.333356,23.447312,44.363192,0.000000,1252.347278,92.715357,82.365424,10.349934,33.531395,78.720570,0.000000,0.000000,0.000000,0.000000,0.000000,59.981011,240.020011,0.514179,-0.758277,0.000000,0.000000,0.000000,460.290011,0.564861,23.447312,33.531395,468.172155,1199.860491,56.154819,46.811033,22.522430,1250.324334,82.850906,32.439734,460.291827,0.006717,59.999826,0.509756,-0.215984,93.192300,2.401634,0.726649,0.726991,2.391536,0.404473,0.213408,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:51:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.954913,1197.609412,55.042271,45.707909,9.334362,23.532981,44.469919,0.000000,1247.774658,92.710022,82.357780,10.352242,33.620263,78.665240,0.000000,0.000000,0.000000,0.000000,0.000000,59.988017,240.010017,0.513990,-0.282168,0.000000,0.000000,0.000000,460.300017,0.569194,23.532981,33.620263,468.108008,1199.856476,56.141753,46.799250,22.523016,1250.292565,82.847187,32.442871,460.292845,0.006719,59.999693,0.509827,-0.238657,93.189952,2.404805,0.725383,0.727590,2.387186,0.405917,0.213004,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:51:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.667068,1199.704810,55.034980,45.698930,9.336050,23.719806,44.487257,0.000000,1253.085303,92.705272,82.349427,10.355845,33.769413,78.694552,0.000000,0.000000,0.000000,0.000000,0.000000,59.991001,240.080001,0.513357,-0.548272,0.000000,0.000000,0.000000,460.300001,0.571366,23.719806,33.769413,468.054150,1199.882883,56.128589,46.787383,22.523728,1250.298357,82.843288,32.445970,460.293882,0.006722,59.999576,0.509888,-0.259908,93.187202,2.376575,0.723838,0.728022,2.392714,0.407315,0.212580,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:51:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.665274,1204.003906,55.025368,45.686737,9.338631,23.800717,44.465567,0.000000,1249.715149,92.698889,82.336461,10.362428,33.682385,78.604117,0.000000,0.000000,0.000000,0.000000,0.000000,59.997079,240.200079,0.511428,-0.018210,0.000000,0.000000,0.000000,460.330079,0.573502,23.800717,33.682385,468.004185,1199.916143,56.115330,46.775415,22.524885,1250.266904,82.839250,32.448764,460.295197,0.006724,59.999481,0.509946,-0.276927,93.184233,2.392159,0.722054,0.728312,2.362607,0.408721,0.212064,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:51:32.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.045634,1204.721289,55.017235,45.676629,9.340606,23.828498,44.543822,0.000000,1251.578308,92.693293,82.326302,10.366991,33.766627,78.838235,0.000000,0.000000,0.000000,0.000000,0.000000,60.009011,240.370011,0.511376,-0.136002,0.000000,0.000000,0.000000,460.360011,0.575636,23.828498,33.766627,467.949855,1199.938967,56.101974,46.763353,22.526264,1250.225873,82.835088,32.452065,460.296641,0.006727,59.999415,0.510009,-0.292799,93.181019,2.420162,0.719941,0.728375,2.303502,0.410080,0.211521,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:51:37.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.686026,1203.709729,55.010936,45.669650,9.341286,23.663865,44.537220,0.000000,1252.249231,92.688641,82.318867,10.369775,33.787274,78.830806,0.000000,0.000000,0.000000,0.000000,0.000000,60.009013,240.370013,0.511767,-0.281852,0.000000,0.000000,0.000000,460.360013,0.575636,23.663865,33.787274,467.894547,1199.956256,56.088534,46.751210,22.526800,1250.224698,82.830829,32.456303,460.298141,0.006731,59.999381,0.510073,-0.311309,93.177646,2.439639,0.717522,0.728225,2.302494,0.411402,0.211005,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:51:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.527779,1203.332983,55.002930,45.661888,9.341042,23.773592,44.483136,0.000000,1250.401587,92.682744,82.309978,10.372766,33.858293,78.658639,0.000000,0.000000,0.000000,0.000000,0.000000,60.009061,240.370061,0.511940,-0.192065,0.000000,0.000000,0.000000,460.360061,0.575636,23.773592,33.858293,467.833973,1199.964457,56.074971,46.738950,22.527850,1250.227451,82.826430,32.460979,460.299641,0.006734,59.999348,0.510143,-0.330784,93.174091,2.448528,0.714819,0.727884,2.302407,0.412720,0.210476,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:51:47.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.149081,1200.024768,54.992714,45.653450,9.339264,23.878449,44.523584,0.000000,1248.559106,92.675396,82.301594,10.373802,33.717899,78.794463,0.000000,0.000000,0.000000,0.000000,0.000000,60.022075,240.520075,0.513768,-0.303652,0.000000,0.000000,0.000000,460.360075,0.575636,23.878449,33.717899,467.766066,1199.954995,56.061298,46.726589,22.529305,1250.203739,82.821899,32.466001,460.301270,0.006737,59.999353,0.510222,-0.348968,93.170350,2.434296,0.711758,0.727267,2.302806,0.413956,0.210057,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:51:52.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.969344,1199.291907,54.990398,45.651670,9.338728,23.808465,44.532253,0.000000,1247.521741,92.673720,82.300149,10.373571,33.712634,78.787443,0.000000,0.000000,0.000000,0.000000,0.000000,60.022040,240.520040,0.513965,-0.286433,0.000000,0.000000,0.000000,460.360040,0.575636,23.808465,33.712634,467.692391,1199.932401,56.047581,46.714183,22.530505,1250.176500,82.817317,32.470099,460.302548,0.006740,59.999359,0.510309,-0.368075,93.166548,2.421367,0.708446,0.726447,2.305385,0.415146,0.209709,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:51:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.547312,1204.060706,54.976720,45.640998,9.335722,23.696173,44.551670,0.000000,1251.944727,92.663341,82.292635,10.370705,33.663308,78.784151,0.000000,0.000000,0.000000,0.000000,0.000000,60.024084,240.580084,0.512366,-0.279565,0.000000,0.000000,0.000000,460.323418,0.576406,23.696173,33.663308,467.636630,1199.946594,56.033777,46.701636,22.530944,1250.191237,82.812513,32.473680,460.303567,0.006742,59.999359,0.510381,-0.386869,93.162526,2.438071,0.704942,0.725363,2.308176,0.416192,0.209360,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:52:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.355339,1201.247949,54.966927,45.633123,9.333804,23.773808,44.550238,0.000000,1251.340906,92.655968,82.287807,10.368162,33.590654,78.856418,0.000000,0.000000,0.000000,0.000000,0.000000,60.021011,240.520011,0.513542,-0.427002,0.000000,0.000000,0.000000,460.236678,0.575066,23.773808,33.590654,467.574403,1199.932630,56.019975,46.688997,22.531889,1250.210763,82.807497,32.477803,460.304400,0.006744,59.999365,0.510463,-0.407808,93.158357,2.417384,0.701288,0.724001,2.305820,0.417032,0.209004,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:52:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.845623,1197.578455,54.958013,45.625811,9.332203,23.779264,44.529992,0.000000,1252.703406,92.649847,82.284049,10.365798,33.744953,78.895628,0.000000,0.000000,0.000000,0.000000,0.000000,60.021044,240.520044,0.515203,-0.799945,0.000000,0.000000,0.000000,460.236711,0.575066,23.779264,33.744953,467.511089,1199.901263,56.006174,46.676247,22.533450,1250.233672,82.802228,32.482990,460.304993,0.006745,59.999370,0.510549,-0.430083,93.154025,2.411053,0.697578,0.722394,2.310006,0.417623,0.208658,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:52:12.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.288437,1196.329517,54.944766,45.614004,9.330762,23.909314,44.486014,0.000000,1253.136914,92.641279,82.279502,10.361777,33.739062,78.672252,0.000000,0.000000,0.000000,0.000000,0.000000,60.021058,240.520058,0.515818,-0.898514,0.000000,0.000000,0.000000,460.236724,0.575066,23.909314,33.739062,467.456082,1199.860491,55.992478,46.663364,22.535150,1250.247464,82.796507,32.485848,460.305585,0.006747,59.999376,0.510627,-0.452178,93.149453,2.435600,0.693977,0.720469,2.334070,0.417675,0.208309,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:52:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.205608,1198.667468,54.937177,45.606316,9.330861,23.986220,44.515749,0.000000,1250.086780,92.636472,82.276447,10.360026,33.555337,78.642120,0.000000,0.000000,0.000000,0.000000,0.000000,60.013059,240.480059,0.514720,-0.466036,0.000000,0.000000,0.000000,460.106725,0.575229,23.986220,33.555337,467.417502,1199.845782,55.978821,46.650396,22.538153,1250.228396,82.790551,32.488889,460.305603,0.006747,59.999375,0.510696,-0.469344,93.144742,2.438489,0.690365,0.718331,2.315160,0.417395,0.208295,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:52:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.809121,1197.408154,54.931203,45.599931,9.331272,23.965160,44.526274,0.000000,1255.356165,92.632691,82.273309,10.359382,33.638839,78.761852,0.000000,0.000000,0.000000,0.000000,0.000000,60.013043,240.480043,0.515157,-0.756670,0.000000,0.000000,0.000000,460.106709,0.575229,23.965160,33.638839,467.384631,1199.834543,55.965230,46.637363,22.541001,1250.252682,82.784355,32.494127,460.305381,0.006746,59.999381,0.510762,-0.487781,93.139893,2.445064,0.686746,0.715972,2.345863,0.416744,0.208487,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:52:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.197399,1198.440344,54.920735,45.588314,9.332421,24.044097,44.517371,0.000000,1255.598718,92.626122,82.267503,10.358620,33.844531,78.708563,0.000000,0.000000,0.000000,0.000000,0.000000,60.012022,240.460022,0.514686,-0.897641,0.000000,0.000000,0.000000,460.090022,0.575974,24.044097,33.844531,467.376821,1199.842628,55.951855,46.624241,22.543744,1250.291189,82.777623,32.499579,460.304992,0.006745,59.999386,0.510806,-0.506959,93.134739,2.437984,0.683489,0.713416,2.376386,0.415242,0.208825,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:52:32.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.543895,1199.869958,54.915203,45.582227,9.332977,24.047107,44.544637,0.000000,1252.765332,92.622731,82.265092,10.357639,33.726979,78.761429,0.000000,0.000000,0.000000,0.000000,0.000000,60.009078,240.420078,0.514219,-0.593703,0.000000,0.000000,0.000000,460.080078,0.573813,24.047107,33.726979,467.378415,1199.853151,55.938650,46.611093,22.546096,1250.302458,82.770561,32.504044,460.304492,0.006744,59.999370,0.510841,-0.523361,93.129377,2.433966,0.680404,0.710669,2.383311,0.413070,0.209257,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:52:37.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.231855,1205.990906,54.901345,45.567170,9.334175,23.947001,44.527520,0.000000,1251.475085,92.614660,82.259103,10.355556,33.609325,78.748233,0.000000,0.000000,0.000000,0.000000,0.000000,60.007033,240.370033,0.511173,0.022804,0.000000,0.000000,0.000000,460.076699,0.573093,23.947001,33.609325,467.393109,1199.877780,55.925581,46.597908,22.548539,1250.332104,82.763197,32.506515,460.303863,0.006743,59.999337,0.510863,-0.540102,93.123802,2.453444,0.677497,0.707782,2.439987,0.410243,0.209773,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:52:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.811691,1204.891626,54.895437,45.561110,9.334327,23.879078,44.534328,0.000000,1246.314063,92.611815,82.256365,10.355450,33.659693,78.725108,0.000000,0.000000,0.000000,0.000000,0.000000,60.007096,240.370096,0.511631,0.357510,0.000000,0.000000,0.000000,460.076762,0.573093,23.879078,33.659693,467.416252,1199.905392,55.912570,46.584683,22.550185,1250.296608,82.755641,32.509518,460.303234,0.006742,59.999304,0.510875,-0.549995,93.118069,2.481743,0.674644,0.704768,2.451744,0.406951,0.210285,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:52:47.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.512345,1201.629858,54.886701,45.552944,9.333757,23.802695,44.550017,0.000000,1243.862573,92.608261,82.253201,10.355060,33.688595,78.718916,0.000000,0.000000,0.000000,0.000000,0.000000,60.010052,240.240052,0.512772,0.315010,0.000000,0.000000,0.000000,460.096719,0.575241,23.802695,33.688595,467.439512,1199.919642,55.899661,46.571454,22.551324,1250.245113,82.747865,32.512840,460.302585,0.006740,59.999309,0.510885,-0.558753,93.112134,2.484252,0.671900,0.701637,2.488925,0.403066,0.210743,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:52:52.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.398112,1199.162866,54.872339,45.541658,9.330681,23.841395,44.503973,0.000000,1251.748596,92.603542,82.249573,10.353970,33.773951,78.617751,0.000000,0.000000,0.000000,0.000000,0.000000,60.013024,240.150024,0.513802,-0.526563,0.000000,0.000000,0.000000,460.096691,0.573068,23.841395,33.773951,467.459401,1199.916603,55.886836,46.558241,22.552578,1250.230433,82.739901,32.518538,460.301974,0.006739,59.999353,0.510898,-0.570554,93.105946,2.484845,0.669335,0.698487,2.472070,0.398621,0.211182,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:52:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.103408,1196.293384,54.861055,45.533927,9.327128,23.751696,44.519662,0.000000,1251.072510,92.600465,82.247192,10.353273,33.802025,78.694134,0.000000,0.000000,0.000000,0.000000,0.000000,60.012017,239.980017,0.514864,-0.714050,0.000000,0.000000,0.000000,460.046684,0.570957,23.751696,33.802025,467.477165,1199.906253,55.874081,46.545083,22.553300,1250.220369,82.731863,32.525174,460.301252,0.006737,59.999431,0.510911,-0.582072,93.099574,2.497277,0.666796,0.695279,2.462043,0.393816,0.211731,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:53:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.137417,1195.854687,54.857878,45.531891,9.325988,23.752727,44.526474,0.000000,1250.649316,92.599699,82.246636,10.353063,33.805844,78.716842,0.000000,0.000000,0.000000,0.000000,0.000000,60.012083,239.980083,0.514827,-0.674748,0.000000,0.000000,0.000000,460.046750,0.570956,23.752727,33.805844,467.495590,1199.895702,55.861322,46.531931,22.553983,1250.217014,82.723810,32.531819,460.300307,0.006735,59.999509,0.510923,-0.593292,93.093139,2.510399,0.664125,0.691903,2.461039,0.388777,0.212488,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:53:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.004037,1197.021082,54.840432,45.521007,9.319425,23.776676,44.556203,0.000000,1252.373083,92.595723,82.244703,10.351020,33.575045,78.694548,0.000000,0.000000,0.000000,0.000000,0.000000,60.010027,239.990027,0.514996,-0.815293,0.000000,0.000000,0.000000,460.003360,0.568112,23.776676,33.575045,467.505311,1199.870327,55.848625,46.518877,22.555006,1250.227566,82.715778,32.535332,460.299104,0.006733,59.999593,0.510944,-0.604957,93.086468,2.520922,0.661619,0.688636,2.465946,0.383590,0.213556,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:53:12.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.297642,1198.166809,54.830664,45.514307,9.316357,23.934398,44.529161,0.000000,1249.771936,92.593210,82.244197,10.349013,33.690033,78.641700,0.000000,0.000000,0.000000,0.000000,0.000000,60.010077,240.140077,0.514993,-0.532561,0.000000,0.000000,0.000000,459.966744,0.564534,23.934398,33.690033,467.519557,1199.859775,55.835953,46.505871,22.556005,1250.224354,82.707821,32.539052,460.297900,0.006730,59.999676,0.510961,-0.612888,93.079691,2.523768,0.659098,0.685328,2.466013,0.378370,0.214612,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:53:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.360691,1198.223584,54.822984,45.508015,9.314968,23.904976,44.502732,0.000000,1250.355127,92.591026,82.243338,10.347688,33.685797,78.624767,0.000000,0.000000,0.000000,0.000000,0.000000,60.010030,240.140030,0.514923,-0.454621,0.000000,0.000000,0.000000,459.966696,0.564534,23.904976,33.685797,467.534514,1199.849482,55.823291,46.492891,22.557230,1250.221229,82.699951,32.543984,460.296511,0.006727,59.999781,0.510979,-0.618777,93.072842,2.526656,0.656525,0.681953,2.465486,0.373153,0.215946,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:53:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.087905,1195.230176,54.813207,45.498233,9.314974,23.805461,44.450079,0.000000,1251.186060,92.588154,82.240392,10.347762,33.545924,78.662743,0.000000,0.000000,0.000000,0.000000,0.000000,60.013079,240.290079,0.516655,-0.847823,0.000000,0.000000,0.000000,459.906745,0.555910,23.805461,33.545924,467.542019,1199.824681,55.810703,46.479993,22.557939,1250.232153,82.692244,32.549062,460.294863,0.006724,59.999898,0.511007,-0.625381,93.065940,2.541646,0.653902,0.678533,2.475661,0.368130,0.217607,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:53:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.769751,1196.938464,54.807383,45.492083,9.315301,24.097161,44.432945,0.000000,1247.759131,92.586392,82.238918,10.347474,33.518467,78.621455,0.000000,0.000000,0.000000,0.000000,0.000000,60.016095,240.370095,0.516071,-0.431227,0.000000,0.000000,0.000000,459.903428,0.553015,24.097161,33.518467,467.553968,1199.811233,55.798109,46.467088,22.559632,1250.219967,82.684615,32.553403,460.292956,0.006720,60.000026,0.511031,-0.628235,93.059016,2.552891,0.651216,0.675041,2.482485,0.363146,0.219499,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:53:32.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.167728,1197.888110,54.800566,45.484715,9.315851,23.965152,44.537826,0.000000,1248.321692,92.583906,82.237294,10.346612,33.648535,78.655732,0.000000,0.000000,0.000000,0.000000,0.000000,60.015065,240.430065,0.515759,-0.396735,0.000000,0.000000,0.000000,459.910065,0.550108,23.965152,33.648535,467.567846,1199.802689,55.785564,46.454228,22.561852,1250.225759,82.677116,32.557640,460.290882,0.006715,60.000153,0.511055,-0.630594,93.052099,2.559531,0.648448,0.671456,2.479160,0.358285,0.221409,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:53:37.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.992981,1199.937061,54.794381,45.477991,9.316391,23.880216,44.539491,0.000000,1245.803137,92.581493,82.235674,10.345819,33.846421,78.686299,0.000000,0.000000,0.000000,0.000000,0.000000,60.015059,240.430059,0.514847,-0.033155,0.000000,0.000000,0.000000,459.910059,0.550108,23.880216,33.846421,467.583710,1199.800539,55.773058,46.441400,22.563365,1250.215207,82.669766,32.561777,460.288789,0.006711,60.000275,0.511077,-0.630661,93.045203,2.560422,0.645641,0.667818,2.488066,0.353620,0.223221,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:53:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.827718,1199.457080,54.789868,45.473059,9.316808,23.911082,44.547958,0.000000,1247.382385,92.579706,82.234844,10.344862,33.771796,78.597120,0.000000,0.000000,0.000000,0.000000,0.000000,60.015045,240.430045,0.515029,-0.180239,0.000000,0.000000,0.000000,459.910045,0.550108,23.911082,33.771796,467.601279,1199.799220,55.760538,46.428550,22.564410,1250.208124,82.662471,32.565688,460.286696,0.006706,60.000398,0.511098,-0.629846,93.038307,2.560538,0.642711,0.664042,2.494332,0.348915,0.224999,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:53:47.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.859185,1199.679004,54.779489,45.462571,9.316917,23.841094,44.571075,0.000000,1251.299609,92.575729,82.234721,10.341008,33.551933,78.756074,0.000000,0.000000,0.000000,0.000000,0.000000,60.010035,240.460035,0.515059,-0.485574,0.000000,0.000000,0.000000,459.923368,0.546468,23.841094,33.551933,467.620409,1199.803377,55.748056,46.415733,22.565555,1250.221801,82.655362,32.569730,460.284511,0.006701,60.000459,0.511117,-0.629368,93.031461,2.559449,0.639779,0.660243,2.495802,0.344473,0.226610,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:53:52.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.846529,1199.642847,54.769000,45.453312,9.315688,23.965979,44.533080,0.000000,1250.153845,92.571909,82.236398,10.335512,33.768684,78.611142,0.000000,0.000000,0.000000,0.000000,0.000000,60.010097,240.550097,0.515266,-0.301515,0.000000,0.000000,0.000000,459.930097,0.547909,23.965979,33.768684,467.639835,1199.805699,55.735618,46.402959,22.566231,1250.237686,82.648422,32.575021,460.282307,0.006697,60.000492,0.511136,-0.627811,93.024678,2.558776,0.636804,0.656378,2.493366,0.340227,0.228122,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:53:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.316174,1200.675049,54.758768,45.444729,9.314039,24.048245,44.497985,0.000000,1250.633826,92.568548,82.238099,10.330449,33.720995,78.484388,0.000000,0.000000,0.000000,0.000000,0.000000,60.011051,240.650051,0.514962,-0.111711,0.000000,0.000000,0.000000,459.923385,0.546468,24.048245,33.720995,467.660182,1199.811262,55.723173,46.390193,22.566547,1250.261856,82.641639,32.580712,460.280177,0.006692,60.000531,0.511156,-0.625755,93.017950,2.560343,0.633833,0.652488,2.464518,0.336126,0.229677,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:54:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.163060,1200.773132,54.754234,45.441040,9.313194,24.191828,44.523174,0.000000,1250.597693,92.567401,82.238647,10.328754,33.633571,78.531047,0.000000,0.000000,0.000000,0.000000,0.000000,60.011057,240.760057,0.515366,-0.202941,0.000000,0.000000,0.000000,459.913391,0.546480,24.191828,33.633571,467.675948,1199.808395,55.710784,46.377500,22.568303,1250.263146,82.635030,32.584278,460.278159,0.006688,60.000587,0.511181,-0.621867,93.011325,2.558967,0.630833,0.648571,2.464634,0.332247,0.231298,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:54:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.454874,1196.835291,54.737664,45.428033,9.309631,23.742825,44.508107,0.000000,1245.658630,92.564806,82.240967,10.323839,33.843422,78.588444,0.000000,0.000000,0.000000,0.000000,0.000000,60.011028,240.880028,0.517515,-0.075037,0.000000,0.000000,0.000000,459.896694,0.549399,23.742825,33.843422,467.685540,1199.793084,55.698358,46.364794,22.567198,1250.233643,82.628531,32.589555,460.276233,0.006683,60.000664,0.511214,-0.616120,93.004753,2.568501,0.627825,0.644612,2.487810,0.328405,0.233026,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:54:12.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.981241,1198.982275,54.731101,45.422716,9.308385,23.897975,44.501718,0.000000,1246.190222,92.564375,82.242435,10.321941,33.735877,78.549642,0.000000,0.000000,0.000000,0.000000,0.000000,60.011058,240.880058,0.516931,0.063432,0.000000,0.000000,0.000000,459.896725,0.549399,23.897975,33.735877,467.697035,1199.785400,55.685944,46.352114,22.567245,1250.225615,82.622119,32.594498,460.274307,0.006679,60.000742,0.511245,-0.611158,92.998238,2.568848,0.624713,0.640534,2.498550,0.324572,0.234726,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:54:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.137168,1201.392468,54.717501,45.409714,9.307787,23.978583,44.557450,0.000000,1247.619800,92.564560,82.242781,10.321779,33.719458,78.765984,0.000000,0.000000,0.000000,0.000000,0.000000,60.003024,241.290024,0.516529,0.120963,0.000000,0.000000,0.000000,459.886691,0.553760,23.978583,33.719458,467.713201,1199.789271,55.673594,46.339502,22.568564,1250.216756,82.615886,32.598705,460.272418,0.006675,60.000842,0.511274,-0.605096,92.991868,2.570009,0.621711,0.636557,2.504736,0.320982,0.236606,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:54:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.226248,1201.536951,54.711671,45.403244,9.308426,23.846338,44.589428,0.000000,1248.223608,92.565419,82.242136,10.323283,33.702716,78.675544,0.000000,0.000000,0.000000,0.000000,0.000000,60.003041,241.290041,0.516431,0.080708,0.000000,0.000000,0.000000,459.886707,0.553760,23.846338,33.702716,467.730638,1199.795608,55.661268,46.326909,22.568966,1250.228826,82.609718,32.603179,460.270696,0.006671,60.000942,0.511303,-0.600490,92.985568,2.572919,0.618642,0.632497,2.489739,0.317398,0.238283,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:54:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.005630,1200.246692,54.706586,45.397051,9.309535,24.056185,44.533896,0.000000,1249.957715,92.566446,82.241656,10.324789,33.707362,78.667699,0.000000,0.000000,0.000000,0.000000,0.000000,60.002020,241.450020,0.517017,-0.134913,0.000000,0.000000,0.000000,459.903354,0.555189,24.056185,33.707362,467.747774,1199.797873,55.648980,46.314344,22.569815,1250.246918,82.603615,32.608277,460.269122,0.006668,60.001047,0.511334,-0.596983,92.979337,2.573137,0.615491,0.628343,2.475754,0.313815,0.239772,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:54:32.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.304126,1201.072473,54.695332,45.381801,9.313531,24.156739,44.502328,0.000000,1250.608032,92.568973,82.240038,10.328934,33.741649,78.674323,0.000000,0.000000,0.000000,0.000000,0.000000,60.001029,241.410029,0.516602,-0.139651,0.000000,0.000000,0.000000,459.920029,0.558793,24.156739,33.741649,467.773088,1199.819693,55.636789,46.301848,22.571257,1250.241528,82.597635,32.611999,460.267529,0.006665,60.001142,0.511355,-0.589655,92.973245,2.564291,0.612462,0.624303,2.473623,0.310382,0.241226,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:54:37.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.371100,1198.213281,54.688953,45.371859,9.317095,24.181207,44.453820,0.000000,1253.384656,92.570400,82.236935,10.333465,33.745576,78.570282,0.000000,0.000000,0.000000,0.000000,0.000000,60.001055,241.410055,0.517635,-0.580380,0.000000,0.000000,0.000000,459.920055,0.558793,24.181207,33.745576,467.799526,1199.839276,55.624677,46.289413,22.573232,1250.247349,82.591726,32.616138,460.265899,0.006661,60.001225,0.511375,-0.583187,92.967239,2.554855,0.609417,0.620238,2.474770,0.306988,0.242580,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:54:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.678467,1198.615833,54.683064,45.362978,9.320086,24.093150,44.453602,0.000000,1254.344568,92.571532,82.233660,10.337872,33.824012,78.559536,0.000000,0.000000,0.000000,0.000000,0.000000,59.996077,241.320077,0.517101,-0.644112,0.000000,0.000000,0.000000,459.933411,0.563850,24.093150,33.824012,467.815592,1199.829011,55.612643,46.277034,22.575527,1250.280866,82.585890,32.621319,460.264270,0.006658,60.001309,0.511406,-0.580626,92.961332,2.560417,0.606410,0.616226,2.489846,0.303681,0.243916,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:54:47.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.553968,1200.618311,54.678176,45.356194,9.321982,24.063227,44.476735,0.000000,1254.055554,92.572204,82.231247,10.340957,33.833519,78.552940,0.000000,0.000000,0.000000,0.000000,0.000000,59.996050,241.320050,0.516133,-0.492637,0.000000,0.000000,0.000000,459.933383,0.563850,24.063227,33.833519,467.832932,1199.822474,55.600613,46.264639,22.576409,1250.313380,82.580071,32.626950,460.262418,0.006654,60.001336,0.511434,-0.578558,92.955470,2.556869,0.603325,0.612148,2.500750,0.300348,0.245160,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
