Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,18:54:52.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.622975,1202.997510,54.667198,45.342412,9.324786,24.074660,44.526670,0.000000,1248.868738,92.572533,82.225646,10.346887,33.507734,78.701966,0.000000,0.000000,0.000000,0.000000,0.000000,59.991074,241.380074,0.515084,0.065890,0.000000,0.000000,0.000000,459.913408,0.572572,24.074660,33.507734,467.856414,1199.830273,55.588661,46.252310,22.578240,1250.310657,82.574330,32.628739,460.260362,0.006649,60.001336,0.511454,-0.572710,92.949707,2.564432,0.600363,0.608214,2.502062,0.297157,0.246447,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:54:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.698511,1200.220874,54.661146,45.335495,9.325651,23.964522,44.532861,0.000000,1248.264905,92.571913,82.222293,10.349620,33.660291,78.711460,0.000000,0.000000,0.000000,0.000000,0.000000,59.991065,241.380065,0.516102,-0.017666,0.000000,0.000000,0.000000,459.913399,0.572572,23.964522,33.660291,467.877520,1199.833197,55.576735,46.240007,22.579220,1250.288177,82.568617,32.631550,460.258307,0.006645,60.001319,0.511478,-0.565475,92.943982,2.564576,0.597325,0.604202,2.502165,0.293950,0.247793,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:55:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.591823,1200.055750,54.653012,45.326662,9.326351,24.128856,44.500869,0.000000,1249.390027,92.570348,82.217460,10.352888,33.924747,78.823771,0.000000,0.000000,0.000000,0.000000,0.000000,59.990020,241.520020,0.516519,-0.188587,0.000000,0.000000,0.000000,459.893354,0.574771,24.128856,33.924747,467.901704,1199.843806,55.564876,46.227776,22.580206,1250.270458,82.562958,32.636601,460.256177,0.006640,60.001286,0.511500,-0.558330,92.938322,2.561507,0.594332,0.600249,2.497136,0.290818,0.249277,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:55:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.624700,1200.200269,54.643000,45.316456,9.326544,24.143632,44.556624,0.000000,1247.692053,92.567397,82.211169,10.356228,33.751868,78.796949,0.000000,0.000000,0.000000,0.000000,0.000000,59.990088,241.690088,0.516846,-0.096606,0.000000,0.000000,0.000000,459.856755,0.577716,24.143632,33.751868,467.922755,1199.847992,55.553078,46.215621,22.581491,1250.263663,82.557355,32.640338,460.254029,0.006636,60.001258,0.511526,-0.552814,92.932725,2.561470,0.591414,0.596394,2.502503,0.287793,0.251047,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:55:12.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.768491,1203.167822,54.634032,45.307759,9.326273,24.163855,44.521109,0.000000,1249.044238,92.564170,82.204261,10.359909,33.716353,78.611145,0.000000,0.000000,0.000000,0.000000,0.000000,59.990030,241.690030,0.515585,-0.026620,0.000000,0.000000,0.000000,459.856697,0.577716,24.163855,33.716353,467.940912,1199.845899,55.541362,46.203568,22.582748,1250.259964,82.551807,32.643097,460.251881,0.006631,60.001231,0.511555,-0.548321,92.927193,2.558585,0.588593,0.592666,2.503818,0.284889,0.252787,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:55:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.443500,1199.823511,54.625356,45.299544,9.325812,24.080149,44.514714,0.000000,1248.110107,92.560570,82.197187,10.363383,33.718837,78.543438,0.000000,0.000000,0.000000,0.000000,0.000000,60.000033,242.100033,0.517924,-0.218976,0.000000,0.000000,0.000000,459.823366,0.583557,24.080149,33.718837,467.953959,1199.833656,55.529673,46.191555,22.583395,1250.255176,82.546267,32.646272,460.249936,0.006779,60.001258,0.511594,-0.544584,92.921685,2.551514,0.585731,0.588899,2.506710,0.281987,0.254810,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:55:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.849114,1198.182312,54.619706,45.294526,9.325179,24.094810,44.553322,0.000000,1246.112805,92.558065,82.193556,10.364509,33.671360,78.598768,0.000000,0.000000,0.000000,0.000000,0.000000,60.000095,242.100095,0.518583,-0.160378,0.000000,0.000000,0.000000,459.823428,0.583557,24.094810,33.671360,467.968300,1199.826546,55.518089,46.179667,22.584153,1250.226590,82.540785,32.649796,460.248103,0.006775,60.001325,0.511632,-0.538704,92.916242,2.554336,0.582971,0.585257,2.524483,0.279172,0.256689,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:55:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.697130,1198.073938,54.615365,45.290871,9.324494,24.050833,44.547743,0.000000,1245.849585,92.556191,82.191369,10.364822,33.580933,78.565319,0.000000,0.000000,0.000000,0.000000,0.000000,60.007086,242.210086,0.518988,-0.182152,0.000000,0.000000,0.000000,459.813420,0.581395,24.050833,33.580933,467.978741,1199.811464,55.506532,46.167815,22.584831,1250.201445,82.535322,32.653518,460.246214,0.006771,60.001419,0.511676,-0.533897,92.910816,2.556637,0.580111,0.581502,2.545443,0.276302,0.258633,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:55:32.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.888170,1199.044189,54.597475,45.276755,9.320720,24.084068,44.557237,0.000000,1251.015759,92.549272,82.184949,10.364323,33.805331,78.622295,0.000000,0.000000,0.000000,0.000000,0.000000,60.010052,242.220052,0.518797,-0.547823,0.000000,0.000000,0.000000,459.790052,0.576350,24.084068,33.805331,467.989998,1199.799909,55.495081,46.156089,22.585354,1250.199840,82.529916,32.659315,460.244103,0.006766,60.001497,0.511720,-0.530488,92.905446,2.558397,0.577486,0.577968,2.545742,0.273527,0.260692,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:55:37.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.478601,1203.492957,54.586550,45.268677,9.317873,24.218343,44.528322,0.000000,1251.640222,92.546184,82.182402,10.363782,33.826992,78.562000,0.000000,0.000000,0.000000,0.000000,0.000000,60.010016,242.220016,0.517035,-0.298308,0.000000,0.000000,0.000000,459.790016,0.576350,24.218343,33.826992,468.019079,1199.838416,55.483597,46.144352,22.586929,1250.210420,82.524509,32.664809,460.241658,0.006761,60.001563,0.511742,-0.525032,92.900076,2.561546,0.574866,0.574390,2.547759,0.270695,0.262878,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:55:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.957961,1202.610449,54.573646,45.259328,9.314317,24.157982,44.565503,0.000000,1253.224670,92.543867,82.182151,10.361716,33.646484,78.539727,0.000000,0.000000,0.000000,0.000000,0.000000,60.011055,241.940055,0.517012,-0.500318,0.000000,0.000000,0.000000,459.763388,0.568408,24.157982,33.646484,468.050035,1199.884005,55.472194,46.132714,22.588620,1250.247866,82.519150,32.669272,460.239214,0.006756,60.001630,0.511763,-0.521409,92.894757,2.577998,0.572329,0.570879,2.569060,0.267843,0.265024,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:55:47.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.660106,1199.730615,54.561907,45.251153,9.310754,24.144358,44.561583,0.000000,1249.663574,92.542683,82.184214,10.358469,33.789755,78.538078,0.000000,0.000000,0.000000,0.000000,0.000000,60.012010,241.800010,0.518150,-0.443341,0.000000,0.000000,0.000000,459.766676,0.562604,24.144358,33.789755,468.061079,1199.882657,55.460803,46.121122,22.589631,1250.240583,82.513843,32.674666,460.236121,0.006749,60.001697,0.511801,-0.517893,92.889475,2.578028,0.569871,0.567420,2.567552,0.264941,0.267314,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:55:52.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.685533,1200.236377,54.550925,45.243956,9.306969,24.036896,44.522763,0.000000,1251.702161,92.541967,82.187493,10.354474,33.771372,78.557061,0.000000,0.000000,0.000000,0.000000,0.000000,60.012018,241.800018,0.518122,-0.535017,0.000000,0.000000,0.000000,459.766685,0.562604,24.036896,33.771372,468.064473,1199.866601,55.449459,46.109613,22.590575,1250.257328,82.508610,32.678586,460.232751,0.006742,60.001780,0.511846,-0.517132,92.884237,2.567109,0.567481,0.564027,2.563438,0.262017,0.269390,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:55:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.128522,1202.605273,54.532785,45.232669,9.300117,24.189239,44.553098,0.000000,1249.782263,92.541216,82.195274,10.345941,33.852389,78.556223,0.000000,0.000000,0.000000,0.000000,0.000000,60.011065,241.500065,0.516988,-0.268815,0.000000,0.000000,0.000000,459.680065,0.559085,24.189239,33.852389,468.072761,1199.871676,55.438149,46.098206,22.592693,1250.267936,82.503501,32.683732,460.228917,0.006733,60.001869,0.511882,-0.514709,92.879053,2.570704,0.565268,0.560816,2.557071,0.259110,0.271705,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:56:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.747252,1199.782202,54.511776,45.219747,9.292029,24.081787,44.623907,0.000000,1250.602869,92.540646,82.205711,10.334935,33.760317,78.540535,0.000000,0.000000,0.000000,0.000000,0.000000,60.013064,241.400064,0.518307,-0.485461,0.000000,0.000000,0.000000,459.663398,0.559830,24.081787,33.760317,468.078584,1199.870902,55.426785,46.086791,22.594646,1250.273671,82.498464,32.689056,460.224769,0.006768,60.001997,0.511919,-0.511779,92.873882,2.570016,0.563038,0.557540,2.553709,0.256080,0.274355,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:56:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.382660,1197.170740,54.493213,45.208240,9.284973,23.900642,44.598935,0.000000,1252.476306,92.540884,82.214822,10.326063,33.749485,78.645412,0.000000,0.000000,0.000000,0.000000,0.000000,60.013089,241.400089,0.519830,-0.812389,0.000000,0.000000,0.000000,459.663422,0.559830,23.900642,33.749485,468.081147,1199.873568,55.415485,46.075489,22.595654,1250.292652,82.493528,32.693683,460.220602,0.006802,60.002164,0.511959,-0.510043,92.868756,2.569672,0.560862,0.554357,2.543309,0.253078,0.277155,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:56:12.47,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.697899,1198.559033,54.479358,45.198876,9.280482,23.915602,44.561769,0.000000,1251.955042,92.541897,82.221690,10.320206,33.675986,78.607420,0.000000,0.000000,0.000000,0.000000,0.000000,60.009065,241.260065,0.519176,-0.653776,0.000000,0.000000,0.000000,459.633398,0.562042,23.915602,33.675986,468.081468,1199.883718,55.404140,46.064222,22.594882,1250.283879,82.488728,32.696827,460.216436,0.006793,60.002330,0.512001,-0.506591,92.863674,2.561877,0.558869,0.551323,2.536678,0.250026,0.279866,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:56:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.355754,1198.001672,54.468996,45.191057,9.277940,24.080657,44.600379,0.000000,1251.624744,92.543077,82.226695,10.316382,33.686417,78.696609,0.000000,0.000000,0.000000,0.000000,0.000000,60.009075,241.260075,0.519559,-0.660113,0.000000,0.000000,0.000000,459.633408,0.562042,24.080657,33.686417,468.069437,1199.866687,55.392807,46.053027,22.595090,1250.274474,82.484052,32.699164,460.212380,0.006871,60.002503,0.512054,-0.503881,92.858654,2.564154,0.557022,0.548456,2.528493,0.246979,0.282995,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:56:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.937616,1199.833838,54.449744,45.174412,9.275333,23.985284,44.549803,0.000000,1251.469910,92.545792,82.234623,10.311169,33.711089,78.626008,0.000000,0.000000,0.000000,0.000000,0.000000,60.005054,241.190054,0.518758,-0.491610,0.000000,0.000000,0.000000,459.636720,0.569290,23.985284,33.711089,468.057305,1199.857225,55.381503,46.041901,22.595173,1250.291190,82.479485,32.703749,460.208250,0.006906,60.002658,0.512107,-0.503477,92.853697,2.562036,0.555285,0.545738,2.520813,0.243948,0.285992,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:56:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.965554,1197.325586,54.439707,45.164402,9.275304,24.192966,44.557238,0.000000,1252.182141,92.547081,82.237912,10.309169,33.847343,78.502972,0.000000,0.000000,0.000000,0.000000,0.000000,60.005021,241.190021,0.519845,-0.712377,0.000000,0.000000,0.000000,459.636688,0.569290,24.192966,33.847343,468.039369,1199.830732,55.370184,46.030778,22.595452,1250.308909,82.474990,32.708350,460.204232,0.006919,60.002814,0.512166,-0.503545,92.848783,2.563429,0.553590,0.543084,2.522844,0.240867,0.288914,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:56:32.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.729260,1196.608191,54.426421,45.150318,9.276103,24.278013,44.553310,0.000000,1250.922839,92.547742,82.240311,10.307431,33.787262,78.462505,0.000000,0.000000,0.000000,0.000000,0.000000,60.003089,241.170089,0.520067,-0.638648,0.000000,0.000000,0.000000,459.646756,0.571453,24.278013,33.787262,468.015270,1199.792397,55.358883,46.019680,22.596111,1250.325338,82.470544,32.713010,460.200214,0.006910,60.002953,0.512231,-0.504203,92.843903,2.578764,0.551877,0.540437,2.518238,0.237741,0.291613,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:56:37.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.876296,1197.046875,54.419400,45.142440,9.276960,24.312804,44.566527,0.000000,1249.658398,92.547207,82.239787,10.307420,33.701492,78.507926,0.000000,0.000000,0.000000,0.000000,0.000000,60.001070,241.180070,0.519923,-0.561350,0.000000,0.000000,0.000000,459.683403,0.572858,24.312804,33.701492,467.996624,1199.768599,55.347669,46.008683,22.598785,1250.326743,82.466176,32.716777,460.196306,0.006902,60.003070,0.512291,-0.502607,92.839085,2.585588,0.550305,0.537982,2.518175,0.234677,0.293803,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:56:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.061201,1199.627405,54.408035,45.128753,9.279282,24.220648,44.590701,0.000000,1248.492029,92.544757,82.235760,10.308997,33.736607,78.486476,0.000000,0.000000,0.000000,0.000000,0.000000,60.001022,241.180022,0.518598,-0.208955,0.000000,0.000000,0.000000,459.683355,0.572858,24.220648,33.736607,467.978545,1199.749217,55.336463,45.997691,22.601860,1250.297125,82.461825,32.720824,460.192399,0.006894,60.003186,0.512350,-0.498628,92.834285,2.582883,0.548683,0.535501,2.520684,0.231573,0.295926,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:56:47.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.853477,1201.242773,54.399851,45.118488,9.281363,24.223206,44.625154,0.000000,1247.738501,92.541558,82.230144,10.311414,33.496185,78.630550,0.000000,0.000000,0.000000,0.000000,0.000000,60.005074,241.150074,0.517652,-0.009790,0.000000,0.000000,0.000000,459.763407,0.574933,24.223206,33.496185,467.972156,1199.756758,55.325352,45.986794,22.603144,1250.288953,82.457529,32.724698,460.188602,0.006885,60.003303,0.512394,-0.494034,92.829541,2.585793,0.547262,0.533287,2.526976,0.228611,0.297454,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:56:52.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.408986,1200.164111,54.396800,45.114763,9.282037,24.211017,44.606771,0.000000,1248.486841,92.540102,82.227667,10.312434,33.568119,78.692886,0.000000,0.000000,0.000000,0.000000,0.000000,60.005046,241.150046,0.518147,-0.176392,0.000000,0.000000,0.000000,459.763379,0.574933,24.211017,33.568119,467.962901,1199.758048,55.314291,45.975952,22.604061,1250.265470,82.453263,32.728683,460.184973,0.006878,60.003414,0.512442,-0.488519,92.824827,2.585938,0.545788,0.531053,2.523955,0.225661,0.298639,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:56:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.242341,1199.519006,54.383659,45.099991,9.283668,24.062189,44.613806,0.000000,1250.984778,92.533029,82.217006,10.316023,33.776330,78.543439,0.000000,0.000000,0.000000,0.000000,0.000000,60.008072,241.110072,0.518246,-0.448886,0.000000,0.000000,0.000000,459.786738,0.573454,24.062189,33.776330,467.954402,1199.761059,55.303237,45.965120,22.605000,1250.235881,82.448999,32.732526,460.181658,0.006870,60.003553,0.512489,-0.482657,92.820120,2.586312,0.544233,0.528761,2.513209,0.222697,0.299734,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:57:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.083174,1198.982251,54.376813,45.093145,9.283668,24.104183,44.597481,0.000000,1255.949634,92.528796,82.210823,10.317973,33.826789,78.642102,0.000000,0.000000,0.000000,0.000000,0.000000,60.009057,241.080057,0.518359,-0.862460,0.000000,0.000000,0.000000,459.806724,0.571255,24.104183,33.826789,467.943811,1199.761890,55.292255,45.954383,22.604410,1250.263864,82.444780,32.738245,460.178677,0.006864,60.003715,0.512537,-0.481877,92.815459,2.586075,0.542844,0.526704,2.544245,0.219927,0.300783,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:57:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.796883,1198.404236,54.372869,45.089491,9.283379,24.101716,44.555376,0.000000,1254.514880,92.526163,82.207092,10.319071,33.766621,78.652433,0.000000,0.000000,0.000000,0.000000,0.000000,60.010089,241.130089,0.518786,-0.844772,0.000000,0.000000,0.000000,459.796756,0.571267,24.101716,33.766621,467.929103,1199.754924,55.281305,45.943693,22.603716,1250.293196,82.440578,32.742875,460.175769,0.006858,60.003892,0.512590,-0.481612,92.810818,2.588044,0.541390,0.524606,2.562686,0.217170,0.301936,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:57:12.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.652831,1198.259705,54.357505,45.075923,9.281583,24.230527,44.592322,0.000000,1249.162939,92.514369,82.192096,10.322273,33.699727,78.526495,0.000000,0.000000,0.000000,0.000000,0.000000,60.010009,241.130009,0.518947,-0.470337,0.000000,0.000000,0.000000,459.796676,0.571267,24.230527,33.699727,467.914305,1199.749763,55.270427,45.933097,22.603107,1250.309281,82.436411,32.746192,460.172862,0.006851,60.004070,0.512642,-0.480704,92.806217,2.588460,0.540019,0.522626,2.572731,0.214536,0.303056,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:57:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.221527,1198.533252,54.351991,45.070984,9.281006,24.218771,44.615661,0.000000,1248.306226,92.509457,82.186464,10.322993,33.880063,78.602065,0.000000,0.000000,0.000000,0.000000,0.000000,60.009009,241.460009,0.520140,-0.445886,0.000000,0.000000,0.000000,459.736675,0.573517,24.218771,33.880063,467.895394,1199.743311,55.259555,45.922524,22.603074,1250.304637,82.432224,32.792054,460.170010,0.006845,60.004237,0.512704,-0.479233,92.801602,2.590045,0.538692,0.520694,2.575602,0.211991,0.304737,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:57:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.074219,1202.006604,54.341766,45.060852,9.280914,24.073135,44.512861,0.000000,1252.785986,92.499673,82.173982,10.325690,33.591571,78.656986,0.000000,0.000000,0.000000,0.000000,0.000000,60.011042,241.800042,0.518802,-0.500913,0.000000,0.000000,0.000000,459.686708,0.575754,24.073135,33.591571,467.888903,1199.762608,55.248691,45.911962,22.629755,1250.330126,82.428012,32.896369,460.167029,0.006839,60.004392,0.512753,-0.478370,92.796973,2.595575,0.537343,0.518749,2.577544,0.209491,0.306700,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:57:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.957148,1201.635010,54.336902,45.055463,9.281439,24.032877,44.553941,0.000000,1249.689392,92.495249,82.167289,10.327960,33.750115,78.569866,0.000000,0.000000,0.000000,0.000000,0.000000,60.011019,241.800019,0.518932,-0.290793,0.000000,0.000000,0.000000,459.686685,0.575754,24.032877,33.750115,467.891730,1199.804871,55.237907,45.901478,22.736853,1250.337725,82.423809,33.050309,460.164047,0.006832,60.004559,0.512793,-0.474301,92.792379,2.563408,0.536048,0.516870,2.573603,0.207065,0.308751,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:57:32.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.583270,1197.351367,54.332783,45.050617,9.282166,24.129788,44.610080,0.000000,1246.742432,92.491770,82.161781,10.329989,33.691886,78.553751,0.000000,0.000000,0.000000,0.000000,0.000000,60.015080,241.970080,0.520833,-0.350175,0.000000,0.000000,0.000000,459.666747,0.575779,24.129788,33.691886,467.889284,1199.828124,55.227165,45.891028,22.856936,1250.322759,82.419602,33.204117,460.160973,0.006826,60.004748,0.512841,-0.469775,92.787802,2.521488,0.534695,0.514936,2.586674,0.204626,0.310937,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:57:37.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.272895,1196.871411,54.323453,45.038794,9.284659,24.408085,44.548163,0.000000,1250.091943,92.484463,82.150639,10.333823,33.700882,78.629736,0.000000,0.000000,0.000000,0.000000,0.000000,60.016087,242.120087,0.521504,-0.673387,0.000000,0.000000,0.000000,459.653420,0.575071,24.408085,33.700882,467.883036,1199.838388,55.216482,45.880613,22.981906,1250.341482,82.415371,33.357989,460.157900,0.006841,60.004937,0.512895,-0.468865,92.783245,2.505531,0.533425,0.513096,2.572622,0.202242,0.313209,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:57:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.764100,1202.951074,54.316773,45.029490,9.287283,24.464023,44.607404,0.000000,1250.097095,92.479063,82.143195,10.335867,33.673625,78.588441,0.000000,0.000000,0.000000,0.000000,0.000000,60.013068,242.370068,0.519256,-0.226293,0.000000,0.000000,0.000000,459.633401,0.572920,24.464023,33.673625,467.867442,1199.827292,55.205907,45.870290,23.107654,1250.355875,82.411151,33.511570,460.154825,0.006834,60.005126,0.512959,-0.469482,92.778737,2.508249,0.532209,0.511308,2.571439,0.199839,0.315435,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:57:47.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.418495,1204.561304,54.311491,45.022069,9.289422,24.363884,44.661270,0.000000,1248.626196,92.474915,82.136832,10.338084,33.646256,78.727567,0.000000,0.000000,0.000000,0.000000,0.000000,60.014090,242.330090,0.518444,-0.000388,0.000000,0.000000,0.000000,459.636757,0.569290,24.363884,33.646256,467.871012,1199.865828,55.195426,45.860038,23.232980,1250.347245,82.406919,33.655933,460.151714,0.006849,60.005276,0.513004,-0.464956,92.774264,2.519906,0.531086,0.509630,2.571662,0.197444,0.317805,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:57:52.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.206429,1203.472351,54.302903,45.010887,9.292016,24.359351,44.616275,0.000000,1246.695959,92.469302,82.127281,10.342021,33.682494,78.720556,0.000000,0.000000,0.000000,0.000000,0.000000,60.013011,242.280011,0.518572,0.078778,0.000000,0.000000,0.000000,459.626678,0.567127,24.359351,33.682494,467.875477,1199.899546,55.184953,45.849774,23.358370,1250.320780,82.402641,33.753189,460.148640,0.006843,60.005409,0.513047,-0.458892,92.769782,2.532066,0.529967,0.507984,2.584258,0.195062,0.320100,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:57:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.020007,1203.260754,54.298360,45.005402,9.292958,24.253345,44.638159,0.000000,1246.974646,92.466916,82.123116,10.343800,33.625312,78.706107,0.000000,0.000000,0.000000,0.000000,0.000000,60.013038,242.280038,0.518779,-0.049746,0.000000,0.000000,0.000000,459.626705,0.567127,24.253345,33.625312,467.871159,1199.913108,55.174587,45.839609,23.441595,1250.304637,82.398384,33.752773,460.145566,0.006836,60.005515,0.513099,-0.454866,92.765346,2.543533,0.528953,0.506461,2.596073,0.192727,0.322445,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:58:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.078913,1202.925269,54.289814,44.995742,9.294072,24.245082,44.620192,0.000000,1249.359045,92.463010,82.116714,10.346295,33.732449,78.650361,0.000000,0.000000,0.000000,0.000000,0.000000,60.010087,242.230087,0.518606,-0.141940,0.000000,0.000000,0.000000,459.620087,0.563509,24.245082,33.732449,467.866501,1199.923516,55.164223,45.829442,23.479904,1250.308220,82.394112,33.753777,460.142566,0.006829,60.005587,0.513150,-0.452544,92.760909,2.552037,0.527903,0.504919,2.594310,0.190376,0.324813,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:58:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.511040,1201.356311,54.278920,44.984457,9.294463,24.317541,44.577251,0.000000,1254.747144,92.458445,82.109666,10.348779,33.875923,78.619807,0.000000,0.000000,0.000000,0.000000,0.000000,60.008004,242.180004,0.519130,-0.771074,0.000000,0.000000,0.000000,459.620004,0.559158,24.317541,33.875923,467.864192,1199.938426,55.153953,45.819386,23.490122,1250.294801,82.389885,33.753779,460.139659,0.006823,60.005632,0.513197,-0.448633,92.756519,2.559611,0.526952,0.503524,2.574385,0.188108,0.327139,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:58:12.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.237834,1200.726697,54.267351,44.973490,9.293861,24.254479,44.615449,0.000000,1251.134436,92.453620,82.103249,10.350372,33.793662,78.695783,0.000000,0.000000,0.000000,0.000000,0.000000,60.002085,242.120085,0.519306,-0.548951,0.000000,0.000000,0.000000,459.623418,0.549000,24.254479,33.793662,467.847210,1199.920534,55.143675,45.809333,23.500739,1250.298328,82.385656,33.754422,460.136751,0.006817,60.005676,0.513261,-0.449403,92.752132,2.542560,0.526032,0.502180,2.576729,0.185886,0.329424,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:58:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.311786,1200.974414,54.261728,44.968324,9.293404,24.196774,44.645584,0.000000,1249.338403,92.451064,82.100569,10.350494,33.827925,78.701971,0.000000,0.000000,0.000000,0.000000,0.000000,60.000039,242.100039,0.519181,-0.396983,0.000000,0.000000,0.000000,459.666706,0.545323,24.196774,33.827925,467.824741,1199.890199,55.133417,45.799314,23.510985,1250.306843,82.381446,33.754239,460.133936,0.006811,60.005682,0.513329,-0.451550,92.747758,2.496499,0.525095,0.500833,2.572500,0.183674,0.331639,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:58:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.284403,1200.979553,54.252263,44.959469,9.292794,24.301126,44.629890,0.000000,1250.783472,92.446346,82.095712,10.350635,33.714483,78.689168,0.000000,0.000000,0.000000,0.000000,0.000000,59.998079,242.070079,0.519147,-0.517515,0.000000,0.000000,0.000000,459.710079,0.545996,24.301126,33.714483,467.806968,1199.873311,55.123171,45.789317,23.521639,1250.330670,82.377250,33.753844,460.131270,0.006805,60.005682,0.513392,-0.453987,92.743391,2.477319,0.524155,0.499496,2.559708,0.181479,0.333460,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:58:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.725864,1199.426086,54.245137,44.952591,9.292546,24.234257,44.583459,0.000000,1250.680273,92.442346,82.091123,10.351223,33.519415,78.667303,0.000000,0.000000,0.000000,0.000000,0.000000,59.998074,242.070074,0.519769,-0.661833,0.000000,0.000000,0.000000,459.710074,0.545996,24.234257,33.519415,467.798267,1199.879590,55.112994,45.779394,23.532978,1250.332218,82.373096,33.751521,460.128844,0.006800,60.005660,0.513445,-0.453108,92.739059,2.474730,0.523314,0.498271,2.559836,0.179398,0.334932,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:58:32.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.117342,1200.613159,54.233273,44.941022,9.292251,24.351411,44.662731,0.000000,1245.875391,92.434779,82.081503,10.353276,33.451083,78.683405,0.000000,0.000000,0.000000,0.000000,0.000000,59.998068,242.040068,0.519269,-0.180526,0.000000,0.000000,0.000000,459.763401,0.544483,24.351411,33.451083,467.788870,1199.884321,55.102864,45.769515,23.545223,1250.311660,82.368968,33.748855,460.126788,0.006795,60.005649,0.513498,-0.450311,92.734751,2.471485,0.522447,0.497013,2.555208,0.177347,0.336038,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:58:37.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.577410,1199.260962,54.226712,44.934776,9.291935,24.442650,44.567762,0.000000,1248.801672,92.430122,82.076968,10.353154,33.807289,78.570267,0.000000,0.000000,0.000000,0.000000,0.000000,59.996021,242.010021,0.519806,-0.519977,0.000000,0.000000,0.000000,459.830021,0.543679,24.442650,33.807289,467.783859,1199.898112,55.092784,45.759678,23.557666,1250.301224,82.364855,33.747869,460.125066,0.006792,60.005626,0.513545,-0.447246,92.730460,2.464711,0.521680,0.495841,2.556449,0.175414,0.336764,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:58:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.502359,1199.080310,54.221608,44.929784,9.291824,24.497563,44.521313,0.000000,1250.076428,92.426057,82.073832,10.352225,34.077106,78.586369,0.000000,0.000000,0.000000,0.000000,0.000000,59.996069,242.010069,0.519890,-0.629861,0.000000,0.000000,0.000000,459.830069,0.543679,24.497563,34.077106,467.775551,1199.904391,55.082720,45.749854,23.571488,1250.305410,82.360744,33.747947,460.123344,0.006788,60.005604,0.513595,-0.446260,92.726166,2.461157,0.520910,0.494661,2.555455,0.173494,0.337478,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:58:47.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.726123,1202.182056,54.212289,44.920099,9.292190,24.280587,44.554955,0.000000,1252.006641,92.417603,82.067734,10.349869,33.924539,78.554157,0.000000,0.000000,0.000000,0.000000,0.000000,59.987015,242.300015,0.519148,-0.526030,0.000000,0.000000,0.000000,459.960015,0.550048,24.280587,33.924539,467.767905,1199.913194,55.072689,45.740062,23.585041,1250.314728,82.356647,33.746948,460.121955,0.006785,60.005542,0.513646,-0.445182,92.721880,2.462567,0.520138,0.493484,2.557881,0.171595,0.337827,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:58:52.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.956434,1202.729150,54.206669,44.914138,9.292531,24.061358,44.589441,0.000000,1247.511438,92.412149,82.063638,10.348512,33.846825,78.560362,0.000000,0.000000,0.000000,0.000000,0.000000,59.987052,242.300052,0.518892,-0.104083,0.000000,0.000000,0.000000,459.960052,0.550048,24.061358,33.846825,467.767542,1199.940318,55.062708,45.730324,23.595431,1250.318599,82.352580,33.746497,460.120825,0.006782,60.005481,0.513690,-0.442425,92.717605,2.466565,0.519417,0.492383,2.553077,0.169797,0.338027,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:58:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.208833,1205.949622,54.199208,44.906656,9.292553,24.345638,44.633836,0.000000,1250.685461,92.405264,82.059482,10.345782,33.541717,78.649142,0.000000,0.000000,0.000000,0.000000,0.000000,59.987033,242.450033,0.517825,-0.083325,0.000000,0.000000,0.000000,459.993366,0.555080,24.345638,33.541717,467.765163,1199.963886,55.052773,45.720645,23.607114,1250.315388,82.348549,33.743811,460.119917,0.006781,60.005431,0.513737,-0.439279,92.713348,2.497713,0.518689,0.491303,2.554386,0.168051,0.338150,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:59:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.323231,1203.658130,54.193396,44.900777,9.292618,24.245199,44.591304,0.000000,1251.247986,92.400308,82.056868,10.343440,33.679510,78.534355,0.000000,0.000000,0.000000,0.000000,0.000000,59.993046,242.700046,0.519341,-0.266923,0.000000,0.000000,0.000000,460.006712,0.562311,24.245199,33.679510,467.760687,1199.983326,55.042833,45.710970,23.618598,1250.296207,82.344528,33.741697,460.119288,0.006779,60.005409,0.513787,-0.434961,92.709077,2.512811,0.517913,0.490199,2.534156,0.166303,0.338255,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:59:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.834054,1201.893066,54.188992,44.896165,9.292827,24.270799,44.587177,0.000000,1248.399109,92.396896,82.054483,10.342413,33.812872,78.583904,0.000000,0.000000,0.000000,0.000000,0.000000,59.993011,242.700011,0.519885,-0.190950,0.000000,0.000000,0.000000,460.006677,0.562311,24.270799,33.812872,467.755046,1200.000185,55.032934,45.701360,23.629528,1250.260281,82.340558,33.741563,460.118862,0.006778,60.005420,0.513840,-0.429737,92.704837,2.515400,0.517105,0.489116,2.514775,0.164633,0.338349,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:59:12.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.634361,1198.533264,54.182198,44.888739,9.293460,24.218360,44.621443,0.000000,1248.270081,92.392359,82.050501,10.341858,33.556574,78.746988,0.000000,0.000000,0.000000,0.000000,0.000000,59.993049,242.700049,0.521225,-0.363621,0.000000,0.000000,0.000000,460.006716,0.562311,24.218360,33.556574,467.740830,1199.997002,55.023062,45.691800,23.639706,1250.231493,82.336638,33.740127,460.118436,0.006777,60.005431,0.513903,-0.426283,92.700624,2.516900,0.516284,0.488082,2.507686,0.163077,0.338442,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:59:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,463.413620,1193.269031,54.175208,44.880153,9.295055,24.235594,44.629903,0.000000,1250.540906,92.388477,82.046436,10.342042,33.683841,78.696201,0.000000,0.000000,0.000000,0.000000,0.000000,59.996058,242.990058,0.524348,-0.907508,0.000000,0.000000,0.000000,459.980058,0.571764,24.235594,33.683841,467.716502,1199.975182,55.013201,45.682267,23.649182,1250.221516,82.332754,33.739970,460.118251,0.006777,60.005481,0.513980,-0.426320,92.696435,2.558002,0.515429,0.487078,2.502830,0.161602,0.338509,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:59:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,462.617476,1190.838184,54.168899,44.870891,9.298008,24.382787,44.598319,0.000000,1249.178406,92.385532,82.042028,10.343504,33.872734,78.689594,0.000000,0.000000,0.000000,0.000000,0.000000,59.999040,243.070040,0.525423,-0.956081,0.000000,0.000000,0.000000,459.966706,0.577578,24.382787,33.872734,467.685410,1199.937421,55.003393,45.672813,23.660147,1250.205488,82.328949,33.740952,460.118084,0.006777,60.005520,0.514067,-0.426403,92.692305,2.643397,0.514585,0.486189,2.500305,0.160312,0.338580,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:59:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,462.728591,1191.318152,54.165269,44.864343,9.300926,24.318988,44.630515,0.000000,1248.538440,92.384005,82.038745,10.345260,33.758254,78.671831,0.000000,0.000000,0.000000,0.000000,0.000000,59.999034,243.070034,0.525297,-0.897025,0.000000,0.000000,0.000000,459.966701,0.577578,24.318988,33.758254,467.652474,1199.897222,54.993593,45.663359,23.670141,1250.188170,82.325160,33.741394,460.118158,0.006777,60.005570,0.514154,-0.426728,92.688192,2.718506,0.513649,0.485267,2.500999,0.159055,0.338545,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:59:32.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.618647,1197.521692,54.158923,44.852859,9.306063,24.437281,44.654877,0.000000,1254.576819,92.381770,82.034518,10.347251,33.760837,78.623528,0.000000,0.000000,0.000000,0.000000,0.000000,60.003034,242.990034,0.521865,-0.863436,0.000000,0.000000,0.000000,459.966701,0.579752,24.437281,33.760837,467.630465,1199.882541,54.983832,45.653949,23.679266,1250.183152,82.321420,33.741454,460.118436,0.006777,60.005637,0.514229,-0.425931,92.684118,2.743248,0.512635,0.484315,2.498788,0.157860,0.338407,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:59:37.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.885821,1197.960364,54.155602,44.847618,9.307983,24.350368,44.605537,0.000000,1255.717395,92.380696,82.033659,10.347037,33.667215,78.679678,0.000000,0.000000,0.000000,0.000000,0.000000,60.003006,242.990006,0.521566,-0.904344,0.000000,0.000000,0.000000,459.966673,0.579752,24.350368,33.667215,467.620897,1199.897336,54.974123,45.644572,23.689473,1250.233272,82.317746,33.739131,460.118807,0.006778,60.005709,0.514290,-0.427111,92.680102,2.725504,0.511674,0.483491,2.518845,0.156811,0.338203,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:59:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.051479,1198.058435,54.150588,44.840073,9.310515,24.331690,44.606161,0.000000,1250.613196,92.378989,82.033251,10.345738,33.707888,78.718081,0.000000,0.000000,0.000000,0.000000,0.000000,60.003091,242.990091,0.521380,-0.454389,0.000000,0.000000,0.000000,459.966758,0.579752,24.331690,33.707888,467.601250,1199.884577,54.964432,45.635198,23.699060,1250.220340,82.314104,33.737420,460.119177,0.006779,60.005781,0.514361,-0.425081,92.676111,2.728723,0.510653,0.482636,2.510830,0.155753,0.337999,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:59:47.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.903628,1202.316272,54.142764,44.828376,9.314389,24.595517,44.620402,0.000000,1248.471350,92.376360,82.032101,10.344259,33.853115,78.753585,0.000000,0.000000,0.000000,0.000000,0.000000,60.011043,242.930043,0.519188,0.074953,0.000000,0.000000,0.000000,459.983376,0.579006,24.595517,33.853115,467.583917,1199.874915,54.954764,45.625825,23.709996,1250.218132,82.310505,33.737028,460.119381,0.006779,60.005870,0.514428,-0.423413,92.672155,2.716925,0.509638,0.481825,2.512199,0.154735,0.337905,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:59:52.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.992638,1199.637720,54.135146,44.818158,9.316988,24.517901,44.674701,0.000000,1250.623499,92.374223,82.030548,10.343675,33.755888,78.782492,0.000000,0.000000,0.000000,0.000000,0.000000,60.012007,243.160007,0.520693,-0.256069,0.000000,0.000000,0.000000,460.016673,0.577515,24.517901,33.755888,467.574302,1199.880448,54.945182,45.616523,23.721581,1250.227738,82.306979,33.736109,460.119529,0.006780,60.005954,0.514488,-0.420865,92.668267,2.715857,0.508668,0.481067,2.510058,0.153821,0.337847,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,18:59:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.309531,1202.873657,54.130159,44.812047,9.318112,24.423252,44.637959,0.000000,1249.751294,92.372865,82.030119,10.342747,33.965119,78.680928,0.000000,0.000000,0.000000,0.000000,0.000000,60.012038,243.160038,0.519229,0.071163,0.000000,0.000000,0.000000,460.016705,0.577515,24.423252,33.965119,467.569046,1199.897652,54.935613,45.607217,23.731039,1250.225616,82.303485,33.737695,460.119678,0.006780,60.006020,0.514543,-0.416818,92.664401,2.724991,0.507702,0.480332,2.510299,0.152921,0.337795,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:00:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.637493,1198.497156,54.118313,44.799597,9.318716,24.416758,44.628471,0.000000,1252.982092,92.369520,82.030685,10.338835,31.727421,78.685065,0.000000,0.000000,0.000000,0.000000,0.000000,60.011072,243.400072,0.521604,-0.425908,0.000000,0.000000,0.000000,460.083405,0.576707,24.416758,31.727421,467.559340,1199.900806,54.926071,45.597935,23.740890,1250.246461,82.300041,33.736465,460.119992,0.006781,60.006076,0.514606,-0.415102,92.660567,2.727412,0.506757,0.479633,2.508212,0.152043,0.337710,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:00:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.787454,1198.910010,54.111160,44.792678,9.318483,24.447613,44.646217,0.000000,1252.362769,92.367892,82.031556,10.336336,25.560221,78.758138,0.000000,0.000000,0.000000,0.000000,0.000000,60.011022,243.400022,0.521437,-0.241901,0.000000,0.000000,0.000000,460.083356,0.576707,24.447613,25.560221,467.541924,1199.888792,54.916519,45.588651,23.751647,1250.254776,82.296643,33.689937,460.120455,0.006782,60.006126,0.514677,-0.413124,92.656752,2.726985,0.505818,0.478953,2.512754,0.151164,0.337602,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:00:12.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.191762,1197.418481,54.102412,44.784252,9.318161,15.829211,44.544434,0.000000,1246.933386,92.366790,82.032855,10.333935,16.026268,78.533933,0.000000,0.000000,0.000000,0.000000,0.000000,60.011082,243.400082,0.522103,0.120424,0.000000,0.000000,0.000000,460.083416,0.576707,15.829211,16.026268,467.526470,1199.881624,54.907014,45.579423,23.749055,1250.261887,82.293311,33.613609,460.120917,0.006783,60.006175,0.514747,-0.410201,92.652982,2.730284,0.504888,0.478301,2.510988,0.150334,0.337493,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:00:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.659707,1196.071436,54.095971,44.777980,9.317992,3.890926,44.485587,0.000000,1243.134863,92.366698,82.033514,10.333183,6.506027,78.266788,0.000000,0.000000,0.000000,0.000000,0.000000,60.001071,243.820071,0.523601,0.324817,0.000000,0.000000,0.000000,460.106738,0.577402,3.890926,6.506027,467.500044,1199.845152,54.897530,45.570223,23.674564,1250.241530,82.290020,33.489139,460.121380,0.006784,60.006186,0.514832,-0.407457,92.649247,2.736289,0.503931,0.477632,2.520980,0.149501,0.337415,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:00:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.385849,1195.297302,54.088902,44.770378,9.318524,5.874208,44.504163,0.000000,1242.567151,92.367251,82.033611,10.333640,6.249416,78.439370,0.000000,0.000000,0.000000,0.000000,0.000000,60.001077,243.820077,0.523910,0.348714,0.000000,0.000000,0.000000,460.106744,0.577402,5.874208,6.249416,467.467220,1199.794718,54.888056,45.561035,23.580216,1250.191869,82.286773,33.335869,460.121788,0.006785,60.006181,0.514926,-0.403219,92.645560,2.735984,0.503008,0.477020,2.583207,0.148681,0.337353,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:00:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.749714,1195.942432,54.081681,44.760924,9.320758,6.529462,44.528943,0.000000,1247.114014,92.369094,82.032086,10.337008,6.215361,78.468278,0.000000,0.000000,0.000000,0.000000,0.000000,59.998077,243.950077,0.523779,0.034054,0.000000,0.000000,0.000000,460.113410,0.576669,6.529462,6.215361,467.436981,1199.753086,54.878573,45.551833,23.488849,1250.156344,82.283534,33.181754,460.122213,0.006785,60.006142,0.515018,-0.399752,92.641892,2.737278,0.501981,0.476323,2.610289,0.147819,0.337293,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:00:32.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,465.669789,1195.328271,54.080341,44.758927,9.321415,6.566213,44.526677,0.000000,1247.769470,92.369657,82.031530,10.338127,6.205250,78.483147,0.000000,0.000000,0.000000,0.000000,0.000000,59.996022,243.970022,0.523912,-0.033801,0.000000,0.000000,0.000000,460.143356,0.576632,6.566213,6.205250,467.422865,1199.746779,54.869168,45.542699,23.398882,1250.109294,82.280352,33.029372,460.122806,0.006787,60.006081,0.515093,-0.392375,92.638298,2.746194,0.500983,0.475673,2.576147,0.147039,0.337236,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
