Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,19:00:37.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.727807,1192.634204,54.073388,44.747310,9.326078,6.246538,44.477544,0.000000,1248.368140,92.373549,82.028928,10.344621,6.219597,78.409654,0.000000,0.000000,0.000000,0.000000,0.000000,59.993091,243.950091,0.524931,-0.334723,0.000000,0.000000,0.000000,460.183424,0.576582,6.246538,6.219597,467.410922,1199.743711,54.859790,45.533561,23.306647,1250.073539,82.277196,32.875274,460.123621,0.006789,60.005997,0.515166,-0.385933,92.634768,2.753862,0.499986,0.475062,2.555202,0.146299,0.337204,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:00:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.186271,1190.833020,54.068703,44.739419,9.329284,6.282044,44.463504,0.000000,1248.538452,92.376085,82.029357,10.346728,6.304752,78.338223,0.000000,0.000000,0.000000,0.000000,0.000000,59.990017,243.900017,0.525436,-0.470822,0.000000,0.000000,0.000000,460.223351,0.574359,6.282044,6.304752,467.384628,1199.700817,54.850442,45.524428,23.214988,1250.050774,82.274070,32.722036,460.124435,0.006790,60.005914,0.515254,-0.383429,92.631291,2.831533,0.498952,0.474435,2.550492,0.145544,0.337170,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:00:47.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,464.771083,1193.712866,54.067057,44.736687,9.330371,6.235591,44.471346,0.000000,1249.849353,92.376929,82.029526,10.347403,6.298969,78.323356,0.000000,0.000000,0.000000,0.000000,0.000000,59.990008,243.900008,0.524774,-0.419141,0.000000,0.000000,0.000000,460.223341,0.574359,6.235591,6.298969,467.356374,1199.658755,54.841190,45.515371,23.122816,1250.038904,82.270997,32.569118,460.125083,0.006792,60.005730,0.515343,-0.382137,92.627894,2.863931,0.497946,0.473822,2.546404,0.144829,0.337248,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:00:52.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.823833,1201.934338,54.058745,44.723315,9.335430,5.939465,44.628667,0.000000,1244.548999,92.381392,82.028635,10.352757,6.215271,78.532288,0.000000,0.000000,0.000000,0.000000,0.000000,59.986006,243.880006,0.520195,0.649281,0.000000,0.000000,0.000000,460.306673,0.574979,5.939465,6.215271,467.351011,1199.662597,54.831944,45.506285,23.029151,1249.992082,82.267947,32.416298,460.125843,0.006793,60.005525,0.515407,-0.374447,92.624555,2.866586,0.496917,0.473218,2.543128,0.144113,0.337413,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:00:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.584303,1201.113733,54.052594,44.715577,9.337017,5.598624,44.551245,0.000000,1247.671399,92.383675,82.028521,10.355154,6.225690,78.504620,0.000000,0.000000,0.000000,0.000000,0.000000,59.986007,244.040007,0.520803,0.327360,0.000000,0.000000,0.000000,460.346674,0.574929,5.598624,6.225690,467.341711,1199.652963,54.822710,45.497195,22.933584,1249.962951,82.264924,32.263069,460.126769,0.006795,60.005336,0.515475,-0.368830,92.621261,2.859407,0.495845,0.472578,2.543713,0.143390,0.337681,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:01:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.780012,1199.044165,54.046054,44.709009,9.337045,4.948738,44.525433,0.000000,1249.699683,92.384880,82.029533,10.355347,6.211129,78.457957,0.000000,0.000000,0.000000,0.000000,0.000000,59.986035,244.040035,0.521698,0.030196,0.000000,0.000000,0.000000,460.346702,0.574929,4.948738,6.211129,467.328547,1199.633236,54.813534,45.488152,22.833204,1249.982850,82.261983,32.112016,460.127861,0.006798,60.005164,0.515549,-0.368070,92.618049,2.851233,0.494844,0.471997,2.527423,0.142755,0.338075,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:01:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.863259,1199.524170,54.035629,44.700668,9.334961,4.334169,44.483121,0.000000,1248.254578,92.385560,82.031741,10.353819,6.158803,78.364654,0.000000,0.000000,0.000000,0.000000,0.000000,59.985021,244.200021,0.521947,0.162092,0.000000,0.000000,0.000000,460.360021,0.575636,4.334169,6.158803,467.317188,1199.618441,54.804397,45.479150,22.730333,1249.993917,82.259110,31.960312,460.128954,0.006800,60.004986,0.515623,-0.366182,92.614883,2.845699,0.493808,0.471374,2.522306,0.142179,0.338508,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:01:12.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.327425,1200.989905,54.029060,44.696256,9.332803,4.268430,44.508732,0.000000,1246.112793,92.385758,82.032251,10.353507,6.160158,78.301908,0.000000,0.000000,0.000000,0.000000,0.000000,59.985006,244.470006,0.522007,0.422404,0.000000,0.000000,0.000000,460.336673,0.574942,4.268430,6.160158,467.307969,1199.611962,54.795258,45.470160,22.626317,1249.972499,82.256310,31.806492,460.130046,0.006802,60.004808,0.515694,-0.360958,92.611761,2.843271,0.492777,0.470741,2.521356,0.141655,0.338937,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:01:17.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.474303,1201.624695,54.023888,44.693102,9.330787,3.984464,44.489528,0.000000,1248.781055,92.385751,82.032438,10.353313,6.178836,78.309747,0.000000,0.000000,0.000000,0.000000,0.000000,59.985069,244.470069,0.521843,0.248340,0.000000,0.000000,0.000000,460.336736,0.574941,3.984464,6.178836,467.303256,1199.618643,54.786105,45.461176,22.520053,1249.949246,82.253554,31.653466,460.130750,0.006804,60.004647,0.515763,-0.354542,92.608665,2.846597,0.491711,0.470050,2.512876,0.141154,0.339235,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:01:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.579558,1202.440100,54.013428,44.686897,9.326531,4.280990,44.549782,0.000000,1245.297339,92.385209,82.033173,10.352036,6.204717,78.620621,0.000000,0.000000,0.000000,0.000000,0.000000,59.986023,244.630023,0.522067,0.571296,0.000000,0.000000,0.000000,460.330023,0.577846,4.280990,6.204717,467.297907,1199.626843,54.776976,45.452240,22.414740,1249.926509,82.250877,31.501349,460.131398,0.006805,60.004497,0.515834,-0.348479,92.605624,2.851494,0.490656,0.469355,2.515394,0.140740,0.339505,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:01:27.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.346607,1202.104639,54.007317,44.682835,9.324482,5.154250,44.531007,0.000000,1245.317981,92.384707,82.032571,10.352136,6.248185,78.416255,0.000000,0.000000,0.000000,0.000000,0.000000,59.987095,244.780095,0.522647,0.535276,0.000000,0.000000,0.000000,460.330095,0.580019,5.154250,6.248185,467.285861,1199.620277,54.767857,45.443333,22.315379,1249.890927,82.248262,31.347797,460.132010,0.006807,60.004336,0.515915,-0.341934,92.602630,2.844372,0.489615,0.468655,2.535066,0.140396,0.339765,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:01:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.875274,1198.543579,53.998855,44.676069,9.322786,5.359978,44.503353,0.000000,1244.518054,92.384468,82.029070,10.355399,7.888576,78.348551,0.000000,0.000000,0.000000,0.000000,0.000000,59.988088,244.920088,0.524594,0.291445,0.000000,0.000000,0.000000,460.323422,0.580751,5.359978,7.888576,467.267788,1199.596880,54.758767,45.434460,22.217803,1249.878770,82.245697,31.204185,460.132491,0.006808,60.004180,0.516003,-0.338042,92.599682,2.824940,0.488562,0.467931,2.557512,0.140135,0.339975,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:01:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.928213,1199.740930,53.994131,44.671991,9.322140,5.107200,44.505840,0.000000,1247.939795,92.384638,82.027095,10.357543,14.906118,78.404299,0.000000,0.000000,0.000000,0.000000,0.000000,59.989032,245.020032,0.524749,0.022728,0.000000,0.000000,0.000000,460.300032,0.582229,5.107200,14.906118,467.247444,1199.569956,54.749668,45.425580,22.118378,1249.876992,82.243140,31.086929,460.132750,0.006808,60.004031,0.516096,-0.336154,92.596753,2.809713,0.487440,0.467128,2.559360,0.139893,0.340086,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:01:42.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.502841,1205.505774,53.985202,44.664128,9.321075,11.401698,44.628265,0.000000,1247.335950,92.385500,82.024522,10.360978,32.511068,78.732134,0.000000,0.000000,0.000000,0.000000,0.000000,59.989093,245.020093,0.521871,0.271273,0.000000,0.000000,0.000000,460.300093,0.582229,11.401698,32.511068,467.238988,1199.579275,54.740628,45.416750,22.028244,1249.866556,82.240638,31.035458,460.133009,0.006809,60.003881,0.516175,-0.332089,92.593887,2.818799,0.486362,0.466341,2.567122,0.139732,0.340196,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:01:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.056671,1203.683936,53.978100,44.657601,9.320499,19.732194,44.671185,0.000000,1248.187500,92.386882,82.022996,10.363886,32.642035,78.735416,0.000000,0.000000,0.000000,0.000000,0.000000,59.991010,244.920010,0.522154,0.233156,0.000000,0.000000,0.000000,460.270010,0.597475,19.732194,32.642035,467.241677,1199.611159,54.731580,45.407909,22.010914,1249.841010,82.238148,31.028516,460.132805,0.006808,60.003736,0.516241,-0.324668,92.591063,2.841032,0.485288,0.465542,2.566159,0.139591,0.340102,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:01:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.430419,1202.822046,53.975553,44.655044,9.320509,19.486837,44.668293,0.000000,1247.439160,92.387627,82.022453,10.365174,32.776219,78.732938,0.000000,0.000000,0.000000,0.000000,0.000000,59.995033,244.860033,0.522724,0.111545,0.000000,0.000000,0.000000,460.280033,0.601808,19.486837,32.776219,467.243898,1199.640175,54.722539,45.399073,21.991716,1249.824466,82.235669,31.022814,460.132546,0.006808,60.003619,0.516306,-0.318357,92.588264,2.847033,0.484122,0.464648,2.572017,0.139437,0.339971,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:01:57.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.846557,1203.854224,53.965196,44.644434,9.320763,19.486317,44.637735,0.000000,1252.352429,92.390543,82.020821,10.369721,32.689200,78.665221,0.000000,0.000000,0.000000,0.000000,0.000000,59.998014,244.830014,0.522196,-0.251595,0.000000,0.000000,0.000000,460.313347,0.606833,19.486317,32.689200,467.244745,1199.665004,54.713558,45.390291,21.972452,1249.833040,82.233226,31.017581,460.132397,0.006807,60.003513,0.516372,-0.314747,92.585542,2.859278,0.482993,0.463788,2.573651,0.139316,0.339886,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:02:02.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.565530,1202.847852,53.959738,44.638903,9.320834,19.825727,44.676982,0.000000,1250.344812,92.391954,82.020855,10.371099,32.785732,78.705705,0.000000,0.000000,0.000000,0.000000,0.000000,60.000033,244.770033,0.522382,-0.187980,0.000000,0.000000,0.000000,460.323366,0.608992,19.825727,32.785732,467.243752,1199.681807,54.704558,45.381493,21.953128,1249.857526,82.230791,31.011630,460.132231,0.006807,60.003418,0.516440,-0.312589,92.582862,2.870724,0.481837,0.462912,2.561167,0.139177,0.339784,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:02:07.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.038685,1201.738257,53.956069,44.635008,9.321061,20.148102,44.669981,0.000000,1249.436487,92.392971,82.020833,10.372138,32.880919,78.672279,0.000000,0.000000,0.000000,0.000000,0.000000,59.996075,244.720075,0.522863,-0.189541,0.000000,0.000000,0.000000,460.296742,0.609752,20.148102,32.880919,467.243897,1199.706609,54.695597,45.372745,21.936293,1249.860278,82.228383,31.007185,460.131805,0.006806,60.003296,0.516504,-0.309321,92.580243,2.869090,0.480667,0.462053,2.560443,0.139038,0.339528,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:02:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.665379,1200.592517,53.945369,44.622884,9.322485,21.185554,44.694326,0.000000,1257.812805,92.396176,82.020065,10.376112,32.765195,78.820489,0.000000,0.000000,0.000000,0.000000,0.000000,59.996002,244.720002,0.523280,-0.954201,0.000000,0.000000,0.000000,460.296668,0.609752,21.185554,32.765195,467.241705,1199.726593,54.686633,45.364003,21.921921,1249.864235,82.225991,31.001937,460.131379,0.006805,60.003174,0.516572,-0.306740,92.577659,2.865806,0.479429,0.461158,2.563910,0.138889,0.339271,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:02:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.942866,1198.068774,53.941686,44.618470,9.323216,21.303734,44.648489,0.000000,1254.452991,92.397229,82.020119,10.377110,32.899374,78.801077,0.000000,0.000000,0.000000,0.000000,0.000000,59.995057,244.670057,0.523983,-0.765895,0.000000,0.000000,0.000000,460.293391,0.611204,21.303734,32.899374,467.231953,1199.724098,54.677648,45.355247,21.911487,1249.875791,82.223615,30.996585,460.130749,0.006804,60.003090,0.516646,-0.305937,92.575113,2.867059,0.478144,0.460263,2.579917,0.138731,0.338862,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:02:22.46,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.379314,1196.969470,53.934005,44.609048,9.324956,20.945037,44.647449,0.000000,1253.653015,92.398011,82.022133,10.375878,32.811423,78.706522,0.000000,0.000000,0.000000,0.000000,0.000000,59.998044,244.970044,0.525259,-0.859164,0.000000,0.000000,0.000000,460.320044,0.601755,20.945037,32.811423,467.215838,1199.712199,54.668688,45.346539,21.899788,1249.883561,82.221277,30.991125,460.130157,0.006803,60.003030,0.516729,-0.306538,92.572612,2.872032,0.476819,0.459395,2.581505,0.138576,0.338458,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:02:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.261503,1196.504980,53.931127,44.604916,9.326211,21.057347,44.674912,0.000000,1254.473633,92.397385,82.022968,10.374416,32.790786,78.819657,0.000000,0.000000,0.000000,0.000000,0.000000,59.998092,244.970092,0.525392,-0.922515,0.000000,0.000000,0.000000,460.320092,0.601755,21.057347,32.790786,467.197783,1199.696630,54.659729,45.337842,21.887623,1249.929896,82.218968,30.986033,460.129657,0.006802,60.003002,0.516816,-0.310452,92.570135,2.881818,0.475434,0.458529,2.588657,0.138398,0.338109,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:02:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,466.789462,1197.815881,53.929047,44.601152,9.327896,21.019060,44.686893,0.000000,1253.343372,92.396367,82.023137,10.373230,32.792033,78.832464,0.000000,0.000000,0.000000,0.000000,0.000000,60.003044,245.140044,0.525162,-0.721470,0.000000,0.000000,0.000000,460.340044,0.599557,21.019060,32.792033,467.173544,1199.671514,54.650815,45.329207,21.874589,1249.973306,82.216688,30.981273,460.129250,0.006801,60.003030,0.516912,-0.314931,92.567692,2.878377,0.473997,0.457679,2.579955,0.138223,0.337809,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:02:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.834913,1199.740918,53.926423,44.594831,9.331592,21.111439,44.684414,0.000000,1250.303552,92.394263,82.022093,10.372170,32.683856,78.756491,0.000000,0.000000,0.000000,0.000000,0.000000,60.006060,245.290060,0.524309,-0.245287,0.000000,0.000000,0.000000,460.316726,0.596691,21.111439,32.683856,467.162858,1199.674639,54.641929,45.320586,21.862582,1249.980990,82.214413,30.976032,460.128602,0.006799,60.003074,0.516994,-0.314337,92.565261,2.878144,0.472491,0.456812,2.578862,0.138036,0.337334,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:02:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.061976,1199.802856,53.923802,44.587342,9.336460,21.076660,44.688549,0.000000,1246.572144,92.391960,82.020603,10.371357,32.713279,78.706951,0.000000,0.000000,0.000000,0.000000,0.000000,60.006055,245.290055,0.524055,0.091984,0.000000,0.000000,0.000000,460.316722,0.596691,21.076660,32.713279,467.152185,1199.674811,54.633095,45.311989,21.850547,1249.937007,82.212139,30.970613,460.127954,0.006798,60.003119,0.517077,-0.309825,92.562847,2.878151,0.470959,0.455963,2.569039,0.137838,0.336857,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:02:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.638339,1198.239087,53.921602,44.581387,9.340215,20.852047,44.663151,0.000000,1248.239124,92.390607,82.020196,10.370412,32.853342,78.723461,0.000000,0.000000,0.000000,0.000000,0.000000,60.006034,245.590034,0.525171,-0.066906,0.000000,0.000000,0.000000,460.323367,0.602475,20.852047,32.853342,467.138918,1199.664174,54.624296,45.303403,21.836773,1249.916477,82.209871,30.965704,460.127102,0.006796,60.003163,0.517165,-0.307341,92.560446,2.879909,0.469364,0.455083,2.567752,0.137618,0.336164,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:02:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,467.803665,1198.094580,53.918166,44.573576,9.344590,21.023388,44.765747,0.000000,1252.233716,92.389458,82.020535,10.368924,32.821959,78.585554,0.000000,0.000000,0.000000,0.000000,0.000000,60.004046,245.710046,0.525242,-0.365900,0.000000,0.000000,0.000000,460.343379,0.604621,21.023388,32.821959,467.126684,1199.655687,54.615524,45.294831,21.824038,1249.922814,82.207610,30.960649,460.126139,0.006794,60.003202,0.517254,-0.307162,92.558053,2.880571,0.467665,0.454110,2.561956,0.137370,0.335289,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:02:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.030242,1198.414551,53.915193,44.568584,9.346609,20.938840,44.684813,0.000000,1255.428381,92.388927,82.021691,10.367236,32.707169,78.476955,0.000000,0.000000,0.000000,0.000000,0.000000,60.002085,245.820085,0.525223,-0.561944,0.000000,0.000000,0.000000,460.333418,0.606807,20.938840,32.707169,467.123941,1199.666267,54.606805,45.286272,21.812086,1249.945235,82.205376,30.955452,460.124788,0.006791,60.003236,0.517334,-0.306383,92.555680,2.872439,0.465999,0.453194,2.592370,0.137103,0.333950,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:03:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.093782,1197.547485,53.911411,44.563615,9.347796,20.910037,44.683569,0.000000,1253.802673,92.388602,82.023420,10.365182,32.577829,78.565308,0.000000,0.000000,0.000000,0.000000,0.000000,60.000010,245.770010,0.525044,-0.431470,0.000000,0.000000,0.000000,460.336677,0.609699,20.910037,32.577829,467.120186,1199.666869,54.598127,45.277735,21.798852,1249.954955,82.203161,30.949720,460.123065,0.006787,60.003241,0.517413,-0.304937,92.553322,2.871981,0.464312,0.452247,2.603573,0.136802,0.332037,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:03:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.404167,1199.044202,53.903555,44.554424,9.349131,21.001083,44.656737,0.000000,1252.522729,92.389072,82.026587,10.362485,32.533347,78.647890,0.000000,0.000000,0.000000,0.000000,0.000000,59.997015,245.710015,0.524568,-0.212151,0.000000,0.000000,0.000000,460.320015,0.612617,21.001083,32.533347,467.116996,1199.677048,54.589456,45.269196,21.785610,1249.962496,82.200956,30.943975,460.120917,0.006783,60.003213,0.517492,-0.302886,92.550971,2.862619,0.462521,0.451197,2.611877,0.136461,0.329481,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:03:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.207751,1200.974414,53.896802,44.546702,9.350100,20.984982,44.577052,0.000000,1249.921619,92.390921,82.028485,10.362436,32.657830,78.717255,0.000000,0.000000,0.000000,0.000000,0.000000,59.994025,245.620025,0.523478,0.143709,0.000000,0.000000,0.000000,460.326692,0.614057,20.984982,32.657830,467.114825,1199.682610,54.580832,45.260682,21.772509,1249.978295,82.198788,30.937551,460.118769,0.006778,60.003186,0.517570,-0.301462,92.548663,2.862164,0.460834,0.450240,2.604145,0.136091,0.326891,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:03:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.191765,1200.649255,53.894920,44.544609,9.350311,20.987871,44.571271,0.000000,1250.809314,92.391607,82.029092,10.362515,32.738238,78.697435,0.000000,0.000000,0.000000,0.000000,0.000000,59.994094,245.620094,0.523496,0.119170,0.000000,0.000000,0.000000,460.326761,0.614057,20.987871,32.738238,467.106465,1199.670310,54.572232,45.252186,21.758972,1249.995269,82.196641,30.932878,460.116140,0.006772,60.003109,0.517651,-0.301112,92.546380,2.853162,0.459097,0.449236,2.599518,0.135701,0.323264,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:03:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.066084,1200.551196,53.884221,44.533683,9.350538,21.074058,44.647239,0.000000,1255.397424,92.395203,82.032942,10.362261,32.610658,78.716427,0.000000,0.000000,0.000000,0.000000,0.000000,59.995021,245.560021,0.523508,-0.324222,0.000000,0.000000,0.000000,460.353354,0.611125,21.074058,32.610658,467.094842,1199.652821,54.563631,45.243687,21.745876,1250.025375,82.194535,30.927103,460.113510,0.006767,60.003025,0.517735,-0.302961,92.544142,2.837934,0.457391,0.448272,2.630517,0.135280,0.319352,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:03:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.377135,1198.837756,53.876150,44.526022,9.350128,20.907252,44.647443,0.000000,1250.267371,92.396600,82.035528,10.361073,32.701798,78.753584,0.000000,0.000000,0.000000,0.000000,0.000000,59.997004,245.820004,0.524833,-0.028035,0.000000,0.000000,0.000000,460.383337,0.606741,20.907252,32.701798,467.086063,1199.640951,54.555078,45.235239,21.732278,1250.027296,82.192463,30.921467,460.110825,0.006761,60.002920,0.517818,-0.301812,92.541939,2.835367,0.455715,0.447339,2.630726,0.134850,0.315100,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:03:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.595314,1202.140784,53.867841,44.517680,9.350161,20.771007,44.613799,0.000000,1252.409204,92.397318,82.036059,10.361259,32.744537,78.677619,0.000000,0.000000,0.000000,0.000000,0.000000,60.003098,245.970098,0.523792,0.071633,0.000000,0.000000,0.000000,460.416765,0.603077,20.771007,32.744537,467.073972,1199.623231,54.546528,45.226794,21.718099,1250.023740,82.190408,30.915838,460.108140,0.006755,60.002814,0.517905,-0.300745,92.539750,2.828285,0.453973,0.446343,2.630861,0.134398,0.310651,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:03:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.845850,1202.553662,53.864069,44.513636,9.350433,20.808989,44.627834,0.000000,1252.336951,92.397498,82.035483,10.362016,32.830412,78.716013,0.000000,0.000000,0.000000,0.000000,0.000000,60.003094,245.970094,0.523512,0.082579,0.000000,0.000000,0.000000,460.416760,0.603077,20.808989,32.830412,467.064146,1199.608293,54.537975,45.218343,21.703419,1250.031682,82.188369,30.910342,460.105659,0.006750,60.002748,0.517991,-0.300227,92.537582,2.805448,0.452235,0.445358,2.635696,0.133945,0.306339,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:03:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.231614,1200.721509,53.854557,44.502126,9.352431,21.032764,44.665813,0.000000,1254.241357,92.397929,82.031614,10.366315,32.742773,78.794454,0.000000,0.000000,0.000000,0.000000,0.000000,60.010007,246.300007,0.524901,-0.220955,0.000000,0.000000,0.000000,460.443340,0.600146,21.032764,32.742773,467.056554,1199.599891,54.529477,45.209934,21.690385,1250.041001,82.186355,30.906580,460.103177,0.006744,60.002681,0.518075,-0.299229,92.535444,2.796825,0.450531,0.444404,2.640339,0.133525,0.301944,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:03:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.884462,1200.184778,53.851453,44.497633,9.353820,21.117418,44.669542,0.000000,1253.451733,92.398248,82.029478,10.368771,32.814111,78.735012,0.000000,0.000000,0.000000,0.000000,0.000000,60.010062,246.300062,0.525289,-0.215697,0.000000,0.000000,0.000000,460.443395,0.600146,21.117418,32.814111,467.047057,1199.584638,54.520990,45.201517,21.678518,1250.060527,82.184337,30.902022,460.101140,0.006740,60.002681,0.518164,-0.299689,92.533328,2.786025,0.448823,0.443461,2.652535,0.133134,0.298364,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:03:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.730711,1203.864563,53.845678,44.487892,9.357785,20.900847,44.678403,0.000000,1251.929224,92.398923,82.024678,10.374245,32.766821,78.686277,0.000000,0.000000,0.000000,0.000000,0.000000,60.014048,246.450048,0.523548,0.188210,0.000000,0.000000,0.000000,460.456715,0.596509,20.900847,32.766821,467.051437,1199.599204,54.512544,45.193120,21.664727,1250.072741,82.182327,30.896132,460.099270,0.006736,60.002731,0.518239,-0.297277,92.531239,2.794529,0.447104,0.442522,2.644130,0.132775,0.295037,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:03:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.879260,1201.345984,53.841953,44.481523,9.360429,21.112248,44.654876,0.000000,1254.447815,92.399264,82.022027,10.377237,32.945811,78.727572,0.000000,0.000000,0.000000,0.000000,0.000000,60.020096,246.740096,0.525114,-0.191575,0.000000,0.000000,0.000000,460.463430,0.597948,21.112248,32.945811,467.057614,1199.615461,54.504117,45.184717,21.650790,1250.102044,82.180314,30.890725,460.097492,0.006732,60.002831,0.518315,-0.296282,92.529167,2.798824,0.445343,0.441566,2.665433,0.132434,0.291879,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:04:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.173290,1198.357764,53.838502,44.476242,9.362260,21.133826,44.668507,0.000000,1252.398889,92.399450,82.020229,10.379221,32.762498,78.721384,0.000000,0.000000,0.000000,0.000000,0.000000,60.020028,246.740028,0.525904,-0.186788,0.000000,0.000000,0.000000,460.463361,0.597948,21.133826,32.762498,467.051299,1199.590803,54.495747,45.176343,21.638047,1250.119792,82.178305,30.885074,460.095733,0.006728,60.002964,0.518406,-0.296637,92.527119,2.790183,0.443602,0.440624,2.670054,0.132102,0.288679,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:04:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.708779,1200.324121,53.829734,44.464772,9.364962,21.090478,44.722184,0.000000,1247.026294,92.399632,82.017598,10.382034,32.508786,78.832039,0.000000,0.000000,0.000000,0.000000,0.000000,60.020068,246.710068,0.525240,0.335452,0.000000,0.000000,0.000000,460.466735,0.596496,21.090478,32.508786,467.042407,1199.562102,54.487421,45.167993,21.626761,1250.141698,82.176293,30.878945,460.094344,0.006725,60.003109,0.518500,-0.297841,92.525085,2.774155,0.441839,0.439642,2.650502,0.131751,0.286266,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:04:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.154125,1203.921362,53.826934,44.461231,9.365703,20.926884,44.744078,0.000000,1247.459839,92.399847,82.016883,10.382964,32.622235,78.815947,0.000000,0.000000,0.000000,0.000000,0.000000,60.020053,246.710053,0.523629,0.555856,0.000000,0.000000,0.000000,460.466720,0.596496,20.926884,32.622235,467.056788,1199.589111,54.479117,45.159635,21.612502,1250.145368,82.174271,30.871490,460.092955,0.006722,60.003253,0.518569,-0.293545,92.523068,2.792840,0.440115,0.438691,2.646301,0.131386,0.283826,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:04:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.223050,1206.336682,53.821185,44.453046,9.368139,20.919029,44.699064,0.000000,1249.627441,92.401256,82.013485,10.387771,32.838264,78.750702,0.000000,0.000000,0.000000,0.000000,0.000000,60.018060,246.690060,0.522402,0.526945,0.000000,0.000000,0.000000,460.496726,0.600801,20.919029,32.838264,467.079207,1199.636019,54.470803,45.151251,21.597990,1250.153196,82.172232,30.865510,460.091992,0.006720,60.003398,0.518627,-0.288796,92.521060,2.844391,0.438304,0.437668,2.643036,0.131008,0.282180,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:04:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.559035,1201.691785,53.816007,44.444814,9.371194,20.781125,44.721770,0.000000,1251.289282,92.403860,82.009320,10.394540,32.522926,78.782906,0.000000,0.000000,0.000000,0.000000,0.000000,60.018046,246.690046,0.524249,0.026514,0.000000,0.000000,0.000000,460.496713,0.600801,20.781125,32.522926,467.102099,1199.676590,54.462573,45.142926,21.582979,1250.147260,82.170186,30.858694,460.091251,0.006719,60.003531,0.518686,-0.282728,92.519073,2.879331,0.436516,0.436630,2.643301,0.130600,0.280932,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:04:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.129255,1200.540894,53.812324,44.439188,9.373136,20.876292,44.741380,0.000000,1255.882581,92.405738,82.007088,10.398650,32.650504,78.934431,0.000000,0.000000,0.000000,0.000000,0.000000,60.018070,246.870070,0.525111,-0.390242,0.000000,0.000000,0.000000,460.510070,0.603678,20.876292,32.650504,467.107404,1199.669652,54.454369,45.134583,21.567153,1250.184133,82.168090,30.852069,460.090622,0.006717,60.003642,0.518767,-0.284076,92.517120,2.876088,0.434756,0.435624,2.667423,0.130164,0.279858,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:04:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.153101,1203.069751,53.807876,44.432501,9.375375,21.093757,44.759940,0.000000,1252.455640,92.407403,82.005055,10.402348,32.723357,78.923264,0.000000,0.000000,0.000000,0.000000,0.000000,60.020077,247.010077,0.524267,-0.066082,0.000000,0.000000,0.000000,460.530077,0.603652,21.093757,32.723357,467.116129,1199.667301,54.446204,45.126248,21.553861,1250.188175,82.165954,30.846484,460.090122,0.006716,60.003720,0.518845,-0.282709,92.515190,2.873410,0.432995,0.434599,2.671417,0.129659,0.278986,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:04:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.886477,1201.645325,53.802736,44.424701,9.378035,20.857185,44.720724,0.000000,1248.244263,92.408657,82.002538,10.406120,32.699625,78.756880,0.000000,0.000000,0.000000,0.000000,0.000000,60.021054,247.160054,0.524882,0.242895,0.000000,0.000000,0.000000,460.536720,0.605091,20.857185,32.699625,467.140419,1199.697980,54.438130,45.117955,21.539615,1250.192160,82.163755,30.840685,460.089714,0.006715,60.003770,0.518909,-0.279437,92.513284,2.883106,0.431318,0.433601,2.668051,0.129032,0.278275,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:04:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.803518,1198.672607,53.798887,44.419228,9.379659,20.891995,44.666662,0.000000,1250.561597,92.409503,82.000388,10.409115,32.676528,78.767228,0.000000,0.000000,0.000000,0.000000,0.000000,60.017064,247.500064,0.526816,-0.171017,0.000000,0.000000,0.000000,460.496730,0.607315,20.891995,32.676528,467.160789,1199.714438,54.430096,45.109664,21.525659,1250.189608,82.161503,30.834590,460.089307,0.006714,60.003821,0.518976,-0.276811,92.511394,2.868962,0.429663,0.432598,2.667369,0.128318,0.277562,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:04:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.062393,1199.771899,53.795766,44.414572,9.381194,20.837084,44.697631,0.000000,1249.276501,92.410313,81.998203,10.412110,32.486709,78.817188,0.000000,0.000000,0.000000,0.000000,0.000000,60.014067,247.690067,0.526930,-0.052343,0.000000,0.000000,0.000000,460.463400,0.606635,20.837084,32.486709,467.180882,1199.727483,54.422109,45.101397,21.511787,1250.176592,82.159220,30.827818,460.088715,0.006713,60.003804,0.519047,-0.273669,92.509511,2.857312,0.427967,0.431516,2.661809,0.127514,0.276571,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:04:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.840856,1200.995044,53.794312,44.412135,9.382177,20.863713,44.711873,0.000000,1251.180908,92.410738,81.997010,10.413728,32.445832,78.792413,0.000000,0.000000,0.000000,0.000000,0.000000,60.014028,247.690028,0.526059,-0.042529,0.000000,0.000000,0.000000,460.463362,0.606635,20.863713,32.445832,467.200456,1199.733791,54.414199,45.093167,21.497410,1250.166986,82.156883,30.821477,460.087900,0.006711,60.003759,0.519120,-0.271532,92.507638,2.858858,0.426327,0.430449,2.655001,0.126601,0.275239,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:04:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.984400,1200.804089,53.791053,44.404537,9.386517,20.888878,44.748805,0.000000,1250.257056,92.412155,81.991628,10.420527,32.689721,78.770924,0.000000,0.000000,0.000000,0.000000,0.000000,60.010040,247.860040,0.526260,-0.001148,0.000000,0.000000,0.000000,460.433373,0.606675,20.888878,32.689721,467.221146,1199.743396,54.406323,45.084946,21.483464,1250.156578,82.154513,30.816309,460.087141,0.006710,60.003704,0.519194,-0.269510,92.505771,2.861175,0.424643,0.429339,2.644565,0.125636,0.274088,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:05:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.001181,1200.525403,53.789026,44.400004,9.389022,20.967538,44.726103,0.000000,1250.071277,92.413044,81.988467,10.424577,32.876762,78.766801,0.000000,0.000000,0.000000,0.000000,0.000000,60.008045,247.920045,0.526368,-0.023383,0.000000,0.000000,0.000000,460.406712,0.605262,20.967538,32.876762,467.252960,1199.773960,54.398540,45.076786,21.469370,1250.144335,82.152098,30.811170,460.086456,0.006708,60.003665,0.519255,-0.265716,92.503911,2.839782,0.423034,0.428314,2.639799,0.124616,0.273127,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:05:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.673947,1204.561292,53.783484,44.392703,9.390781,20.828602,44.660659,0.000000,1251.727966,92.413940,81.987046,10.426894,32.653288,78.742853,0.000000,0.000000,0.000000,0.000000,0.000000,60.007017,247.840017,0.524336,0.130595,0.000000,0.000000,0.000000,460.376683,0.603129,20.828602,32.653288,467.292352,1199.822789,54.390770,45.068632,21.454459,1250.144020,82.149670,30.806227,460.085918,0.006707,60.003648,0.519306,-0.261681,92.502055,2.837851,0.421390,0.427266,2.639576,0.123543,0.272456,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:05:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.606479,1201.805359,53.779408,44.388360,9.391048,20.890347,44.671620,0.000000,1251.289307,92.414026,81.987960,10.426066,32.745071,78.738742,0.000000,0.000000,0.000000,0.000000,0.000000,60.007073,247.840073,0.525523,-0.023629,0.000000,0.000000,0.000000,460.376739,0.603129,20.890347,32.745071,467.325467,1199.856279,54.383029,45.060512,21.440657,1250.162457,82.147247,30.802626,460.085382,0.006706,60.003632,0.519364,-0.260269,92.500199,2.825384,0.419738,0.426221,2.635898,0.122403,0.271783,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:05:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.403372,1198.662305,53.774413,44.382774,9.391639,20.814282,44.704866,0.000000,1247.846912,92.414019,81.988713,10.425306,32.859550,78.728842,0.000000,0.000000,0.000000,0.000000,0.000000,60.010023,247.680023,0.526527,0.034527,0.000000,0.000000,0.000000,460.310023,0.597423,20.814282,32.859550,467.346049,1199.860122,54.375324,45.052447,21.426136,1250.128996,82.144849,30.797693,460.085067,0.006705,60.003693,0.519433,-0.256839,92.498345,2.823275,0.418099,0.425227,2.626786,0.121244,0.271488,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:05:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.727856,1199.276428,53.767930,44.374644,9.393285,20.907261,44.793199,0.000000,1252.269861,92.414608,81.987733,10.426875,32.587130,78.825021,0.000000,0.000000,0.000000,0.000000,0.000000,60.018041,247.620041,0.526037,-0.280369,0.000000,0.000000,0.000000,460.350041,0.593027,20.907261,32.587130,467.361686,1199.852868,54.367637,45.044411,21.412123,1250.122430,82.142475,30.789923,460.084937,0.006705,60.003788,0.519507,-0.256313,92.496494,2.822740,0.416449,0.424269,2.620448,0.120100,0.271368,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:05:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.464997,1198.301013,53.763504,44.367836,9.395668,20.779065,44.678215,0.000000,1253.807849,92.415740,81.986283,10.429457,32.767046,78.617344,0.000000,0.000000,0.000000,0.000000,0.000000,60.018025,247.620025,0.526330,-0.481241,0.000000,0.000000,0.000000,460.350025,0.593027,20.779065,32.767046,467.375027,1199.835378,54.359958,45.036387,21.398336,1250.126702,82.140111,30.782959,460.084993,0.006705,60.003916,0.519582,-0.256708,92.494646,2.819619,0.414692,0.423214,2.622564,0.118925,0.271421,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:05:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.525360,1198.228760,53.761101,44.363669,9.397432,20.783599,44.639810,0.000000,1254.241370,92.416351,81.985011,10.431339,32.616336,78.505032,0.000000,0.000000,0.000000,0.000000,0.000000,60.020063,247.600063,0.526220,-0.521824,0.000000,0.000000,0.000000,460.353396,0.591575,20.783599,32.616336,467.389403,1199.826203,54.352325,45.028417,21.383247,1250.162485,82.137788,30.776988,460.085234,0.006706,60.004066,0.519657,-0.259530,92.492814,2.822158,0.412988,0.422292,2.634560,0.117838,0.271641,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:05:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.421139,1197.418469,53.756462,44.354771,9.401691,21.067459,44.705669,0.000000,1247.614636,92.417214,81.980229,10.436985,32.378006,78.725930,0.000000,0.000000,0.000000,0.000000,0.000000,60.017074,247.550074,0.526231,-0.061764,0.000000,0.000000,0.000000,460.346741,0.590135,21.067459,32.378006,467.402599,1199.813100,54.344722,45.020467,21.368996,1250.171660,82.135476,30.769474,460.085400,0.006706,60.004199,0.519731,-0.260488,92.490998,2.829973,0.411263,0.421398,2.626585,0.116796,0.271793,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:05:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.001761,1198.657117,53.753655,44.349067,9.404588,21.009870,44.716618,0.000000,1247.480469,92.417465,81.975967,10.441499,32.594157,78.837415,0.000000,0.000000,0.000000,0.000000,0.000000,60.017046,247.550046,0.525582,0.027893,0.000000,0.000000,0.000000,460.346713,0.590135,21.009870,32.594157,467.423784,1199.820182,54.337145,45.012530,21.354567,1250.166987,82.133161,30.762828,460.085567,0.006706,60.004332,0.519797,-0.259105,92.489200,2.825447,0.409507,0.420508,2.630640,0.115795,0.271945,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:05:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.687520,1199.735742,53.749368,44.340601,9.408766,20.784311,44.689139,0.000000,1248.796497,92.417159,81.969128,10.448031,32.898530,78.866293,0.000000,0.000000,0.000000,0.000000,0.000000,60.009070,247.580070,0.524882,-0.037958,0.000000,0.000000,0.000000,460.380070,0.590816,20.784311,32.898530,467.442143,1199.816627,54.329644,45.004655,21.340435,1250.150328,82.130865,30.756833,460.085530,0.006706,60.004443,0.519866,-0.257387,92.487435,2.825356,0.407776,0.419640,2.637383,0.114832,0.271908,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:05:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.978819,1197.609424,53.747305,44.336004,9.411301,20.837885,44.670768,0.000000,1251.609253,92.416504,81.965464,10.451040,32.877785,78.782893,0.000000,0.000000,0.000000,0.000000,0.000000,60.009091,247.580091,0.525671,-0.420157,0.000000,0.000000,0.000000,460.380091,0.590816,20.837885,32.877785,467.456115,1199.797502,54.322165,44.996768,21.325484,1250.175760,82.128542,30.751586,460.085530,0.006706,60.004544,0.519940,-0.260252,92.485684,2.828597,0.406029,0.418786,2.629199,0.113917,0.271909,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:05:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.767714,1199.859619,53.746039,44.332423,9.413616,20.945440,44.717424,0.000000,1252.832410,92.415689,81.962671,10.453018,32.772294,78.803538,0.000000,0.000000,0.000000,0.000000,0.000000,60.006022,247.580022,0.524792,-0.375357,0.000000,0.000000,0.000000,460.396688,0.594415,20.945440,32.772294,467.474977,1199.791251,54.314740,44.988915,21.312003,1250.207730,82.126227,30.746106,460.085715,0.006707,60.004638,0.520010,-0.262750,92.483953,2.827201,0.404264,0.417911,2.626305,0.113022,0.272110,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:06:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.491250,1200.551172,53.744105,44.325732,9.418373,20.764698,44.729807,0.000000,1247.258508,92.413522,81.956575,10.456947,32.743390,78.787431,0.000000,0.000000,0.000000,0.000000,0.000000,60.000069,247.560069,0.523946,0.150267,0.000000,0.000000,0.000000,460.366736,0.596626,20.764698,32.743390,467.500402,1199.796526,54.307373,44.981086,21.298569,1250.211515,82.123909,30.739800,460.085974,0.006707,60.004727,0.520071,-0.261724,92.482236,2.827915,0.402494,0.417044,2.622744,0.112178,0.272356,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:06:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.608650,1200.623437,53.742768,44.322627,9.420140,20.773893,44.752111,0.000000,1245.756665,92.412244,81.953776,10.458469,32.712535,78.751932,0.000000,0.000000,0.000000,0.000000,0.000000,59.995080,247.530080,0.523753,0.276720,0.000000,0.000000,0.000000,460.340080,0.599557,20.773893,32.712535,467.530331,1199.809399,54.300024,44.973260,21.284321,1250.169625,82.121584,30.733428,460.086252,0.006708,60.004805,0.520127,-0.256607,92.480522,2.826367,0.400645,0.416103,2.633383,0.111335,0.272591,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:06:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.516896,1200.174426,53.739337,44.317513,9.421824,20.824153,44.714324,0.000000,1251.015710,92.409524,81.950709,10.458815,32.556354,78.749860,0.000000,0.000000,0.000000,0.000000,0.000000,59.995045,247.530045,0.523854,-0.162331,0.000000,0.000000,0.000000,460.340045,0.599557,20.824153,32.556354,467.561880,1199.822359,54.292739,44.965487,21.269497,1250.152679,82.119286,30.728902,460.086531,0.006708,60.004883,0.520181,-0.252050,92.478830,2.821615,0.398808,0.415165,2.629102,0.110540,0.272826,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:06:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.435868,1199.916406,53.736108,44.313883,9.422225,20.924699,44.671600,0.000000,1256.445129,92.407053,81.949241,10.457812,32.673519,78.746154,0.000000,0.000000,0.000000,0.000000,0.000000,59.990076,247.470076,0.523817,-0.601062,0.000000,0.000000,0.000000,460.340076,0.603901,20.924699,32.673519,467.592330,1199.835176,54.285483,44.957743,21.255007,1250.200848,82.117016,30.723642,460.086753,0.006709,60.004894,0.520235,-0.253822,92.477146,2.816742,0.396973,0.414240,2.664479,0.109807,0.273017,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
