Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,19:06:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.223560,1196.948828,53.731484,44.310148,9.421336,20.785875,44.712069,0.000000,1249.075195,92.403944,81.949029,10.454916,32.672906,78.802313,0.000000,0.000000,0.000000,0.000000,0.000000,59.998001,247.420001,0.525059,-0.214127,0.000000,0.000000,0.000000,460.370001,0.603862,20.785875,32.672906,467.615891,1199.829011,54.278257,44.950039,21.239745,1250.200676,82.114791,30.718222,460.087050,0.006710,60.004906,0.520296,-0.253137,92.475483,2.818242,0.395087,0.413271,2.664292,0.109129,0.273279,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:06:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.424426,1197.872668,53.728733,44.308434,9.420299,20.851215,44.742418,0.000000,1248.486865,92.402417,81.950303,10.452114,32.646174,78.759376,0.000000,0.000000,0.000000,0.000000,0.000000,59.998093,247.420093,0.524835,-0.084524,0.000000,0.000000,0.000000,460.370093,0.603862,20.851215,32.646174,467.625664,1199.793142,54.271058,44.942385,21.223419,1250.191903,82.112643,30.712310,460.087272,0.006710,60.004911,0.520371,-0.253505,92.473838,2.805870,0.393198,0.412308,2.668497,0.108544,0.273494,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:06:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.397495,1200.355115,53.723323,44.305337,9.417987,20.956818,44.738918,0.000000,1250.788684,92.399580,81.954577,10.445003,32.760963,78.773834,0.000000,0.000000,0.000000,0.000000,0.000000,60.002060,247.370060,0.523648,-0.043726,0.000000,0.000000,0.000000,460.340060,0.606074,20.956818,32.760963,467.637966,1199.766305,54.263858,44.934750,21.207620,1250.192534,82.110555,30.707068,460.087235,0.006710,60.004906,0.520441,-0.253620,92.472197,2.779562,0.391268,0.411295,2.668440,0.107958,0.273459,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:06:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.075888,1199.348706,53.720440,44.303588,9.416851,20.885080,44.742427,0.000000,1250.737048,92.397986,81.956963,10.441022,32.840236,78.744106,0.000000,0.000000,0.000000,0.000000,0.000000,60.003014,247.340014,0.523941,-0.075479,0.000000,0.000000,0.000000,460.303348,0.604674,20.885080,32.840236,467.648914,1199.739210,54.256670,44.927140,21.192128,1250.185050,82.108522,30.702026,460.086920,0.006709,60.004872,0.520511,-0.253161,92.470568,2.759547,0.389284,0.410225,2.664992,0.107381,0.273176,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:06:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.115299,1199.715125,53.716204,44.300698,9.415506,20.760391,44.752956,0.000000,1246.164417,92.395512,81.959814,10.435699,32.843747,78.756081,0.000000,0.000000,0.000000,0.000000,0.000000,60.003027,247.340027,0.523898,0.214139,0.000000,0.000000,0.000000,460.303360,0.604674,20.760391,32.843747,467.663289,1199.719111,54.249521,44.919578,21.175388,1250.161511,82.106577,30.696389,460.086605,0.006709,60.004839,0.520577,-0.250905,92.468973,2.746369,0.387313,0.409149,2.681730,0.106882,0.272892,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:06:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.078523,1197.428796,53.711777,44.297161,9.414615,20.829646,44.758937,0.000000,1247.852063,92.393079,81.961147,10.431933,32.625947,78.774242,0.000000,0.000000,0.000000,0.000000,0.000000,60.001043,247.320043,0.525008,0.070361,0.000000,0.000000,0.000000,460.316710,0.603208,20.829646,32.625947,467.673420,1199.689492,54.242384,44.912027,21.158544,1250.160450,82.104671,30.689532,460.086180,0.006708,60.004739,0.520647,-0.250159,92.467390,2.742134,0.385304,0.408017,2.682610,0.106396,0.272470,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:06:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.330258,1195.916589,53.708250,44.294298,9.413952,20.829107,44.737032,0.000000,1248.228796,92.391527,81.961968,10.429559,32.686927,78.801884,0.000000,0.000000,0.000000,0.000000,0.000000,59.998002,247.320002,0.525843,-0.088016,0.000000,0.000000,0.000000,460.336669,0.603182,20.829107,32.686927,467.686536,1199.670741,54.235261,44.904486,21.141992,1250.164378,82.102793,30.683834,460.086050,0.006707,60.004606,0.520713,-0.249057,92.465822,2.756372,0.383244,0.406812,2.679240,0.105910,0.272345,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:06:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.961546,1202.414319,53.704085,44.291048,9.413037,21.172537,44.678419,0.000000,1245.983765,92.389920,81.963657,10.426263,32.600032,78.889843,0.000000,0.000000,0.000000,0.000000,0.000000,59.999058,247.290058,0.522854,0.624555,0.000000,0.000000,0.000000,460.356725,0.603155,21.172537,32.600032,467.696111,1199.637280,54.228207,44.896998,21.126796,1250.143218,82.100959,30.678511,460.086235,0.006708,60.004466,0.520782,-0.246854,92.464309,2.739287,0.381201,0.405582,2.680141,0.105461,0.272518,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:07:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.522125,1203.967786,53.700784,44.288757,9.412027,20.957621,44.719902,0.000000,1244.456079,92.388694,81.964511,10.424183,32.743909,78.776701,0.000000,0.000000,0.000000,0.000000,0.000000,60.000060,247.280060,0.522214,0.865999,0.000000,0.000000,0.000000,460.373393,0.604582,20.957621,32.743909,467.722467,1199.646771,54.221156,44.889517,21.111441,1250.103076,82.099155,30.674065,460.086698,0.006709,60.004339,0.520832,-0.239918,92.462812,2.751355,0.379139,0.404303,2.710906,0.105000,0.272936,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:07:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.439439,1203.751038,53.697972,44.287058,9.410913,20.789268,44.742402,0.000000,1249.715125,92.387762,81.964962,10.422800,32.891100,78.808905,0.000000,0.000000,0.000000,0.000000,0.000000,60.002001,247.270001,0.522284,0.488884,0.000000,0.000000,0.000000,460.396667,0.607447,20.789268,32.891100,467.759099,1199.681062,54.214156,44.882079,21.094830,1250.086475,82.097382,30.669321,460.087586,0.006711,60.004233,0.520871,-0.232758,92.461356,2.763870,0.377084,0.402994,2.704034,0.104553,0.273687,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:07:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.329422,1204.029724,53.691198,44.283507,9.407691,21.131143,44.752322,0.000000,1251.392505,92.385684,81.965353,10.420332,32.621087,78.809740,0.000000,0.000000,0.000000,0.000000,0.000000,60.002077,247.270077,0.522406,0.314169,0.000000,0.000000,0.000000,460.396744,0.607447,21.131143,32.621087,467.801554,1199.732558,54.207171,44.874668,21.079737,1250.063594,82.095630,30.662401,460.088475,0.006713,60.004127,0.520904,-0.224267,92.459923,2.758025,0.375044,0.401657,2.675148,0.104105,0.274433,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:07:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.851238,1203.116248,53.686422,44.281110,9.405312,20.900871,44.748204,0.000000,1250.133228,92.384296,81.965291,10.419006,32.619343,78.793651,0.000000,0.000000,0.000000,0.000000,0.000000,60.004099,247.280099,0.522955,0.336846,0.000000,0.000000,0.000000,460.566765,0.609394,20.900871,32.619343,467.834984,1199.762062,54.200222,44.867302,21.062919,1250.066519,82.093899,30.657300,460.090494,0.006717,60.004061,0.520948,-0.219633,92.458519,2.768347,0.373000,0.400294,2.676261,0.103662,0.276194,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:07:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.419675,1199.709937,53.682547,44.279094,9.403453,20.954533,44.780191,0.000000,1247.712708,92.383498,81.964595,10.418903,32.839190,78.775060,0.000000,0.000000,0.000000,0.000000,0.000000,60.004014,247.280014,0.524543,0.266109,0.000000,0.000000,0.000000,460.566680,0.609394,20.954533,32.839190,467.866705,1199.784827,54.193298,44.859970,21.045674,1250.036642,82.092187,30.652157,460.093049,0.006723,60.004011,0.520993,-0.213861,92.457137,2.765730,0.370917,0.398883,2.646734,0.103227,0.278464,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:07:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.245464,1199.518982,53.678320,44.276855,9.401465,20.932115,44.801022,0.000000,1247.852039,92.383077,81.963807,10.419270,32.823378,78.724256,0.000000,0.000000,0.000000,0.000000,0.000000,60.007092,247.260092,0.524695,0.219225,0.000000,0.000000,0.000000,460.616759,0.609328,20.932115,32.823378,467.889195,1199.790820,54.186396,44.852685,21.028385,1249.993605,82.090499,30.646484,460.095976,0.006729,60.003983,0.521049,-0.207657,92.455787,2.763968,0.368858,0.397480,2.618619,0.102826,0.281186,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:07:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.699806,1198.440356,53.672988,44.273969,9.399019,21.017402,44.772766,0.000000,1246.474072,92.383164,81.964537,10.418627,32.653402,78.739558,0.000000,0.000000,0.000000,0.000000,0.000000,60.008018,247.270018,0.525324,0.237152,0.000000,0.000000,0.000000,460.663351,0.606372,21.017402,32.653402,467.907314,1199.784168,54.179498,44.845418,21.011375,1249.958768,82.088829,30.640273,460.099160,0.006736,60.003977,0.521110,-0.202948,92.454456,2.765217,0.366756,0.396021,2.623245,0.102416,0.284235,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:07:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.108351,1200.066052,53.670209,44.272425,9.397784,20.921404,44.799395,0.000000,1247.284351,92.383200,81.965266,10.417934,32.848486,78.817178,0.000000,0.000000,0.000000,0.000000,0.000000,60.008059,247.270059,0.524869,0.228560,0.000000,0.000000,0.000000,460.663393,0.606372,20.921404,32.848486,467.918986,1199.759711,54.172636,44.838199,20.994487,1249.903144,82.087183,30.636218,460.102420,0.006743,60.003983,0.521178,-0.197381,92.453155,2.747096,0.364635,0.394538,2.566487,0.102008,0.287323,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:07:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.417780,1198.115186,53.665599,44.269679,9.395920,20.983122,44.742409,0.000000,1246.334705,92.383160,81.966251,10.416909,32.826595,78.647889,0.000000,0.000000,0.000000,0.000000,0.000000,60.008086,247.270086,0.525639,0.210691,0.000000,0.000000,0.000000,460.663420,0.606372,20.983122,32.826595,467.922353,1199.722064,54.165803,44.831024,20.978398,1249.903259,82.085571,30.631589,460.105679,0.006750,60.003989,0.521256,-0.198196,92.451885,2.722699,0.362531,0.393058,2.566326,0.101611,0.290342,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:07:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.925229,1196.706250,53.663594,44.268269,9.395325,20.996443,44.739937,0.000000,1246.572107,92.383175,81.966373,10.416802,32.696130,78.652023,0.000000,0.000000,0.000000,0.000000,0.000000,60.007087,247.240087,0.526126,0.116547,0.000000,0.000000,0.000000,460.660087,0.596969,20.996443,32.696130,467.930202,1199.694711,54.159008,44.823887,20.962808,1249.918312,82.083977,30.626076,460.108809,0.006757,60.003972,0.521330,-0.199299,92.450635,2.728152,0.360400,0.391537,2.538491,0.101215,0.293267,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:07:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.755920,1199.121606,53.661003,44.266036,9.394967,20.992929,44.768009,0.000000,1247.913977,92.383249,81.966504,10.416745,32.676720,78.706106,0.000000,0.000000,0.000000,0.000000,0.000000,60.005001,247.240001,0.525198,0.178380,0.000000,0.000000,0.000000,460.633334,0.595557,20.992929,32.676720,467.948857,1199.694482,54.152278,44.816800,20.946983,1249.897009,82.082405,30.619980,460.111790,0.006763,60.003927,0.521394,-0.195382,92.449411,2.728198,0.358309,0.390014,2.539136,0.100826,0.295859,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:07:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.617041,1198.693250,53.658799,44.263450,9.395350,20.937196,44.736429,0.000000,1247.810767,92.383176,81.967400,10.415776,32.777985,78.585963,0.000000,0.000000,0.000000,0.000000,0.000000,60.003045,247.260045,0.525395,0.139584,0.000000,0.000000,0.000000,460.613378,0.593412,20.937196,32.777985,467.974211,1199.709420,54.145579,44.809728,20.931424,1249.875046,82.080846,30.614466,460.114772,0.006769,60.003867,0.521451,-0.190270,92.448198,2.715211,0.356181,0.388430,2.539994,0.100421,0.298198,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:08:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.454465,1203.260730,53.657713,44.261488,9.396225,20.833557,44.727753,0.000000,1253.880090,92.382982,81.968227,10.414754,32.723789,78.670599,0.000000,0.000000,0.000000,0.000000,0.000000,60.003061,247.280061,0.523394,0.002797,0.000000,0.000000,0.000000,460.603394,0.591253,20.833557,32.723789,468.009306,1199.750564,54.138911,44.802670,20.915207,1249.892995,82.079300,30.608455,460.117864,0.006776,60.003816,0.521498,-0.186506,92.446994,2.712585,0.353999,0.386773,2.556855,0.099996,0.300367,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:08:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.440164,1200.509888,53.656565,44.259033,9.397532,20.977334,44.741369,0.000000,1251.180859,92.382652,81.968344,10.414307,32.610857,78.830374,0.000000,0.000000,0.000000,0.000000,0.000000,60.002013,247.320013,0.524605,0.041660,0.000000,0.000000,0.000000,460.576680,0.589840,20.977334,32.610857,468.040304,1199.772498,54.132323,44.795652,20.899668,1249.886716,82.077764,30.603086,460.121049,0.006783,60.003772,0.521551,-0.181605,92.445808,2.702600,0.351862,0.385100,2.552267,0.099562,0.302181,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:08:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.275186,1202.579456,53.655248,44.257276,9.397972,21.071477,44.752111,0.000000,1251.521509,92.382130,81.968665,10.413466,32.499592,78.772163,0.000000,0.000000,0.000000,0.000000,0.000000,60.001018,247.380018,0.523805,0.179035,0.000000,0.000000,0.000000,460.573351,0.593463,21.071477,32.499592,468.071692,1199.792741,54.125785,44.788664,20.884031,1249.897181,82.076231,30.596078,460.124234,0.006790,60.003727,0.521603,-0.178038,92.444634,2.704695,0.349706,0.383372,2.556121,0.099106,0.303950,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:08:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.419244,1203.033618,53.654673,44.256696,9.397977,21.034937,44.765323,0.000000,1250.014502,92.381824,81.968880,10.412944,32.548312,78.776706,0.000000,0.000000,0.000000,0.000000,0.000000,60.001034,247.380034,0.523645,0.257948,0.000000,0.000000,0.000000,460.573367,0.593463,21.034937,32.548312,468.105351,1199.819463,54.119295,44.781712,20.868087,1249.895289,82.074707,30.589758,460.127605,0.006797,60.003677,0.521651,-0.174079,92.443471,2.712854,0.347529,0.381596,2.555906,0.098631,0.305553,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:08:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.835653,1198.987439,53.652326,44.254938,9.397388,21.006473,44.731284,0.000000,1256.099353,92.380285,81.968821,10.411464,32.943153,78.821323,0.000000,0.000000,0.000000,0.000000,0.000000,60.002005,247.430005,0.525512,-0.433154,0.000000,0.000000,0.000000,460.570005,0.592744,21.006473,32.943153,468.135480,1199.835605,54.112809,44.774768,20.852563,1249.909740,82.073186,30.586236,460.131160,0.006805,60.003627,0.521703,-0.171078,92.442306,2.699099,0.345270,0.379731,2.583594,0.098137,0.306961,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:08:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.131118,1197.196558,53.651366,44.254006,9.397360,20.918401,44.692242,0.000000,1250.897034,92.379549,81.966835,10.412714,32.815754,78.674311,0.000000,0.000000,0.000000,0.000000,0.000000,60.003052,247.470052,0.526385,-0.157804,0.000000,0.000000,0.000000,460.563385,0.593476,20.918401,32.815754,468.164296,1199.848623,54.106378,44.767881,20.835959,1249.952003,82.071680,30.582849,460.134809,0.006813,60.003572,0.521757,-0.171060,92.441156,2.688501,0.342994,0.377845,2.610133,0.097651,0.308179,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:08:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.452609,1195.142468,53.650863,44.253041,9.397822,20.854408,44.697614,0.000000,1250.891858,92.379197,81.963971,10.415226,32.821950,78.691242,0.000000,0.000000,0.000000,0.000000,0.000000,60.002015,247.520015,0.527252,-0.210800,0.000000,0.000000,0.000000,460.580015,0.592731,20.854408,32.821950,468.184600,1199.839505,54.099965,44.761011,20.817701,1249.954383,82.070157,30.578949,460.138568,0.006821,60.003494,0.521819,-0.169523,92.440009,2.700758,0.340637,0.375882,2.609756,0.097171,0.309464,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:08:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.700758,1195.999194,53.650747,44.252592,9.398155,20.926983,44.720332,0.000000,1253.513672,92.379079,81.962594,10.416485,32.862010,78.717264,0.000000,0.000000,0.000000,0.000000,0.000000,60.000087,247.570087,0.527080,-0.480446,0.000000,0.000000,0.000000,460.586754,0.589827,20.926983,32.862010,468.203670,1199.825311,54.093590,44.754180,20.800955,1249.989535,82.068635,30.574132,460.142327,0.006829,60.003411,0.521882,-0.170360,92.438876,2.714232,0.338225,0.373871,2.614872,0.096694,0.310780,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:08:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.952707,1199.013208,53.650613,44.251098,9.399516,21.027403,44.703391,0.000000,1250.866064,92.378363,81.958327,10.420036,32.764971,78.599995,0.000000,0.000000,0.000000,0.000000,0.000000,60.000011,247.570011,0.525679,-0.066432,0.000000,0.000000,0.000000,460.586677,0.589827,21.027403,32.764971,468.226586,1199.822845,54.087261,44.747391,20.784934,1250.008889,82.067099,30.568538,460.146087,0.006837,60.003328,0.521942,-0.169727,92.437757,2.714770,0.335774,0.371833,2.608351,0.096234,0.312045,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:08:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.404338,1200.912476,53.650718,44.250369,9.400348,20.958355,44.737461,0.000000,1251.650525,92.377890,81.956481,10.421409,32.726581,78.635096,0.000000,0.000000,0.000000,0.000000,0.000000,60.000003,247.580003,0.525197,-0.105029,0.000000,0.000000,0.000000,460.626669,0.583263,20.958355,32.726581,468.251837,1199.830644,54.080983,44.740650,20.768702,1250.008545,82.065554,30.564071,460.149994,0.006845,60.003272,0.521998,-0.167613,92.436655,2.715878,0.333290,0.369766,2.608129,0.095761,0.313639,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:08:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.587442,1200.272510,53.650201,44.247896,9.402305,21.108835,44.771302,0.000000,1248.837769,92.375974,81.951735,10.424239,32.851049,78.776699,0.000000,0.000000,0.000000,0.000000,0.000000,60.003036,247.530036,0.524887,0.172110,0.000000,0.000000,0.000000,460.656703,0.576713,21.108835,32.851049,468.282475,1199.840738,54.074741,44.733934,20.753010,1249.999857,82.063984,30.558806,460.154031,0.006854,60.003222,0.522047,-0.163636,92.435561,2.717182,0.330748,0.367642,2.606477,0.095274,0.315464,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:08:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.083057,1198.925476,53.649394,44.246596,9.402798,21.126592,44.748183,0.000000,1249.730627,92.374960,81.950983,10.423977,32.751032,78.733349,0.000000,0.000000,0.000000,0.000000,0.000000,60.003066,247.530066,0.525449,0.009842,0.000000,0.000000,0.000000,460.656733,0.576713,21.126592,32.751032,468.303402,1199.829068,54.068569,44.727270,20.736871,1250.001233,82.062390,30.553111,460.158105,0.006863,60.003178,0.522105,-0.162961,92.434483,2.716574,0.328239,0.365527,2.606268,0.094747,0.317199,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:09:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.802821,1198.295825,53.647535,44.244103,9.403432,21.004491,44.746333,0.000000,1249.488074,92.373132,81.951501,10.421630,32.865200,78.777123,0.000000,0.000000,0.000000,0.000000,0.000000,60.005013,247.490013,0.525677,0.047729,0.000000,0.000000,0.000000,460.670013,0.575249,21.004491,32.865200,468.323623,1199.814417,54.062422,44.720622,20.719245,1249.991284,82.060795,30.548668,460.162309,0.006872,60.003145,0.522162,-0.161568,92.433404,2.718565,0.325678,0.363349,2.607396,0.094179,0.318947,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:09:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.189688,1199.106116,53.645204,44.241706,9.403498,20.842755,44.685031,0.000000,1250.928003,92.371831,81.953220,10.418611,32.918782,78.677629,0.000000,0.000000,0.000000,0.000000,0.000000,60.006018,247.450018,0.525160,-0.024543,0.000000,0.000000,0.000000,460.703351,0.573760,20.842755,32.918782,468.355206,1199.827720,54.056359,44.714037,20.703319,1250.010580,82.059191,30.543474,460.166791,0.006882,60.003117,0.522205,-0.160778,92.432335,2.709750,0.323186,0.361191,2.587933,0.093549,0.320856,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:09:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.034935,1198.719043,53.641727,44.239139,9.402588,20.938747,44.777514,0.000000,1253.307227,92.370884,81.956692,10.414192,32.919296,78.671432,0.000000,0.000000,0.000000,0.000000,0.000000,60.006065,247.300065,0.525014,-0.101176,0.000000,0.000000,0.000000,460.723398,0.569394,20.938747,32.919296,468.383282,1199.826688,54.050311,44.707464,20.686455,1250.042693,82.057600,30.538788,460.171273,0.006891,60.003090,0.522252,-0.161693,92.431261,2.710109,0.320665,0.358981,2.576099,0.092848,0.322691,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:09:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.064221,1199.002917,53.639803,44.238013,9.401791,20.992315,44.807444,0.000000,1250.804138,92.370569,81.958898,10.411671,32.886572,78.708176,0.000000,0.000000,0.000000,0.000000,0.000000,60.006013,247.300013,0.524982,0.022993,0.000000,0.000000,0.000000,460.723346,0.569394,20.992315,32.886572,468.406162,1199.816136,54.044316,44.700947,20.669707,1250.060012,82.056022,30.534322,460.176013,0.006902,60.003101,0.522299,-0.162021,92.430183,2.709595,0.318174,0.356778,2.570646,0.092092,0.324504,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:09:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.393953,1200.339624,53.631401,44.233525,9.397876,20.864638,44.744074,0.000000,1247.119189,92.369240,81.968901,10.400339,32.828465,78.763097,0.000000,0.000000,0.000000,0.000000,0.000000,60.013028,247.210028,0.524423,0.484252,0.000000,0.000000,0.000000,460.716695,0.570126,20.864638,32.828465,468.430450,1199.811032,54.038337,44.694460,20.653954,1250.052299,82.054478,30.528902,460.180717,0.006912,60.003134,0.522343,-0.159700,92.429097,2.707200,0.315666,0.354545,2.578258,0.091281,0.326418,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:09:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.133130,1199.534497,53.627185,44.231221,9.395965,20.603493,44.717239,0.000000,1247.098547,92.368748,81.973527,10.395221,32.961827,78.718507,0.000000,0.000000,0.000000,0.000000,0.000000,60.013089,247.210089,0.524714,0.519179,0.000000,0.000000,0.000000,460.716756,0.570126,20.603493,32.961827,468.453381,1199.808968,54.032345,44.687986,20.634802,1250.033146,82.052984,30.524904,460.185236,0.006922,60.003195,0.522386,-0.156067,92.427999,2.707008,0.313137,0.352277,2.591734,0.090397,0.328182,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:09:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.518957,1198.497131,53.624591,44.229753,9.394838,20.726117,44.765544,0.000000,1246.726953,92.368607,81.975993,10.392615,32.879766,78.696209,0.000000,0.000000,0.000000,0.000000,0.000000,60.015086,247.190086,0.525356,0.423811,0.000000,0.000000,0.000000,460.703419,0.567249,20.726117,32.879766,468.472228,1199.796524,54.026385,44.681569,20.615769,1250.010896,82.051514,30.520048,460.189662,0.006931,60.003273,0.522433,-0.152747,92.426889,2.707866,0.310608,0.350026,2.602869,0.089477,0.329773,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:09:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.880062,1197.279114,53.615998,44.224392,9.391606,21.058167,44.785559,0.000000,1251.676343,92.368839,81.982034,10.386805,32.928167,78.840295,0.000000,0.000000,0.000000,0.000000,0.000000,60.016028,247.200028,0.526092,-0.031964,0.000000,0.000000,0.000000,460.686695,0.565822,21.058167,32.928167,468.485865,1199.776596,54.020420,44.675170,20.598724,1250.021533,82.050073,30.516193,460.193921,0.006940,60.003356,0.522486,-0.152663,92.425773,2.716839,0.308026,0.347730,2.611870,0.088520,0.331219,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:09:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.800529,1196.757849,53.613347,44.222255,9.391093,20.992818,44.766350,0.000000,1249.395154,92.369049,81.983009,10.386040,32.724090,78.728394,0.000000,0.000000,0.000000,0.000000,0.000000,60.016035,247.200035,0.526181,0.116840,0.000000,0.000000,0.000000,460.686702,0.565822,20.992818,32.724090,468.505323,1199.772295,54.014457,44.668802,20.581072,1249.993778,82.048669,30.510061,460.198180,0.006949,60.003439,0.522533,-0.148505,92.424652,2.721022,0.305434,0.345451,2.591645,0.087558,0.332604,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:09:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.731189,1199.529333,53.608865,44.217916,9.390949,20.970650,44.775457,0.000000,1249.317786,92.370023,81.982182,10.387842,32.499714,78.709425,0.000000,0.000000,0.000000,0.000000,0.000000,60.010095,247.210095,0.525162,0.309022,0.000000,0.000000,0.000000,460.643429,0.560810,20.970650,32.499714,468.522847,1199.765930,54.008524,44.662487,20.563736,1249.971385,82.047288,30.503563,460.202124,0.006958,60.003517,0.522584,-0.144360,92.423526,2.720371,0.302830,0.343198,2.573705,0.086618,0.333654,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:09:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.322551,1198.466174,53.606221,44.215108,9.391113,20.932457,44.852664,0.000000,1247.382397,92.371058,81.981403,10.389655,32.743518,78.850216,0.000000,0.000000,0.000000,0.000000,0.000000,60.007094,247.200094,0.525597,0.367069,0.000000,0.000000,0.000000,460.616761,0.561566,20.932457,32.743518,468.532879,1199.742276,54.002632,44.656227,20.546133,1249.963414,82.045931,30.499052,460.205976,0.006966,60.003600,0.522643,-0.142585,92.422406,2.710608,0.300249,0.340997,2.579355,0.085717,0.334419,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:09:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.466478,1198.579700,53.604100,44.212895,9.391205,20.961146,44.850594,0.000000,1249.126819,92.371902,81.981258,10.390644,32.817418,78.930309,0.000000,0.000000,0.000000,0.000000,0.000000,60.002034,247.210034,0.525457,0.359752,0.000000,0.000000,0.000000,460.600034,0.562310,20.961146,32.817418,468.548256,1199.733158,53.996760,44.649990,20.529448,1249.968203,82.044592,30.494369,460.209791,0.006974,60.003661,0.522695,-0.140488,92.421295,2.711750,0.297623,0.338763,2.576983,0.084824,0.334979,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:10:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.708153,1201.985974,53.599612,44.208431,9.391181,21.148792,44.792783,0.000000,1252.476306,92.373201,81.982407,10.390794,32.914436,78.988930,0.000000,0.000000,0.000000,0.000000,0.000000,60.000039,247.200039,0.524053,0.205157,0.000000,0.000000,0.000000,460.590039,0.562322,21.148792,32.914436,468.564848,1199.727854,53.990924,44.643793,20.512083,1249.982654,82.043281,30.488316,460.213661,0.006983,60.003717,0.522744,-0.139259,92.420195,2.712049,0.294970,0.336510,2.581013,0.083957,0.335327,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:10:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.812385,1202.269812,53.598054,44.207019,9.391035,21.156634,44.784109,0.000000,1253.508508,92.373429,81.983303,10.390126,32.928781,79.023196,0.000000,0.000000,0.000000,0.000000,0.000000,59.999068,247.170068,0.523874,0.146775,0.000000,0.000000,0.000000,460.573401,0.563066,21.156634,32.928781,468.588113,1199.739351,53.985118,44.637630,20.495488,1250.014968,82.042015,30.483744,460.217643,0.006991,60.003767,0.522783,-0.137907,92.419118,2.718442,0.292336,0.334273,2.588574,0.083125,0.335321,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:10:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.257331,1200.984729,53.594437,44.204422,9.390015,21.096765,44.764702,0.000000,1252.037622,92.373815,81.985767,10.388048,32.671039,78.883641,0.000000,0.000000,0.000000,0.000000,0.000000,59.999001,247.170001,0.524491,0.184177,0.000000,0.000000,0.000000,460.573334,0.563066,21.096765,32.671039,468.601896,1199.726907,53.979347,44.631503,20.478713,1250.037246,82.040799,30.478158,460.221624,0.007000,60.003817,0.522832,-0.137218,92.418060,2.707766,0.289697,0.332022,2.597414,0.082336,0.335265,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:10:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.086874,1203.477502,53.588849,44.201801,9.387048,21.103277,44.785768,0.000000,1253.993665,92.374458,81.990691,10.383767,32.746089,78.907185,0.000000,0.000000,0.000000,0.000000,0.000000,59.991024,247.120024,0.523463,0.218938,0.000000,0.000000,0.000000,460.540024,0.571069,21.103277,32.746089,468.622236,1199.732441,53.973610,44.625411,20.462070,1250.051123,82.039621,30.472252,460.225661,0.007009,60.003806,0.522871,-0.135064,92.417020,2.709766,0.287022,0.329728,2.594869,0.081586,0.334696,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:10:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.580754,1205.387073,53.584965,44.200339,9.384626,21.122795,44.833465,0.000000,1257.570239,92.375040,81.995024,10.380016,32.506938,78.901001,0.000000,0.000000,0.000000,0.000000,0.000000,59.992050,247.110050,0.522895,0.095865,0.000000,0.000000,0.000000,460.563383,0.571764,21.122795,32.506938,468.654079,1199.770230,53.967865,44.619333,20.445688,1250.112023,82.038514,30.466118,460.229772,0.007018,60.003761,0.522895,-0.133640,92.416002,2.735338,0.284353,0.327399,2.630317,0.080835,0.334272,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:10:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.199861,1203.596179,53.579589,44.198631,9.380958,20.925212,44.862760,0.000000,1249.947388,92.376515,82.001493,10.375022,32.635220,78.879099,0.000000,0.000000,0.000000,0.000000,0.000000,59.993014,247.100014,0.523295,0.560557,0.000000,0.000000,0.000000,460.573347,0.573922,20.925212,32.635220,468.684649,1199.805697,53.962117,44.613267,20.428291,1250.140150,82.037452,30.460458,460.233994,0.007027,60.003683,0.522919,-0.129514,92.415002,2.754542,0.281637,0.324994,2.611484,0.080067,0.333782,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:10:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.143681,1199.808008,53.574085,44.197113,9.376972,20.725778,44.820015,0.000000,1247.573315,92.379050,82.009162,10.369888,32.585147,79.002952,0.000000,0.000000,0.000000,0.000000,0.000000,59.998067,247.090067,0.525563,0.502910,0.000000,0.000000,0.000000,460.613400,0.576043,20.725778,32.585147,468.708127,1199.819661,53.956416,44.607252,20.410034,1250.112309,82.036451,30.453790,460.238494,0.007036,60.003622,0.522949,-0.122852,92.414042,2.753637,0.278982,0.322590,2.643934,0.079317,0.333405,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:10:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.396945,1200.778271,53.570564,44.196129,9.374435,20.905584,44.855725,0.000000,1250.360242,92.381224,82.014812,10.366412,32.723045,79.017811,0.000000,0.000000,0.000000,0.000000,0.000000,60.005060,247.110060,0.525322,0.360623,0.000000,0.000000,0.000000,460.656727,0.576713,20.905584,32.723045,468.718785,1199.804580,53.950772,44.601294,20.391630,1250.105198,82.035520,30.447657,460.243309,0.007047,60.003595,0.522995,-0.119191,92.413125,2.740811,0.276428,0.320201,2.641522,0.078575,0.333150,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:10:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.649683,1199.168066,53.566951,44.194847,9.372104,21.226829,44.775650,0.000000,1250.324158,92.384031,82.020223,10.363808,32.634093,78.862591,0.000000,0.000000,0.000000,0.000000,0.000000,60.005030,247.110030,0.526158,0.256286,0.000000,0.000000,0.000000,460.656697,0.576713,21.226829,32.634093,468.727994,1199.785369,53.945159,44.595363,20.374984,1250.073888,82.034613,30.442187,460.248124,0.007057,60.003567,0.523043,-0.113800,92.412228,2.717007,0.273857,0.317757,2.615902,0.077813,0.332825,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:10:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.440590,1198.744861,53.564947,44.193713,9.371234,21.034641,44.771324,0.000000,1249.606812,92.386396,82.021767,10.364629,32.709349,78.742865,0.000000,0.000000,0.000000,0.000000,0.000000,60.016004,247.150004,0.526478,0.265979,0.000000,0.000000,0.000000,460.716671,0.572297,21.034641,32.709349,468.742889,1199.778860,53.939610,44.589482,20.358293,1250.065860,82.033712,30.436232,460.253420,0.007069,60.003594,0.523088,-0.109291,92.411356,2.718604,0.271356,0.315313,2.617983,0.077012,0.332653,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:10:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.769368,1199.926721,53.563907,44.192870,9.371038,21.006454,44.781844,0.000000,1248.652026,92.388212,82.021621,10.366591,32.762499,78.760197,0.000000,0.000000,0.000000,0.000000,0.000000,60.015025,247.170025,0.526152,0.358997,0.000000,0.000000,0.000000,460.740025,0.568650,21.006454,32.762499,468.760022,1199.777513,53.934114,44.583634,20.341399,1250.052097,82.032795,30.430607,460.258827,0.007080,60.003611,0.523133,-0.104324,92.410502,2.718470,0.268865,0.312831,2.618873,0.076159,0.332608,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:10:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.189987,1200.644104,53.562788,44.191447,9.371341,20.923048,44.828495,0.000000,1247.681726,92.391784,82.019141,10.372643,32.845484,79.030216,0.000000,0.000000,0.000000,0.000000,0.000000,60.016034,247.200034,0.525745,0.481544,0.000000,0.000000,0.000000,460.683367,0.565103,20.923048,32.845484,468.777030,1199.769226,53.928706,44.577838,20.323165,1250.040944,82.031825,30.425254,460.264161,0.007092,60.003650,0.523180,-0.100155,92.409671,2.713510,0.266467,0.310355,2.624695,0.075203,0.331669,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:11:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.212661,1204.050378,53.562502,44.190837,9.371665,20.872369,44.829323,0.000000,1247.521729,92.393703,82.017404,10.376299,32.857872,79.017832,0.000000,0.000000,0.000000,0.000000,0.000000,60.013089,247.230089,0.524668,0.580375,0.000000,0.000000,0.000000,460.646756,0.561529,20.872369,32.857872,468.800490,1199.780208,53.923388,44.572095,20.304662,1250.031080,82.030801,30.420174,460.269531,0.007103,60.003661,0.523222,-0.095825,92.408854,2.726856,0.264147,0.307874,2.630835,0.074124,0.329980,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:11:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.977685,1202.388538,53.563498,44.190077,9.373421,21.004707,44.852040,0.000000,1246.143738,92.398058,82.011800,10.386257,32.750533,78.931550,0.000000,0.000000,0.000000,0.000000,0.000000,60.007060,247.280060,0.525036,0.626114,0.000000,0.000000,0.000000,460.593393,0.560871,21.004707,32.750533,468.833014,1199.801855,53.918117,44.566375,20.287334,1250.003297,82.029736,30.414837,460.274698,0.007115,60.003628,0.523255,-0.088374,92.408054,2.742295,0.261796,0.305327,2.651092,0.072965,0.327710,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:11:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.671902,1201.511157,53.564197,44.190020,9.374177,21.055183,44.842753,0.000000,1248.868762,92.399541,82.009175,10.390366,32.740522,78.926597,0.000000,0.000000,0.000000,0.000000,0.000000,60.007082,247.280082,0.525377,0.312419,0.000000,0.000000,0.000000,460.593415,0.560871,21.055183,32.740522,468.866065,1199.816737,53.912993,44.560743,20.271694,1249.989190,82.028575,30.409552,460.279865,0.007126,60.003595,0.523288,-0.082794,92.407267,2.744273,0.259627,0.302843,2.650331,0.071601,0.325341,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:11:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.522277,1201.026001,53.565148,44.190164,9.374984,20.893021,44.825822,0.000000,1252.135681,92.401365,82.004920,10.396445,32.703462,78.799426,0.000000,0.000000,0.000000,0.000000,0.000000,59.991058,247.410058,0.525820,-0.030018,0.000000,0.000000,0.000000,460.373391,0.558967,20.893021,32.703462,468.899516,1199.831502,53.907972,44.555182,20.253838,1249.994953,82.027344,30.404018,460.284402,0.007135,60.003528,0.523324,-0.079657,92.406479,2.741601,0.257546,0.300384,2.655031,0.070063,0.321952,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:11:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.739953,1201.500842,53.565351,44.190237,9.375114,20.992015,44.817364,0.000000,1249.890637,92.401569,82.003265,10.398304,32.697792,78.829572,0.000000,0.000000,0.000000,0.000000,0.000000,59.991029,247.410029,0.525577,0.121404,0.000000,0.000000,0.000000,460.373362,0.558967,20.992015,32.697792,468.933151,1199.842169,53.903031,44.549689,20.236940,1249.990824,82.026069,30.397999,460.288513,0.007144,60.003439,0.523360,-0.075714,92.405682,2.744355,0.255521,0.297942,2.654610,0.068372,0.318296,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:11:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.596966,1200.153833,53.565495,44.190245,9.375250,20.951246,44.853080,0.000000,1250.298364,92.401267,82.000603,10.400665,32.616148,78.929493,0.000000,0.000000,0.000000,0.000000,0.000000,59.985089,247.440089,0.525800,0.159068,0.000000,0.000000,0.000000,460.296756,0.561956,20.951246,32.616148,468.969992,1199.857881,53.898174,44.544277,20.218931,1249.980359,82.024751,30.391159,460.292180,0.007152,60.003328,0.523393,-0.070873,92.404872,2.737954,0.253564,0.295552,2.649632,0.066528,0.314524,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:11:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.118110,1194.786377,53.565823,44.190031,9.375792,20.999544,44.873302,0.000000,1248.332019,92.400352,81.997736,10.402616,32.580838,79.052523,0.000000,0.000000,0.000000,0.000000,0.000000,59.985042,247.470042,0.528649,-0.224214,0.000000,0.000000,0.000000,460.276708,0.564153,20.999544,32.580838,468.997206,1199.854813,53.893369,44.538916,20.200961,1249.965019,82.023406,30.383958,460.295680,0.007160,60.003228,0.523437,-0.067937,92.404053,2.743351,0.251603,0.293155,2.651145,0.064573,0.310785,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:11:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,468.397872,1195.312781,53.566787,44.189521,9.377265,20.941742,44.842130,0.000000,1251.160266,92.399280,81.995646,10.403634,32.557718,78.995133,0.000000,0.000000,0.000000,0.000000,0.000000,59.985084,247.500084,0.528397,-0.407197,0.000000,0.000000,0.000000,460.316751,0.568449,20.941742,32.557718,469.020614,1199.841796,53.888623,44.533613,20.182333,1249.968059,82.022050,30.377393,460.299198,0.007167,60.003139,0.523486,-0.067268,92.403231,2.762927,0.249647,0.290770,2.651891,0.062530,0.307381,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:11:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.101798,1197.470081,53.567830,44.188944,9.378886,20.897765,44.781639,0.000000,1250.540930,92.398362,81.994651,10.403711,32.591362,78.899752,0.000000,0.000000,0.000000,0.000000,0.000000,59.985025,247.500025,0.527604,-0.262679,0.000000,0.000000,0.000000,460.316691,0.568449,20.897765,32.591362,469.047321,1199.836778,53.883930,44.528361,20.163690,1249.985319,82.020698,30.371059,460.302717,0.007175,60.003050,0.523531,-0.067071,92.402411,2.766427,0.247674,0.288386,2.645409,0.060433,0.303897,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:11:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.157616,1199.059705,53.570538,44.187452,9.383086,20.891894,44.885284,0.000000,1250.778357,92.396170,81.992392,10.403778,32.771390,78.930731,0.000000,0.000000,0.000000,0.000000,0.000000,59.985007,247.530007,0.526483,-0.053710,0.000000,0.000000,0.000000,460.366674,0.574904,20.891894,32.771390,469.070443,1199.823761,53.879307,44.523189,20.145689,1249.998766,82.019383,30.366243,460.306161,0.007182,60.002928,0.523581,-0.067118,92.401610,2.764431,0.245733,0.286064,2.639489,0.058376,0.300869,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:11:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.013698,1198.393896,53.571974,44.186547,9.385427,20.787725,44.876595,0.000000,1251.640234,92.394939,81.990582,10.404356,32.843419,78.919151,0.000000,0.000000,0.000000,0.000000,0.000000,59.985097,247.530097,0.526644,-0.156986,0.000000,0.000000,0.000000,460.366764,0.574904,20.787725,32.843419,469.096025,1199.813927,53.874725,44.518032,20.126671,1250.016286,82.018066,30.362217,460.309513,0.007190,60.002817,0.523629,-0.067010,92.400803,2.766361,0.243712,0.283697,2.639863,0.056288,0.298137,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:11:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.172097,1198.373230,53.573840,44.185086,9.388753,20.887332,44.826428,0.000000,1252.754993,92.393066,81.987609,10.405457,32.695296,78.809322,0.000000,0.000000,0.000000,0.000000,0.000000,59.988046,247.540046,0.526488,-0.224347,0.000000,0.000000,0.000000,460.390046,0.579943,20.887332,32.695296,469.121784,1199.802945,53.870190,44.512910,20.108310,1250.039940,82.016762,30.356705,460.312865,0.007197,60.002706,0.523676,-0.067289,92.400005,2.768144,0.241653,0.281316,2.645246,0.054210,0.295607,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:12:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.275631,1195.937268,53.575624,44.182270,9.393354,20.894979,44.977759,0.000000,1247.697217,92.389851,81.983816,10.406035,32.744954,78.919572,0.000000,0.000000,0.000000,0.000000,0.000000,59.985090,247.520090,0.527451,-0.032136,0.000000,0.000000,0.000000,460.403423,0.589338,20.894979,32.744954,469.145076,1199.783248,53.865733,44.507847,20.090568,1249.998968,82.015498,30.350649,460.316180,0.007204,60.002594,0.523727,-0.062677,92.399232,2.785726,0.239630,0.278992,2.616265,0.052258,0.293236,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
