Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,19:12:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.950981,1199.467407,53.576213,44.180487,9.395727,20.831400,44.899523,0.000000,1246.308899,92.387822,81.983055,10.404767,32.580840,78.954259,0.000000,0.000000,0.000000,0.000000,0.000000,59.985086,247.520086,0.525575,0.442139,0.000000,0.000000,0.000000,460.403419,0.589338,20.831400,32.580840,469.179266,1199.789154,53.861308,44.502797,20.072399,1249.953379,82.014253,30.344061,460.319550,0.007211,60.002455,0.523765,-0.055527,92.398464,2.783913,0.237559,0.276621,2.608620,0.050301,0.290708,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:12:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.185002,1194.621204,53.576753,44.178288,9.398466,20.975169,44.839637,0.000000,1247.944922,92.385376,81.981765,10.403611,32.575146,78.861755,0.000000,0.000000,0.000000,0.000000,0.000000,59.985026,247.520026,0.527553,-0.003188,0.000000,0.000000,0.000000,460.403360,0.589338,20.975169,32.575146,469.205929,1199.774158,53.856930,44.497781,20.054514,1249.917337,82.013050,30.337881,460.322920,0.007219,60.002317,0.523811,-0.050400,92.397721,2.795000,0.235484,0.274233,2.606336,0.048408,0.288118,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:12:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.804326,1197.330750,53.576567,44.176996,9.399571,21.052592,44.802486,0.000000,1246.804358,92.384175,81.980527,10.403648,32.464193,78.829970,0.000000,0.000000,0.000000,0.000000,0.000000,59.987082,247.500082,0.526815,0.185120,0.000000,0.000000,0.000000,460.406748,0.594402,21.052592,32.464193,469.236945,1199.760539,53.852622,44.492816,20.036768,1249.910255,82.011908,30.330159,460.326643,0.007227,60.002195,0.523848,-0.046894,92.397027,2.807027,0.233460,0.271877,2.612463,0.046689,0.284810,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:12:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.203322,1202.171753,53.574712,44.175200,9.399511,20.864012,44.813843,0.000000,1249.544836,92.382888,81.979572,10.403316,32.643075,78.723038,0.000000,0.000000,0.000000,0.000000,0.000000,59.986068,247.460068,0.524054,0.425766,0.000000,0.000000,0.000000,460.413402,0.600185,20.864012,32.643075,469.270015,1199.758848,53.848357,44.487891,20.019127,1249.888034,82.010820,30.324485,460.330551,0.007235,60.002079,0.523880,-0.041607,92.396373,2.805623,0.231460,0.269529,2.604688,0.045114,0.280964,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:12:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.077312,1201.413098,53.573282,44.174261,9.399021,20.825726,44.820045,0.000000,1249.875146,92.382286,81.979405,10.402881,32.697893,78.702404,0.000000,0.000000,0.000000,0.000000,0.000000,59.986054,247.460054,0.524194,0.406500,0.000000,0.000000,0.000000,460.413387,0.600185,20.825726,32.697893,469.304016,1199.757615,53.844115,44.482996,20.001309,1249.889066,82.009777,30.318639,460.334587,0.007244,60.001939,0.523910,-0.037733,92.395746,2.804842,0.229445,0.267155,2.604646,0.043622,0.276852,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:12:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.687229,1198.156494,53.570414,44.172727,9.397687,20.844713,44.813847,0.000000,1249.931946,92.381396,81.979183,10.402213,32.931269,78.852275,0.000000,0.000000,0.000000,0.000000,0.000000,59.983038,247.430038,0.525678,0.070949,0.000000,0.000000,0.000000,460.403371,0.600198,20.844713,32.931269,469.337927,1199.762088,53.839879,44.478119,19.983059,1249.906785,82.008762,30.314413,460.338680,0.007253,60.001761,0.523937,-0.035394,92.395133,2.801624,0.227402,0.264737,2.593947,0.042167,0.272333,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:12:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.966967,1202.068555,53.566922,44.171326,9.395596,20.966726,44.793209,0.000000,1250.066150,92.380688,81.979167,10.401521,32.887304,78.922058,0.000000,0.000000,0.000000,0.000000,0.000000,59.983072,247.400072,0.524189,0.351240,0.000000,0.000000,0.000000,460.400072,0.601651,20.966726,32.887304,469.380672,1199.790961,53.835676,44.473299,19.963940,1249.906642,82.007810,30.309893,460.342828,0.007261,60.001578,0.523952,-0.029701,92.394556,2.798446,0.225397,0.262358,2.593937,0.040860,0.267480,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:12:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.381799,1203.379431,53.563925,44.170320,9.393605,20.858656,44.832848,0.000000,1252.130542,92.380458,81.979921,10.400537,32.832702,78.974082,0.000000,0.000000,0.000000,0.000000,0.000000,59.983005,247.400005,0.523729,0.271607,0.000000,0.000000,0.000000,460.400005,0.601651,20.858656,32.832702,469.422495,1199.819604,53.831474,44.468498,19.944006,1249.910512,82.006880,30.305247,460.346976,0.007270,60.001394,0.523968,-0.024418,92.393992,2.808681,0.223351,0.259926,2.596747,0.039551,0.262470,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:12:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.498967,1201.387268,53.560455,44.168865,9.391589,20.823324,44.859035,0.000000,1254.287805,92.380804,81.982307,10.398497,32.814091,78.900558,0.000000,0.000000,0.000000,0.000000,0.000000,59.986063,247.410063,0.524731,-0.042377,0.000000,0.000000,0.000000,460.483397,0.600094,20.823324,32.814091,469.446669,1199.806186,53.827288,44.463739,19.924417,1249.938840,82.006003,30.301120,460.351587,0.007237,60.001245,0.524001,-0.024222,92.393458,2.793987,0.221307,0.257499,2.620048,0.038316,0.257099,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:12:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.646364,1201.800159,53.559275,44.167981,9.391295,20.733218,44.841285,0.000000,1253.529150,92.381429,81.983614,10.397814,32.786433,78.881572,0.000000,0.000000,0.000000,0.000000,0.000000,59.986076,247.410076,0.524567,0.050132,0.000000,0.000000,0.000000,460.483409,0.600094,20.733218,32.786433,469.470656,1199.794946,53.823151,44.459048,19.904233,1249.976602,82.005198,30.296057,460.356291,0.007247,60.001089,0.524034,-0.024517,92.392966,2.781780,0.219298,0.255131,2.622552,0.037237,0.251635,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:12:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.972980,1202.564001,53.558487,44.167218,9.391269,20.787518,44.800210,0.000000,1254.421997,92.382190,81.984494,10.397696,32.691477,78.817995,0.000000,0.000000,0.000000,0.000000,0.000000,59.989089,247.420089,0.524225,0.115025,0.000000,0.000000,0.000000,460.480089,0.599374,20.787518,32.691477,469.498172,1199.791075,53.819041,44.454392,19.884978,1250.017976,82.004428,30.290869,460.361032,0.007235,60.000956,0.524064,-0.023602,92.392495,2.777411,0.217266,0.252741,2.633650,0.036203,0.245783,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:13:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.444125,1201.335669,53.556373,44.165483,9.390890,20.879806,44.847701,0.000000,1249.224878,92.384386,81.987925,10.396461,32.543366,78.977788,0.000000,0.000000,0.000000,0.000000,0.000000,59.993072,247.550072,0.525089,0.378734,0.000000,0.000000,0.000000,460.503405,0.606583,20.879806,32.543366,469.523031,1199.783706,53.814968,44.449781,19.866385,1250.024600,82.003708,30.284183,460.365884,0.007203,60.000856,0.524099,-0.021213,92.392056,2.770801,0.215252,0.250369,2.633483,0.035234,0.239617,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:13:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.249919,1200.871179,53.555131,44.164481,9.390649,20.940911,44.861945,0.000000,1249.033923,92.385439,81.991958,10.393481,32.509097,78.982742,0.000000,0.000000,0.000000,0.000000,0.000000,59.993094,247.550094,0.525305,0.391077,0.000000,0.000000,0.000000,460.503427,0.606583,20.940911,32.509097,469.545976,1199.773184,53.810927,44.445204,19.847546,1249.998451,82.003023,30.277108,460.370791,0.007213,60.000772,0.524137,-0.016822,92.391637,2.763771,0.213228,0.247977,2.628037,0.034294,0.233217,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:13:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.997116,1200.716345,53.553919,44.163539,9.390380,21.060332,44.868546,0.000000,1247.769458,92.386330,81.996535,10.389795,32.452320,78.940623,0.000000,0.000000,0.000000,0.000000,0.000000,59.998049,247.680049,0.525863,0.413176,0.000000,0.000000,0.000000,460.540049,0.610153,21.060332,32.452320,469.573347,1199.769972,53.806950,44.440691,19.829151,1249.975542,82.002404,30.269489,460.375699,0.007115,60.000689,0.524170,-0.011100,92.391252,2.762980,0.211273,0.245634,2.625691,0.033440,0.226529,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:13:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.543911,1201.686633,53.553333,44.163205,9.390127,21.013068,44.866078,0.000000,1245.514111,92.386798,81.998472,10.388326,32.592813,78.884068,0.000000,0.000000,0.000000,0.000000,0.000000,59.998012,247.680012,0.525253,0.783713,0.000000,0.000000,0.000000,460.540012,0.610153,21.013068,32.592813,469.602373,1199.773900,53.803006,44.436211,19.811589,1249.951744,82.001833,30.262765,460.380791,0.006996,60.000667,0.524204,-0.004345,92.390891,2.765211,0.209326,0.243276,2.646640,0.032610,0.219722,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:13:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.909990,1205.299341,53.551386,44.162287,9.389100,20.896840,44.848324,0.000000,1246.050879,92.389020,82.004494,10.384525,32.836824,78.878286,0.000000,0.000000,0.000000,0.000000,0.000000,59.997017,247.740017,0.523863,1.027762,0.000000,0.000000,0.000000,460.540017,0.612325,20.896840,32.836824,469.638744,1199.796838,53.799103,44.431773,19.792904,1249.923732,82.001321,30.257789,460.385643,0.006919,60.000650,0.524230,0.004297,92.390568,2.793837,0.207411,0.240922,2.661136,0.031827,0.213417,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:13:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.343569,1203.415576,53.550494,44.161810,9.388684,20.892411,44.825006,0.000000,1244.156787,92.390521,82.007065,10.383456,32.691603,78.874993,0.000000,0.000000,0.000000,0.000000,0.000000,59.995069,247.820069,0.524661,1.059651,0.000000,0.000000,0.000000,460.543402,0.615215,20.892411,32.691603,469.675509,1199.819002,53.795244,44.427380,19.774338,1249.887490,82.000854,30.253190,460.390273,0.006799,60.000633,0.524257,0.013861,92.390280,2.806674,0.205520,0.238570,2.694982,0.031110,0.207641,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:13:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.586466,1201.619519,53.548648,44.160614,9.388034,20.944317,44.848938,0.000000,1245.488306,92.394057,82.011703,10.382354,32.672286,78.807681,0.000000,0.000000,0.000000,0.000000,0.000000,59.991001,247.910001,0.525694,0.791129,0.000000,0.000000,0.000000,460.540001,0.616667,20.944317,32.672286,469.710141,1199.835660,53.791399,44.423004,19.756094,1249.867735,82.000432,30.248606,460.394588,0.006722,60.000594,0.524288,0.021397,92.390027,2.808422,0.203604,0.236174,2.714163,0.030434,0.202548,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:13:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.618504,1202.218176,53.546333,44.158889,9.387444,20.926021,44.841893,0.000000,1245.606982,92.399191,82.015759,10.383433,32.943213,78.849355,0.000000,0.000000,0.000000,0.000000,0.000000,59.989022,247.980022,0.525806,0.847645,0.000000,0.000000,0.000000,460.540022,0.616667,20.926021,32.943213,469.741754,1199.848390,53.787600,44.418675,19.736799,1249.848524,82.000079,30.244849,460.398532,0.006730,60.000555,0.524324,0.028416,92.389841,2.814025,0.201743,0.233810,2.732056,0.029879,0.198362,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:13:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.149724,1201.103418,53.543900,44.157088,9.386811,21.030487,44.814237,0.000000,1251.170544,92.404436,82.018776,10.385660,32.992146,78.876611,0.000000,0.000000,0.000000,0.000000,0.000000,59.989055,247.980055,0.526330,0.294792,0.000000,0.000000,0.000000,460.540055,0.616667,21.030487,32.992146,469.773548,1199.860661,53.783836,44.414383,19.717422,1249.847921,81.999772,30.239047,460.402476,0.006739,60.000516,0.524359,0.034171,92.389718,2.815473,0.199912,0.231454,2.732017,0.029396,0.194006,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:13:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.779945,1199.833850,53.542601,44.155844,9.386757,21.208260,44.827890,0.000000,1252.548572,92.407716,82.020543,10.387173,32.820829,78.880769,0.000000,0.000000,0.000000,0.000000,0.000000,59.994043,247.970043,0.526722,0.143640,0.000000,0.000000,0.000000,460.600043,0.607903,21.208260,32.820829,469.798839,1199.853666,53.780101,44.410122,19.699454,1249.852022,81.999500,30.232661,460.406291,0.006747,60.000539,0.524400,0.038086,92.389650,2.813957,0.198086,0.229089,2.735531,0.028971,0.191064,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:13:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.577688,1196.928186,53.541226,44.153108,9.388118,20.784845,44.865457,0.000000,1254.458142,92.413900,82.023256,10.390644,32.753730,78.824197,0.000000,0.000000,0.000000,0.000000,0.000000,60.004023,247.990023,0.528113,-0.306599,0.000000,0.000000,0.000000,460.663356,0.604201,20.784845,32.753730,469.817369,1199.832334,53.776409,44.405905,19.683228,1249.894800,81.999266,30.226831,460.410032,0.006755,60.000600,0.524446,0.037508,92.389637,2.806582,0.196277,0.226735,2.758834,0.028618,0.188857,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:13:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.671455,1197.026233,53.541077,44.151855,9.389222,20.731875,44.858832,0.000000,1251.660864,92.416312,82.023962,10.392350,32.788496,78.851429,0.000000,0.000000,0.000000,0.000000,0.000000,60.004041,247.990041,0.528007,-0.082370,0.000000,0.000000,0.000000,460.663375,0.604201,20.731875,32.788496,469.826812,1199.786171,53.772739,44.401699,19.663683,1249.909624,81.999063,30.222394,460.413754,0.006763,60.000694,0.524501,0.037114,92.389687,2.783803,0.194450,0.224361,2.761127,0.028309,0.187195,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:14:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.076546,1197.831360,53.541092,44.150091,9.391002,20.992626,44.814671,0.000000,1251.051892,92.419537,82.024573,10.394964,32.670430,78.806857,0.000000,0.000000,0.000000,0.000000,0.000000,60.008091,247.980091,0.527531,0.020756,0.000000,0.000000,0.000000,460.690091,0.603443,20.992626,32.670430,469.842108,1199.753800,53.769116,44.397528,19.645613,1249.908534,81.998884,30.216788,460.417551,0.006771,60.000794,0.524548,0.038712,92.389794,2.772382,0.192637,0.221997,2.760634,0.028042,0.185819,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:14:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.880499,1202.089172,53.541048,44.147401,9.393647,20.896007,44.795674,0.000000,1249.493237,92.423527,82.025066,10.398461,32.813179,78.798592,0.000000,0.000000,0.000000,0.000000,0.000000,60.011003,247.960003,0.525472,0.440650,0.000000,0.000000,0.000000,460.710003,0.601246,20.896007,32.813179,469.870143,1199.754890,53.765516,44.393368,19.626865,1249.914612,81.998720,30.211234,460.421458,0.006780,60.000894,0.524579,0.042221,92.389942,2.773266,0.190792,0.219603,2.758496,0.027800,0.184521,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:14:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.198112,1200.097021,53.540840,44.145210,9.395631,20.969080,44.877417,0.000000,1251.635059,92.426165,82.024129,10.402036,32.968311,78.801889,0.000000,0.000000,0.000000,0.000000,0.000000,60.011043,247.960043,0.526233,0.108087,0.000000,0.000000,0.000000,460.710043,0.601246,20.969080,32.968311,469.901053,1199.763578,53.761953,44.389238,19.608813,1249.933307,81.998574,30.207966,460.425366,0.006788,60.000994,0.524607,0.044841,92.390130,2.771866,0.188947,0.217213,2.758691,0.027595,0.183131,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:14:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.968622,1199.333179,53.540627,44.143594,9.397034,21.101086,44.905686,0.000000,1252.187280,92.428036,82.022618,10.405418,32.852692,78.955054,0.000000,0.000000,0.000000,0.000000,0.000000,60.012013,247.900013,0.526362,-0.009950,0.000000,0.000000,0.000000,460.683346,0.595492,21.101086,32.852692,469.943026,1199.797267,53.758427,44.385146,19.591399,1249.942453,81.998442,30.203348,460.429477,0.006797,60.001083,0.524619,0.049828,92.390350,2.729011,0.187104,0.214838,2.763441,0.027421,0.181377,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:14:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.001263,1199.069971,53.540138,44.142487,9.397651,21.168602,44.909206,0.000000,1252.238904,92.429232,82.022461,10.406771,32.790874,79.017822,0.000000,0.000000,0.000000,0.000000,0.000000,60.012013,247.900013,0.526326,-0.000862,0.000000,0.000000,0.000000,460.683346,0.595492,21.168602,32.790874,469.990018,1199.845236,53.754931,44.381093,19.573381,1249.958223,81.998329,30.197508,460.433495,0.006805,60.001166,0.524623,0.055187,92.390590,2.642899,0.185249,0.212468,2.767065,0.027279,0.178915,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:14:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.916785,1199.137073,53.539705,44.142172,9.397533,21.105337,44.888158,0.000000,1253.529150,92.429415,82.022964,10.406451,32.751659,78.969938,0.000000,0.000000,0.000000,0.000000,0.000000,60.013043,247.860043,0.526335,-0.136278,0.000000,0.000000,0.000000,460.660043,0.594799,21.105337,32.751659,470.035508,1199.888675,53.751456,44.377081,19.555528,1249.985949,81.998242,30.191916,460.437347,0.006814,60.001244,0.524628,0.059413,92.390842,2.565075,0.183366,0.210097,2.777742,0.027174,0.176253,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:14:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.840088,1201.954993,53.538488,44.141720,9.396768,20.797447,44.910883,0.000000,1250.432568,92.429070,82.024271,10.404799,32.710593,78.883662,0.000000,0.000000,0.000000,0.000000,0.000000,60.016050,247.810050,0.525199,0.232106,0.000000,0.000000,0.000000,460.626717,0.594118,20.797447,32.710593,470.078624,1199.932916,53.747984,44.373088,19.536214,1249.983742,81.998171,30.186123,460.440958,0.006822,60.001322,0.524637,0.065385,92.391097,2.531247,0.181430,0.207674,2.777226,0.027089,0.173398,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:14:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.025167,1199.570630,53.537807,44.141513,9.396295,20.747392,44.839049,0.000000,1249.498450,92.428428,82.023029,10.405399,32.680976,78.792423,0.000000,0.000000,0.000000,0.000000,0.000000,60.017007,247.780007,0.526044,0.206277,0.000000,0.000000,0.000000,460.593341,0.593437,20.747392,32.680976,470.107176,1199.941862,53.744552,44.369165,19.516198,1249.949192,81.998112,30.180644,460.444439,0.006829,60.001399,0.524662,0.071555,92.391362,2.527079,0.179509,0.205316,2.743982,0.027023,0.170082,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:14:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.769597,1198.966797,53.537716,44.141454,9.396262,20.886940,44.849571,0.000000,1248.089478,92.428153,82.020025,10.408128,32.793583,78.865497,0.000000,0.000000,0.000000,0.000000,0.000000,60.017010,247.780010,0.526330,0.251892,0.000000,0.000000,0.000000,460.593343,0.593437,20.886940,32.793583,470.133388,1199.946908,53.741147,44.365284,19.497060,1249.935171,81.998038,30.175565,460.447920,0.006793,60.001477,0.524689,0.075479,92.391635,2.524202,0.177566,0.202954,2.747017,0.026945,0.166627,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:14:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.410061,1197.846838,53.538946,44.141415,9.397530,20.880424,44.824166,0.000000,1244.987683,92.428281,82.015500,10.412781,32.697060,79.043848,0.000000,0.000000,0.000000,0.000000,0.000000,60.019057,247.780057,0.526732,0.384817,0.000000,0.000000,0.000000,460.556723,0.594208,20.880424,32.697060,470.148332,1199.925404,53.737787,44.361467,19.476954,1249.944318,81.997964,30.169260,460.451105,0.006756,60.001521,0.524730,0.075283,92.391923,2.520389,0.175636,0.200642,2.744855,0.026868,0.163141,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:14:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.916463,1198.961621,53.540218,44.141316,9.398902,20.939049,44.775648,0.000000,1242.985205,92.428391,82.013165,10.415227,32.890696,79.103711,0.000000,0.000000,0.000000,0.000000,0.000000,60.017026,247.780026,0.526166,0.614241,0.000000,0.000000,0.000000,460.526693,0.596419,20.939049,32.890696,470.168718,1199.920444,53.734461,44.357680,19.456806,1249.902399,81.997864,30.164633,460.454031,0.006719,60.001549,0.524763,0.079496,92.392218,2.521408,0.173655,0.198302,2.793044,0.026777,0.159693,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:14:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.851756,1198.502283,53.542366,44.141151,9.401215,21.104411,44.817146,0.000000,1251.351196,92.428283,82.011208,10.417075,33.051619,78.902641,0.000000,0.000000,0.000000,0.000000,0.000000,60.008052,247.790052,0.526259,-0.086311,0.000000,0.000000,0.000000,460.476718,0.596483,21.104411,33.051619,470.182026,1199.894352,53.731194,44.353953,19.438287,1249.906957,81.997760,30.159554,460.456753,0.006638,60.001554,0.524803,0.078826,92.392526,2.514969,0.171691,0.196006,2.793466,0.026688,0.156338,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:15:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.961598,1198.342310,53.544408,44.140942,9.403467,20.950827,44.887550,0.000000,1251.124133,92.427769,82.010631,10.417138,32.913416,78.884896,0.000000,0.000000,0.000000,0.000000,0.000000,60.008036,247.790036,0.526136,-0.000434,0.000000,0.000000,0.000000,460.476703,0.596483,20.950827,32.913416,470.196959,1199.872561,53.727985,44.350274,19.419059,1249.902857,81.997650,30.155572,460.459087,0.006578,60.001532,0.524840,0.079102,92.392844,2.511307,0.169732,0.193728,2.791121,0.026593,0.153442,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:15:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.362880,1201.691797,53.546971,44.140609,9.406361,20.907795,44.900566,0.000000,1254.463318,92.426395,82.011404,10.414991,32.883493,78.999687,0.000000,0.000000,0.000000,0.000000,0.000000,60.002060,247.810060,0.524618,-0.034718,0.000000,0.000000,0.000000,460.423394,0.595828,20.907795,32.883493,470.223023,1199.876748,53.724842,44.346653,19.399341,1249.902685,81.997535,30.195862,460.460976,0.006582,60.001482,0.524863,0.080212,92.393174,2.510321,0.167824,0.191492,2.790969,0.026490,0.150862,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:15:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.917392,1200.401550,53.548096,44.140503,9.407593,21.021642,44.894575,0.000000,1254.907153,92.425726,82.011645,10.414081,33.026757,78.907610,0.000000,0.000000,0.000000,0.000000,0.000000,60.002027,247.810027,0.525113,-0.143973,0.000000,0.000000,0.000000,460.423360,0.595828,21.021642,33.026757,470.253556,1199.890138,53.721746,44.343060,19.392840,1249.928404,81.997419,30.267620,460.462865,0.006543,60.001432,0.524881,0.079889,92.393500,2.506633,0.165893,0.189234,2.815665,0.026382,0.148213,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:15:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.389575,1198.796472,53.550056,44.140400,9.409656,21.194325,44.928014,0.000000,1252.290527,92.424633,82.011820,10.412813,33.058440,78.709010,0.000000,0.000000,0.000000,0.000000,0.000000,59.987014,247.840014,0.525765,-0.018920,0.000000,0.000000,0.000000,460.343348,0.598104,21.194325,33.058440,470.284444,1199.904933,53.718694,44.339499,19.458951,1249.956732,81.997301,30.388475,460.464179,0.006546,60.001344,0.524896,0.079832,92.393822,2.492154,0.163949,0.186957,2.813625,0.026268,0.146070,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:15:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.853927,1199.565454,53.553404,44.140511,9.412893,21.116575,44.880507,0.000000,1251.155090,92.422485,82.011205,10.411279,32.873755,78.921204,0.000000,0.000000,0.000000,0.000000,0.000000,59.990044,247.780044,0.525120,0.174465,0.000000,0.000000,0.000000,460.336711,0.592320,21.116575,32.873755,470.320064,1199.927957,53.715718,44.336000,19.543704,1250.000372,81.997176,30.536467,460.465439,0.006527,60.001271,0.524903,0.079123,92.394130,2.468379,0.162042,0.184729,2.758753,0.026148,0.143932,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:15:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.991858,1199.823499,53.554176,44.140555,9.413620,20.986626,44.899712,0.000000,1251.506042,92.421448,82.011925,10.409523,32.758464,78.939790,0.000000,0.000000,0.000000,0.000000,0.000000,59.990082,247.780082,0.524967,0.185927,0.000000,0.000000,0.000000,460.336748,0.592320,20.986626,32.758464,470.355000,1199.949519,53.712775,44.332536,19.624297,1250.036471,81.997060,30.683800,460.466680,0.006486,60.001227,0.524910,0.079039,92.394425,2.450254,0.160116,0.182489,2.735480,0.026035,0.141827,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:15:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.847473,1199.389978,53.554668,44.140525,9.414143,21.088624,44.960835,0.000000,1246.985010,92.419794,82.013929,10.405865,32.551008,78.965405,0.000000,0.000000,0.000000,0.000000,0.000000,59.988012,247.750012,0.525064,0.559992,0.000000,0.000000,0.000000,460.333345,0.591600,21.088624,32.551008,470.389321,1199.972084,53.709855,44.329100,19.704977,1250.032112,81.996962,30.830165,460.467735,0.006488,60.001183,0.524916,0.082338,92.394704,2.426041,0.158157,0.180224,2.739734,0.025938,0.140104,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:15:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.859880,1198.817102,53.554197,44.140452,9.413745,20.802800,44.844601,0.000000,1250.179651,92.417403,82.017086,10.400317,32.718011,78.893557,0.000000,0.000000,0.000000,0.000000,0.000000,59.987073,247.710073,0.524965,0.318029,0.000000,0.000000,0.000000,460.343406,0.593760,20.802800,32.718011,470.428944,1200.010046,53.706971,44.325729,19.785877,1250.044240,81.996895,30.977218,460.468624,0.006490,60.001149,0.524916,0.085964,92.394948,2.363226,0.156212,0.178020,2.737158,0.025870,0.138792,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:15:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.731581,1196.654651,53.553962,44.140615,9.413346,20.807862,44.876603,0.000000,1246.546289,92.416005,82.017988,10.398017,32.764257,78.698681,0.000000,0.000000,0.000000,0.000000,0.000000,59.993091,247.690091,0.526181,0.454721,0.000000,0.000000,0.000000,460.453424,0.591446,20.807862,32.764257,470.465543,1200.042905,53.704111,44.322402,19.866010,1250.033259,81.996832,31.123701,460.469513,0.006492,60.001116,0.524920,0.091120,92.395172,2.274362,0.154252,0.175828,2.747179,0.025804,0.137461,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:15:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.055543,1200.029956,53.553968,44.140697,9.413271,20.862366,44.977557,0.000000,1247.490759,92.415540,82.017635,10.397904,32.847973,78.978205,0.000000,0.000000,0.000000,0.000000,0.000000,59.996091,247.680091,0.524684,0.623064,0.000000,0.000000,0.000000,460.520091,0.588465,20.862366,32.847973,470.505250,1200.076079,53.701261,44.319091,19.947059,1250.024972,81.996767,31.271239,460.470791,0.006495,60.001133,0.524920,0.096383,92.395387,2.224519,0.152235,0.173580,2.749985,0.025736,0.136223,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:15:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.950226,1199.586084,53.554242,44.140665,9.413577,20.875365,44.946584,0.000000,1246.964319,92.415264,82.017027,10.398237,32.856017,79.026093,0.000000,0.000000,0.000000,0.000000,0.000000,59.996086,247.680086,0.524801,0.622542,0.000000,0.000000,0.000000,460.520086,0.588465,20.875365,32.856017,470.522636,1200.062804,53.698453,44.315848,20.029763,1250.030448,81.996701,31.419256,460.472198,0.006498,60.001183,0.524946,0.096843,92.395577,2.220246,0.150238,0.171404,2.742855,0.025669,0.135410,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:15:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.977103,1199.709937,53.554783,44.140565,9.414218,20.919641,44.953804,0.000000,1244.657349,92.415041,82.016193,10.398847,32.771784,79.043428,0.000000,0.000000,0.000000,0.000000,0.000000,59.998013,247.680013,0.524771,0.827999,0.000000,0.000000,0.000000,460.543346,0.584816,20.919641,32.771784,470.541964,1200.056123,53.695683,44.312647,20.114296,1250.015740,81.996633,31.566811,460.473513,0.006501,60.001249,0.524969,0.099529,92.395753,2.219484,0.148238,0.169243,2.764565,0.025600,0.134942,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:16:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.371106,1202.925269,53.557008,44.140219,9.416789,20.913563,44.869588,0.000000,1252.656946,92.414480,82.012537,10.401942,32.819794,78.994308,0.000000,0.000000,0.000000,0.000000,0.000000,59.999025,247.710025,0.523289,0.415245,0.000000,0.000000,0.000000,460.553358,0.584804,20.913563,32.819794,470.573026,1200.077685,53.692966,44.309487,20.202990,1250.032169,81.996539,31.714636,460.474661,0.006503,60.001321,0.524978,0.101668,92.395918,2.228432,0.146249,0.167097,2.771455,0.025509,0.134736,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:16:07.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.092698,1202.022058,53.558243,44.139919,9.418324,21.105116,44.880712,0.000000,1254.169092,92.414213,82.009507,10.404706,32.798816,79.008322,0.000000,0.000000,0.000000,0.000000,0.000000,59.999068,247.730068,0.523640,0.220393,0.000000,0.000000,0.000000,460.570068,0.581888,21.105116,32.798816,470.602032,1200.092508,53.690276,44.306343,20.294640,1250.056311,81.996423,31.862311,460.475827,0.006506,60.001399,0.524988,0.102766,92.396079,2.232462,0.144226,0.164907,2.788502,0.025402,0.134648,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:16:12.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.261187,1204.829675,53.559250,44.139664,9.419586,20.954957,44.951547,0.000000,1247.124353,92.413993,82.006837,10.407156,32.763437,79.040552,0.000000,0.000000,0.000000,0.000000,0.000000,59.992045,247.800045,0.522497,0.973638,0.000000,0.000000,0.000000,460.620045,0.577482,20.954957,32.763437,470.631368,1200.106987,53.687642,44.303238,20.387668,1250.071765,81.996293,32.010288,460.476994,0.006508,60.001477,0.524997,0.103614,92.396237,2.240893,0.142253,0.162726,2.785679,0.025278,0.134549,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:16:17.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.664665,1202.754968,53.559873,44.139733,9.420140,20.919141,44.930699,0.000000,1251.315088,92.413836,82.005000,10.408836,32.844673,79.055004,0.000000,0.000000,0.000000,0.000000,0.000000,59.985049,247.820049,0.523197,0.672312,0.000000,0.000000,0.000000,460.620049,0.575311,20.919141,32.844673,470.661262,1200.118829,53.685062,44.300164,20.482003,1250.064511,81.996146,32.158238,460.478568,0.006512,60.001515,0.525003,0.107045,92.396394,2.254548,0.140318,0.160533,2.790754,0.025143,0.134556,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:16:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.652713,1200.638965,53.560435,44.140027,9.420408,20.980653,44.895597,0.000000,1251.304761,92.413491,82.002565,10.410926,32.838576,79.108672,0.000000,0.000000,0.000000,0.000000,0.000000,59.985009,247.820009,0.524317,0.311075,0.000000,0.000000,0.000000,460.620009,0.575312,20.980653,32.838576,470.685556,1200.111804,53.682529,44.297115,20.576700,1250.084123,81.995979,32.306581,460.480179,0.006515,60.001510,0.525013,0.107376,92.396550,2.250454,0.138407,0.158307,2.785841,0.024996,0.134504,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:16:27.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.146916,1199.317737,53.560286,44.140483,9.419803,20.991609,44.886528,0.000000,1251.598950,92.412708,82.000678,10.412030,32.726906,79.224706,0.000000,0.000000,0.000000,0.000000,0.000000,59.980034,247.800034,0.524837,0.112105,0.000000,0.000000,0.000000,460.636701,0.574567,20.991609,32.726906,470.706669,1200.096322,53.680045,44.294102,20.664685,1250.119018,81.995802,32.453685,460.481883,0.006519,60.001471,0.525026,0.105025,92.396705,2.246250,0.136544,0.156070,2.765068,0.024848,0.134534,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:16:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.126864,1199.746069,53.558072,44.141145,9.416928,20.965468,44.880102,0.000000,1247.888171,92.410199,81.999926,10.410273,33.073183,79.052509,0.000000,0.000000,0.000000,0.000000,0.000000,59.977026,247.780026,0.524817,0.488709,0.000000,0.000000,0.000000,460.643360,0.573835,20.965468,33.073183,470.732730,1200.093770,53.677591,44.291115,20.751121,1250.161826,81.995635,32.591164,460.483661,0.006523,60.001410,0.525030,0.103534,92.396859,2.246799,0.134691,0.153804,2.731041,0.024715,0.134542,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:16:37.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.018030,1199.761560,53.556219,44.141586,9.414633,20.940403,44.970540,0.000000,1247.692065,92.408157,81.999577,10.408579,32.828363,79.187539,0.000000,0.000000,0.000000,0.000000,0.000000,59.975027,247.740027,0.524853,0.501250,0.000000,0.000000,0.000000,460.683361,0.573785,20.940403,32.828363,470.761007,1200.099418,53.675153,44.288163,20.838851,1250.165266,81.995480,32.703142,460.485791,0.006527,60.001332,0.525031,0.106192,92.396990,2.244666,0.132871,0.151518,2.727516,0.024601,0.134653,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:16:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.768568,1199.575781,53.553305,44.142195,9.411110,20.998525,44.944538,0.000000,1248.966846,92.405630,81.998985,10.406646,32.791936,79.280860,0.000000,0.000000,0.000000,0.000000,0.000000,59.977055,247.710055,0.525067,0.372836,0.000000,0.000000,0.000000,460.736722,0.572272,20.998525,32.791936,470.782506,1200.080007,53.672742,44.285241,20.918007,1250.162628,81.995334,32.747730,460.487920,0.006532,60.001254,0.525039,0.108907,92.397114,2.233286,0.131062,0.149210,2.730787,0.024499,0.134730,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:16:47.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.504578,1199.343518,53.549305,44.142681,9.406625,21.064357,44.901163,0.000000,1253.147229,92.403114,81.999226,10.403887,32.882024,79.121051,0.000000,0.000000,0.000000,0.000000,0.000000,59.977021,247.710021,0.525361,-0.023547,0.000000,0.000000,0.000000,460.736688,0.572272,21.064357,32.882024,470.796106,1200.052051,53.670358,44.282375,20.924631,1250.195487,81.995200,32.748911,460.490513,0.006537,60.001176,0.525057,0.107481,92.397207,2.209939,0.129351,0.146937,2.735972,0.024412,0.135004,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:16:52.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.029636,1198.507422,53.547487,44.142751,9.404737,20.986621,44.909203,0.000000,1252.481433,92.402127,81.999892,10.402235,32.820700,78.986028,0.000000,0.000000,0.000000,0.000000,0.000000,59.979030,247.700030,0.525869,-0.004255,0.000000,0.000000,0.000000,460.753364,0.573698,20.986621,32.820700,470.810546,1200.028082,53.667980,44.279529,20.932963,1250.223499,81.995075,32.749158,460.493142,0.006543,60.001088,0.525074,0.106838,92.397288,2.203115,0.127632,0.144621,2.733406,0.024329,0.135490,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:16:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.451470,1196.412061,53.543991,44.142561,9.401431,20.987449,45.034721,0.000000,1250.158997,92.399926,82.001505,10.398421,32.991945,79.192883,0.000000,0.000000,0.000000,0.000000,0.000000,59.979076,247.710076,0.526537,0.123015,0.000000,0.000000,0.000000,460.780076,0.575112,20.987449,32.991945,470.820717,1199.989891,53.665612,44.276713,20.940854,1250.218338,81.994964,32.750346,460.495735,0.006549,60.000982,0.525097,0.108484,92.397347,2.205897,0.125937,0.142294,2.732641,0.024254,0.136492,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:17:02.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.620479,1197.991370,53.542561,44.141954,9.400606,21.079743,44.946173,0.000000,1255.077441,92.398615,82.001080,10.397535,32.800384,79.330388,0.000000,0.000000,0.000000,0.000000,0.000000,59.982030,247.740030,0.526411,-0.238871,0.000000,0.000000,0.000000,460.813363,0.575793,21.079743,32.800384,470.832133,1199.961361,53.663289,44.273946,20.948486,1250.242394,81.994855,32.750508,460.498457,0.006555,60.000882,0.525119,0.108201,92.397386,2.198297,0.124308,0.140015,2.756281,0.024181,0.137915,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:17:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.326496,1199.534485,53.541120,44.141219,9.399901,20.966722,44.924501,0.000000,1253.183386,92.397762,82.000618,10.397144,32.664654,79.212721,0.000000,0.000000,0.000000,0.000000,0.000000,59.985041,247.790041,0.525729,0.085522,0.000000,0.000000,0.000000,460.820041,0.577232,20.966722,32.664654,470.850399,1199.949118,53.660984,44.271203,20.953034,1250.263209,81.994742,32.749307,460.501364,0.006561,60.000821,0.525135,0.109729,92.397413,2.194479,0.122685,0.137720,2.764297,0.024106,0.139149,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:17:12.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.623830,1198.295825,53.538345,44.140070,9.398276,20.946366,44.921178,0.000000,1254.871008,92.397128,82.001991,10.395136,32.710566,79.194948,0.000000,0.000000,0.000000,0.000000,0.000000,59.985020,247.790020,0.526514,-0.196595,0.000000,0.000000,0.000000,460.820020,0.577232,20.946366,32.710566,470.864493,1199.928990,53.658706,44.268493,20.955322,1250.268083,81.994633,32.748546,460.504272,0.006567,60.000760,0.525156,0.111676,92.397428,2.200962,0.121081,0.135429,2.768945,0.024034,0.140311,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:17:17.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.632777,1201.010522,53.536681,44.139548,9.397132,20.869670,44.900943,0.000000,1251.748608,92.396975,82.003848,10.393127,32.622206,79.067776,0.000000,0.000000,0.000000,0.000000,0.000000,59.988084,247.830084,0.525473,0.258396,0.000000,0.000000,0.000000,460.826751,0.580840,20.869670,32.622206,470.890548,1199.945333,53.656456,44.265833,20.952911,1250.253059,81.994543,32.747006,460.507235,0.006530,60.000721,0.525164,0.117366,92.397427,2.197992,0.119547,0.133201,2.753404,0.023968,0.141459,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:17:22.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.837618,1201.769202,53.534557,44.139282,9.395275,21.092226,44.961856,0.000000,1246.644373,92.397263,82.007260,10.390002,32.670114,79.230875,0.000000,0.000000,0.000000,0.000000,0.000000,59.993080,247.830080,0.525244,0.738979,0.000000,0.000000,0.000000,460.833413,0.580108,21.092226,32.670114,470.919784,1199.967984,53.654226,44.263203,20.952431,1250.234938,81.994455,32.745115,460.510161,0.006537,60.000704,0.525167,0.124378,92.397422,2.193183,0.118019,0.130968,2.758505,0.023898,0.142729,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:17:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.928028,1202.336914,53.532928,44.139264,9.393665,21.020590,44.912516,0.000000,1248.528125,92.397926,82.010390,10.387535,32.857457,79.204039,0.000000,0.000000,0.000000,0.000000,0.000000,59.997027,247.870027,0.525228,0.731825,0.000000,0.000000,0.000000,460.833361,0.580108,21.020590,32.857457,470.951264,1199.999409,53.652016,44.260616,20.952517,1250.194424,81.994382,32.745214,460.513012,0.006543,60.000698,0.525166,0.133569,92.397424,2.183791,0.116520,0.128761,2.749441,0.023830,0.144032,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:17:32.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.763666,1201.635010,53.530489,44.139275,9.391214,20.887024,44.898479,0.000000,1250.035132,92.399483,82.014934,10.384549,32.912576,79.243677,0.000000,0.000000,0.000000,0.000000,0.000000,60.004038,247.870038,0.525411,0.502850,0.000000,0.000000,0.000000,460.853371,0.580083,20.887024,32.912576,470.978899,1200.022977,53.649804,44.258050,20.951721,1250.175816,81.994333,32.745896,460.515864,0.006549,60.000704,0.525168,0.140371,92.397440,2.182987,0.115002,0.126519,2.739326,0.023780,0.145661,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:17:37.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.430294,1199.023511,53.527997,44.139305,9.388692,20.844077,44.860487,0.000000,1250.886719,92.402345,82.018641,10.383704,32.938374,79.261835,0.000000,0.000000,0.000000,0.000000,0.000000,60.009038,247.860038,0.526879,0.195389,0.000000,0.000000,0.000000,460.870038,0.581509,20.844077,32.938374,470.996812,1200.026303,53.647596,44.255519,20.950559,1250.176905,81.994307,32.747236,460.518938,0.006555,60.000721,0.525178,0.143517,92.397477,2.183011,0.113466,0.124281,2.739416,0.023752,0.147266,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:17:42.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.221650,1196.179822,53.526255,44.139425,9.386830,20.935744,44.959378,0.000000,1249.771948,92.405309,82.019957,10.385352,32.804608,79.213123,0.000000,0.000000,0.000000,0.000000,0.000000,60.013071,248.010071,0.528556,0.047779,0.000000,0.000000,0.000000,460.870071,0.583679,20.935744,32.804608,471.004518,1200.009271,53.645388,44.253031,20.949679,1250.195312,81.994303,32.748069,460.522012,0.006562,60.000738,0.525200,0.143461,92.397549,2.196680,0.111917,0.122065,2.726158,0.023748,0.148789,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:17:47.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.003890,1195.756628,53.525333,44.139635,9.385699,21.052174,44.975891,0.000000,1250.231250,92.407778,82.021083,10.386695,32.617985,79.188348,0.000000,0.000000,0.000000,0.000000,0.000000,60.011048,248.170048,0.529143,0.006469,0.000000,0.000000,0.000000,460.880048,0.583666,21.052174,32.617985,471.012104,1199.995451,53.643187,44.250576,20.950740,1250.203885,81.994306,32.746969,460.525050,0.006569,60.000777,0.525220,0.143869,92.397643,2.215623,0.110340,0.119847,2.722396,0.023752,0.150283,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
