Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,19:17:52.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.635206,1197.428784,53.525071,44.139769,9.385302,21.002941,44.968462,0.000000,1251.531836,92.409120,82.021818,10.387302,32.695402,79.172248,0.000000,0.000000,0.000000,0.000000,0.000000,60.011062,248.170062,0.528432,-0.016512,0.000000,0.000000,0.000000,460.880062,0.583666,21.002941,32.695402,471.021838,1199.988541,53.640990,44.248136,20.950630,1250.222637,81.994315,32.746142,460.528031,0.006575,60.000815,0.525238,0.144011,92.397748,2.221702,0.108711,0.117574,2.719838,0.023762,0.151973,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:17:57.45,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.904983,1198.037805,53.525906,44.139985,9.385921,20.967541,44.883620,0.000000,1248.775879,92.412592,82.023052,10.389540,32.791711,79.277538,0.000000,0.000000,0.000000,0.000000,0.000000,60.007075,248.320075,0.528447,0.238696,0.000000,0.000000,0.000000,460.863408,0.584410,20.967541,32.791711,471.032253,1199.986448,53.638827,44.245755,20.950789,1250.185679,81.994323,32.746612,460.530975,0.006581,60.000843,0.525256,0.148459,92.397879,2.223370,0.107085,0.115368,2.693779,0.023771,0.153309,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:18:02.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,469.581024,1196.959143,53.527691,44.139786,9.387906,20.937399,44.966400,0.000000,1249.880310,92.414407,82.022458,10.391949,32.968422,79.286208,0.000000,0.000000,0.000000,0.000000,0.000000,60.002002,248.470002,0.529131,0.064629,0.000000,0.000000,0.000000,460.836668,0.582998,20.937399,32.968422,471.040516,1199.983179,53.636695,44.243401,20.950941,1250.163888,81.994318,32.748782,460.533753,0.006587,60.000854,0.525279,0.151215,92.398022,2.227405,0.105435,0.113148,2.680187,0.023765,0.154295,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:18:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.551607,1198.899683,53.530807,44.138720,9.392087,20.991897,44.906737,0.000000,1251.629907,92.417320,82.019711,10.397610,32.786753,79.202803,0.000000,0.000000,0.000000,0.000000,0.000000,59.993008,248.600008,0.528316,0.067500,0.000000,0.000000,0.000000,460.800008,0.581597,20.991897,32.786753,471.053749,1199.985559,53.634595,44.241060,20.951128,1250.153853,81.994292,32.750352,460.536420,0.006593,60.000832,0.525298,0.153521,92.398180,2.225465,0.103742,0.110894,2.671018,0.023734,0.154729,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:18:12.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.853984,1199.668677,53.532377,44.137944,9.394433,21.029978,44.925103,0.000000,1250.798975,92.418825,82.017979,10.400845,32.685486,79.302711,0.000000,0.000000,0.000000,0.000000,0.000000,59.993033,248.600033,0.527977,0.166680,0.000000,0.000000,0.000000,460.800033,0.581597,21.029978,32.685486,471.065207,1199.984011,53.632559,44.238776,20.951534,1250.157608,81.994238,32.751063,460.539086,0.006599,60.000810,0.525320,0.154159,92.398339,2.225589,0.102110,0.108727,2.671449,0.023668,0.155115,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:18:17.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.502364,1200.318982,53.536090,44.136148,9.399942,20.806006,44.922435,0.000000,1251.211865,92.421873,82.014568,10.407305,32.694379,79.263091,0.000000,0.000000,0.000000,0.000000,0.000000,59.978097,248.850097,0.527781,0.195389,0.000000,0.000000,0.000000,460.756764,0.578758,20.806006,32.694379,471.078044,1199.982176,53.630565,44.236507,20.950524,1250.159845,81.994157,32.750819,460.541475,0.006561,60.000721,0.525343,0.154582,92.398507,2.225173,0.100449,0.106549,2.672166,0.023573,0.155137,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:18:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.581851,1200.282849,53.539099,44.134739,9.404360,20.999344,44.938957,0.000000,1250.479016,92.423822,82.012622,10.411200,32.644737,79.174741,0.000000,0.000000,0.000000,0.000000,0.000000,59.978045,248.870045,0.527735,0.139847,0.000000,0.000000,0.000000,460.760045,0.575137,20.999344,32.644737,471.092020,1199.980685,53.628648,44.234291,20.950109,1250.132520,81.994044,32.751008,460.543734,0.006566,60.000626,0.525367,0.157160,92.398666,2.224880,0.098861,0.104462,2.643300,0.023434,0.155344,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:18:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.253187,1201.144702,53.541742,44.133297,9.408444,20.961451,44.999433,0.000000,1250.288049,92.425445,82.012270,10.413175,32.712541,79.236664,0.000000,0.000000,0.000000,0.000000,0.000000,59.980006,248.810006,0.526857,0.352861,0.000000,0.000000,0.000000,460.796673,0.572197,20.961451,32.712541,471.111123,1199.989229,53.626767,44.232101,20.950144,1250.123604,81.993918,32.751555,460.546030,0.006570,60.000537,0.525383,0.159621,92.398822,2.224775,0.097288,0.102373,2.644814,0.023274,0.155817,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:18:32.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.754639,1202.213074,53.542451,44.132387,9.410065,21.016688,44.976326,0.000000,1251.557654,92.426456,82.012785,10.413672,32.662493,79.259386,0.000000,0.000000,0.000000,0.000000,0.000000,59.980013,248.810013,0.526298,0.338104,0.000000,0.000000,0.000000,460.796680,0.572197,21.016688,32.662493,471.135742,1200.006175,53.624929,44.229929,20.951188,1250.134442,81.993790,32.751286,460.548326,0.006575,60.000442,0.525391,0.161333,92.398986,2.230056,0.095715,0.100286,2.646681,0.023104,0.156451,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:18:37.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.964139,1205.206470,53.542018,44.131379,9.410639,21.110106,44.937931,0.000000,1252.450513,92.427644,82.013753,10.413892,32.765511,79.196630,0.000000,0.000000,0.000000,0.000000,0.000000,59.981059,248.780059,0.524892,0.543505,0.000000,0.000000,0.000000,460.813392,0.571453,21.110106,32.765511,471.158622,1200.020913,53.623140,44.227806,20.952861,1250.135074,81.993669,32.750926,460.550530,0.006580,60.000320,0.525398,0.163894,92.399154,2.255604,0.094218,0.098272,2.647223,0.022941,0.157378,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:18:42.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.585887,1201.727942,53.539995,44.129499,9.410496,20.924096,44.917694,0.000000,1253.033728,92.430671,82.016395,10.414276,32.773350,79.268052,0.000000,0.000000,0.000000,0.000000,0.000000,59.981067,248.780067,0.526423,0.179413,0.000000,0.000000,0.000000,460.813400,0.571453,20.924096,32.773350,471.182440,1200.038661,53.621376,44.225712,20.953312,1250.138572,81.993562,32.750008,460.552733,0.006585,60.000198,0.525405,0.166163,92.399325,2.281369,0.092741,0.096271,2.650357,0.022797,0.158268,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:18:47.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.462364,1198.904846,53.538787,44.128559,9.410227,20.647040,44.950917,0.000000,1253.802710,92.432703,82.017799,10.414904,32.685497,79.151194,0.000000,0.000000,0.000000,0.000000,0.000000,59.986009,248.750009,0.527614,-0.097172,0.000000,0.000000,0.000000,460.853342,0.573574,20.647040,32.685497,471.196762,1200.031550,53.619639,44.223662,20.950698,1250.140521,81.993497,32.749293,460.555011,0.006590,60.000064,0.525418,0.166821,92.399517,2.282905,0.091325,0.094359,2.652936,0.022711,0.159629,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:18:52.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.038736,1198.063611,53.537638,44.127710,9.409929,20.488905,45.054343,0.000000,1248.781030,92.434668,82.018755,10.415913,32.820919,79.234594,0.000000,0.000000,0.000000,0.000000,0.000000,59.989050,248.760050,0.528110,0.128877,0.000000,0.000000,0.000000,460.870050,0.570660,20.488905,32.820919,471.201747,1200.006777,53.617918,44.221644,20.947799,1250.137339,81.993456,32.749253,460.557307,0.006595,59.999925,0.525440,0.165909,92.399716,2.279914,0.089918,0.092478,2.654228,0.022659,0.161173,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:18:57.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.122291,1200.628601,53.535769,44.125907,9.409862,21.015430,44.975273,0.000000,1250.370618,92.438312,82.020816,10.417496,32.898642,79.139217,0.000000,0.000000,0.000000,0.000000,0.000000,59.992040,248.760040,0.526897,0.274576,0.000000,0.000000,0.000000,460.856706,0.572123,21.015430,32.898642,471.213465,1200.000612,53.616214,44.219663,20.947418,1250.110158,81.993446,32.749184,460.559529,0.006600,59.999781,0.525452,0.168702,92.399932,2.276521,0.088531,0.090657,2.632785,0.022646,0.162530,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:19:02.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.872426,1199.921558,53.535359,44.124937,9.410422,20.934720,45.002119,0.000000,1250.386108,92.439838,82.021893,10.417945,32.810500,79.227581,0.000000,0.000000,0.000000,0.000000,0.000000,59.995089,248.770089,0.527198,0.223647,0.000000,0.000000,0.000000,460.833422,0.571428,20.934720,32.810500,471.228461,1200.009300,53.614530,44.217712,20.946312,1250.098975,81.993455,32.749451,460.561585,0.006604,59.999642,0.525459,0.170982,92.400156,2.273198,0.087151,0.088866,2.627278,0.022657,0.163643,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:19:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.474773,1198.450696,53.535110,44.123981,9.411129,20.929868,44.984777,0.000000,1252.115027,92.441163,82.022691,10.418472,32.746709,79.200331,0.000000,0.000000,0.000000,0.000000,0.000000,59.995013,248.790013,0.527685,0.020419,0.000000,0.000000,0.000000,460.810013,0.570734,20.929868,32.746709,471.242596,1200.008812,53.612861,44.215778,20.944924,1250.112164,81.993475,32.750391,460.563492,0.006608,59.999503,0.525468,0.171146,92.400387,2.273525,0.085761,0.087068,2.631427,0.022681,0.164530,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:19:12.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.570238,1198.765515,53.535055,44.121594,9.413461,20.946392,44.955059,0.000000,1248.873938,92.444080,82.023078,10.421001,32.821140,79.164008,0.000000,0.000000,0.000000,0.000000,0.000000,59.995032,248.790032,0.527578,0.260714,0.000000,0.000000,0.000000,460.810032,0.570734,20.946392,32.821140,471.244461,1199.979423,53.611240,44.213894,20.944482,1250.130400,81.993510,32.751457,460.565400,0.006612,59.999364,0.525491,0.168623,92.400630,2.256796,0.084440,0.085380,2.624307,0.022722,0.165389,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:19:17.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.865232,1201.841431,53.535271,44.120119,9.415152,21.100477,44.935425,0.000000,1250.989905,92.445480,82.022839,10.422641,32.920415,79.253167,0.000000,0.000000,0.000000,0.000000,0.000000,59.997025,248.870025,0.526302,0.318551,0.000000,0.000000,0.000000,460.776691,0.574392,21.100477,32.920415,471.240027,1199.935727,53.609647,44.212044,20.944654,1250.128020,81.993560,32.751155,460.566918,0.006616,59.999225,0.525522,0.166906,92.400872,2.197120,0.083140,0.083739,2.624842,0.022777,0.165917,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:19:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.952779,1204.390967,53.535861,44.118512,9.417349,21.140730,44.940789,0.000000,1256.027051,92.446608,82.022645,10.423963,32.841552,79.275458,0.000000,0.000000,0.000000,0.000000,0.000000,59.997018,248.870018,0.525095,0.053608,0.000000,0.000000,0.000000,460.776685,0.574392,21.140730,32.841552,471.249637,1199.928014,53.608065,44.210193,20.946034,1250.168046,81.993614,32.751724,460.568474,0.006619,59.999108,0.525537,0.164277,92.401121,2.178926,0.081803,0.082070,2.669736,0.022835,0.166566,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:19:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.360643,1202.718811,53.536116,44.117976,9.418140,21.090773,44.922211,0.000000,1254.530371,92.446847,82.022488,10.424358,32.772396,79.275047,0.000000,0.000000,0.000000,0.000000,0.000000,60.000034,248.870034,0.525751,0.112802,0.000000,0.000000,0.000000,460.763367,0.573686,21.090773,32.772396,471.267589,1199.940973,53.606526,44.208402,20.947319,1250.164261,81.993698,32.752508,460.569881,0.006622,59.999008,0.525540,0.167071,92.401352,2.188581,0.080521,0.080525,2.663020,0.022913,0.167139,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:19:32.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.347710,1202.945911,53.535866,44.116645,9.419221,20.982709,44.966191,0.000000,1253.358850,92.447218,82.022966,10.424252,32.716561,79.304783,0.000000,0.000000,0.000000,0.000000,0.000000,59.998017,248.870017,0.525766,0.159383,0.000000,0.000000,0.000000,460.740017,0.577332,20.982709,32.716561,471.279781,1199.942263,53.605011,44.206642,20.946672,1250.165294,81.993795,32.752500,460.571048,0.006624,59.998886,0.525548,0.168324,92.401574,2.190293,0.079255,0.079026,2.664230,0.023001,0.167592,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:19:37.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.916606,1204.096814,53.534187,44.115783,9.418405,21.109157,44.934814,0.000000,1250.489319,92.447176,82.024986,10.422189,32.612106,79.266801,0.000000,0.000000,0.000000,0.000000,0.000000,59.998095,248.850095,0.525093,0.559515,0.000000,0.000000,0.000000,460.730095,0.579515,21.109157,32.612106,471.292912,1199.946421,53.603508,44.204909,20.947504,1250.177422,81.993915,32.752241,460.572122,0.006627,59.998759,0.525554,0.169523,92.401790,2.197494,0.078001,0.077558,2.660686,0.023107,0.167989,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:19:42.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.919898,1204.494214,53.532264,44.115430,9.416834,21.083781,44.992634,0.000000,1250.639014,92.447207,82.027040,10.420167,32.632147,79.291176,0.000000,0.000000,0.000000,0.000000,0.000000,59.998084,248.850084,0.525089,0.615985,0.000000,0.000000,0.000000,460.730084,0.579515,21.083781,32.632147,471.315696,1199.978448,53.602025,44.203219,20.948647,1250.177251,81.994061,32.751870,460.573196,0.006629,59.998631,0.525548,0.173913,92.402000,2.221535,0.076788,0.076153,2.660655,0.023233,0.168380,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:19:47.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.974786,1199.673840,53.529919,44.115531,9.414388,20.899525,44.977350,0.000000,1250.210632,92.447982,82.028024,10.419958,32.857778,79.225520,0.000000,0.000000,0.000000,0.000000,0.000000,60.011039,249.050039,0.527677,0.246249,0.000000,0.000000,0.000000,460.736705,0.589635,20.899525,32.857778,471.335540,1200.004712,53.600545,44.201539,20.949485,1250.180605,81.994216,32.751893,460.574510,0.006632,59.998570,0.525543,0.177071,92.402209,2.230135,0.075550,0.074716,2.660993,0.023364,0.168703,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:19:52.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.577678,1201.376978,53.528758,44.115709,9.413049,20.867435,45.044660,0.000000,1252.244092,92.448782,82.027791,10.420991,32.714623,79.327513,0.000000,0.000000,0.000000,0.000000,0.000000,60.011063,249.050063,0.527003,0.191035,0.000000,0.000000,0.000000,460.736730,0.589635,20.867435,32.714623,471.345189,1200.006834,53.599070,44.199892,20.949505,1250.186512,81.994387,32.753387,460.576029,0.006635,59.998553,0.525549,0.178368,92.402421,2.231264,0.074328,0.073302,2.664403,0.023497,0.168927,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:19:57.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.987689,1205.103223,53.527670,44.115730,9.411940,20.904176,45.008115,0.000000,1246.365698,92.450021,82.027898,10.422124,32.614907,79.148318,0.000000,0.000000,0.000000,0.000000,0.000000,60.009043,249.210043,0.525773,0.915318,0.000000,0.000000,0.000000,460.710043,0.592564,20.904176,32.614907,471.361533,1200.027937,53.597603,44.198275,20.949497,1250.163259,81.994578,32.753077,460.577658,0.006639,59.998558,0.525545,0.183361,92.402632,2.261223,0.073097,0.071908,2.667914,0.023629,0.168958,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:20:02.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.874126,1201.191162,53.527089,44.115454,9.411635,20.911695,44.956076,0.000000,1244.378674,92.451682,82.027896,10.423785,32.652050,79.127657,0.000000,0.000000,0.000000,0.000000,0.000000,60.009058,249.210058,0.527011,0.842756,0.000000,0.000000,0.000000,460.710058,0.592564,20.911695,32.652050,471.371938,1200.037858,53.596148,44.196695,20.949019,1250.132952,81.994798,32.751926,460.579343,0.006642,59.998564,0.525549,0.188172,92.402845,2.267327,0.071861,0.070563,2.699760,0.023755,0.168756,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:20:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.460457,1198.703564,53.526949,44.115213,9.411736,20.931407,44.945338,0.000000,1247.026270,92.452647,82.027643,10.425005,32.550892,79.187522,0.000000,0.000000,0.000000,0.000000,0.000000,60.005017,249.310017,0.528804,0.375522,0.000000,0.000000,0.000000,460.706684,0.594015,20.931407,32.550892,471.366260,1200.007982,53.594718,44.195148,20.949495,1250.105455,81.995024,32.751079,460.581177,0.006646,59.998553,0.525572,0.189847,92.403060,2.249107,0.070646,0.069262,2.706084,0.023873,0.168334,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:20:12.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.740948,1199.353845,53.526504,44.114277,9.412228,21.074062,44.944930,0.000000,1251.795044,92.455486,82.026790,10.428696,32.699739,79.305199,0.000000,0.000000,0.000000,0.000000,0.000000,60.005027,249.310027,0.528489,0.015356,0.000000,0.000000,0.000000,460.706694,0.594015,21.074062,32.699739,471.367007,1199.994362,53.593313,44.193626,20.950515,1250.108265,81.995240,32.750827,460.583010,0.006650,59.998541,0.525589,0.190063,92.403291,2.245581,0.069458,0.067992,2.707582,0.023984,0.167891,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:20:17.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.613097,1201.542102,53.525960,44.113506,9.412454,21.022028,44.914779,0.000000,1249.534497,92.457495,82.027213,10.430282,32.692091,79.168936,0.000000,0.000000,0.000000,0.000000,0.000000,60.003033,249.490033,0.527895,0.341097,0.000000,0.000000,0.000000,460.733366,0.595428,21.022028,32.692091,471.379283,1200.010361,53.591933,44.192130,20.951669,1250.117641,81.995454,32.749897,460.585362,0.006655,59.998502,0.525597,0.191767,92.403532,2.246297,0.068298,0.066758,2.702625,0.024097,0.167009,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:20:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.576821,1201.335669,53.525496,44.112150,9.413346,20.899216,44.985195,0.000000,1248.837805,92.460837,82.028408,10.432429,32.803692,79.234606,0.000000,0.000000,0.000000,0.000000,0.000000,59.998036,249.520036,0.527999,0.377829,0.000000,0.000000,0.000000,460.710036,0.596905,20.899216,32.803692,471.389336,1200.021056,53.590582,44.190666,20.951675,1250.099778,81.995679,32.751340,460.587510,0.006660,59.998419,0.525607,0.195267,92.403790,2.248007,0.067179,0.065592,2.700386,0.024215,0.166105,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:20:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.874169,1202.016931,53.525439,44.111509,9.413930,20.934405,44.981882,0.000000,1249.591309,92.462292,82.028966,10.433327,32.784587,79.258131,0.000000,0.000000,0.000000,0.000000,0.000000,59.997088,249.500088,0.527625,0.363253,0.000000,0.000000,0.000000,460.706754,0.596185,20.934405,32.784587,471.401260,1200.039091,53.589239,44.189209,20.951875,1250.087506,81.995909,32.752230,460.589492,0.006664,59.998302,0.525616,0.198843,92.404054,2.250940,0.066034,0.064405,2.697634,0.024333,0.165382,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:20:32.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.835537,1201.738220,53.524875,44.109534,9.415341,20.843255,45.044221,0.000000,1252.615637,92.466285,82.031378,10.434907,32.754956,79.256059,0.000000,0.000000,0.000000,0.000000,0.000000,59.997026,249.470026,0.527604,0.097061,0.000000,0.000000,0.000000,460.700026,0.594747,20.843255,32.754956,471.414094,1200.058588,53.587926,44.187798,20.952206,1250.078474,81.996166,32.753001,460.591417,0.006668,59.998174,0.525624,0.202281,92.404331,2.250371,0.064938,0.063335,2.686347,0.024463,0.164634,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:20:37.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.603265,1201.108594,53.523650,44.108004,9.415646,20.772555,45.083450,0.000000,1254.504590,92.468889,82.034346,10.434543,32.649781,79.260605,0.000000,0.000000,0.000000,0.000000,0.000000,59.995058,249.440058,0.527800,-0.092387,0.000000,0.000000,0.000000,460.693391,0.593309,20.772555,32.649781,471.427402,1200.081612,53.586629,44.186419,20.950661,1250.110616,81.996462,32.754565,460.593344,0.006673,59.998052,0.525631,0.202768,92.404619,2.239712,0.063862,0.062343,2.704541,0.024601,0.163781,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:20:42.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.327139,1205.474817,53.520823,44.105068,9.415755,20.913866,44.981679,0.000000,1250.814478,92.473165,82.041789,10.431376,32.862829,79.182988,0.000000,0.000000,0.000000,0.000000,0.000000,59.995095,249.440095,0.525882,0.546804,0.000000,0.000000,0.000000,460.693428,0.593309,20.913866,32.862829,471.445877,1200.119489,53.585336,44.185063,20.950127,1250.129138,81.996828,32.756058,460.595270,0.006677,59.997931,0.525633,0.205651,92.404928,2.272889,0.062809,0.061433,2.697836,0.024783,0.162901,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:20:47.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.921034,1203.911035,53.520229,44.104332,9.415897,20.738289,44.968673,0.000000,1252.362781,92.474199,82.043470,10.430729,32.741133,79.208999,0.000000,0.000000,0.000000,0.000000,0.000000,59.994061,249.350061,0.526143,0.388378,0.000000,0.000000,0.000000,460.613394,0.589070,20.738289,32.741133,471.459373,1200.143602,53.584048,44.183721,20.948762,1250.155603,81.997217,32.756105,460.596733,0.006680,59.997831,0.525639,0.207450,92.405244,2.289993,0.061739,0.060532,2.696243,0.024963,0.161865,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:20:52.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.827984,1201.552466,53.517796,44.101170,9.416626,20.529174,45.033917,0.000000,1244.662561,92.478827,82.049925,10.428902,32.772419,79.297778,0.000000,0.000000,0.000000,0.000000,0.000000,59.990096,249.330096,0.527317,0.779002,0.000000,0.000000,0.000000,460.580096,0.586217,20.529174,32.772419,471.471198,1200.169522,53.582774,44.182418,20.947281,1250.123547,81.997683,32.755681,460.597844,0.006682,59.997725,0.525647,0.213868,92.405588,2.287552,0.060709,0.059755,2.713111,0.025150,0.161054,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:20:57.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.159659,1197.139795,53.517239,44.099255,9.417985,20.674711,45.002535,0.000000,1246.288269,92.481710,82.052723,10.428987,32.634822,79.261440,0.000000,0.000000,0.000000,0.000000,0.000000,59.987075,249.370075,0.529269,0.343670,0.000000,0.000000,0.000000,460.593409,0.582582,20.674711,32.634822,471.468222,1200.155846,53.581503,44.181126,20.945347,1250.085642,81.998179,32.755080,460.598826,0.006684,59.997620,0.525671,0.218064,92.405949,2.296756,0.059658,0.059003,2.722699,0.025336,0.160358,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:21:02.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.880933,1198.548730,53.518417,44.097104,9.421314,20.948130,45.019244,0.000000,1248.089441,92.484910,82.054240,10.430669,32.749488,79.238308,0.000000,0.000000,0.000000,0.000000,0.000000,59.987087,249.520087,0.528778,0.320055,0.000000,0.000000,0.000000,460.586754,0.583314,20.948130,32.749488,471.461367,1200.138873,53.580242,44.179860,20.945103,1250.086388,81.998713,32.754449,460.600085,0.006687,59.997548,0.525699,0.219157,92.406333,2.304366,0.058585,0.058309,2.722169,0.025481,0.159412,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:21:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.728568,1197.532019,53.521063,44.094793,9.426270,20.750371,45.029372,0.000000,1247.521741,92.488320,82.054957,10.433363,32.798219,79.241622,0.000000,0.000000,0.000000,0.000000,0.000000,59.987001,249.520001,0.528948,0.316538,0.000000,0.000000,0.000000,460.586667,0.583314,20.750371,32.798219,471.458746,1200.131418,53.579000,44.178603,20.945281,1250.100781,81.999274,32.754520,460.601455,0.006690,59.997503,0.525726,0.219704,92.406743,2.304960,0.057480,0.057650,2.705949,0.025596,0.158220,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:21:12.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,470.732527,1194.579907,53.523005,44.093391,9.429614,20.771417,45.007066,0.000000,1249.771924,92.490157,82.054894,10.435262,32.696846,79.192890,0.000000,0.000000,0.000000,0.000000,0.000000,59.987055,249.520055,0.530068,-0.064162,0.000000,0.000000,0.000000,460.586722,0.583314,20.771417,32.696846,471.449029,1200.101571,53.577789,44.177346,20.945238,1250.103419,81.999847,32.754410,460.602825,0.006693,59.997458,0.525760,0.219004,92.407184,2.341781,0.056333,0.057020,2.705393,0.025680,0.157008,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:21:17.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,471.174463,1194.827661,53.527033,44.090520,9.436513,20.828088,44.984980,0.000000,1248.915210,92.493532,82.054470,10.439062,32.832068,79.140046,0.000000,0.000000,0.000000,0.000000,0.000000,59.992085,249.860085,0.530292,0.060587,0.000000,0.000000,0.000000,460.693418,0.584626,20.828088,32.832068,471.438939,1200.070978,53.576620,44.176109,20.944592,1250.074289,82.000431,32.754674,460.604492,0.006697,59.997475,0.525798,0.220931,92.407659,2.379874,0.055200,0.056452,2.664650,0.025720,0.155791,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:21:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.547043,1197.790076,53.529620,44.089021,9.440599,20.903038,45.058691,0.000000,1245.890881,92.495370,82.054374,10.440996,32.611395,79.138406,0.000000,0.000000,0.000000,0.000000,0.000000,59.992052,249.860052,0.528752,0.546751,0.000000,0.000000,0.000000,460.693385,0.584626,20.903038,32.611395,471.442489,1200.066505,53.575483,44.174869,20.944205,1250.034492,82.001018,32.753660,460.606381,0.006701,59.997469,0.525823,0.226329,92.408157,2.383417,0.054029,0.055893,2.673374,0.025740,0.154787,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:21:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.856147,1197.975854,53.532894,44.087581,9.445313,20.844808,44.950502,0.000000,1250.091919,92.497572,82.054033,10.443539,32.713260,79.055404,0.000000,0.000000,0.000000,0.000000,0.000000,59.989003,249.950003,0.528596,0.245365,0.000000,0.000000,0.000000,460.720003,0.586039,20.844808,32.713260,471.451040,1200.071322,53.574385,44.173641,20.944285,1250.028585,82.001597,32.753830,460.608325,0.006705,59.997419,0.525843,0.229637,92.408679,2.379170,0.052875,0.055356,2.678760,0.025755,0.153997,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:21:32.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.111199,1198.476465,53.533956,44.087067,9.446889,20.945647,44.891453,0.000000,1250.442871,92.498723,82.054240,10.444482,32.607969,79.009566,0.000000,0.000000,0.000000,0.000000,0.000000,59.990062,250.040062,0.528502,0.254592,0.000000,0.000000,0.000000,460.746729,0.587452,20.945647,32.607969,471.455512,1200.062375,53.573329,44.172426,20.944096,1250.030994,82.002154,32.752836,460.610585,0.006710,59.997352,0.525869,0.231078,92.409228,2.382137,0.051757,0.054838,2.678938,0.025804,0.153020,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:21:37.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.500683,1196.603027,53.534889,44.085847,9.449042,21.042893,45.017807,0.000000,1244.765771,92.502095,82.056622,10.445473,32.705937,79.218497,0.000000,0.000000,0.000000,0.000000,0.000000,59.989088,250.120088,0.529354,0.599739,0.000000,0.000000,0.000000,460.756754,0.587439,21.042893,32.705937,471.461043,1200.055981,53.572296,44.171221,20.944928,1250.022908,82.002698,32.751713,460.613104,0.006715,59.997275,0.525896,0.233406,92.409794,2.385606,0.050648,0.054321,2.678991,0.025877,0.151660,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:21:42.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.522648,1199.116455,53.534293,44.084665,9.449628,20.952888,45.002741,0.000000,1248.461035,92.505325,82.060220,10.445106,32.786039,79.241621,0.000000,0.000000,0.000000,0.000000,0.000000,59.984025,250.130025,0.528232,0.492700,0.000000,0.000000,0.000000,460.746692,0.585282,20.952888,32.786039,471.467475,1200.049243,53.571287,44.170023,20.945763,1250.027495,82.003249,32.751527,460.615622,0.006677,59.997197,0.525921,0.235341,92.410397,2.388285,0.049562,0.053825,2.673048,0.026014,0.150245,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:21:47.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.549662,1199.410620,53.534109,44.084401,9.449708,20.989220,45.013474,0.000000,1249.777087,92.506037,82.061003,10.445034,32.753522,79.185880,0.000000,0.000000,0.000000,0.000000,0.000000,59.984046,250.130046,0.528202,0.454550,0.000000,0.000000,0.000000,460.746713,0.585282,20.989220,32.753522,471.481203,1200.060253,53.570300,44.168841,20.946650,1250.038190,82.003804,32.752236,460.618011,0.006639,59.997103,0.525939,0.237475,92.411025,2.380694,0.048507,0.053351,2.668142,0.026175,0.148879,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:21:52.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.037544,1197.893274,53.532412,44.082830,9.449582,21.051874,45.019254,0.000000,1253.162720,92.510291,82.064487,10.445804,32.997431,79.334931,0.000000,0.000000,0.000000,0.000000,0.000000,59.983072,250.120072,0.528753,0.019649,0.000000,0.000000,0.000000,460.713406,0.584601,21.051874,32.997431,471.496244,1200.071235,53.569323,44.167666,20.947888,1250.065601,82.004373,32.753961,460.620104,0.006600,59.997020,0.525955,0.238073,92.411685,2.365987,0.047472,0.052900,2.674785,0.026374,0.147544,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:21:57.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.753004,1197.304932,53.529930,44.081397,9.448533,20.893849,45.028342,0.000000,1252.130530,92.513525,82.067345,10.446180,32.728239,79.201162,0.000000,0.000000,0.000000,0.000000,0.000000,59.985002,250.140002,0.529114,0.049243,0.000000,0.000000,0.000000,460.653335,0.578164,20.893849,32.728239,471.505170,1200.068654,53.568345,44.166492,20.947995,1250.088023,82.004950,32.754565,460.621863,0.006582,59.996926,0.525979,0.237807,92.412360,2.368469,0.046425,0.052441,2.675435,0.026589,0.146268,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:22:02.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.183209,1195.761780,53.527316,44.079704,9.447612,20.825928,45.019049,0.000000,1248.760400,92.516356,82.070710,10.445646,32.556994,79.196205,0.000000,0.000000,0.000000,0.000000,0.000000,59.986013,250.140013,0.529752,0.211862,0.000000,0.000000,0.000000,460.623346,0.576031,20.825928,32.556994,471.500137,1200.027195,53.567391,44.165337,20.947350,1250.124781,82.005527,32.754085,460.623419,0.006585,59.996842,0.526018,0.233176,92.413059,2.365149,0.045442,0.052021,2.642878,0.026833,0.145094,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:22:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.547124,1196.907532,53.526344,44.078799,9.447545,20.793108,45.043206,0.000000,1249.611963,92.517546,82.071918,10.445628,32.560508,79.226350,0.000000,0.000000,0.000000,0.000000,0.000000,59.986026,250.140026,0.529344,0.218440,0.000000,0.000000,0.000000,460.623360,0.576031,20.793108,32.560508,471.495179,1199.989175,53.566437,44.164180,20.947372,1250.124208,82.006121,32.752248,460.624678,0.006588,59.996753,0.526057,0.231674,92.413780,2.359954,0.044478,0.051613,2.642979,0.027112,0.144096,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:22:12.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,472.536378,1196.675281,53.524952,44.075793,9.449158,20.986726,45.006851,0.000000,1254.029736,92.520364,82.071081,10.449284,32.874995,79.202377,0.000000,0.000000,0.000000,0.000000,0.000000,59.986070,250.140070,0.529356,-0.172948,0.000000,0.000000,0.000000,460.623403,0.576031,20.986726,32.874995,471.491948,1199.952016,53.565516,44.163035,20.945236,1250.152193,82.006715,32.753254,460.625937,0.006591,59.996664,0.526094,0.228239,92.414521,2.348608,0.043587,0.051237,2.682849,0.027383,0.143079,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:22:17.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.273401,1199.441589,53.524594,44.074625,9.449969,21.134858,45.010372,0.000000,1251.495703,92.521230,82.069936,10.451295,32.843834,79.240375,0.000000,0.000000,0.000000,0.000000,0.000000,59.987039,250.180039,0.528616,0.130522,0.000000,0.000000,0.000000,460.570039,0.575374,21.134858,32.843834,471.493571,1199.930225,53.564610,44.161884,20.946283,1250.153052,82.007296,32.754258,460.626270,0.006592,59.996575,0.526127,0.227510,92.415279,2.334931,0.042719,0.050880,2.683257,0.027609,0.142877,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:22:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.750107,1206.986987,53.523650,44.071684,9.451965,21.114523,44.964953,0.000000,1251.320239,92.522668,82.067599,10.455069,32.731014,79.254413,0.000000,0.000000,0.000000,0.000000,0.000000,59.988079,250.200079,0.524803,0.766833,0.000000,0.000000,0.000000,460.540079,0.575411,21.114523,32.731014,471.515564,1199.957349,53.563716,44.160731,20.947290,1250.163145,82.007870,32.754370,460.626122,0.006591,59.996486,0.526137,0.229767,92.416048,2.381237,0.041862,0.050531,2.686012,0.027799,0.142953,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:22:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.445539,1201.031189,53.522881,44.069963,9.452917,21.196505,44.955896,0.000000,1248.110120,92.523441,82.066534,10.456907,32.707299,79.181770,0.000000,0.000000,0.000000,0.000000,0.000000,59.989086,250.120086,0.527184,0.584183,0.000000,0.000000,0.000000,460.523420,0.571813,21.196505,32.707299,471.536019,1199.972602,53.562853,44.159583,20.948764,1250.169768,82.008441,32.753805,460.625585,0.006590,59.996381,0.526148,0.231887,92.416827,2.387200,0.041080,0.050224,2.681748,0.027946,0.143170,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:22:32.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.361565,1198.419727,53.521870,44.068877,9.452993,21.032076,44.964980,0.000000,1247.516602,92.524030,82.065678,10.458352,32.688927,79.151218,0.000000,0.000000,0.000000,0.000000,0.000000,59.989032,250.120032,0.528391,0.478913,0.000000,0.000000,0.000000,460.523365,0.571813,21.032076,32.688927,471.550220,1199.971197,53.562010,44.158441,20.949023,1250.175445,82.009004,32.754249,460.624863,0.006589,59.996275,0.526166,0.233138,92.417609,2.388043,0.040345,0.049936,2.674998,0.028073,0.143357,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:22:37.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.219061,1200.644104,53.518577,44.067136,9.451441,20.850179,44.987872,0.000000,1244.817383,92.525420,82.065398,10.460021,32.925381,79.099998,0.000000,0.000000,0.000000,0.000000,0.000000,59.991040,250.090040,0.527372,0.766258,0.000000,0.000000,0.000000,460.530040,0.573253,20.850179,32.925381,471.566007,1199.972287,53.561177,44.157305,20.949147,1250.168965,82.009560,32.753670,460.624122,0.006587,59.996181,0.526182,0.235216,92.418394,2.387918,0.039626,0.049647,2.682776,0.028189,0.143502,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:22:42.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.661359,1199.364185,53.517280,44.066882,9.450397,21.001195,44.975903,0.000000,1246.066345,92.525964,82.066413,10.459551,32.838887,79.079772,0.000000,0.000000,0.000000,0.000000,0.000000,59.991067,250.090067,0.527993,0.570978,0.000000,0.000000,0.000000,460.530067,0.573252,21.001195,32.838887,471.584027,1199.979225,53.560353,44.156178,20.949248,1250.167474,82.010117,32.753738,460.623381,0.006585,59.996086,0.526195,0.237218,92.419188,2.384304,0.038980,0.049383,2.684991,0.028318,0.143642,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:22:47.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.665036,1199.565442,53.515719,44.066836,9.448883,21.092738,45.034931,0.000000,1248.600403,92.527292,82.067599,10.459692,32.766722,79.338636,0.000000,0.000000,0.000000,0.000000,0.000000,59.989053,250.160053,0.528137,0.371783,0.000000,0.000000,0.000000,460.506719,0.574729,21.092738,32.766722,471.605528,1199.996887,53.559532,44.155059,20.949901,1250.176764,82.010679,32.754054,460.622548,0.006584,59.995980,0.526205,0.238942,92.419987,2.371666,0.038344,0.049110,2.675358,0.028449,0.143863,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:22:52.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.243479,1201.062122,53.515765,44.067132,9.448633,20.976313,45.044436,0.000000,1248.063635,92.529349,82.066889,10.462460,32.882543,79.359700,0.000000,0.000000,0.000000,0.000000,0.000000,59.989018,250.160018,0.527493,0.492839,0.000000,0.000000,0.000000,460.506684,0.574729,20.976313,32.882543,471.621689,1200.000212,53.558725,44.153952,20.950242,1250.183416,82.011241,32.754828,460.621844,0.006582,59.995892,0.526221,0.240016,92.420788,2.370851,0.037721,0.048839,2.671186,0.028570,0.144119,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:22:57.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.280656,1200.995020,53.515882,44.067250,9.448632,21.002835,45.073744,0.000000,1247.490747,92.531047,82.067059,10.463988,32.806878,79.327902,0.000000,0.000000,0.000000,0.000000,0.000000,59.993071,250.200071,0.527536,0.416306,0.000000,0.000000,0.000000,460.516738,0.574717,21.002835,32.806878,471.642043,1200.013889,53.557931,44.152862,20.950670,1250.189924,82.011793,32.755156,460.621307,0.006581,59.995836,0.526233,0.241554,92.421608,2.370370,0.037102,0.048570,2.666796,0.028679,0.144330,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:23:02.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.978940,1202.832361,53.516018,44.067309,9.448709,20.951439,44.982092,0.000000,1253.508508,92.533247,82.068803,10.464443,32.709033,79.230469,0.000000,0.000000,0.000000,0.000000,0.000000,59.996037,250.240037,0.526844,0.262861,0.000000,0.000000,0.000000,460.513371,0.576169,20.951439,32.709033,471.656068,1200.011996,53.557143,44.151783,20.951178,1250.182068,82.012350,32.755022,460.620807,0.006580,59.995797,0.526252,0.242999,92.422441,2.367898,0.036471,0.048300,2.657932,0.028802,0.144549,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:23:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.233097,1200.866052,53.517591,44.067618,9.449973,21.142403,45.009349,0.000000,1254.721350,92.534853,82.069228,10.465624,32.734534,79.263920,0.000000,0.000000,0.000000,0.000000,0.000000,59.998065,250.280065,0.527757,-0.061188,0.000000,0.000000,0.000000,460.506731,0.579072,21.142403,32.734534,471.674678,1200.022662,53.556366,44.150719,20.951359,1250.197608,82.012912,32.755157,460.620418,0.006579,59.995775,0.526266,0.243709,92.423284,2.374468,0.035825,0.048034,2.671945,0.028925,0.144762,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:23:12.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.853311,1199.673840,53.520018,44.068225,9.451793,21.374030,45.037838,0.000000,1250.938330,92.535413,82.067438,10.467975,32.749914,79.256076,0.000000,0.000000,0.000000,0.000000,0.000000,59.998014,250.280014,0.528180,0.151174,0.000000,0.000000,0.000000,460.506680,0.579072,21.374030,32.749914,471.684979,1200.010391,53.555613,44.149666,20.953155,1250.192992,82.013462,32.756768,460.620029,0.006578,59.995753,0.526290,0.243964,92.424134,2.370506,0.035145,0.047751,2.669932,0.029016,0.144974,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:23:17.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.747452,1201.619531,53.523539,44.069238,9.454301,21.094930,45.078307,0.000000,1250.246765,92.535188,82.064468,10.470721,32.728659,79.327510,0.000000,0.000000,0.000000,0.000000,0.000000,60.002045,250.760045,0.528197,0.358344,0.000000,0.000000,0.000000,460.420045,0.584249,21.094930,32.728659,471.696730,1199.999868,53.554880,44.148624,20.953793,1250.194770,82.013996,32.757857,460.619307,0.006577,59.995753,0.526314,0.244293,92.424987,2.361197,0.034435,0.047449,2.669919,0.029076,0.145530,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:23:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.507414,1203.105908,53.528402,44.070656,9.457746,20.962688,45.095219,0.000000,1250.329333,92.533803,82.060722,10.473080,32.888736,79.251524,0.000000,0.000000,0.000000,0.000000,0.000000,60.006008,250.850008,0.527542,0.472539,0.000000,0.000000,0.000000,460.416674,0.585701,20.962688,32.888736,471.723030,1200.023953,53.554188,44.147599,20.953381,1250.165008,82.014509,32.757638,460.618474,0.006575,59.995753,0.526324,0.249215,92.425841,2.372893,0.033710,0.047131,2.633340,0.029089,0.146242,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:23:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.190080,1200.989880,53.532394,44.071792,9.460602,21.080864,45.072913,0.000000,1250.582202,92.531762,82.056976,10.474786,32.823903,79.255230,0.000000,0.000000,0.000000,0.000000,0.000000,60.006097,250.850097,0.527894,0.415541,0.000000,0.000000,0.000000,460.416764,0.585701,21.080864,32.823903,471.747564,1200.035938,53.553524,44.146583,20.953679,1250.138485,82.015002,32.757057,460.617659,0.006573,59.995770,0.526337,0.254130,92.426684,2.372290,0.032942,0.046780,2.604648,0.029054,0.146957,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:23:32.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.275668,1201.789832,53.536694,44.073188,9.463505,20.965885,45.037619,0.000000,1250.798975,92.527525,82.050004,10.477522,32.674036,79.217665,0.000000,0.000000,0.000000,0.000000,0.000000,60.009072,250.990072,0.528094,0.362040,0.000000,0.000000,0.000000,460.316738,0.588001,20.965885,32.674036,471.773929,1200.057327,53.552876,44.145578,20.954867,1250.145596,82.015502,32.756618,460.616548,0.006571,59.995809,0.526347,0.256174,92.427524,2.347678,0.032154,0.046419,2.605347,0.028953,0.147995,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
