Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,19:29:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.474825,1199.446753,53.560905,44.074898,9.486007,21.131349,45.134030,0.000000,1249.018445,92.535012,82.037548,10.497464,32.647304,79.077700,0.000000,0.000000,0.000000,0.000000,0.000000,60.021081,251.140081,0.528188,0.361838,0.000000,0.000000,0.000000,460.700081,0.599088,21.131349,32.647304,473.613553,1200.037343,53.543244,44.099005,20.957871,1250.223928,82.028492,32.754941,460.549143,0.006729,60.000494,0.527305,0.258676,92.482985,2.347351,0.015085,0.030495,2.541655,0.019429,0.207238,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:29:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.352239,1199.152588,53.561082,44.075193,9.485888,20.991905,45.122681,0.000000,1247.723035,92.535403,82.037917,10.497487,32.848486,79.083073,0.000000,0.000000,0.000000,0.000000,0.000000,60.021040,251.140040,0.528324,0.440430,0.000000,0.000000,0.000000,460.700040,0.599088,20.991905,32.848486,473.638194,1200.037429,53.543362,44.098633,20.957241,1250.191672,82.028575,32.755479,460.549365,0.006730,60.000539,0.527316,0.261880,92.483574,2.347318,0.015141,0.030374,2.536311,0.019437,0.207379,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:29:32.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.342735,1199.369348,53.561217,44.075398,9.485818,21.069017,45.077891,0.000000,1249.343579,92.535535,82.038815,10.496720,32.852415,79.157813,0.000000,0.000000,0.000000,0.000000,0.000000,60.024014,251.150014,0.528356,0.347713,0.000000,0.000000,0.000000,460.713347,0.601965,21.069017,32.852415,473.657654,1200.023065,53.543489,44.098264,20.958750,1250.185622,82.028656,32.756267,460.549847,0.006731,60.000583,0.527334,0.262522,92.484165,2.343427,0.015195,0.030250,2.537032,0.019450,0.207660,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:29:37.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.659175,1199.900916,53.561847,44.075751,9.486095,21.022239,45.109457,0.000000,1251.382178,92.535297,82.040575,10.494722,32.539846,79.038058,0.000000,0.000000,0.000000,0.000000,0.000000,60.023029,251.120029,0.527941,0.233116,0.000000,0.000000,0.000000,460.713362,0.601965,21.022239,32.539846,473.682060,1200.021545,53.543622,44.097899,20.960583,1250.196747,82.028753,32.755418,460.550513,0.006732,60.000616,0.527346,0.262369,92.484759,2.343810,0.015250,0.030122,2.538391,0.019465,0.207993,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:29:42.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.599038,1204.798694,53.561985,44.075923,9.486062,20.813420,45.181088,0.000000,1249.116467,92.535072,82.041507,10.493565,32.580510,79.020712,0.000000,0.000000,0.000000,0.000000,0.000000,60.023020,251.120020,0.525797,0.776475,0.000000,0.000000,0.000000,460.713354,0.601965,20.813420,32.580510,473.720002,1200.053945,53.543757,44.097535,20.960175,1250.202452,82.028872,32.754234,460.551180,0.006734,60.000650,0.527343,0.265283,92.485353,2.369318,0.015304,0.029988,2.534780,0.019477,0.208323,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:29:47.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.502429,1204.638733,53.561553,44.076151,9.485402,20.849148,45.138161,0.000000,1246.086963,92.534788,82.043271,10.491517,32.473176,79.139634,0.000000,0.000000,0.000000,0.000000,0.000000,60.021053,251.080053,0.525819,1.021884,0.000000,0.000000,0.000000,460.696719,0.602710,20.849148,32.473176,473.760957,1200.094057,53.543889,44.097172,20.959188,1250.191213,82.029004,32.753025,460.551976,0.006735,60.000666,0.527336,0.270276,92.485946,2.402818,0.015357,0.029849,2.539638,0.019488,0.208618,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:29:52.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.197160,1201.454370,53.560756,44.076212,9.484544,20.835737,45.196591,0.000000,1245.715393,92.534832,82.044831,10.490001,32.621096,79.111566,0.000000,0.000000,0.000000,0.000000,0.000000,60.021021,251.080021,0.527261,0.824980,0.000000,0.000000,0.000000,460.696688,0.602710,20.835737,32.621096,473.790294,1200.107905,53.544004,44.096810,20.958614,1250.206380,82.029180,32.751527,460.552921,0.006737,60.000689,0.527343,0.271446,92.486538,2.403438,0.015406,0.029705,2.504269,0.019487,0.208888,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:29:57.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.280335,1199.209338,53.560212,44.076208,9.484004,20.891069,45.201552,0.000000,1248.099780,92.535264,82.046027,10.489236,32.890611,79.254844,0.000000,0.000000,0.000000,0.000000,0.000000,60.018069,251.070069,0.528257,0.470247,0.000000,0.000000,0.000000,460.676735,0.604907,20.891069,32.890611,473.818201,1200.119776,53.544106,44.096449,20.957878,1250.191499,82.029370,32.749914,460.553866,0.006739,60.000717,0.527350,0.274881,92.487130,2.399122,0.015454,0.029557,2.510036,0.019479,0.209062,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:30:02.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.501166,1197.098474,53.560301,44.076279,9.484021,20.799805,45.197200,0.000000,1248.486841,92.535785,82.046378,10.489407,32.764149,79.271342,0.000000,0.000000,0.000000,0.000000,0.000000,60.014014,251.070014,0.529124,0.308705,0.000000,0.000000,0.000000,460.656680,0.604934,20.799805,32.764149,473.837865,1200.113698,53.544194,44.096090,20.957332,1250.176016,82.029568,32.749305,460.554865,0.006741,60.000750,0.527367,0.276598,92.487729,2.405029,0.015500,0.029406,2.512845,0.019469,0.209121,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:30:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.415556,1196.928149,53.561263,44.076470,9.484792,20.766769,45.212264,0.000000,1247.686877,92.536742,82.045953,10.490790,32.775394,79.185043,0.000000,0.000000,0.000000,0.000000,0.000000,60.010068,251.070068,0.529220,0.330147,0.000000,0.000000,0.000000,460.640068,0.603508,20.766769,32.775394,473.853581,1200.097125,53.544280,44.095732,20.956648,1250.155831,82.029764,32.748826,460.556069,0.006744,60.000794,0.527387,0.278127,92.488337,2.418390,0.015551,0.029250,2.510023,0.019457,0.208984,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:30:12.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.547220,1196.907520,53.562135,44.076508,9.485627,20.980755,45.232093,0.000000,1248.073962,92.537201,82.045171,10.492030,32.896894,79.163171,0.000000,0.000000,0.000000,0.000000,0.000000,60.010015,251.070015,0.529073,0.303045,0.000000,0.000000,0.000000,460.640015,0.603508,20.980755,32.896894,473.868191,1200.077713,53.544358,44.095376,20.956421,1250.117869,82.029951,32.748104,460.557272,0.006747,60.000838,0.527409,0.280611,92.488956,2.429928,0.015605,0.029092,2.489350,0.019443,0.208839,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:30:17.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.604273,1197.134619,53.564647,44.076396,9.488251,20.799397,45.150341,0.000000,1249.761633,92.537746,82.042327,10.495419,32.806782,79.137573,0.000000,0.000000,0.000000,0.000000,0.000000,59.995074,251.130074,0.529136,0.245366,0.000000,0.000000,0.000000,460.560074,0.599270,20.799397,32.806782,473.886050,1200.068480,53.544439,44.095021,20.954227,1250.103819,82.030120,32.746706,460.558476,0.006749,60.000883,0.527428,0.282079,92.489584,2.437967,0.015673,0.028929,2.484150,0.019417,0.208223,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:30:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.393450,1198.393909,53.568843,44.076112,9.492730,20.788245,45.057647,0.000000,1252.749841,92.537875,82.036663,10.501212,32.686734,79.167296,0.000000,0.000000,0.000000,0.000000,0.000000,59.987016,251.170016,0.528341,0.011526,0.000000,0.000000,0.000000,460.543349,0.600016,20.788245,32.686734,473.906028,1200.062659,53.544526,44.094663,20.952330,1250.116751,82.030261,32.745588,460.559643,0.006752,60.000877,0.527445,0.280914,92.490224,2.440721,0.015765,0.028761,2.491863,0.019371,0.207542,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:30:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.929624,1199.333228,53.571867,44.075869,9.495998,21.072736,45.058901,0.000000,1253.152405,92.537523,82.032156,10.505367,32.841167,79.225940,0.000000,0.000000,0.000000,0.000000,0.000000,59.986049,251.200049,0.527809,0.039318,0.000000,0.000000,0.000000,460.563382,0.599990,21.072736,32.841167,473.927905,1200.059936,53.544624,44.094304,20.952808,1250.125897,82.030374,32.746048,460.560902,0.006755,60.000855,0.527461,0.280100,92.490869,2.441263,0.015880,0.028588,2.499999,0.019323,0.206869,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:30:32.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.614733,1200.633777,53.574923,44.075551,9.499372,20.811053,45.050624,0.000000,1252.336963,92.536182,82.026842,10.509339,32.761152,79.141693,0.000000,0.000000,0.000000,0.000000,0.000000,59.995035,251.380035,0.527428,0.195842,0.000000,0.000000,0.000000,460.590035,0.597060,20.811053,32.761152,473.953398,1200.064581,53.544735,44.093943,20.951395,1250.154483,82.030449,32.747252,460.562235,0.006757,60.000866,0.527474,0.278006,92.491517,2.440776,0.016019,0.028411,2.493293,0.019285,0.206166,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:30:37.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.939258,1201.273755,53.576300,44.075523,9.500778,20.911587,45.103263,0.000000,1251.867297,92.535083,82.024515,10.510568,32.770646,79.225505,0.000000,0.000000,0.000000,0.000000,0.000000,59.995016,251.380016,0.527069,0.286562,0.000000,0.000000,0.000000,460.590016,0.597060,20.911587,32.770646,473.981617,1200.074616,53.544858,44.093582,20.951968,1250.161794,82.030491,32.747705,460.563605,0.006760,60.000910,0.527486,0.277831,92.492170,2.442020,0.016176,0.028228,2.496390,0.019263,0.205522,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:30:42.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.939079,1200.938293,53.577231,44.075691,9.501540,20.895487,45.136709,0.000000,1251.826013,92.533923,82.022883,10.511040,32.778080,79.251519,0.000000,0.000000,0.000000,0.000000,0.000000,59.995026,251.380026,0.527069,0.261380,0.000000,0.000000,0.000000,460.590026,0.597060,20.895487,32.778080,474.015867,1200.097898,53.544987,44.093222,20.953020,1250.191040,82.030518,32.748297,460.564976,0.006763,60.000955,0.527491,0.276743,92.492823,2.430071,0.016341,0.028039,2.484789,0.019249,0.204867,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:30:47.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.765031,1198.244250,53.577966,44.076614,9.501352,20.926566,45.165001,0.000000,1244.239368,92.530901,82.020700,10.510201,32.771070,79.116103,0.000000,0.000000,0.000000,0.000000,0.000000,60.005098,251.590098,0.528812,0.694152,0.000000,0.000000,0.000000,460.516764,0.596431,20.926566,32.771070,474.039063,1200.094342,53.545120,44.092865,20.953448,1250.179285,82.030537,32.747963,460.565365,0.006764,60.000999,0.527510,0.277087,92.493467,2.431148,0.016512,0.027839,2.498478,0.019238,0.204720,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:30:52.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.152969,1199.384839,53.577214,44.077158,9.500056,21.047872,45.214363,0.000000,1245.921863,92.528869,82.020009,10.508860,32.593968,79.235862,0.000000,0.000000,0.000000,0.000000,0.000000,60.007050,251.640050,0.528486,0.649849,0.000000,0.000000,0.000000,460.483383,0.595751,21.047872,32.593968,474.060420,1200.087920,53.545251,44.092510,20.954112,1250.173665,82.030556,32.747266,460.565346,0.006764,60.001049,0.527532,0.277165,92.494106,2.434023,0.016678,0.027633,2.506872,0.019226,0.204724,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:30:57.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.096158,1199.245483,53.575884,44.077316,9.498568,21.134045,45.175123,0.000000,1251.449268,92.526806,82.019463,10.507343,32.652271,79.058720,0.000000,0.000000,0.000000,0.000000,0.000000,60.005082,251.680082,0.528633,0.251147,0.000000,0.000000,0.000000,460.426749,0.596548,21.134045,32.652271,474.084310,1200.087002,53.545374,44.092158,20.954913,1250.192159,82.030576,32.746438,460.565012,0.006763,60.001099,0.527552,0.275901,92.494735,2.434198,0.016828,0.027420,2.478063,0.019213,0.204809,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:31:02.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.388728,1197.738464,53.574994,44.077151,9.497842,21.193191,45.136726,0.000000,1251.805383,92.525952,82.019360,10.506593,32.746924,79.063263,0.000000,0.000000,0.000000,0.000000,0.000000,60.005071,251.680071,0.529420,0.065085,0.000000,0.000000,0.000000,460.426738,0.596548,21.193191,32.746924,474.095520,1200.058187,53.545474,44.091808,20.956466,1250.187428,82.030614,32.746033,460.564309,0.006762,60.001132,0.527586,0.273956,92.495354,2.431109,0.016951,0.027205,2.474141,0.019184,0.205067,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:31:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.099032,1194.853467,53.570894,44.075956,9.494938,20.794963,45.124542,0.000000,1248.151379,92.524039,82.020000,10.504040,32.903091,79.140881,0.000000,0.000000,0.000000,0.000000,0.000000,60.004039,251.730039,0.530965,0.141562,0.000000,0.000000,0.000000,460.326706,0.598850,20.794963,32.903091,474.101110,1200.018361,53.545544,44.091453,20.954743,1250.153996,82.030672,32.746613,460.562957,0.006759,60.001161,0.527627,0.273518,92.495964,2.457332,0.017030,0.026990,2.460659,0.019135,0.205829,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:31:12.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.499546,1196.231470,53.568568,44.075072,9.493496,20.826344,45.114840,0.000000,1249.642908,92.523734,82.020737,10.502996,33.001152,79.107851,0.000000,0.000000,0.000000,0.000000,0.000000,60.004056,251.730056,0.530517,0.130524,0.000000,0.000000,0.000000,460.326722,0.598850,20.826344,33.001152,474.108038,1199.982435,53.545600,44.091093,20.952992,1250.146743,82.030739,32.747818,460.561605,0.006756,60.001188,0.527666,0.272332,92.496573,2.465194,0.017089,0.026772,2.460228,0.019079,0.206580,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:31:17.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.006882,1197.464917,53.564825,44.073085,9.491740,20.918912,45.119981,0.000000,1248.636499,92.524066,82.022046,10.502020,32.786951,79.092966,0.000000,0.000000,0.000000,0.000000,0.000000,59.999052,251.690052,0.529866,0.263893,0.000000,0.000000,0.000000,460.133386,0.598377,20.918912,32.786951,474.114436,1199.947484,53.545629,44.090723,20.952737,1250.153193,82.030828,32.747691,460.558902,0.006902,60.001227,0.527704,0.268988,92.497185,2.455972,0.017118,0.026556,2.454700,0.019000,0.208981,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:31:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.872572,1199.684131,53.562500,44.070438,9.492062,20.918398,45.103468,0.000000,1252.739514,92.525916,82.022673,10.503243,32.851464,79.136320,0.000000,0.000000,0.000000,0.000000,0.000000,59.997093,251.720093,0.528965,0.108477,0.000000,0.000000,0.000000,460.073426,0.600629,20.918398,32.851464,474.131997,1199.941348,53.545641,44.090337,20.952368,1250.162053,82.030937,32.747486,460.555865,0.007048,60.001294,0.527730,0.267712,92.497809,2.455238,0.017129,0.026341,2.461169,0.018896,0.212037,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:31:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.658374,1198.940967,53.561215,44.067550,9.493665,21.249854,45.117110,0.000000,1252.760156,92.528418,82.022341,10.506077,32.797084,79.139228,0.000000,0.000000,0.000000,0.000000,0.000000,59.994004,251.730004,0.529224,0.045837,0.000000,0.000000,0.000000,460.083338,0.598442,21.249854,32.797084,474.151623,1199.939714,53.545647,44.089934,20.953482,1250.171514,82.031058,32.747984,460.552791,0.007041,60.001372,0.527755,0.267140,92.498450,2.455754,0.017134,0.026123,2.469981,0.018770,0.214851,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:31:32.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.035762,1200.282825,53.560270,44.065356,9.494914,21.231058,45.101823,0.000000,1252.770471,92.530067,82.022607,10.507460,32.726472,79.062422,0.000000,0.000000,0.000000,0.000000,0.000000,59.994085,251.730085,0.528805,0.105188,0.000000,0.000000,0.000000,460.050085,0.597761,21.231058,32.726472,474.173524,1199.944703,53.545650,44.089515,20.954659,1250.176790,82.031182,32.748196,460.549494,0.007056,60.001466,0.527777,0.266841,92.499105,2.455532,0.017136,0.025908,2.474533,0.018639,0.217982,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:31:37.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.087376,1202.094360,53.557925,44.060731,9.497195,21.012451,45.084083,0.000000,1252.192444,92.533353,82.024612,10.508741,32.755594,78.946416,0.000000,0.000000,0.000000,0.000000,0.000000,59.995067,251.710067,0.527597,0.323441,0.000000,0.000000,0.000000,460.030067,0.597787,21.012451,32.755594,474.201239,1199.957490,53.545668,44.089082,20.955779,1250.207412,82.031313,32.747876,460.545865,0.007091,60.001578,0.527792,0.265369,92.499789,2.460561,0.017149,0.025683,2.477716,0.018498,0.221155,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:31:42.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.728357,1201.139563,53.556618,44.059031,9.497588,21.017913,45.092538,0.000000,1251.242822,92.534557,82.025311,10.509246,32.766733,78.965401,0.000000,0.000000,0.000000,0.000000,0.000000,59.995056,251.710056,0.527995,0.328969,0.000000,0.000000,0.000000,460.030056,0.597787,21.017913,32.766733,474.227624,1199.965776,53.545674,44.088622,20.956100,1250.233417,82.031457,32.748201,460.542235,0.007083,60.001689,0.527810,0.263900,92.500496,2.462024,0.017153,0.025475,2.463764,0.018348,0.224226,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:31:47.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.221098,1199.900916,53.553935,44.056667,9.497269,20.924182,45.111111,0.000000,1251.418274,92.536419,82.026627,10.509792,32.814413,78.943097,0.000000,0.000000,0.000000,0.000000,0.000000,59.998004,251.670004,0.528473,0.215538,0.000000,0.000000,0.000000,460.086670,0.590468,20.924182,32.814413,474.253827,1199.968586,53.545697,44.088145,20.955647,1250.221489,82.031610,32.747960,460.538624,0.007076,60.001806,0.527827,0.265228,92.501235,2.461658,0.017161,0.025261,2.452716,0.018191,0.226301,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:31:52.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.369834,1200.587317,53.548540,44.053749,9.494791,20.941422,45.147859,0.000000,1247.790100,92.539885,82.031257,10.508628,32.861483,79.102884,0.000000,0.000000,0.000000,0.000000,0.000000,59.997064,251.660064,0.528287,0.541249,0.000000,0.000000,0.000000,460.113398,0.589710,20.941422,32.861483,474.284057,1199.981373,53.545705,44.087652,20.955311,1250.197175,82.031782,32.748125,460.535069,0.007068,60.001906,0.527840,0.268213,92.501998,2.460003,0.017163,0.025055,2.451879,0.018035,0.227930,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:31:57.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.800542,1199.276440,53.546674,44.052868,9.493806,20.989121,45.157366,0.000000,1249.126807,92.541506,82.033379,10.508128,32.826296,79.068626,0.000000,0.000000,0.000000,0.000000,0.000000,59.996055,251.650055,0.528898,0.335467,0.000000,0.000000,0.000000,460.123389,0.589697,20.989121,32.826296,474.313774,1199.997287,53.545720,44.087153,20.955321,1250.191442,82.031959,32.747204,460.531420,0.007060,60.002000,0.527853,0.269393,92.502785,2.446010,0.017162,0.024848,2.453176,0.017892,0.229239,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:32:02.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.957272,1202.450452,53.542863,44.051105,9.491758,20.815793,45.138972,0.000000,1251.433752,92.545475,82.037926,10.507549,32.910400,79.078926,0.000000,0.000000,0.000000,0.000000,0.000000,59.996053,251.620053,0.527553,0.363140,0.000000,0.000000,0.000000,460.130053,0.586791,20.815793,32.910400,474.345310,1200.012196,53.545731,44.086653,20.953391,1250.158526,82.032153,32.746967,460.527625,0.007052,60.002078,0.527863,0.273090,92.503591,2.441891,0.017161,0.024644,2.426859,0.017744,0.230199,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:32:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.186088,1203.477515,53.541693,44.050535,9.491158,20.962488,45.159841,0.000000,1251.020898,92.546744,82.038951,10.507793,33.026128,79.086791,0.000000,0.000000,0.000000,0.000000,0.000000,59.996003,251.620003,0.527300,0.375358,0.000000,0.000000,0.000000,460.130003,0.586791,20.962488,33.026128,474.377863,1200.034102,53.545734,44.086149,20.953367,1250.146512,82.032366,32.748975,460.523791,0.007044,60.002139,0.527872,0.274700,92.504418,2.455231,0.017160,0.024449,2.417134,0.017593,0.231046,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:32:12.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.948497,1200.117688,53.539001,44.048916,9.490085,20.885794,45.112153,0.000000,1251.010571,92.549252,82.039583,10.509669,32.918160,78.892325,0.000000,0.000000,0.000000,0.000000,0.000000,59.998050,251.670050,0.528776,0.193512,0.000000,0.000000,0.000000,460.130050,0.586791,20.885794,32.918160,474.414413,1200.062431,53.545732,44.085642,20.952824,1250.127617,82.032581,32.750523,460.519958,0.007035,60.002200,0.527876,0.278062,92.505256,2.454359,0.017161,0.024254,2.405391,0.017441,0.231827,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:32:17.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.708257,1194.481860,53.537938,44.047960,9.489979,20.978179,45.144154,0.000000,1253.993640,92.550474,82.038709,10.511765,32.886784,78.948479,0.000000,0.000000,0.000000,0.000000,0.000000,59.995090,251.670090,0.531277,-0.470621,0.000000,0.000000,0.000000,460.103424,0.585376,20.978179,32.886784,474.427997,1200.031350,53.545740,44.085134,20.953488,1250.139975,82.032776,32.752205,460.516088,0.007027,60.002255,0.527906,0.274418,92.506108,2.477599,0.017157,0.024076,2.419439,0.017314,0.232491,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:32:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.807977,1195.348914,53.537453,44.047380,9.490074,20.979829,45.168512,0.000000,1252.930481,92.551171,82.037460,10.513712,32.781497,79.062431,0.000000,0.000000,0.000000,0.000000,0.000000,59.995086,251.670086,0.531165,-0.370282,0.000000,0.000000,0.000000,460.103419,0.585376,20.979829,32.781497,474.439190,1199.997001,53.545750,44.084623,20.953511,1250.168245,82.032955,32.753393,460.512032,0.007018,60.002267,0.527939,0.268923,92.506965,2.499444,0.017151,0.023894,2.422162,0.017195,0.233290,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:32:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.955622,1200.128027,53.536612,44.046474,9.490139,21.073861,45.190393,0.000000,1249.503577,92.552098,82.034444,10.517654,32.647412,79.125186,0.000000,0.000000,0.000000,0.000000,0.000000,59.996005,251.710005,0.528852,0.249800,0.000000,0.000000,0.000000,460.096671,0.586109,21.073861,32.647412,474.455015,1199.969189,53.545771,44.084110,20.953200,1250.192904,82.033102,32.753250,460.507940,0.007009,60.002261,0.527966,0.264205,92.507819,2.503075,0.017138,0.023704,2.414162,0.017109,0.234082,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:32:32.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.103276,1200.499597,53.536422,44.046278,9.490144,21.055793,45.118754,0.000000,1248.032690,92.552149,82.033663,10.518486,32.476579,78.957140,0.000000,0.000000,0.000000,0.000000,0.000000,59.999041,251.720041,0.528709,0.389069,0.000000,0.000000,0.000000,460.110041,0.586816,21.055793,32.476579,474.479124,1199.960530,53.545803,44.083593,20.954200,1250.182008,82.033209,32.750816,460.503810,0.007000,60.002234,0.527984,0.263573,92.508669,2.498500,0.017116,0.023508,2.419485,0.017051,0.234510,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:32:37.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.561055,1201.598901,53.536519,44.045941,9.490578,21.018010,45.154257,0.000000,1253.709790,92.551924,82.031142,10.520782,32.613961,78.953007,0.000000,0.000000,0.000000,0.000000,0.000000,59.997014,251.700014,0.528159,-0.006156,0.000000,0.000000,0.000000,460.103347,0.585376,21.018010,32.613961,474.508940,1199.965691,53.545844,44.083075,20.955037,1250.193133,82.033289,32.748834,460.499550,0.006991,60.002167,0.527996,0.262186,92.509508,2.500246,0.017084,0.023300,2.425550,0.017010,0.234783,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:32:42.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.983245,1205.185803,53.536322,44.045752,9.490570,20.830369,45.159432,0.000000,1250.189990,92.551405,82.027273,10.524132,32.698821,78.921227,0.000000,0.000000,0.000000,0.000000,0.000000,59.997062,251.700062,0.526588,0.499208,0.000000,0.000000,0.000000,460.103396,0.585376,20.830369,32.698821,474.548452,1199.995138,53.545901,44.082556,20.955483,1250.211397,82.033349,32.747522,460.495291,0.006982,60.002100,0.527997,0.261696,92.510324,2.493213,0.017036,0.023079,2.435577,0.016982,0.234978,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:32:47.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.756940,1204.437451,53.535588,44.045732,9.489857,20.852156,45.161916,0.000000,1249.291992,92.550842,82.024900,10.525942,32.886069,78.940228,0.000000,0.000000,0.000000,0.000000,0.000000,59.986036,251.630036,0.526690,0.561913,0.000000,0.000000,0.000000,460.050036,0.584719,20.852156,32.886069,474.597080,1200.044741,53.545958,44.082034,20.954390,1250.205233,82.033373,32.748447,460.490809,0.006972,60.001972,0.527986,0.264782,92.511122,2.497127,0.016984,0.022842,2.438073,0.016967,0.235483,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:32:52.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.168192,1203.384595,53.533689,44.045792,9.487897,20.890526,45.169734,0.000000,1248.915210,92.549734,82.022150,10.527584,32.949936,78.997591,0.000000,0.000000,0.000000,0.000000,0.000000,59.986063,251.630063,0.527340,0.391376,0.000000,0.000000,0.000000,460.040063,0.584732,20.890526,32.949936,474.640094,1200.080696,53.546010,44.081512,20.953960,1250.193993,82.033380,32.749837,460.486199,0.006963,60.001833,0.527979,0.267151,92.511905,2.505830,0.016934,0.022588,2.436585,0.016962,0.235944,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:32:57.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.958868,1202.945923,53.532181,44.045932,9.486248,20.835403,45.180672,0.000000,1248.569397,92.548988,82.020821,10.528167,32.811204,78.952170,0.000000,0.000000,0.000000,0.000000,0.000000,59.986017,251.630017,0.527572,0.387369,0.000000,0.000000,0.000000,460.040017,0.584732,20.835403,32.811204,474.679282,1200.107963,53.546045,44.080990,20.953226,1250.192846,82.033368,32.749946,460.481624,0.006953,60.001716,0.527974,0.267977,92.512663,2.510176,0.016899,0.022314,2.437306,0.016971,0.236570,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:33:02.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.686804,1197.805530,53.529619,44.046439,9.483180,21.008722,45.178619,0.000000,1253.591089,92.547640,82.020477,10.527164,32.866439,79.031044,0.000000,0.000000,0.000000,0.000000,0.000000,59.987084,251.620084,0.530076,-0.407065,0.000000,0.000000,0.000000,460.026751,0.584024,21.008722,32.866439,474.707647,1200.112665,53.546056,44.080471,20.953622,1250.213461,82.033357,32.749379,460.477124,0.006943,60.001633,0.527979,0.265356,92.513403,2.505032,0.016888,0.022023,2.450306,0.016978,0.237481,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:33:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.340135,1194.683142,53.527748,44.046760,9.480988,20.947208,45.175734,0.000000,1254.726489,92.545737,82.021465,10.524272,32.708310,79.016184,0.000000,0.000000,0.000000,0.000000,0.000000,59.986097,251.600097,0.531542,-0.716922,0.000000,0.000000,0.000000,460.003430,0.583329,20.947208,32.708310,474.726227,1200.096208,53.546044,44.079959,20.953784,1250.231697,82.033363,32.748707,460.472699,0.006933,60.001594,0.527994,0.261401,92.514123,2.526030,0.016899,0.021726,2.473436,0.016974,0.238849,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:33:12.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.666785,1195.601831,53.526907,44.046668,9.480239,20.927717,45.193299,0.000000,1252.718872,92.543960,82.021169,10.522791,32.748378,78.917111,0.000000,0.000000,0.000000,0.000000,0.000000,59.983003,251.640003,0.531260,-0.483523,0.000000,0.000000,0.000000,459.990003,0.580447,20.927717,32.748378,474.740690,1200.070632,53.546014,44.079452,20.953247,1250.240500,82.033381,32.749057,460.468273,0.006924,60.001555,0.528013,0.257714,92.514820,2.553539,0.016928,0.021428,2.478281,0.016959,0.240127,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:33:17.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,473.971912,1196.246924,53.526712,44.046272,9.480439,20.975997,45.174485,0.000000,1250.365442,92.542608,82.020168,10.522440,32.658962,78.911717,0.000000,0.000000,0.000000,0.000000,0.000000,59.983032,251.640032,0.530918,-0.315970,0.000000,0.000000,0.000000,459.990032,0.580447,20.975997,32.658962,474.754410,1200.048010,53.545962,44.078953,20.954192,1250.235797,82.033412,32.748860,460.464013,0.006915,60.001583,0.528030,0.254873,92.515491,2.569315,0.016973,0.021145,2.477231,0.016929,0.241776,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:33:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.158490,1199.090625,53.527306,44.044882,9.482424,20.951428,45.141660,0.000000,1247.077881,92.540105,82.016628,10.523477,32.557803,78.929881,0.000000,0.000000,0.000000,0.000000,0.000000,59.988005,251.640005,0.529592,0.239175,0.000000,0.000000,0.000000,460.013338,0.581143,20.951428,32.557803,474.774280,1200.041386,53.545897,44.078453,20.953925,1250.216902,82.033435,32.748377,460.459865,0.006906,60.001639,0.528040,0.255425,92.516137,2.570243,0.017022,0.020880,2.488311,0.016904,0.243069,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:33:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.154239,1202.383374,53.527919,44.043790,9.484129,20.931621,45.145800,0.000000,1248.708777,92.538702,82.013641,10.525060,32.488451,78.915854,0.000000,0.000000,0.000000,0.000000,0.000000,59.989086,251.660086,0.528526,0.288586,0.000000,0.000000,0.000000,460.020086,0.582583,20.931621,32.488451,474.797596,1200.050590,53.545829,44.077951,20.953931,1250.215955,82.033442,32.746882,460.455625,0.006897,60.001689,0.528047,0.254684,92.516772,2.575671,0.017070,0.020616,2.488856,0.016895,0.244050,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:33:32.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.554668,1201.965344,53.529033,44.041898,9.487135,20.876502,45.172638,0.000000,1247.991406,92.536742,82.008817,10.527925,32.626045,79.000496,0.000000,0.000000,0.000000,0.000000,0.000000,59.993058,251.680058,0.528124,0.347472,0.000000,0.000000,0.000000,460.026724,0.584024,20.876502,32.626045,474.818707,1200.049213,53.545755,44.077448,20.953152,1250.196143,82.033420,32.746680,460.451347,0.006887,60.001761,0.528057,0.254737,92.517385,2.574575,0.017114,0.020383,2.492307,0.016925,0.244786,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:33:37.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.876843,1202.362708,53.530442,44.039625,9.490817,20.804243,45.187496,0.000000,1244.801880,92.534694,82.004215,10.530479,32.887495,78.925347,0.000000,0.000000,0.000000,0.000000,0.000000,59.996037,251.660037,0.527725,0.664384,0.000000,0.000000,0.000000,460.016704,0.584037,20.804243,32.887495,474.834889,1200.033415,53.545690,44.076938,20.951452,1250.153651,82.033367,32.747358,460.446921,0.006878,60.001844,0.528073,0.255408,92.517979,2.551372,0.017150,0.020173,2.518719,0.017002,0.245405,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:33:42.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.370643,1200.556372,53.532185,44.037177,9.495008,20.839644,45.086956,0.000000,1244.992834,92.532036,81.999187,10.532849,32.667530,78.806845,0.000000,0.000000,0.000000,0.000000,0.000000,60.007049,251.640049,0.528244,0.537159,0.000000,0.000000,0.000000,460.043382,0.585452,20.839644,32.667530,474.849724,1200.011538,53.545638,44.076420,20.950273,1250.113854,82.033284,32.746708,460.442495,0.006868,60.001928,0.528090,0.255852,92.518556,2.526151,0.017177,0.019982,2.533037,0.017129,0.245942,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:33:47.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.129799,1199.673853,53.532807,44.036342,9.496465,20.890542,45.138371,0.000000,1243.444543,92.530830,81.997301,10.533529,32.833313,78.779606,0.000000,0.000000,0.000000,0.000000,0.000000,60.007070,251.640070,0.528511,0.601250,0.000000,0.000000,0.000000,460.043403,0.585452,20.890542,32.833313,474.875654,1200.016555,53.545604,44.075909,20.951363,1250.056939,82.033173,32.747187,460.437995,0.006859,60.002045,0.528095,0.259732,92.519103,2.524837,0.017197,0.019817,2.564585,0.017295,0.245793,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:33:52.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.298407,1200.762830,53.533584,44.035001,9.498583,20.707546,45.165635,0.000000,1248.006897,92.528868,81.994249,10.534619,32.842203,78.780859,0.000000,0.000000,0.000000,0.000000,0.000000,60.010047,251.650047,0.528345,0.341985,0.000000,0.000000,0.000000,460.056714,0.586160,20.707546,32.842203,474.904875,1200.027079,53.545581,44.075395,20.952623,1250.047133,82.033039,32.747387,460.433477,0.006849,60.002161,0.528097,0.260916,92.519627,2.520596,0.017210,0.019665,2.572852,0.017499,0.245281,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:33:57.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.190940,1199.343542,53.534608,44.033584,9.501024,20.857419,45.162534,0.000000,1248.430090,92.527589,81.990960,10.536629,32.767160,78.884901,0.000000,0.000000,0.000000,0.000000,0.000000,60.012085,251.630085,0.528423,0.190051,0.000000,0.000000,0.000000,460.053419,0.585439,20.857419,32.767160,474.932329,1200.032813,53.545571,44.074884,20.951137,1250.043405,82.032882,32.746360,460.429014,0.006839,60.002273,0.528100,0.260724,92.520127,2.523298,0.017216,0.019535,2.573769,0.017738,0.244845,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:34:02.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.356497,1194.425098,53.535991,44.032594,9.503397,20.937190,45.182748,0.000000,1251.118970,92.527131,81.987736,10.539395,32.981219,78.921217,0.000000,0.000000,0.000000,0.000000,0.000000,60.017030,251.690030,0.530593,-0.387599,0.000000,0.000000,0.000000,460.016696,0.581863,20.937190,32.981219,474.946995,1200.004628,53.545574,44.074371,20.950972,1250.044868,82.032694,32.747104,460.424570,0.006830,60.002389,0.528117,0.257708,92.520612,2.552710,0.017215,0.019424,2.574040,0.018031,0.244725,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:34:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.792801,1198.450696,53.537586,44.032041,9.505545,20.983349,45.151595,0.000000,1254.050427,92.526941,81.984813,10.542128,32.906611,78.856414,0.000000,0.000000,0.000000,0.000000,0.000000,60.017073,251.690073,0.528991,-0.343055,0.000000,0.000000,0.000000,460.016740,0.581863,20.983349,32.906611,474.970984,1200.001159,53.545586,44.073861,20.951439,1250.053297,82.032486,32.748023,460.420163,0.006820,60.002512,0.528125,0.255688,92.521089,2.555257,0.017208,0.019320,2.583325,0.018359,0.244887,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:34:12.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.454410,1199.317737,53.538340,44.031850,9.506490,20.945462,45.155099,0.000000,1251.666016,92.526839,81.983824,10.543015,32.879356,78.816360,0.000000,0.000000,0.000000,0.000000,0.000000,60.017095,251.690095,0.528256,-0.078551,0.000000,0.000000,0.000000,460.016762,0.581863,20.945462,32.879356,474.998566,1200.004972,53.545604,44.073359,20.951985,1250.058430,82.032268,32.748386,460.415756,0.006811,60.002635,0.528128,0.254687,92.521552,2.553713,0.017199,0.019231,2.585618,0.018701,0.244969,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:34:17.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.157264,1195.653430,53.541302,44.031634,9.509668,21.063443,45.150970,0.000000,1249.075208,92.526295,81.983658,10.542637,32.871407,78.846912,0.000000,0.000000,0.000000,0.000000,0.000000,60.014023,251.720023,0.529761,-0.101892,0.000000,0.000000,0.000000,459.990023,0.578273,21.063443,32.871407,475.018144,1199.986106,53.545639,44.072862,20.952497,1250.057024,82.032049,32.748444,460.411478,0.006801,60.002746,0.528139,0.252717,92.522006,2.573282,0.017184,0.019146,2.586085,0.019037,0.245646,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:34:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.410786,1198.512610,53.543756,44.031742,9.512014,20.870310,45.200095,0.000000,1249.493237,92.525694,81.984707,10.540987,32.738245,78.894386,0.000000,0.000000,0.000000,0.000000,0.000000,60.016064,251.750064,0.528431,0.108660,0.000000,0.000000,0.000000,459.990064,0.576099,20.870310,32.738245,475.031799,1199.953563,53.545683,44.072379,20.950965,1250.016970,82.031838,32.747747,460.407107,0.006792,60.002851,0.528158,0.253023,92.522446,2.554498,0.017168,0.019079,2.537959,0.019349,0.246109,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:34:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.321277,1200.344800,53.547934,44.032280,9.515654,21.053017,45.153035,0.000000,1253.002747,92.524618,81.986601,10.538017,32.873368,78.806450,0.000000,0.000000,0.000000,0.000000,0.000000,60.013087,251.800087,0.527527,0.026880,0.000000,0.000000,0.000000,459.960087,0.576137,21.053017,32.873368,475.053967,1199.941034,53.545746,44.071902,20.950830,1250.011379,82.031637,32.748365,460.402774,0.006783,60.002935,0.528168,0.252324,92.522879,2.546378,0.017154,0.019005,2.529054,0.019633,0.246667,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:34:32.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.354107,1202.687891,53.550581,44.032911,9.517670,20.928120,45.106997,0.000000,1248.615881,92.524016,81.988760,10.535255,32.702641,78.668548,0.000000,0.000000,0.000000,0.000000,0.000000,60.013002,251.800002,0.526388,0.592358,0.000000,0.000000,0.000000,459.960002,0.576137,20.928120,32.702641,475.076042,1199.925924,53.545816,44.071434,20.951145,1250.006504,82.031437,32.749179,460.398441,0.006773,60.003018,0.528177,0.251588,92.523308,2.536497,0.017139,0.018935,2.523405,0.019904,0.247558,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:34:37.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.493757,1202.827197,53.553141,44.033789,9.519351,20.966611,45.151785,0.000000,1250.819629,92.523835,81.991879,10.531956,32.758164,78.799007,0.000000,0.000000,0.000000,0.000000,0.000000,60.009039,251.810039,0.526256,0.472906,0.000000,0.000000,0.000000,459.943373,0.574708,20.966611,32.758164,475.101915,1199.920534,53.545914,44.070975,20.950695,1250.004870,82.031244,32.749524,460.394071,0.006764,60.003079,0.528183,0.251390,92.523734,2.528603,0.017123,0.018853,2.523186,0.020134,0.248613,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:34:42.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.226418,1202.063391,53.554519,44.034438,9.520081,20.975082,45.194731,0.000000,1251.542187,92.523956,81.993407,10.530549,32.800078,78.830394,0.000000,0.000000,0.000000,0.000000,0.000000,60.009090,251.810090,0.526550,0.379436,0.000000,0.000000,0.000000,459.943423,0.574708,20.975082,32.800078,475.125780,1199.907000,53.546036,44.070525,20.950071,1250.011923,82.031055,32.750340,460.389700,0.006754,60.003140,0.528192,0.249887,92.524161,2.510441,0.017103,0.018754,2.526740,0.020332,0.249586,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:34:47.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.265911,1199.611902,53.556976,44.036594,9.520382,21.200601,45.165192,0.000000,1250.360303,92.524900,81.997704,10.527196,32.657410,78.801061,0.000000,0.000000,0.000000,0.000000,0.000000,60.007072,251.770072,0.527526,0.333614,0.000000,0.000000,0.000000,459.956738,0.566720,21.200601,32.657410,475.152614,1199.900950,53.546166,44.070076,20.949584,1250.015392,82.030868,32.751321,460.385219,0.006745,60.003129,0.528195,0.249406,92.524586,2.504056,0.017080,0.018640,2.528184,0.020518,0.250621,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:34:52.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.041758,1199.302234,53.557392,44.037831,9.519561,21.175622,45.159000,0.000000,1250.231274,92.525639,82.000902,10.524738,32.688274,78.844414,0.000000,0.000000,0.000000,0.000000,0.000000,60.007007,251.770007,0.527774,0.351728,0.000000,0.000000,0.000000,459.956674,0.566720,21.175622,32.688274,475.177414,1199.888392,53.546325,44.069642,20.951410,1250.001973,82.030714,32.750940,460.380885,0.006735,60.003106,0.528199,0.250299,92.525012,2.502280,0.017051,0.018481,2.522692,0.020646,0.251252,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:34:57.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.349744,1200.788599,53.557654,44.040195,9.517459,21.095834,45.169736,0.000000,1254.385889,92.527288,82.007213,10.520075,32.835982,78.874555,0.000000,0.000000,0.000000,0.000000,0.000000,60.010035,251.780035,0.527454,0.050016,0.000000,0.000000,0.000000,459.973369,0.561627,21.095834,32.835982,475.196099,1199.860923,53.546491,44.069219,20.952578,1250.041627,82.030593,32.752357,460.376700,0.006726,60.003101,0.528210,0.246067,92.525441,2.471838,0.017014,0.018289,2.542042,0.020726,0.251734,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:35:02.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.439143,1203.214282,53.558329,44.043108,9.515221,21.013985,45.151368,0.000000,1255.758691,92.529966,82.013346,10.516620,32.815240,78.775468,0.000000,0.000000,0.000000,0.000000,0.000000,60.014074,251.780074,0.526253,0.213322,0.000000,0.000000,0.000000,459.970074,0.556558,21.013985,32.815240,475.225289,1199.863159,53.546662,44.068810,20.953438,1250.114684,82.030499,32.753310,460.372719,0.006718,60.003129,0.528207,0.241331,92.525871,2.474247,0.016974,0.018069,2.574008,0.020776,0.252099,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
