Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/08/21 ,19:35:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.711004,1201.598877,53.558953,44.045437,9.513516,21.140637,45.177380,0.000000,1251.495703,92.532490,82.017246,10.515244,32.728226,78.867542,0.000000,0.000000,0.000000,0.000000,0.000000,60.014018,251.780018,0.527055,0.436033,0.000000,0.000000,0.000000,459.970018,0.556558,21.140637,32.728226,475.260014,1199.879244,53.546840,44.068423,20.954601,1250.139515,82.030441,32.754295,460.368626,0.006709,60.003179,0.528198,0.241667,92.526315,2.476077,0.016934,0.017815,2.565593,0.020798,0.252626,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:35:12.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.008095,1202.563977,53.559434,44.047638,9.511796,20.792690,45.189155,0.000000,1253.203992,92.535089,82.020821,10.514268,32.787896,78.822132,0.000000,0.000000,0.000000,0.000000,0.000000,60.009014,251.800014,0.526769,0.358267,0.000000,0.000000,0.000000,459.960014,0.550048,20.792690,32.787896,475.295100,1199.897565,53.547022,44.068051,20.953353,1250.146568,82.030405,32.754617,460.364534,0.006700,60.003229,0.528188,0.243679,92.526754,2.484356,0.016890,0.017549,2.571907,0.020811,0.253085,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:35:17.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.982674,1200.133154,53.560502,44.049882,9.510620,20.956924,45.176367,0.000000,1250.762842,92.538131,82.024857,10.513274,32.721227,78.774662,0.000000,0.000000,0.000000,0.000000,0.000000,60.012023,251.810023,0.527923,0.379712,0.000000,0.000000,0.000000,459.983356,0.546397,20.956924,32.721227,475.325072,1199.902755,53.547209,44.067687,20.951763,1250.167729,82.030374,32.755317,460.360238,0.006691,60.003262,0.528181,0.243774,92.527189,2.488782,0.016842,0.017278,2.582491,0.020820,0.253353,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:35:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.523444,1196.474011,53.562681,44.052154,9.510527,21.126406,45.200722,0.000000,1250.226111,92.541535,82.028447,10.513088,32.799669,78.902238,0.000000,0.000000,0.000000,0.000000,0.000000,60.012010,251.810010,0.529543,0.159546,0.000000,0.000000,0.000000,459.983344,0.546397,21.126406,32.799669,475.347294,1199.884949,53.547408,44.067347,20.952131,1250.177678,82.030363,32.755134,460.356200,0.006682,60.003339,0.528183,0.243413,92.527626,2.489937,0.016795,0.016998,2.580787,0.020821,0.253537,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:35:27.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.734972,1196.933350,53.564552,44.053441,9.511111,21.229313,45.203195,0.000000,1252.249231,92.543545,82.029821,10.513724,32.744132,78.975314,0.000000,0.000000,0.000000,0.000000,0.000000,60.014096,251.830096,0.529350,0.033435,0.000000,0.000000,0.000000,460.010096,0.545640,21.229313,32.744132,475.363187,1199.856707,53.547625,44.067024,20.953769,1250.192445,82.030368,32.754910,460.352330,0.006674,60.003434,0.528193,0.241581,92.528077,2.494446,0.016762,0.016704,2.585014,0.020821,0.253473,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:35:32.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.136204,1198.027478,53.568711,44.056107,9.512605,21.253672,45.203606,0.000000,1248.579749,92.547543,82.031047,10.516496,32.753421,78.941043,0.000000,0.000000,0.000000,0.000000,0.000000,60.016036,251.880036,0.529008,0.359506,0.000000,0.000000,0.000000,460.023370,0.544175,21.253672,32.753421,475.381524,1199.834686,53.547866,44.066726,20.956273,1250.171514,82.030365,32.754646,460.348571,0.006666,60.003540,0.528201,0.243039,92.528526,2.495238,0.016745,0.016418,2.580533,0.020821,0.253305,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:35:37.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.717376,1204.091663,53.572170,44.058314,9.513856,21.078508,45.213723,0.000000,1248.264941,92.550642,82.031567,10.519076,32.842088,78.976139,0.000000,0.000000,0.000000,0.000000,0.000000,60.018085,251.900085,0.526198,0.845644,0.000000,0.000000,0.000000,460.006751,0.542746,21.078508,32.842088,475.406717,1199.836148,53.548127,44.066444,20.958326,1250.135501,82.030349,32.755529,460.344756,0.006657,60.003668,0.528202,0.246603,92.528973,2.496066,0.016732,0.016138,2.564909,0.020819,0.253254,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:35:42.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,480.383499,1208.344336,53.575564,44.060373,9.515192,20.810239,45.196795,0.000000,1253.482715,92.553091,82.031519,10.521573,32.679620,79.033118,0.000000,0.000000,0.000000,0.000000,0.000000,60.018066,251.900066,0.524373,0.786017,0.000000,0.000000,0.000000,460.006733,0.542746,20.810239,32.679620,475.440363,1199.850943,53.548429,44.066194,20.957943,1250.145021,82.030292,32.754515,460.340941,0.006649,60.003795,0.528193,0.247932,92.529415,2.537228,0.016726,0.015883,2.570616,0.020801,0.253144,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:35:47.43,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,479.986539,1207.054077,53.576965,44.061287,9.515679,20.879177,45.187492,0.000000,1253.885242,92.553973,82.031473,10.522501,32.593934,78.961263,0.000000,0.000000,0.000000,0.000000,0.000000,60.019008,251.930008,0.524869,0.595076,0.000000,0.000000,0.000000,460.010008,0.539119,20.879177,32.593934,475.474061,1199.868405,53.548744,44.065955,20.958725,1250.153479,82.030225,32.753697,460.337589,0.006642,60.003934,0.528186,0.249081,92.529859,2.575847,0.016726,0.015627,2.580440,0.020778,0.253510,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:35:52.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.304183,1200.313794,53.580515,44.064867,9.515647,20.997886,45.219909,0.000000,1248.306226,92.556380,82.031684,10.524696,32.779426,78.908833,0.000000,0.000000,0.000000,0.000000,0.000000,60.019072,251.930072,0.527819,0.533271,0.000000,0.000000,0.000000,460.020072,0.539107,20.997886,32.779426,475.504818,1199.875917,53.549083,44.065742,20.960793,1250.162453,82.030126,32.753064,460.334478,0.006635,60.004095,0.528182,0.249741,92.530286,2.584861,0.016719,0.015401,2.568132,0.020729,0.253954,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:35:57.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.349644,1197.970691,53.581349,44.066155,9.515194,21.136514,45.204635,0.000000,1249.168103,92.556863,82.031936,10.524928,32.818756,78.974896,0.000000,0.000000,0.000000,0.000000,0.000000,60.019036,251.920036,0.528855,0.288587,0.000000,0.000000,0.000000,460.020036,0.536933,21.136514,32.818756,475.533249,1199.879100,53.549440,44.065554,20.963789,1250.180001,82.030014,32.753923,460.331404,0.006629,60.004273,0.528181,0.249234,92.530708,2.582144,0.016719,0.015187,2.550326,0.020664,0.254394,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:36:02.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.254370,1202.775598,53.583863,44.068778,9.515085,20.993752,45.202976,0.000000,1243.119385,92.557371,82.030865,10.526506,32.712534,78.869603,0.000000,0.000000,0.000000,0.000000,0.000000,60.017090,251.940090,0.526791,1.106801,0.000000,0.000000,0.000000,460.013423,0.537665,20.993752,32.712534,475.570288,1199.903528,53.549806,44.065387,20.964992,1250.149924,82.029892,32.754433,460.328182,0.006622,60.004440,0.528170,0.253624,92.531123,2.581204,0.016738,0.014986,2.604808,0.020590,0.254730,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:36:07.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.538124,1203.441357,53.586677,44.071206,9.515471,20.754596,45.153229,0.000000,1246.618555,92.557676,82.027638,10.530038,32.613551,78.972004,0.000000,0.000000,0.000000,0.000000,0.000000,60.012011,251.950011,0.526499,0.842781,0.000000,0.000000,0.000000,459.966678,0.538445,20.754596,32.613551,475.607524,1199.930881,53.550179,44.065246,20.965032,1250.138799,82.029744,32.753862,460.324737,0.006614,60.004578,0.528157,0.256678,92.531520,2.600592,0.016799,0.014812,2.616798,0.020507,0.255406,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:36:12.43,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.053788,1198.559045,53.588897,44.073093,9.515804,20.728068,45.134443,0.000000,1247.366919,92.557684,82.025005,10.532678,32.683018,78.999667,0.000000,0.000000,0.000000,0.000000,0.000000,60.012099,251.950099,0.528138,0.504316,0.000000,0.000000,0.000000,459.966765,0.538445,20.728068,32.683018,475.642643,1199.952987,53.550545,44.065133,20.964791,1250.125437,82.029578,32.753786,460.321293,0.006607,60.004717,0.528146,0.259836,92.531895,2.571603,0.016921,0.014674,2.624809,0.020423,0.256032,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:36:17.43,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.383298,1197.826196,53.592262,44.075220,9.517042,20.816013,45.279571,0.000000,1245.550220,92.557080,82.022163,10.534917,32.909381,78.964985,0.000000,0.000000,0.000000,0.000000,0.000000,60.000089,251.690089,0.528335,0.473320,0.000000,0.000000,0.000000,459.893423,0.537806,20.816013,32.909381,475.671231,1199.963997,53.550903,44.065037,20.964250,1250.092952,82.029408,32.753867,460.317145,0.006598,60.004756,0.528137,0.263483,92.532256,2.551905,0.017074,0.014557,2.647503,0.020341,0.256886,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:36:22.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,476.430359,1197.697168,53.595057,44.076044,9.519013,20.953811,45.216606,0.000000,1248.357812,92.556705,82.019740,10.536966,32.882749,78.965810,0.000000,0.000000,0.000000,0.000000,0.000000,59.993087,246.870087,0.518166,0.157935,0.000000,0.000000,0.000000,459.900087,0.537073,20.953811,32.882749,475.693692,1199.966378,53.551257,44.064962,20.964402,1250.094472,82.029224,32.755880,460.312682,0.006588,60.004773,0.528115,0.262689,92.532598,2.550065,0.017291,0.014467,2.645155,0.020264,0.257291,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:36:27.43,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,475.679243,1195.586353,53.597337,44.076548,9.520790,20.970541,45.171816,0.000000,1249.606787,92.556567,82.017244,10.539323,32.664240,78.976141,0.000000,0.000000,0.000000,0.000000,0.000000,59.993009,246.870009,0.518984,-0.267617,0.000000,0.000000,0.000000,459.900009,0.537073,20.970541,32.664240,475.708779,1199.950665,53.551620,44.064899,20.964925,1250.108550,82.029019,32.755966,460.308126,0.006578,60.004795,0.528062,0.258364,92.532929,2.568328,0.017568,0.014391,2.635710,0.020197,0.257298,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:36:32.43,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.082074,1198.579724,53.602462,44.077433,9.525029,20.922348,45.225915,0.000000,1249.689392,92.554931,82.011876,10.543055,32.774903,78.988126,0.000000,0.000000,0.000000,0.000000,0.000000,59.989079,242.460079,0.508215,-0.283686,0.000000,0.000000,0.000000,459.936746,0.536306,20.922348,32.774903,475.725504,1199.940630,53.551993,44.064844,20.964864,1250.105740,82.028791,32.756441,460.303626,0.006569,60.004789,0.527955,0.254240,92.533248,2.577632,0.017898,0.014324,2.635621,0.020142,0.256667,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:36:37.43,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.454570,1199.266125,53.605172,44.078157,9.527016,20.950206,45.216407,0.000000,1249.384875,92.550060,82.009248,10.540812,32.788517,78.961690,0.000000,0.000000,0.000000,0.000000,0.000000,59.987094,236.510094,0.495356,-0.169837,0.000000,0.000000,0.000000,459.980094,0.536980,20.950206,32.788517,475.749855,1199.946566,53.552385,44.064797,20.964394,1250.106314,82.028538,32.757278,460.299311,0.006559,60.004778,0.527770,0.251387,92.533527,2.574825,0.018283,0.014266,2.635452,0.020099,0.255532,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:36:42.43,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.866595,1200.282837,53.610024,44.082851,9.527173,20.976007,45.200300,0.000000,1252.625977,92.529306,81.999670,10.529636,32.679512,78.973659,0.000000,0.000000,0.000000,0.000000,0.000000,59.987088,236.510088,0.494929,-0.555527,0.000000,0.000000,0.000000,459.980088,0.536980,20.976007,32.679512,475.772767,1199.949433,53.552794,44.064770,20.964645,1250.137739,82.028235,32.756672,460.294997,0.006550,60.004767,0.527586,0.244435,92.533719,2.573494,0.018701,0.014233,2.631808,0.020050,0.254320,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:36:47.43,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,478.681724,1203.183325,53.614161,44.091081,9.523079,20.955264,45.156746,0.000000,1248.997791,92.505128,81.987553,10.517575,32.837856,78.948477,0.000000,0.000000,0.000000,0.000000,0.000000,59.990024,218.870024,0.457235,-1.024711,0.000000,0.000000,0.000000,460.160024,0.532423,20.955264,32.837856,475.801279,1199.967353,53.553232,44.064791,20.964693,1250.137882,82.027848,32.756700,460.291738,0.006543,60.004800,0.527192,0.236217,92.533757,2.580941,0.019177,0.014264,2.631789,0.020086,0.252249,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:36:52.43,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,477.052211,1201.309900,53.625281,44.122409,9.502872,20.896547,45.190825,0.000000,1243.630359,92.435824,81.953660,10.482164,33.108514,78.985239,0.000000,0.000000,0.000000,0.000000,0.000000,59.995071,203.490071,0.426557,-1.276395,0.000000,0.000000,0.000000,460.343404,0.532935,20.896547,33.108514,475.833516,1199.999064,53.553713,44.064911,20.963939,1250.092006,82.027335,32.756949,460.289682,0.006539,60.004867,0.526615,0.232735,92.533554,2.590365,0.019732,0.014505,2.650670,0.020322,0.250294,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/08/21 ,19:36:57.44,800 WCTS,0331459-00300,WME092CSCM7/E3612-KB2C-2/C3012-HB2C-3/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000153,474.077524,1197.294629,53.642603,44.173306,9.469297,20.863919,45.154687,0.000000,1250.122876,92.339043,81.904935,10.434108,33.165171,78.904717,0.000000,0.000000,0.000000,0.000000,0.000000,     NaN,     NaN,     NaN,     NaN,0.000000,0.000000,0.000000,     NaN,     NaN,20.863919,33.165171,475.840183,1199.997774,53.554318,44.065371,20.963318,1250.067950,82.026483,32.758569,     NaN,     NaN,     NaN,     NaN,     NaN,92.532678,2.591637,0.020670,0.016252,2.651338,0.021833,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
