Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/17/21 ,17:11:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,3.520925,1189.181494,71.598417,71.527219,0.071198,-0.401614,37.956297,0.000000,1470.208716,71.624097,71.437117,0.186980,-0.809131,66.096711,0.000000,0.000000,0.000000,0.000000,0.000000,59.992042,16.400042,4.657879,-32.874395,0.000000,0.000000,0.000000,570.080042,0.354336,-0.401614,-0.809131,     NaN,530.690659,     NaN,     NaN,-0.310439,514.073242,     NaN,-0.269331,465.468780,1.000000,49.000640,     NaN,     NaN,     NaN,433.988890,     NaN,     NaN,567.309766,     NaN,221.156867,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:11:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,7.399002,1190.476904,71.590707,71.415518,0.175189,-0.410072,37.952999,0.000000,1467.019214,71.764900,71.480431,0.284469,-0.809435,66.138831,0.000000,0.000000,0.000000,0.000000,0.000000,59.991007,20.320007,2.746317,-27.614312,0.000000,0.000000,0.000000,569.963341,0.360257,-0.410072,-0.809435,     NaN,537.111349,     NaN,     NaN,-0.310108,521.880005,     NaN,-0.268796,465.478224,1.000000,49.000645,     NaN,     NaN,     NaN,435.156290,     NaN,     NaN,570.713611,     NaN,221.161322,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:11:58.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,12.306294,1190.229187,71.579973,71.331343,0.248630,-0.407699,37.933593,0.000000,1466.621802,71.857104,71.509176,0.347928,-0.805307,66.207780,0.000000,0.000000,0.000000,0.000000,0.000000,59.991017,20.320017,1.651189,-15.803345,0.000000,0.000000,0.000000,569.963351,0.360257,-0.407699,-0.805307,     NaN,543.581873,     NaN,     NaN,-0.309759,529.675615,     NaN,-0.268238,465.487021,1.000000,49.000645,     NaN,     NaN,     NaN,436.164946,     NaN,     NaN,573.990326,     NaN,221.165470,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:12:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,25.551129,1192.634204,71.524973,71.009804,0.515170,-0.404699,37.979224,0.000000,1468.268176,72.182310,71.610464,0.571846,-0.803752,66.213567,0.000000,0.000000,0.000000,0.000000,0.000000,59.992030,22.360030,0.875109,-8.896595,0.000000,0.000000,0.000000,569.926697,0.364374,-0.404699,-0.803752,     NaN,550.227699,     NaN,     NaN,-0.309363,537.512283,     NaN,-0.267671,465.494835,1.000000,49.000606,     NaN,     NaN,     NaN,436.893744,     NaN,     NaN,577.130866,     NaN,221.169155,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:12:08.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,34.938889,1190.507861,71.475940,70.770245,0.705695,-0.392331,37.985398,0.000000,1467.122424,72.413219,71.683971,0.729249,-0.820492,66.182169,0.000000,0.000000,0.000000,0.000000,0.000000,59.994048,23.500048,0.672604,-7.359784,0.000000,0.000000,0.000000,569.913382,0.369062,-0.392331,-0.820492,     NaN,556.860336,     NaN,     NaN,-0.308906,545.333726,     NaN,-0.267202,465.502576,1.000000,49.000578,     NaN,     NaN,     NaN,437.504368,     NaN,     NaN,580.145269,     NaN,221.172805,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:12:13.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,50.864957,1190.523340,71.384250,70.356926,1.027324,-0.391912,37.985817,0.000000,1467.065662,72.801731,71.810065,0.991666,-0.815222,66.218510,0.000000,0.000000,0.000000,0.000000,0.000000,59.992002,22.330002,0.439006,-5.511867,0.000000,0.000000,0.000000,569.843336,0.376127,-0.391912,-0.815222,     NaN,563.487612,     NaN,     NaN,-0.308431,553.157032,     NaN,-0.266687,465.509853,1.000000,49.000528,     NaN,     NaN,     NaN,438.013532,     NaN,     NaN,583.040830,     NaN,221.176237,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:12:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,64.969523,1192.159375,71.294275,69.983919,1.310356,-0.401623,37.981680,0.000000,1467.199817,73.141406,71.920743,1.220663,-0.820288,66.218089,0.000000,0.000000,0.000000,0.000000,0.000000,59.992096,22.330096,0.343701,-4.271048,0.000000,0.000000,0.000000,569.843430,0.376127,-0.401623,-0.820288,     NaN,570.119418,     NaN,     NaN,-0.307991,561.053712,     NaN,-0.266186,465.516871,1.000000,49.000450,     NaN,     NaN,     NaN,438.431827,     NaN,     NaN,585.746698,     NaN,221.179546,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:12:23.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,73.796861,1190.528503,71.233923,69.743520,1.490403,-0.401411,37.954849,0.000000,1468.670715,73.356567,71.990808,1.365759,-0.826372,66.198276,0.000000,0.000000,0.000000,0.000000,0.000000,59.992087,22.330087,0.302589,-3.936500,0.000000,0.000000,0.000000,569.843420,0.376127,-0.401411,-0.826372,     NaN,576.750192,     NaN,     NaN,-0.307572,568.976512,     NaN,-0.265745,465.523890,1.000000,49.000372,     NaN,     NaN,     NaN,438.740813,     NaN,     NaN,588.333489,     NaN,221.182855,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:12:28.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,90.573123,1190.858801,71.111153,69.282514,1.828639,-0.413587,37.958982,0.000000,1468.386877,73.753542,72.120054,1.633488,-0.817285,66.206950,0.000000,0.000000,0.000000,0.000000,0.000000,60.007031,23.750031,0.262219,-2.706308,0.000000,0.000000,0.000000,569.796697,0.378498,-0.413587,-0.817285,     NaN,583.381338,     NaN,     NaN,-0.307210,576.920157,     NaN,-0.265287,465.530815,1.000000,49.000350,     NaN,     NaN,     NaN,438.945859,     NaN,     NaN,590.772005,     NaN,221.186118,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:12:33.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,106.830638,1191.023975,70.976523,68.820037,2.156486,-0.430728,37.943492,0.000000,1470.822839,74.121471,72.237965,1.883507,-0.825239,66.207770,0.000000,0.000000,0.000000,0.000000,0.000000,60.009067,25.180067,0.235701,-1.364405,0.000000,0.000000,0.000000,569.773400,0.381438,-0.430728,-0.825239,     NaN,590.019366,     NaN,     NaN,-0.306864,584.872232,     NaN,-0.264805,465.537630,1.000000,49.000334,     NaN,     NaN,     NaN,439.055814,     NaN,     NaN,593.100166,     NaN,221.189330,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:12:38.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,114.036398,1189.104102,70.889655,68.552340,2.337315,-0.426476,37.931951,0.000000,1471.586707,74.321242,72.298074,2.023167,-0.815104,66.184667,0.000000,0.000000,0.000000,0.000000,0.000000,60.008043,27.120043,0.237819,-0.805891,0.000000,0.000000,0.000000,569.713376,0.381478,-0.426476,-0.815104,     NaN,596.643717,     NaN,     NaN,-0.306581,592.853208,     NaN,-0.264332,465.544223,1.000000,49.000322,     NaN,     NaN,     NaN,439.051805,     NaN,     NaN,595.321500,     NaN,221.192436,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:12:43.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,124.687737,1190.497559,70.768709,68.214541,2.554168,-0.405002,37.950741,0.000000,1473.150488,74.569037,72.367084,2.201953,-0.808803,66.194581,0.000000,0.000000,0.000000,0.000000,0.000000,60.011079,29.440079,0.236110,-0.417440,0.000000,0.000000,0.000000,569.646745,0.382108,-0.405002,-0.808803,     NaN,603.273574,     NaN,     NaN,-0.306155,600.861940,     NaN,-0.263797,465.550482,1.000000,49.000306,     NaN,     NaN,     NaN,438.954439,     NaN,     NaN,597.419747,     NaN,221.195384,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:12:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,136.479959,1195.612109,70.648672,67.904509,2.744164,-0.399450,37.965790,0.000000,1471.818933,74.799236,72.428528,2.370708,-0.811921,66.189192,0.000000,0.000000,0.000000,0.000000,0.000000,60.011003,29.440003,0.215709,-0.121494,0.000000,0.000000,0.000000,569.646669,0.382108,-0.399450,-0.811921,     NaN,609.921437,     NaN,     NaN,-0.305733,608.903531,     NaN,-0.263302,465.556260,1.000000,49.000317,     NaN,     NaN,     NaN,438.776878,     NaN,     NaN,599.368623,     NaN,221.198104,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:12:53.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,142.020404,1194.966992,70.572374,67.715327,2.857047,-0.402234,37.957948,0.000000,1470.502881,74.940602,72.464926,2.475676,-0.816358,66.343613,0.000000,0.000000,0.000000,0.000000,0.000000,60.011001,29.440001,0.207294,-0.610983,0.000000,0.000000,0.000000,569.646668,0.382108,-0.402234,-0.816358,     NaN,616.574461,     NaN,     NaN,-0.305306,616.956189,     NaN,-0.262782,465.561741,1.000000,49.000317,     NaN,     NaN,     NaN,438.516787,     NaN,     NaN,601.160568,     NaN,221.200686,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:12:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,147.103255,1192.876794,70.498921,67.534496,2.964426,-0.395010,37.966616,0.000000,1472.758240,75.076894,72.497704,2.579190,-0.814398,66.325032,0.000000,0.000000,0.000000,0.000000,0.000000,60.008098,39.590098,0.269131,-0.383460,0.000000,0.000000,0.000000,569.430098,0.388107,-0.395010,-0.814398,     NaN,623.214352,     NaN,     NaN,-0.304873,625.051598,     NaN,-0.262293,465.566242,1.000000,49.000306,     NaN,     NaN,     NaN,438.135019,     NaN,     NaN,602.822793,     NaN,221.202804,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:13:03.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,152.905218,1193.418677,70.422494,67.342610,3.079884,-0.379735,37.975698,0.000000,1471.478284,75.225784,72.533026,2.692758,-0.821934,66.280438,0.000000,0.000000,0.000000,0.000000,0.000000,60.006079,43.650079,0.285471,0.380951,0.000000,0.000000,0.000000,569.320079,0.389939,-0.379735,-0.821934,     NaN,629.860265,     NaN,     NaN,-0.304318,633.161629,     NaN,-0.261854,465.570019,1.000000,49.000267,     NaN,     NaN,     NaN,437.656818,     NaN,     NaN,604.345068,     NaN,221.204582,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:13:08.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,156.789664,1193.299976,70.360039,67.178484,3.181555,-0.397174,37.996967,0.000000,1471.287329,75.358731,72.566147,2.792584,-0.823065,66.244934,0.000000,0.000000,0.000000,0.000000,0.000000,60.006022,43.650022,0.278399,-0.139021,0.000000,0.000000,0.000000,569.320022,0.389939,-0.397174,-0.823065,     NaN,636.506149,     NaN,     NaN,-0.303859,641.282499,     NaN,-0.261382,465.573223,1.000000,49.000233,     NaN,     NaN,     NaN,437.075977,     NaN,     NaN,605.737782,     NaN,221.206089,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:13:13.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,166.652131,1191.911670,70.261723,66.900853,3.360870,-0.388194,37.961459,0.000000,1469.960974,75.594339,72.629352,2.964987,-0.805827,66.042623,0.000000,0.000000,0.000000,0.000000,0.000000,60.001083,52.560083,0.315388,-0.477353,0.000000,0.000000,0.000000,569.143416,0.390646,-0.388194,-0.805827,     NaN,643.152979,     NaN,     NaN,-0.303386,649.402022,     NaN,-0.260882,465.575796,1.000000,49.000177,     NaN,     NaN,     NaN,436.393641,     NaN,     NaN,607.003314,     NaN,221.207298,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:13:18.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,168.681110,1191.426538,70.234354,66.817965,3.416389,-0.384273,37.970955,0.000000,1470.786743,75.667129,72.650060,3.017069,-0.813053,66.125613,0.000000,0.000000,0.000000,0.000000,0.000000,60.001034,52.560034,0.311594,0.014469,0.000000,0.000000,0.000000,569.143367,0.390646,-0.384273,-0.813053,     NaN,649.790090,     NaN,     NaN,-0.302875,657.528483,     NaN,-0.260392,465.577852,1.000000,49.000094,     NaN,     NaN,     NaN,435.591730,     NaN,     NaN,608.159192,     NaN,221.208264,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:13:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,178.247659,1194.863745,70.156799,66.571078,3.585722,-0.399346,37.977145,0.000000,1471.395728,75.888000,72.715528,3.172472,-0.834320,66.125608,0.000000,0.000000,0.000000,0.000000,0.000000,60.001003,52.560003,0.294871,-0.424462,0.000000,0.000000,0.000000,569.143336,0.390646,-0.399346,-0.834320,     NaN,656.443199,     NaN,     NaN,-0.302428,665.674011,     NaN,-0.259975,465.579815,1.000000,49.000005,     NaN,     NaN,     NaN,434.714879,     NaN,     NaN,609.191314,     NaN,221.209187,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:13:28.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,186.739890,1196.866223,70.074884,66.296324,3.778560,-0.422986,37.970948,0.000000,1472.804675,76.137580,72.793130,3.344450,-0.826271,66.121478,0.000000,0.000000,0.000000,0.000000,0.000000,59.996049,62.900049,0.336832,0.715913,0.000000,0.000000,0.000000,569.026716,0.387797,-0.422986,-0.826271,     NaN,663.105770,     NaN,     NaN,-0.302088,673.833589,     NaN,-0.259501,465.581130,1.000000,48.999888,     NaN,     NaN,     NaN,433.749951,     NaN,     NaN,610.115779,     NaN,221.209805,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:13:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,200.562103,1194.430249,69.970899,65.935064,4.035835,-0.398829,37.998202,0.000000,1471.746680,76.468643,72.899945,3.568698,-0.853415,66.158641,0.000000,0.000000,0.000000,0.000000,0.000000,59.990062,74.760062,0.372753,0.822465,0.000000,0.000000,0.000000,568.870062,0.384974,-0.398829,-0.853415,     NaN,669.761145,     NaN,     NaN,-0.301654,681.995260,     NaN,-0.259186,465.582018,1.000000,48.999744,     NaN,     NaN,     NaN,432.653270,     NaN,     NaN,610.912718,     NaN,221.210222,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:13:38.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,212.372469,1193.924463,69.876867,65.601698,4.275169,-0.393357,37.970541,0.000000,1469.837097,76.775961,73.001258,3.774702,-0.823479,66.059962,0.000000,0.000000,0.000000,0.000000,0.000000,59.989042,81.190042,0.382300,1.309408,0.000000,0.000000,0.000000,568.796709,0.384437,-0.393357,-0.823479,     NaN,676.415402,     NaN,     NaN,-0.301183,690.146809,     NaN,-0.258787,465.582611,1.000000,48.999599,     NaN,     NaN,     NaN,431.446026,     NaN,     NaN,611.591022,     NaN,221.210500,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:13:43.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,221.935535,1192.866467,69.800702,65.329173,4.471529,-0.400465,37.949498,0.000000,1471.653796,77.028094,73.085493,3.942601,-0.822536,66.164848,0.000000,0.000000,0.000000,0.000000,0.000000,59.993023,87.890023,0.396016,2.370361,0.000000,0.000000,0.000000,568.736690,0.382720,-0.400465,-0.822536,     NaN,683.058992,     NaN,     NaN,-0.300726,698.332222,     NaN,-0.258337,465.583000,1.000000,48.999483,     NaN,     NaN,     NaN,430.130394,     NaN,     NaN,612.133356,     NaN,221.210682,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:13:48.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,227.858904,1192.247144,69.735532,65.095634,4.639898,-0.402117,37.955690,0.000000,1472.624060,77.244846,73.158521,4.086324,-0.817995,66.197053,0.000000,0.000000,0.000000,0.000000,0.000000,59.993076,87.890076,0.385721,2.139291,0.000000,0.000000,0.000000,568.736743,0.382720,-0.402117,-0.817995,     NaN,689.699228,     NaN,     NaN,-0.300275,706.520730,     NaN,-0.257849,465.583056,1.000000,48.999389,     NaN,     NaN,     NaN,428.703654,     NaN,     NaN,612.580218,     NaN,221.210709,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:13:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,242.395035,1195.302441,69.624856,64.698969,4.925887,-0.399236,37.955062,0.000000,1473.666577,77.614487,73.283712,4.330775,-0.819243,66.179291,0.000000,0.000000,0.000000,0.000000,0.000000,59.993095,87.890095,0.362590,1.808400,0.000000,0.000000,0.000000,568.736762,0.382720,-0.399236,-0.819243,     NaN,696.359477,     NaN,     NaN,-0.299811,714.699174,     NaN,-0.257367,465.583000,1.000000,48.999322,     NaN,     NaN,     NaN,427.183236,     NaN,     NaN,612.942552,     NaN,221.210682,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:13:58.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,260.745805,1196.355286,69.504536,64.266905,5.237631,-0.403884,37.958362,0.000000,1473.207239,78.019254,73.422459,4.596796,-0.816356,66.183417,0.000000,0.000000,0.000000,0.000000,0.000000,60.008019,109.650019,0.420525,2.921705,0.000000,0.000000,0.000000,568.476685,0.382895,-0.403884,-0.816356,     NaN,703.029905,     NaN,     NaN,-0.299360,722.859354,     NaN,-0.256901,465.582204,1.000000,48.999333,     NaN,     NaN,     NaN,425.559803,     NaN,     NaN,613.218481,     NaN,221.210309,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:14:03.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,276.694483,1192.850977,69.374622,63.800547,5.574075,-0.403665,37.968283,0.000000,1472.861487,78.457083,73.574181,4.882903,-0.810770,66.195401,0.000000,0.000000,0.000000,0.000000,0.000000,60.008078,117.600078,0.425018,2.966238,0.000000,0.000000,0.000000,568.333411,0.382405,-0.403665,-0.810770,     NaN,709.683044,     NaN,     NaN,-0.298982,731.032064,     NaN,-0.256370,465.580740,1.000000,48.999366,     NaN,     NaN,     NaN,423.808914,     NaN,     NaN,613.355809,     NaN,221.209624,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:14:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,284.487288,1194.631531,69.294388,63.513613,5.780775,-0.397666,37.969740,0.000000,1469.331384,78.727451,73.668118,5.059334,-0.811789,66.198717,0.000000,0.000000,0.000000,0.000000,0.000000,60.008083,125.970083,0.442797,3.768146,0.000000,0.000000,0.000000,568.203417,0.382492,-0.397666,-0.811789,     NaN,714.740762,     NaN,     NaN,-0.300656,739.189422,     NaN,-0.264952,468.738148,1.000000,49.332744,     NaN,     NaN,     NaN,424.119784,     NaN,     NaN,613.368738,     NaN,218.567327,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:14:13.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,299.692467,1196.592725,69.202040,63.183902,6.018138,-0.181941,37.938561,0.000000,1467.798547,79.039458,73.776672,5.262785,-0.779695,66.170634,0.000000,0.000000,0.000000,0.000000,0.000000,60.013072,134.530072,0.448894,4.422298,0.000000,0.000000,0.000000,568.086739,0.383157,-0.181941,-0.779695,     NaN,718.543235,     NaN,     NaN,-0.303096,747.329159,     NaN,-0.280790,471.894833,1.000000,49.666122,     NaN,     NaN,     NaN,425.356804,     NaN,     NaN,613.261338,     NaN,215.845930,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:14:18.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,310.685345,1195.637939,69.097603,62.810656,6.286947,0.000234,37.929674,0.000000,1469.878418,79.394360,73.900449,5.493911,-1.034042,66.132225,0.000000,0.000000,0.000000,0.000000,0.000000,60.013083,134.530083,0.433011,4.622420,0.000000,0.000000,0.000000,568.086750,0.383157,0.000234,-1.034042,     NaN,722.024223,     NaN,     NaN,-0.304672,755.479595,     NaN,-0.299702,475.050871,1.000000,49.999528,     NaN,     NaN,     NaN,426.688421,     NaN,     NaN,613.059966,     NaN,213.042467,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:14:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,335.087508,1195.818579,68.925227,62.192616,6.732611,-0.059527,37.954245,0.000000,1474.301392,79.985603,74.107362,5.878240,-1.295393,66.186318,0.000000,0.000000,0.000000,0.000000,0.000000,60.014066,151.840066,0.453136,4.933008,0.000000,0.000000,0.000000,567.820066,0.380402,-0.059527,-1.295393,     NaN,725.500652,     NaN,     NaN,-0.306289,763.640352,     NaN,-0.318809,478.206908,1.000000,50.332934,     NaN,     NaN,     NaN,427.982394,     NaN,     NaN,612.761498,     NaN,210.153961,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:14:28.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,345.176659,1195.529553,68.846468,61.909663,6.936805,-0.122088,37.952378,0.000000,1472.871777,80.258131,74.203166,6.054964,-1.025479,66.169381,0.000000,0.000000,0.000000,0.000000,0.000000,60.014084,160.730084,0.465646,4.694966,0.000000,0.000000,0.000000,567.670084,0.378741,-0.122088,-1.025479,     NaN,728.982615,     NaN,     NaN,-0.308301,771.813323,     NaN,-0.338985,481.361464,1.000000,50.666345,     NaN,     NaN,     NaN,429.250200,     NaN,     NaN,612.367591,     NaN,207.176233,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:14:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,356.060702,1195.328247,68.761695,61.605172,7.156524,-0.183407,37.958566,0.000000,1472.634375,80.552383,74.307066,6.245317,-0.783122,66.169788,0.000000,0.000000,0.000000,0.000000,0.000000,60.014035,160.730035,0.451412,5.006608,0.000000,0.000000,0.000000,567.670035,0.378741,-0.183407,-0.783122,     NaN,732.461883,     NaN,     NaN,-0.310898,779.979070,     NaN,-0.356502,484.515187,1.000000,50.999757,     NaN,     NaN,     NaN,430.483037,     NaN,     NaN,611.855427,     NaN,204.105714,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:14:38.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,377.271570,1192.933569,68.591498,60.993898,7.597599,-0.620117,37.958790,0.000000,1475.534851,81.146272,74.518468,6.627804,-0.847720,66.188386,0.000000,0.000000,0.000000,0.000000,0.000000,60.002083,178.420083,0.472922,4.602634,0.000000,0.000000,0.000000,567.373416,0.374239,-0.620117,-0.847720,     NaN,735.931918,     NaN,     NaN,-0.314815,788.163310,     NaN,-0.374305,487.668057,1.000000,51.333146,     NaN,     NaN,     NaN,431.674294,     NaN,     NaN,611.254020,     NaN,200.938184,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:14:43.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,389.457647,1194.471533,68.500797,60.668148,7.832649,-1.136030,37.937307,0.000000,1474.394263,81.464663,74.632264,6.832399,-0.869100,66.176399,0.000000,0.000000,0.000000,0.000000,0.000000,60.002093,178.420093,0.458125,5.031183,0.000000,0.000000,0.000000,567.373426,0.374239,-1.136030,-0.869100,     NaN,739.406426,     NaN,     NaN,-0.322704,796.338833,     NaN,-0.392300,490.820132,1.000000,51.666491,     NaN,     NaN,     NaN,432.839023,     NaN,     NaN,610.531964,     NaN,197.669041,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:14:48.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,409.289447,1197.186230,68.354996,60.142603,8.212394,-2.155220,37.954663,0.000000,1472.107971,81.982764,74.817355,7.165408,-0.883122,66.106226,0.000000,0.000000,0.000000,0.000000,0.000000,59.997037,187.360037,0.457769,5.375295,0.000000,0.000000,0.000000,567.253370,0.370793,-2.155220,-0.883122,     NaN,742.888619,     NaN,     NaN,-0.332595,804.512866,     NaN,-0.410331,493.971539,1.000000,51.999807,     NaN,     NaN,     NaN,433.980707,     NaN,     NaN,609.697176,     NaN,194.293246,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:14:53.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,414.964630,1196.236609,68.288764,59.902428,8.386336,-2.818937,37.965807,0.000000,1471.122217,82.221506,74.902763,7.318742,-0.894893,66.136362,0.000000,0.000000,0.000000,0.000000,0.000000,59.986064,204.680064,0.493247,5.237826,0.000000,0.000000,0.000000,566.970064,0.368626,-2.818937,-0.894893,     NaN,746.376345,     NaN,     NaN,-0.348929,812.670298,     NaN,-0.428437,497.122947,1.000000,52.333125,     NaN,     NaN,     NaN,435.097126,     NaN,     NaN,608.732786,     NaN,190.805417,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:14:58.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,436.236036,1194.208337,68.142487,59.368283,8.774204,-2.970260,37.958581,0.000000,1472.495020,82.756181,75.094617,7.661564,-0.912855,66.184254,0.000000,0.000000,0.000000,0.000000,0.000000,59.986042,212.450042,0.487007,5.314163,0.000000,0.000000,0.000000,566.850042,0.366940,-2.970260,-0.912855,     NaN,749.854552,     NaN,     NaN,-0.367019,820.829019,     NaN,-0.446588,500.272780,1.000000,52.666380,     NaN,     NaN,     NaN,436.172855,     NaN,     NaN,607.658142,     NaN,187.198728,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:15:03.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,448.258402,1194.270264,68.036784,58.978973,9.057811,-2.996073,37.875172,0.000000,1472.526001,83.149282,75.235899,7.913383,-0.956731,66.237096,0.000000,0.000000,0.000000,0.000000,0.000000,59.988054,219.600054,0.489896,5.376619,0.000000,0.000000,0.000000,566.760054,0.370527,-2.996073,-0.956731,     NaN,753.327713,     NaN,     NaN,-0.385232,828.995711,     NaN,-0.465058,503.421947,1.000000,52.999636,     NaN,     NaN,     NaN,437.212990,     NaN,     NaN,606.479734,     NaN,183.466568,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:15:08.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,456.268638,1195.090857,67.995483,58.825647,9.169836,2.493723,37.904070,0.000000,1473.135010,83.305162,75.292188,8.012974,-0.963031,66.216862,0.000000,0.000000,0.000000,0.000000,0.000000,59.988017,219.600017,0.481295,5.652432,0.000000,0.000000,0.000000,566.760017,0.370527,2.493723,-0.963031,     NaN,756.805661,     NaN,     NaN,-0.372956,837.164239,     NaN,-0.483575,506.570614,1.000000,53.332903,     NaN,     NaN,     NaN,438.227788,     NaN,     NaN,605.190160,     NaN,179.601206,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:15:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.687537,1196.964307,67.828832,58.204050,9.624782,15.472493,38.017605,0.000000,1474.616174,83.939018,75.521954,8.417065,-0.991837,66.284154,0.000000,0.000000,0.000000,0.000000,0.000000,59.999047,231.630047,0.482877,5.539652,0.000000,0.000000,0.000000,566.643380,0.374721,15.472493,-0.991837,     NaN,760.290922,     NaN,     NaN,-0.299612,845.331849,     NaN,-0.502095,509.718873,1.000000,53.666186,     NaN,     NaN,     NaN,439.219838,     NaN,     NaN,603.785755,     NaN,175.593905,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:15:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.440392,1196.489490,67.755760,57.931248,9.824512,15.910565,38.011003,0.000000,1477.083142,84.218669,75.623015,8.595654,-1.015574,66.270120,0.000000,0.000000,0.000000,0.000000,0.000000,59.999017,231.630017,0.475197,5.416368,0.000000,0.000000,0.000000,566.643350,0.374721,15.910565,-1.015574,     NaN,763.775810,     NaN,     NaN,-0.213351,853.520304,     NaN,-0.520885,512.866892,1.000000,53.999514,     NaN,     NaN,     NaN,440.181535,     NaN,     NaN,602.288328,     NaN,171.434786,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:15:23.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,496.018278,1196.711414,67.708373,57.754290,9.954084,16.079639,38.013686,0.000000,1476.938647,84.401187,75.688550,8.712637,-1.027239,66.294893,0.000000,0.000000,0.000000,0.000000,0.000000,59.999051,231.630051,0.466979,5.178717,0.000000,0.000000,0.000000,566.643385,0.374721,16.079639,-1.027239,     NaN,767.262762,     NaN,     NaN,-0.125597,861.709962,     NaN,-0.539759,516.014911,1.000000,54.332842,     NaN,     NaN,     NaN,441.115471,     NaN,     NaN,600.676169,     NaN,167.112601,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:15:28.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,519.415920,1200.850549,67.551197,57.164151,10.387046,16.286296,38.049410,0.000000,1473.341455,85.016971,75.908115,9.108856,2.801846,66.329997,0.000000,0.000000,0.000000,0.000000,0.000000,60.013043,240.180043,0.462404,5.414078,0.000000,0.000000,0.000000,566.560043,0.379483,16.286296,2.801846,     NaN,770.772709,     NaN,     NaN,-0.036696,869.879637,     NaN,-0.537360,519.162467,1.000000,54.666248,     NaN,     NaN,     NaN,442.042164,     NaN,     NaN,598.926767,     NaN,162.614212,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:15:33.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,524.651380,1198.837756,67.501485,56.975697,10.525788,16.267098,38.091525,0.000000,1471.695093,85.216521,75.979449,9.237073,17.485891,66.380370,0.000000,0.000000,0.000000,0.000000,0.000000,60.016086,242.750086,0.462688,5.209172,0.000000,0.000000,0.000000,566.513419,0.380103,16.267098,17.485891,     NaN,774.271474,     NaN,     NaN,0.052099,878.040165,     NaN,-0.453383,522.309764,1.000000,54.999671,     NaN,     NaN,     NaN,442.928147,     NaN,     NaN,597.050683,     NaN,157.924648,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:15:38.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,540.874676,1196.030176,67.382158,56.523144,10.859014,16.299408,38.136737,0.000000,1477.650867,85.700836,76.152864,9.547972,30.261277,66.590115,0.000000,0.000000,0.000000,0.000000,0.000000,60.012047,246.980047,0.456631,3.855561,0.000000,0.000000,0.000000,566.373380,0.385494,16.299408,30.261277,     NaN,777.754613,     NaN,     NaN,0.140898,886.234497,     NaN,-0.296085,525.456708,1.000000,55.333087,     NaN,     NaN,     NaN,443.769764,     NaN,     NaN,595.089776,     NaN,153.026326,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:15:43.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,549.336433,1198.486829,67.329631,56.323577,11.006054,16.338021,38.126631,0.000000,1477.093494,85.918047,76.230695,9.687351,28.824257,66.588885,0.000000,0.000000,0.000000,0.000000,0.000000,60.007077,248.680077,0.452692,3.935724,0.000000,0.000000,0.000000,566.310077,0.383182,16.338021,28.824257,     NaN,781.251428,     NaN,     NaN,0.230087,894.425017,     NaN,-0.149117,528.603227,1.000000,55.666488,     NaN,     NaN,     NaN,444.595216,     NaN,     NaN,593.004764,     NaN,147.898509,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:15:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,559.069165,1196.293384,67.253462,56.032228,11.221235,11.322729,38.046729,0.000000,1472.293774,86.240110,76.347192,9.892918,14.163136,66.317615,0.000000,0.000000,0.000000,0.000000,0.000000,60.007052,248.680052,0.444811,3.943956,0.000000,0.000000,0.000000,566.310052,0.383182,11.322729,14.163136,     NaN,784.741276,     NaN,     NaN,0.310597,902.600769,     NaN,-0.045155,531.749394,1.000000,55.999860,     NaN,     NaN,     NaN,445.385033,     NaN,     NaN,590.783817,     NaN,142.516473,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:15:53.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,565.804878,1193.320642,67.196047,55.811601,11.384446,3.913763,38.002555,0.000000,1468.526245,86.487270,76.437520,10.049751,3.388781,66.187148,0.000000,0.000000,0.000000,0.000000,0.000000,60.007021,248.680021,0.439516,3.758389,0.000000,0.000000,0.000000,566.310021,0.383182,3.913763,3.388781,     NaN,788.209391,     NaN,     NaN,0.330762,910.743693,     NaN,-0.039495,534.895560,1.000000,56.333232,     NaN,     NaN,     NaN,446.126062,     NaN,     NaN,588.408813,     NaN,136.850333,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:15:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,572.681359,1191.498804,67.141389,55.601228,11.540160,0.983840,37.971593,0.000000,1466.028320,86.729111,76.526226,10.202885,1.037825,66.171877,0.000000,0.000000,0.000000,0.000000,0.000000,59.993098,252.160098,0.440315,3.608033,0.000000,0.000000,0.000000,566.093431,0.376852,0.983840,1.037825,     NaN,791.668473,     NaN,     NaN,0.343615,918.879276,     NaN,-0.039903,538.040931,1.000000,56.666549,     NaN,     NaN,     NaN,446.830647,     NaN,     NaN,585.903478,     NaN,130.863020,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:16:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,577.195091,1192.484546,67.104929,55.459223,11.645707,0.947705,37.962089,0.000000,1468.985571,86.898052,76.589040,10.309013,1.018205,66.183430,0.000000,0.000000,0.000000,0.000000,0.000000,59.990007,252.840007,0.438049,3.375651,0.000000,0.000000,0.000000,566.040007,0.376298,0.947705,1.018205,     NaN,795.131426,     NaN,     NaN,0.347283,927.021884,     NaN,-0.047484,541.185894,1.000000,56.999844,     NaN,     NaN,     NaN,447.510689,     NaN,     NaN,583.279835,     NaN,124.508348,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:16:08.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,587.192658,1197.062341,67.061287,55.284107,11.777180,0.957384,37.949679,0.000000,1468.665552,87.114059,76.671436,10.442624,1.081146,66.170193,0.000000,0.000000,0.000000,0.000000,0.000000,59.984041,253.320041,0.431409,3.424433,0.000000,0.000000,0.000000,566.000041,0.372791,0.957384,1.081146,     NaN,798.619066,     NaN,     NaN,0.351071,935.166069,     NaN,-0.054709,544.330561,1.000000,57.333122,     NaN,     NaN,     NaN,448.184728,     NaN,     NaN,580.530957,     NaN,117.726897,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:16:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,589.872246,1197.774585,67.043247,55.208755,11.834492,0.950777,37.952776,0.000000,1469.651306,87.210612,76.709734,10.500877,1.088990,66.159457,0.000000,0.000000,0.000000,0.000000,0.000000,59.984022,253.320022,0.429449,3.350777,0.000000,0.000000,0.000000,566.000022,0.372792,0.950777,1.088990,     NaN,802.111924,     NaN,     NaN,0.354775,943.315243,     NaN,-0.061826,547.475006,1.000000,57.666367,     NaN,     NaN,     NaN,448.835123,     NaN,     NaN,577.658116,     NaN,110.440116,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:16:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,592.930813,1195.132141,67.015891,55.091279,11.924612,0.942426,37.964140,0.000000,1471.653784,87.365456,76.773151,10.592306,1.066601,66.176806,0.000000,0.000000,0.000000,0.000000,0.000000,59.979020,253.650020,0.427790,2.854156,0.000000,0.000000,0.000000,565.950020,0.367524,0.942426,1.066601,     NaN,805.590102,     NaN,     NaN,0.358432,951.475542,     NaN,-0.069067,550.619173,1.000000,57.999584,     NaN,     NaN,     NaN,449.444445,     NaN,     NaN,574.664825,     NaN,102.540343,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:16:23.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,597.611680,1194.094775,66.990538,54.974988,12.015550,0.950998,37.967034,0.000000,1473.527209,87.526769,76.841924,10.684846,1.048954,66.210252,0.000000,0.000000,0.000000,0.000000,0.000000,59.979007,253.650007,0.424440,2.387127,0.000000,0.000000,0.000000,565.950007,0.367524,0.950998,1.048954,     NaN,809.064496,     NaN,     NaN,0.362120,959.638248,     NaN,-0.076422,553.763340,1.000000,58.332801,     NaN,     NaN,     NaN,450.022648,     NaN,     NaN,571.540882,     NaN,93.873014,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:16:28.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,601.164340,1192.964526,66.970809,54.872501,12.098308,0.933762,37.979422,0.000000,1474.027844,87.678585,76.909664,10.768921,1.070942,66.196217,0.000000,0.000000,0.000000,0.000000,0.000000,59.986078,253.930078,0.422397,2.110800,0.000000,0.000000,0.000000,565.870078,0.358740,0.933762,1.070942,     NaN,812.528567,     NaN,     NaN,0.365741,967.809700,     NaN,-0.083657,556.907266,1.000000,58.666034,     NaN,     NaN,     NaN,450.564393,     NaN,     NaN,568.289695,     NaN,84.201408,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:16:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,603.204150,1194.481873,66.963789,54.829278,12.134511,0.939237,37.988303,0.000000,1472.933716,87.747184,76.941779,10.805405,1.055257,66.194572,0.000000,0.000000,0.000000,0.000000,0.000000,59.989068,253.960068,0.421018,2.187226,0.000000,0.000000,0.000000,565.823402,0.355824,0.939237,1.055257,     NaN,815.999463,     NaN,     NaN,0.369354,975.982213,     NaN,-0.090922,560.050989,1.000000,58.999290,     NaN,     NaN,     NaN,451.084475,     NaN,     NaN,564.901891,     NaN,73.128177,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:16:38.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,606.167958,1195.426331,66.957291,54.783508,12.173783,0.955956,37.967245,0.000000,1470.590637,87.823804,76.978504,10.845300,1.042043,66.215215,0.000000,0.000000,0.000000,0.000000,0.000000,59.990027,254.020027,0.419059,2.381410,0.000000,0.000000,0.000000,565.773360,0.355855,0.955956,1.042043,     NaN,819.477871,     NaN,     NaN,0.373087,984.138670,     NaN,-0.098286,563.194452,1.000000,59.332563,     NaN,     NaN,     NaN,451.583405,     NaN,     NaN,561.359975,     NaN,59.880760,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:16:43.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,607.492094,1194.997974,66.952892,54.742873,12.210019,0.943472,37.932775,0.000000,1470.306775,87.897631,77.015227,10.882404,1.044835,66.232561,0.000000,0.000000,0.000000,0.000000,0.000000,59.990058,254.020058,0.418145,2.328905,0.000000,0.000000,0.000000,565.773391,0.355855,0.943472,1.044835,     NaN,822.955303,     NaN,     NaN,0.376750,992.291485,     NaN,-0.105649,566.337638,1.000000,59.665841,     NaN,     NaN,     NaN,452.054064,     NaN,     NaN,557.672480,     NaN,42.471259,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:16:48.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,610.940549,1196.102405,66.950903,54.688297,12.262606,0.947294,37.951976,0.000000,1470.559656,88.012037,77.075386,10.936651,1.051134,66.184669,0.000000,0.000000,0.000000,0.000000,0.000000,59.988023,254.100023,0.415916,2.253332,0.000000,0.000000,0.000000,565.716690,0.354712,0.947294,1.051134,     NaN,826.432306,     NaN,     NaN,0.380400,1000.447512,     NaN,-0.112991,569.480508,0.010133,59.999108,     NaN,     NaN,     NaN,452.497009,     NaN,     NaN,553.842509,     NaN,1.429325,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:16:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,611.635386,1195.849524,66.950449,54.671315,12.279134,0.945731,37.967031,0.000000,1468.985559,88.054984,77.100137,10.954847,1.038010,66.184654,0.000000,0.000000,0.000000,0.000000,0.000000,59.990011,254.180011,0.415574,2.296451,0.000000,0.000000,0.000000,565.706678,0.356486,0.945731,1.038010,115.427699,831.185342,71.428854,68.195653,0.385740,1008.601375,72.164146,-0.113082,569.460397,0.010098,59.999108,-2.189353,-99.211712,74.211917,451.854889,2.398279,5.352668,549.851816,1.863731,1.456568,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:16:58.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,611.550105,1194.554138,66.947681,54.656962,12.290718,0.948113,37.960227,0.000000,1468.970081,88.095242,77.126520,10.968723,1.037400,66.211501,0.000000,0.000000,0.000000,0.000000,0.000000,59.990052,254.180052,0.415632,2.162315,0.000000,0.000000,0.000000,565.706719,0.356486,0.948113,1.037400,118.828271,837.836904,71.382328,68.107944,0.393671,1016.758802,72.197754,-0.102301,569.440045,0.010098,59.999130,-2.180009,-100.215454,74.309801,448.309064,2.403552,5.444177,545.690521,1.898243,1.483187,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:17:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,611.580553,1194.616052,66.926333,54.635703,12.290630,0.944817,37.964776,0.000000,1468.701709,88.172221,77.197945,10.974275,1.057122,66.206964,0.000000,0.000000,0.000000,0.000000,0.000000,59.995095,253.960095,0.415252,2.130442,0.000000,0.000000,0.000000,565.733428,0.359415,0.944817,1.057122,122.230422,844.490730,71.335736,68.020143,0.401578,1024.909635,72.231638,-0.091401,569.419749,0.010062,59.999169,-2.170985,-101.192871,74.408002,444.634772,2.408029,5.532997,541.371979,1.932206,1.508878,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:17:08.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,609.793082,1192.623901,66.903082,54.627960,12.275122,0.940900,37.959000,0.000000,1469.104260,88.214935,77.251871,10.963064,1.062184,66.206969,0.000000,0.000000,0.000000,0.000000,0.000000,59.995055,253.960055,0.416469,1.940187,0.000000,0.000000,0.000000,565.733389,0.359415,0.940900,1.062184,125.621773,851.134234,71.288961,67.932271,0.409465,1033.062561,72.265986,-0.080489,569.399527,0.010027,59.999224,-2.162688,-102.115004,74.506579,440.815492,2.411925,5.619200,536.906636,1.966083,1.533691,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:17:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,609.166511,1194.827661,66.859127,54.619337,12.239790,0.942636,37.948867,0.000000,1473.403357,88.276186,77.340569,10.935616,1.049883,66.190849,0.000000,0.000000,0.000000,0.000000,0.000000,60.001025,253.860025,0.416733,1.804658,0.000000,0.000000,0.000000,565.783358,0.361151,0.942636,1.049883,129.010069,857.781524,71.242048,67.844369,0.417374,1041.219386,72.300674,-0.069569,569.379434,0.009992,59.999308,-2.153786,-102.932905,74.605391,436.868670,2.415153,5.702803,532.292570,1.999473,1.557584,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:17:18.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,607.550765,1193.914172,66.829423,54.612827,12.216596,0.944813,37.960643,0.000000,1473.470471,88.313190,77.396671,10.916518,1.045453,66.178886,0.000000,0.000000,0.000000,0.000000,0.000000,60.001041,253.860041,0.417842,1.738079,0.000000,0.000000,0.000000,565.783375,0.361151,0.944813,1.045453,132.388259,864.428727,71.194864,67.756409,0.425295,1049.389745,72.335915,-0.058735,569.359527,0.009958,59.999419,-2.144035,-103.643258,74.704571,432.788243,2.417950,5.783982,527.530113,2.032986,1.580477,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:17:23.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,605.804354,1191.540112,66.798870,54.604758,12.194112,0.949873,37.959406,0.000000,1473.129846,88.349470,77.451945,10.897524,1.039881,66.233388,0.000000,0.000000,0.000000,0.000000,0.000000,60.001004,253.860004,0.419046,1.636253,0.000000,0.000000,0.000000,565.783337,0.361151,0.949873,1.039881,135.757781,871.067845,71.147509,67.668402,0.433244,1057.558125,72.371513,-0.047932,569.339619,0.009923,59.999530,-2.136226,-104.479877,74.803982,428.544890,2.420124,5.862809,522.594494,2.066073,1.602797,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:17:28.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,603.991178,1192.350391,66.738075,54.584775,12.153300,0.895167,37.963950,0.000000,1473.630457,88.418498,77.556152,10.862346,1.075082,66.288714,0.000000,0.000000,0.000000,0.000000,0.000000,60.001096,253.740096,0.420106,1.631165,0.000000,0.000000,0.000000,565.836763,0.361706,0.895167,1.075082,139.116817,877.709428,71.099817,67.580280,0.440903,1065.746835,72.407759,-0.036923,569.319971,0.009889,59.999636,-2.127769,-105.624515,74.903817,424.162217,2.421972,5.939522,517.448077,2.099400,1.623919,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:17:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,602.023464,1193.568359,66.664123,54.555560,12.108563,0.915182,37.952999,0.000000,1473.212402,88.499844,77.676273,10.823571,1.064336,66.187960,0.000000,0.000000,0.000000,0.000000,0.000000,59.998073,253.680073,0.421379,1.790800,0.000000,0.000000,0.000000,565.840073,0.362293,0.915182,1.064336,142.464833,884.357348,71.051713,67.491992,0.448669,1073.930784,72.444735,-0.025989,569.300286,0.009855,59.999736,-2.119150,-106.712806,75.004140,419.634011,2.423615,6.014307,512.121626,2.133172,1.644491,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
