Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/17/21 ,17:17:38.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,602.123198,1197.821021,66.589834,54.522446,12.067388,0.941503,37.956300,0.000000,1474.383936,88.580118,77.792551,10.787567,1.036363,66.182181,0.000000,0.000000,0.000000,0.000000,0.000000,59.988049,253.970049,0.421791,2.066038,0.000000,0.000000,0.000000,565.770049,0.362338,0.941503,1.036363,145.815780,891.033567,71.003252,67.403541,0.456592,1082.108626,72.482342,-0.015187,569.280230,0.009820,59.999808,-2.111918,-107.624780,75.104889,414.956213,2.424946,6.087219,506.637215,2.167099,1.664788,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:17:43.41,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,601.039823,1196.850769,66.539760,54.497533,12.042226,0.939864,37.961887,0.000000,1473.367249,88.635041,77.870276,10.764765,1.055369,66.187974,0.000000,0.000000,0.000000,0.000000,0.000000,59.988058,253.970058,0.422551,2.118565,0.000000,0.000000,0.000000,565.770058,0.362338,0.939864,1.055369,149.158452,897.699293,70.954458,67.314922,0.464491,1090.284747,72.520515,-0.004292,569.259489,0.009784,59.999858,-2.103505,-108.496312,75.206030,410.123543,2.425908,6.158333,500.946810,2.201077,1.685124,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:17:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,597.656826,1194.817310,66.453461,54.445822,12.007639,0.956044,37.953811,0.000000,1472.660156,88.740907,78.008542,10.732365,1.044298,66.210243,0.000000,0.000000,0.000000,0.000000,0.000000,59.984040,254.140040,0.425227,2.050459,0.000000,0.000000,0.000000,565.720040,0.362370,0.956044,1.044298,152.488563,904.356589,70.905482,67.226200,0.472404,1098.460898,72.559040,0.006598,569.238026,0.009781,59.999891,-2.094613,-109.475140,75.307412,405.114821,2.426212,6.227564,495.042073,2.234518,1.705456,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:17:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,597.298889,1194.801819,66.421996,54.421479,12.000517,0.959440,37.957722,0.000000,1473.573645,88.787441,78.060965,10.726476,1.040571,66.204865,0.000000,0.000000,0.000000,0.000000,0.000000,59.984014,254.140014,0.425482,1.990875,0.000000,0.000000,0.000000,565.720014,0.362370,0.959440,1.040571,155.810584,911.012938,70.856033,67.137148,0.480408,1106.642840,72.598379,0.017402,569.216563,0.009744,59.999924,-2.086401,-110.513894,75.409451,399.927321,2.426383,6.295433,488.932163,2.268633,1.725279,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:17:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,596.618443,1193.800598,66.382172,54.385386,11.996786,0.958222,37.977148,0.000000,1475.581299,88.853687,78.128442,10.725245,1.029548,66.147495,0.000000,0.000000,0.000000,0.000000,0.000000,59.980044,254.330044,0.426286,1.765845,0.000000,0.000000,0.000000,565.646711,0.361828,0.958222,1.029548,159.128332,917.660973,70.806363,67.047887,0.488384,1114.835305,72.638157,0.028116,569.193118,0.009826,59.999907,-2.077280,-111.494751,75.511884,394.561275,2.425945,6.361720,482.615283,2.302413,1.744956,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:18:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,596.925497,1194.610913,66.323756,54.329106,11.994650,0.947916,37.968494,0.000000,1468.835901,88.951100,78.222994,10.728106,1.047731,66.162376,0.000000,0.000000,0.000000,0.000000,0.000000,59.978022,254.300022,0.426016,2.251345,0.000000,0.000000,0.000000,565.630022,0.358892,0.947916,1.047731,162.447621,924.312706,70.756369,66.958308,0.496284,1122.983988,72.678483,0.038900,569.168840,0.009784,59.999852,-2.067799,-112.325933,75.614866,389.012071,2.425077,6.426690,476.060175,2.336251,1.763963,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:18:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,596.649815,1195.503748,66.266143,54.286142,11.980001,0.954514,37.956099,0.000000,1467.318567,89.025895,78.306956,10.718939,1.049271,66.206959,0.000000,0.000000,0.000000,0.000000,0.000000,59.978064,254.170064,0.425995,2.395787,0.000000,0.000000,0.000000,565.626731,0.360073,0.954514,1.049271,165.769995,930.975622,70.706206,66.868577,0.504223,1131.036073,72.719103,0.049744,569.143674,0.009775,59.999763,-2.060146,-112.447486,75.718089,383.257917,2.423473,6.490022,469.487449,2.369466,1.782202,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:18:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,596.320861,1196.633984,66.220134,54.258166,11.961968,0.952443,37.967860,0.000000,1466.931470,89.077786,78.371294,10.706493,1.058348,66.230486,0.000000,0.000000,0.000000,0.000000,0.000000,59.978083,254.170083,0.426230,2.489278,0.000000,0.000000,0.000000,565.626749,0.360073,0.952443,1.058348,169.086347,937.640172,70.655629,66.778579,0.512171,1139.030067,72.760315,0.060646,569.117952,0.009731,59.999641,-2.051530,-112.257716,75.821746,377.310418,2.421560,6.551997,462.803983,2.402856,1.799376,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:18:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,594.261549,1197.268799,66.127816,54.213707,11.914109,0.955746,37.994697,0.000000,1467.034692,89.170554,78.497694,10.672860,1.038632,66.191675,0.000000,0.000000,0.000000,0.000000,0.000000,59.987017,254.150017,0.427674,2.489960,0.000000,0.000000,0.000000,565.656684,0.358286,0.955746,1.038632,172.396551,944.312664,70.604682,66.688396,0.520124,1147.005195,72.802039,0.071450,569.091878,0.009685,59.999524,-2.043122,-112.010277,75.925698,371.149139,2.419240,6.612500,455.931854,2.436235,1.815356,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:18:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,591.616415,1195.219885,66.068843,54.187576,11.881267,0.955433,37.988088,0.000000,1468.675903,89.226660,78.577969,10.648692,1.034294,66.149972,0.000000,0.000000,0.000000,0.000000,0.000000,59.987042,254.150042,0.429586,2.208662,0.000000,0.000000,0.000000,565.656709,0.358286,0.955433,1.034294,175.687299,950.972483,70.553221,66.597988,0.528081,1154.882664,72.844466,0.082212,569.065804,0.009640,59.999407,-2.035320,-111.725164,76.029535,364.745899,2.416643,6.671614,449.082903,2.469911,1.830824,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:18:28.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,590.045819,1196.670117,65.983294,54.148138,11.835155,0.954936,37.970559,0.000000,1470.466748,89.306348,78.692428,10.613921,1.046699,66.158247,0.000000,0.000000,0.000000,0.000000,0.000000,59.989071,254.320071,0.431017,2.183950,0.000000,0.000000,0.000000,565.633404,0.359479,0.954936,1.046699,178.969534,957.630180,70.501431,66.507436,0.536053,1162.730830,72.887332,0.092962,569.038674,0.009593,59.999207,-2.026698,-111.351482,76.133312,358.111158,2.413461,6.729243,442.096504,2.503334,1.845180,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:18:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,588.871777,1198.388745,65.904185,54.109713,11.794473,0.955960,37.942888,0.000000,1470.440942,89.379886,78.796677,10.583208,1.052368,66.199528,0.000000,0.000000,0.000000,0.000000,0.000000,59.986087,254.400087,0.432013,2.301921,0.000000,0.000000,0.000000,565.613421,0.359492,0.955960,1.052368,182.251707,964.304679,70.449215,66.416701,0.543985,1170.508089,72.930758,0.103759,569.011341,0.009545,59.998979,-2.018855,-111.302928,76.236670,351.226972,2.409709,6.785476,435.020509,2.536631,1.859006,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:18:38.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,584.667546,1193.712891,65.826155,54.070211,11.755944,0.965245,37.954650,0.000000,1472.438257,89.453082,78.898881,10.554202,1.037499,66.234205,0.000000,0.000000,0.000000,0.000000,0.000000,59.986052,254.400052,0.435119,1.808276,0.000000,0.000000,0.000000,565.613385,0.359492,0.965245,1.037499,185.504110,970.957330,70.396271,66.325615,0.552027,1178.259800,72.975138,0.114516,568.983915,0.009497,59.998713,-2.011354,-111.612629,76.340220,344.055774,2.405987,6.840640,427.800270,2.570739,1.872544,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:18:43.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,583.083240,1195.643115,65.715004,54.010119,11.704885,1.597069,37.995741,0.000000,1473.934961,89.558986,79.045129,10.513857,3.259854,66.181364,0.000000,0.000000,0.000000,0.000000,0.000000,59.982009,254.870009,0.437107,1.838287,0.000000,0.000000,0.000000,565.630009,0.360660,1.597069,3.259854,188.745745,977.604677,70.342906,66.234317,0.564033,1185.979885,73.020069,0.138400,568.956415,0.009449,59.998435,-2.003529,-112.147421,76.443826,336.602224,2.401714,6.894503,420.420874,2.604730,1.885422,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:18:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,580.994945,1194.714099,65.631327,53.959505,11.671822,3.669102,37.994493,0.000000,1476.613525,89.643589,79.157677,10.485912,4.301234,66.265997,0.000000,0.000000,0.000000,0.000000,0.000000,59.982024,254.870024,0.438679,1.624863,0.000000,0.000000,0.000000,565.630024,0.360660,3.669102,4.301234,191.979073,984.220742,70.289155,66.142832,0.573244,1193.618283,73.065466,0.156936,568.928878,0.009402,59.998141,-2.004688,-112.822338,76.547199,329.002619,2.396578,6.947006,412.984971,2.638305,1.897635,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:18:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,580.083151,1194.383777,65.584399,53.927792,11.656606,10.484963,38.042376,0.000000,1477.532153,89.695393,79.221830,10.473563,9.570028,66.278371,0.000000,0.000000,0.000000,0.000000,0.000000,59.982083,254.870083,0.439368,1.543804,0.000000,0.000000,0.000000,565.630083,0.360660,10.484963,9.570028,195.172917,990.715149,70.234648,66.050897,0.634078,1201.214244,73.111790,0.215058,568.901342,0.009354,59.997846,-2.002997,-113.709957,76.651004,321.420283,2.391357,6.998646,405.452936,2.672758,1.909369,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:18:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,580.311113,1196.200488,65.512849,53.869564,11.643284,16.238309,38.063871,0.000000,1474.100122,89.788184,79.322411,10.465774,11.970659,66.334961,0.000000,0.000000,0.000000,0.000000,0.000000,59.979034,255.330034,0.439988,1.929871,0.000000,0.000000,0.000000,565.550034,0.362479,16.238309,11.970659,198.349650,997.130535,70.179620,65.958606,0.726940,1208.661712,73.158635,0.286561,568.873490,0.009375,59.997574,-2.001011,-114.594854,76.755051,313.801206,2.385372,7.049238,397.975125,2.707277,1.921030,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:19:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,579.829988,1195.008289,65.437487,53.792466,11.645021,16.266483,38.118366,0.000000,1473.480786,89.905582,79.433252,10.472330,12.092248,66.362206,0.000000,0.000000,0.000000,0.000000,0.000000,59.975074,255.400074,0.440474,1.840692,0.000000,0.000000,0.000000,565.526741,0.361904,16.266483,12.092248,201.512310,1003.478856,70.124386,65.866165,0.819985,1216.009485,73.205683,0.358443,568.845472,0.009397,59.997302,-1.998922,-115.477538,76.859172,306.061678,2.378056,7.098388,390.486892,2.740835,1.932549,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:19:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,580.441428,1196.267578,65.400706,53.748397,11.652310,16.243987,38.095664,0.000000,1472.923389,89.970702,79.488758,10.481944,12.022167,66.431163,0.000000,0.000000,0.000000,0.000000,0.000000,59.971004,255.470004,0.440131,1.901738,0.000000,0.000000,0.000000,565.510004,0.364273,16.243987,12.022167,204.666610,1009.786978,70.068667,65.773200,0.912845,1223.299311,73.253458,0.430334,568.817380,0.009383,59.997025,-1.996793,-116.363256,76.964042,298.095133,2.370171,7.146762,382.857143,2.774568,1.943864,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:19:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,581.835681,1197.289453,65.365778,53.702958,11.662820,16.257093,38.074811,0.000000,1473.000818,90.038805,79.542545,10.496260,12.012462,66.462539,0.000000,0.000000,0.000000,0.000000,0.000000,59.968006,255.540006,0.439196,1.961014,0.000000,0.000000,0.000000,565.493340,0.364873,16.257093,12.012462,207.814227,1016.029927,70.012764,65.679772,1.005738,1230.390552,73.301871,0.502082,568.789159,0.009387,59.996742,-1.994613,-117.256104,77.069686,290.025283,2.361531,7.194001,375.484942,2.807645,1.954830,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:19:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,581.900458,1196.246899,65.335020,53.660500,11.674521,16.228696,38.090489,0.000000,1475.034253,90.105231,79.592207,10.513024,12.054151,66.394815,0.000000,0.000000,0.000000,0.000000,0.000000,59.968060,255.540060,0.439147,1.736874,0.000000,0.000000,0.000000,565.493393,0.364873,16.228696,12.054151,210.909060,1021.988789,69.956930,65.585923,1.098499,1237.351534,73.350884,0.574017,568.760770,0.009373,59.996453,-1.992330,-118.221999,77.176120,282.509434,2.352593,7.240107,368.231572,2.840016,1.965412,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:19:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,582.653499,1195.885706,65.299406,53.606698,11.692708,16.183819,38.053973,0.000000,1475.106543,90.196914,79.656862,10.540052,12.091025,66.373782,0.000000,0.000000,0.000000,0.000000,0.000000,59.967047,255.640047,0.438751,1.534695,0.000000,0.000000,0.000000,565.400047,0.364344,16.183819,12.091025,213.889947,1027.302979,69.902086,65.491729,1.191256,1243.988860,73.400583,0.645873,568.732381,0.009323,59.996164,-1.989978,-119.229479,77.283291,276.658079,2.344861,7.284696,361.608509,2.870900,1.975527,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:19:28.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,583.992954,1197.733337,65.286264,53.584800,11.701464,16.191133,38.061803,0.000000,1473.609814,90.238701,79.685020,10.553680,12.040949,66.403495,0.000000,0.000000,0.000000,0.000000,0.000000,59.969050,255.660050,0.437779,1.712472,0.000000,0.000000,0.000000,565.356716,0.363782,16.191133,12.040949,216.874770,1032.572383,69.847907,65.397182,1.283701,1250.427315,73.450869,0.717800,568.703455,0.009431,59.995914,-1.987627,-120.201481,77.390945,270.700755,2.337992,7.328122,355.242580,2.900974,1.986020,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:19:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,584.740800,1198.646826,65.278276,53.570784,11.707492,16.192262,38.109897,0.000000,1470.673181,90.267577,79.704089,10.563487,12.000892,66.382845,0.000000,0.000000,0.000000,0.000000,0.000000,59.969075,255.660075,0.437219,1.934658,0.000000,0.000000,0.000000,565.356742,0.363782,16.192262,12.000892,219.871388,1037.808212,69.794516,65.302388,1.376196,1256.680689,73.501619,0.789364,568.674141,0.009450,59.995709,-1.985283,-121.135282,77.498823,264.647034,2.331962,7.370244,349.069834,2.930037,1.996290,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:19:38.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,583.884641,1195.586340,65.264660,53.544434,11.720226,16.267625,38.068003,0.000000,1470.549341,90.330862,79.744238,10.586624,11.881478,66.365105,0.000000,0.000000,0.000000,0.000000,0.000000,59.972041,255.690041,0.437912,1.597908,0.000000,0.000000,0.000000,565.340041,0.366151,16.267625,11.881478,222.878811,1042.933939,69.743549,65.207232,1.469014,1262.608975,73.553153,0.860495,568.644659,0.009434,59.995553,-1.982942,-121.861885,77.606233,258.627822,2.330076,7.410895,343.484864,2.957637,2.006157,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:19:43.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,584.933715,1197.093335,65.260223,53.533738,11.726485,16.172024,38.061790,0.000000,1469.001025,90.363610,79.764252,10.599358,11.869176,66.354764,0.000000,0.000000,0.000000,0.000000,0.000000,59.972015,255.690015,0.437126,1.742822,0.000000,0.000000,0.000000,565.340015,0.366151,16.172024,11.869176,225.906160,1048.003152,69.694399,65.111721,1.561427,1268.364710,73.605300,0.931299,568.615140,0.009400,59.995419,-1.980611,-122.406197,77.713109,252.552746,2.330823,7.450056,338.143823,2.983969,2.015504,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:19:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,584.134027,1194.693445,65.257858,53.523894,11.733964,16.313126,38.031649,0.000000,1467.272083,90.404073,79.789399,10.614674,11.927392,66.382426,0.000000,0.000000,0.000000,0.000000,0.000000,59.973073,255.700073,0.437742,1.596161,0.000000,0.000000,0.000000,565.333406,0.364976,16.313126,11.927392,228.949679,1053.004841,69.647228,65.015789,1.654205,1274.029727,73.657935,1.002089,568.585528,0.009349,59.995308,-1.978288,-122.792662,77.819133,246.426885,2.334222,7.487548,332.822406,3.008893,2.024378,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:19:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,584.338963,1195.405664,65.258125,53.520846,11.737279,16.232821,38.065094,0.000000,1469.047485,90.421553,79.800462,10.621091,12.052290,66.389858,0.000000,0.000000,0.000000,0.000000,0.000000,59.984098,255.740098,0.437657,1.491648,0.000000,0.000000,0.000000,565.300098,0.369715,16.232821,12.052290,232.003860,1057.962460,69.600965,64.919603,1.746945,1279.705782,73.710794,1.073763,568.555917,0.009297,59.995197,-1.975969,-123.070157,77.924842,240.139776,2.338253,7.523495,327.303441,3.032754,2.032780,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:19:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,586.376534,1198.208093,65.260715,53.516255,11.744460,16.199474,38.090271,0.000000,1473.743994,90.456783,79.822900,10.633884,12.026684,66.410495,0.000000,0.000000,0.000000,0.000000,0.000000,59.986093,255.760093,0.436170,1.316292,0.000000,0.000000,0.000000,565.273426,0.372091,16.199474,12.026684,235.073524,1062.571911,69.557051,64.822725,1.839498,1285.508368,73.763837,1.145459,568.525732,0.009350,59.995119,-1.973660,-123.247896,78.029480,234.708210,2.345180,7.557527,321.323849,3.055574,2.040592,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:20:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,585.256652,1195.049548,65.264561,53.514608,11.749953,16.218253,38.101206,0.000000,1472.809839,90.481380,79.838970,10.642410,12.132581,66.385714,0.000000,0.000000,0.000000,0.000000,0.000000,59.986072,255.800072,0.437073,1.134047,0.000000,0.000000,0.000000,565.233405,0.373887,16.218253,12.132581,238.124936,1066.452566,69.515019,64.725100,1.932133,1291.376442,73.816784,1.217619,568.494936,0.009367,59.995003,-1.971341,-123.436222,78.133397,231.049245,2.353977,7.589582,314.948496,3.077829,2.047641,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:20:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,584.818545,1194.223792,65.266802,53.514457,11.752345,16.171811,38.091511,0.000000,1474.058801,90.491575,79.846029,10.645546,12.150033,66.378291,0.000000,0.000000,0.000000,0.000000,0.000000,59.986030,255.800030,0.437401,0.949925,0.000000,0.000000,0.000000,565.233364,0.373887,16.171811,12.150033,241.211966,1070.266901,69.474404,64.626698,2.024449,1297.124092,73.869403,1.289960,568.463658,0.009400,59.994836,-1.969046,-123.468142,78.236691,227.411113,2.363891,7.619579,308.693131,3.099538,2.054249,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:20:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,584.575015,1192.912927,65.276368,53.515987,11.760381,16.174300,38.078516,0.000000,1475.565820,90.524970,79.870113,10.654857,11.959912,66.393578,0.000000,0.000000,0.000000,0.000000,0.000000,59.982058,255.860058,0.437686,0.727342,0.000000,0.000000,0.000000,565.093392,0.382828,16.174300,11.959912,244.348884,1074.027763,69.434938,64.527284,2.116507,1302.610938,73.921449,1.361574,568.431898,0.009521,59.994636,-1.966805,-123.266873,78.339692,223.797882,2.374459,7.647275,302.965198,3.121077,2.060863,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:20:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,584.132071,1191.787817,65.281524,53.517643,11.763881,16.173790,38.077283,0.000000,1473.005969,90.539597,79.880872,10.658724,12.137251,66.365508,0.000000,0.000000,0.000000,0.000000,0.000000,59.982088,255.860088,0.438018,0.735263,0.000000,0.000000,0.000000,565.093421,0.382828,16.173790,12.137251,247.502993,1077.759121,69.396018,64.427225,2.208881,1307.945247,73.973079,1.433738,568.399639,0.009623,59.994430,-1.964612,-122.953258,78.442888,220.078533,2.384856,7.672949,297.401391,3.142378,2.067449,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:20:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,584.297958,1191.803308,65.284612,53.518840,11.765771,16.122078,38.079762,0.000000,1471.643481,90.547390,79.886807,10.660583,12.113202,66.363445,0.000000,0.000000,0.000000,0.000000,0.000000,59.982046,255.860046,0.437893,0.896864,0.000000,0.000000,0.000000,565.093380,0.382828,16.122078,12.113202,250.675366,1081.485118,69.357475,64.326573,2.300924,1313.150386,74.024192,1.505837,568.367380,0.009567,59.994224,-1.962477,-122.563031,78.546435,216.245913,2.394964,7.696648,291.941665,3.163375,2.073509,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:20:28.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,584.821835,1192.180054,65.297644,53.525013,11.772631,16.201136,38.064890,0.000000,1470.988013,90.575533,79.908995,10.666537,12.101839,66.356004,0.000000,0.000000,0.000000,0.000000,0.000000,59.986084,255.930084,0.437621,0.969595,0.000000,0.000000,0.000000,565.020084,0.391137,16.201136,12.101839,253.877394,1085.199416,69.319414,64.225077,2.392741,1318.209612,74.074468,1.577434,568.334547,0.009720,59.994024,-1.960559,-122.048907,78.650925,212.291685,2.404869,7.718089,286.653411,3.184487,2.079486,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:20:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,586.563105,1196.701099,65.303320,53.528312,11.775008,16.176465,38.059315,0.000000,1471.215100,90.585846,79.917539,10.668307,12.124650,66.425367,0.000000,0.000000,0.000000,0.000000,0.000000,59.988062,255.970062,0.436390,1.216915,0.000000,0.000000,0.000000,564.993396,0.391745,16.176465,12.124650,257.106758,1088.936164,69.281646,64.123237,2.485050,1323.228438,74.124406,1.649617,568.301713,0.009716,59.993835,-1.958871,-121.470620,78.756114,208.240842,2.414295,7.737706,281.300487,3.205293,2.085348,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:20:38.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,586.681873,1195.276660,65.315820,53.536296,11.779524,16.186171,38.090078,0.000000,1471.003516,90.606738,79.933790,10.672948,12.254298,66.476569,0.000000,0.000000,0.000000,0.000000,0.000000,59.996064,256.000064,0.436352,1.192001,0.000000,0.000000,0.000000,564.923398,0.397104,16.186171,12.254298,260.347388,1092.656168,69.244167,64.021133,2.577371,1328.223409,74.174046,1.722499,568.269121,0.009730,59.993691,-1.957516,-120.829948,78.861964,204.072469,2.423259,7.755564,275.819231,3.225715,2.091449,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:20:43.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,586.924966,1195.596643,65.321712,53.540445,11.781267,16.198354,38.088635,0.000000,1473.016296,90.616132,79.940457,10.675674,12.299304,66.465424,0.000000,0.000000,0.000000,0.000000,0.000000,59.995084,256.010084,0.436189,1.066725,0.000000,0.000000,0.000000,564.890084,0.400078,16.198354,12.299304,263.611114,1096.384314,69.207254,63.918630,2.669829,1333.178698,74.223054,1.795643,568.236917,0.009779,59.993585,-1.947966,-119.564120,78.968959,199.718872,2.432155,7.771552,270.277603,3.245989,2.098116,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:20:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,586.782298,1194.972144,65.327596,53.544781,11.782816,16.194634,38.075832,0.000000,1473.491101,90.625292,79.946933,10.678359,12.132083,66.399358,0.000000,0.000000,0.000000,0.000000,0.000000,59.995096,256.010096,0.436295,0.999641,0.000000,0.000000,0.000000,564.890096,0.400078,16.194634,12.132083,266.882785,1100.109422,69.170664,63.816040,2.762260,1338.122460,74.271813,1.867858,568.205158,0.009812,59.993491,-1.943706,-111.070998,79.076461,195.193666,2.440737,7.786000,264.568666,3.265735,2.105298,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:20:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,586.485991,1193.728357,65.336754,53.551834,11.784920,16.259548,38.084904,0.000000,1471.741528,90.639133,79.957068,10.682065,11.920573,66.365903,0.000000,0.000000,0.000000,0.000000,0.000000,59.995098,256.010098,0.436515,0.995339,0.000000,0.000000,0.000000,564.890098,0.400078,16.259548,11.920573,270.163239,1103.810559,69.134575,63.713467,2.855039,1343.032676,74.320254,1.938842,568.173400,0.009756,59.993397,-1.940308,-111.555740,79.184576,190.536525,2.449165,7.798990,258.704035,3.285088,2.111976,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:20:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,586.900896,1194.972156,65.346111,53.559105,11.787006,16.180903,38.105144,0.000000,1468.773950,90.653165,79.966866,10.686300,12.160983,66.405136,0.000000,0.000000,0.000000,0.000000,0.000000,59.991020,256.110020,0.436377,1.258788,0.000000,0.000000,0.000000,564.823353,0.404256,16.180903,12.160983,273.449964,1107.510693,69.098786,63.611006,2.947389,1347.911065,74.368573,2.011155,568.142103,0.009860,59.993275,-1.937058,-111.741132,79.292979,185.716567,2.457228,7.810628,252.645672,3.303874,2.119676,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:21:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,587.980448,1197.614600,65.353592,53.565326,11.788266,16.104945,38.089673,0.000000,1466.709558,90.666101,79.974815,10.691286,12.211160,66.434875,0.000000,0.000000,0.000000,0.000000,0.000000,59.993051,256.130051,0.435610,1.498359,0.000000,0.000000,0.000000,564.750051,0.407260,16.104945,12.211160,276.745958,1111.216876,69.063343,63.508737,3.039350,1352.758116,74.416755,2.083791,568.110826,0.009964,59.993131,-1.933904,-111.777668,79.401611,180.726837,2.465013,7.821028,246.397569,3.322092,2.127991,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:21:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,585.369790,1192.752930,65.350941,53.572791,11.778151,16.185757,38.052711,0.000000,1468.206238,90.683001,79.990710,10.692290,11.974466,66.461290,0.000000,0.000000,0.000000,0.000000,0.000000,60.001090,255.790090,0.436972,1.009347,0.000000,0.000000,0.000000,564.616756,0.410308,16.185757,11.974466,280.038896,1114.902014,69.028364,63.406786,3.131285,1357.597454,74.464803,2.156030,568.079696,0.010033,59.993014,-1.930817,-111.790033,79.510287,175.529508,2.472745,7.830386,239.913880,3.339695,2.136899,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:21:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,585.800439,1196.381104,65.330018,53.578985,11.751033,16.173981,38.105552,0.000000,1472.495020,90.697948,80.021156,10.676792,11.987463,66.426600,0.000000,0.000000,0.000000,0.000000,0.000000,60.002061,255.650061,0.436412,0.917328,0.000000,0.000000,0.000000,564.466728,0.412188,16.173981,11.987463,283.328705,1118.566767,68.993512,63.305042,3.223581,1362.453077,74.513007,2.226759,568.048566,0.010120,59.992942,-1.927763,-111.876047,79.618983,170.177846,2.480312,7.838510,233.168690,3.356792,2.146338,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:21:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,584.544005,1194.812158,65.318449,53.581030,11.737419,16.208050,38.094202,0.000000,1471.942798,90.703494,80.036034,10.667460,11.945355,66.417522,0.000000,0.000000,0.000000,0.000000,0.000000,60.002036,255.650036,0.437350,0.808082,0.000000,0.000000,0.000000,564.466703,0.412188,16.208050,11.945355,286.610811,1122.196596,68.958756,63.203540,3.316118,1367.316241,74.561396,2.297925,568.016770,0.010346,59.992886,-1.924710,-112.090291,79.727539,164.678444,2.487764,7.845513,226.128038,3.373332,2.156804,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:21:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,581.276826,1194.879236,65.259798,53.584990,11.674808,16.156855,38.079340,0.000000,1469.718433,90.728991,80.106756,10.622235,11.971884,66.406377,0.000000,0.000000,0.000000,0.000000,0.000000,60.001072,255.510072,0.439567,0.924594,0.000000,0.000000,0.000000,564.286739,0.415864,16.156855,11.971884,289.873956,1125.819228,68.923746,63.102187,3.408351,1372.163378,74.610209,2.369221,567.983974,0.010641,59.992826,-1.921629,-112.362880,79.836114,158.933695,2.495261,7.851307,218.759790,3.389703,2.168425,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:21:28.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,579.833593,1197.960388,65.194888,53.579156,11.615731,16.310566,38.096078,0.000000,1471.302856,90.759258,80.182732,10.576526,11.898821,66.419604,0.000000,0.000000,0.000000,0.000000,0.000000,60.001075,255.500075,0.440644,1.024872,0.000000,0.000000,0.000000,564.223409,0.417092,16.310566,11.898821,293.129197,1129.448254,68.888551,63.000937,3.501080,1377.019059,74.659326,2.440309,567.951492,0.010584,59.992776,-1.918506,-112.730866,79.944689,152.904750,2.502632,7.855930,211.028228,3.405700,2.179808,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:21:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,579.466194,1198.590027,65.176153,53.575583,11.600570,16.348337,38.093181,0.000000,1471.297681,90.768448,80.204118,10.564330,11.879098,66.417120,0.000000,0.000000,0.000000,0.000000,0.000000,60.001063,255.500063,0.440923,1.036851,0.000000,0.000000,0.000000,564.223396,0.417092,16.348337,11.879098,296.374464,1133.068966,68.853222,62.900016,3.594376,1381.870496,74.708837,2.511106,567.918733,0.010651,59.992709,-1.915226,-113.461904,80.053088,146.619439,2.509934,7.859702,202.901211,3.421220,2.191315,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:21:38.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,576.137104,1199.493164,65.074504,53.547841,11.526663,16.262854,38.073552,0.000000,1469.754517,90.820837,80.316986,10.503851,11.972083,66.375815,0.000000,0.000000,0.000000,0.000000,0.000000,60.004042,255.510042,0.443488,1.250344,0.000000,0.000000,0.000000,564.150042,0.416556,16.262854,11.972083,299.597220,1136.637608,68.817372,62.799180,3.687166,1386.672961,74.759079,2.582387,567.885715,0.010699,59.992643,-1.911780,-114.693299,80.161633,140.200026,2.517597,7.862624,194.473370,3.436857,2.202858,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:21:43.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,572.351083,1196.881714,64.993402,53.517688,11.475714,16.347187,38.115050,0.000000,1471.049951,90.865847,80.403518,10.462329,11.924191,66.402655,0.000000,0.000000,0.000000,0.000000,0.000000,60.009035,255.640035,0.446649,0.983890,0.000000,0.000000,0.000000,564.113369,0.417174,16.347187,11.924191,302.804003,1140.174280,68.781227,62.698315,3.780595,1391.458509,74.809693,2.653324,567.852660,0.010659,59.992571,-1.908284,-116.086853,80.270309,133.463211,2.525203,7.864472,185.628654,3.452184,2.214058,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:21:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,569.749172,1195.617273,64.900665,53.478187,11.422478,16.252628,38.119168,0.000000,1470.229333,90.919742,80.500198,10.419544,11.848417,66.467055,0.000000,0.000000,0.000000,0.000000,0.000000,60.009011,255.640011,0.448689,0.993921,0.000000,0.000000,0.000000,564.113345,0.417174,16.252628,11.848417,305.983277,1143.596349,68.744582,62.597589,3.873594,1396.055392,74.861110,2.723927,567.819363,0.010671,59.992538,-1.904248,-164.864127,80.379175,126.753413,2.533224,7.865738,177.029341,3.467474,2.225010,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:21:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,567.990353,1196.117896,64.849990,53.454773,11.395218,16.235711,38.120831,0.000000,1470.022913,90.950269,80.552830,10.397439,11.904271,66.485234,0.000000,0.000000,0.000000,0.000000,0.000000,60.009070,255.640070,0.450078,0.999314,0.000000,0.000000,0.000000,564.113403,0.417174,16.235711,11.904271,309.149954,1146.955740,68.707635,62.496880,3.966261,1400.516571,74.913006,2.794907,567.786067,0.010613,59.992505,-1.899814,-160.384091,80.488222,119.863218,2.541290,7.866108,168.465525,3.482418,2.235408,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:21:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,564.785152,1196.479187,64.696725,53.369605,11.327121,16.382186,38.115470,0.000000,1473.589185,91.054526,80.713337,10.341189,12.008220,66.419176,0.000000,0.000000,0.000000,0.000000,0.000000,60.015003,256.440003,0.454049,0.826311,0.000000,0.000000,0.000000,564.103337,0.420727,16.382186,12.008220,312.303338,1150.256611,68.670254,62.396060,4.059169,1404.847462,74.965505,2.866887,567.752753,0.010590,59.992527,-1.895016,-157.637643,80.597571,112.741376,2.549595,7.865633,159.952660,3.497249,2.245243,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:22:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,564.136227,1196.917859,64.640678,53.328994,11.311684,16.357409,38.099569,0.000000,1473.934949,91.101453,80.771036,10.330417,11.939367,66.454680,0.000000,0.000000,0.000000,0.000000,0.000000,60.015089,256.440089,0.454571,0.763279,0.000000,0.000000,0.000000,564.103422,0.420727,16.357409,11.939367,315.445209,1153.478461,68.632280,62.294939,4.152515,1408.971166,75.018814,2.937973,567.719383,0.010550,59.992583,-1.889714,-155.659502,80.707471,105.468645,2.558460,7.864543,151.864218,3.512256,2.254629,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:22:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,563.684656,1197.036560,64.546931,53.247539,11.299392,16.219817,38.096886,0.000000,1471.246094,91.190755,80.865311,10.325443,12.104728,66.486887,0.000000,0.000000,0.000000,0.000000,0.000000,60.023089,256.680089,0.455361,0.981965,0.000000,0.000000,0.000000,564.103422,0.417181,16.219817,12.104728,318.583212,1156.660514,68.593967,62.193547,4.245187,1413.006731,75.072521,3.009707,567.686031,0.010492,59.992689,-1.884353,-153.739505,80.817733,97.750962,2.567335,7.862542,143.575449,3.526964,2.263254,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:22:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,563.672036,1196.866248,64.489622,53.189036,11.300586,16.284844,38.087388,0.000000,1472.314404,91.250374,80.920058,10.330316,12.093887,66.436100,0.000000,0.000000,0.000000,0.000000,0.000000,60.024044,256.780044,0.455549,0.870492,0.000000,0.000000,0.000000,564.110044,0.416585,16.284844,12.093887,321.722221,1159.565449,68.555274,62.091784,4.337988,1416.910318,75.126664,3.081751,567.652642,0.010433,59.992844,-1.879179,-151.749113,80.928464,90.845758,2.576310,7.859745,135.287228,3.541426,2.271561,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:22:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,563.780213,1196.551440,64.448769,53.144859,11.303910,16.348440,38.094833,0.000000,1470.766101,91.294164,80.957308,10.336856,11.953623,66.459234,0.000000,0.000000,0.000000,0.000000,0.000000,60.024070,256.780070,0.455461,0.900604,0.000000,0.000000,0.000000,564.110070,0.416585,16.348440,11.953623,324.864280,1161.802805,68.516372,61.989778,4.431221,1420.558779,75.181086,3.152816,567.619309,0.010375,59.993028,-1.874477,-149.370217,81.039584,86.650292,2.585191,7.856031,127.573555,3.555390,2.279308,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:22:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,563.508370,1195.065088,64.371127,53.057137,11.313990,16.208792,38.110944,0.000000,1466.069592,91.380161,81.024244,10.355917,11.993269,66.463786,0.000000,0.000000,0.000000,0.000000,0.000000,60.027068,256.940068,0.455965,1.024834,0.000000,0.000000,0.000000,564.130068,0.414798,16.208792,11.993269,328.009012,1163.964839,68.477364,61.887638,4.524401,1423.974907,75.235653,3.223831,567.585976,0.010317,59.993212,-1.869903,-146.575979,81.150982,82.529735,2.593781,7.851248,120.333224,3.568699,2.286541,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:22:28.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,564.645968,1197.041736,64.348868,53.030823,11.318045,16.155734,38.098761,0.000000,1468.113354,91.405781,81.042004,10.363777,11.938662,66.394831,0.000000,0.000000,0.000000,0.000000,0.000000,60.027085,256.940085,0.455046,0.995894,0.000000,0.000000,0.000000,564.130085,0.414798,16.155734,11.938662,331.156685,1166.075091,68.438002,61.785081,4.616546,1427.264189,75.290542,3.294823,567.552643,0.010259,59.993429,-1.865365,-143.455521,81.262877,78.364615,2.602407,7.845669,113.149578,3.581651,2.292971,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:22:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,565.596050,1197.929419,64.301258,52.972712,11.328546,16.194327,38.109072,0.000000,1470.306775,91.461769,81.076978,10.384792,11.971062,66.481525,0.000000,0.000000,0.000000,0.000000,0.000000,60.027083,257.020083,0.454423,0.797269,0.000000,0.000000,0.000000,564.283416,0.409959,16.194327,11.971062,334.310910,1168.157646,68.398436,61.682271,4.708904,1430.465448,75.345601,3.365876,567.519699,0.010202,59.993651,-1.860840,-140.124936,81.375092,74.078436,2.610808,7.839092,105.896281,3.593990,2.298279,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:22:38.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,565.427210,1196.277893,64.258014,52.917346,11.340668,16.221676,38.080579,0.000000,1471.390576,91.513251,81.105877,10.407374,12.134043,66.496384,0.000000,0.000000,0.000000,0.000000,0.000000,60.026015,257.050015,0.454612,0.478856,0.000000,0.000000,0.000000,564.370015,0.411078,16.221676,12.134043,337.463849,1170.133109,68.358872,61.579454,4.801271,1433.409315,75.400712,3.437239,567.487143,0.010145,59.993856,-1.856303,-135.677164,81.487495,69.949420,2.618779,7.831355,99.368318,3.605520,2.302407,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:22:43.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,565.516948,1195.895947,64.235265,52.887080,11.348185,16.215258,38.070857,0.000000,1470.291272,91.539742,81.119612,10.420130,12.195234,66.462923,0.000000,0.000000,0.000000,0.000000,0.000000,60.026072,257.090072,0.454611,0.432031,0.000000,0.000000,0.000000,564.460072,0.411012,16.215258,12.195234,340.616306,1172.063843,68.319027,61.476268,4.893696,1436.265933,75.456023,3.509551,567.455106,0.010089,59.994039,-1.851758,-130.819723,81.600288,65.682185,2.626629,7.822723,92.756243,3.616474,2.305451,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:22:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,565.336022,1194.234131,64.209409,52.851901,11.357508,16.213623,38.115259,0.000000,1468.237207,91.568468,81.132660,10.435809,12.156853,66.479868,0.000000,0.000000,0.000000,0.000000,0.000000,60.026008,257.090008,0.454756,0.453160,0.000000,0.000000,0.000000,564.460008,0.411012,16.213623,12.156853,343.767677,1173.924388,68.279085,61.372941,4.986149,1438.938216,75.511413,3.581719,567.423569,0.010034,59.994201,-1.847196,-125.234337,81.713282,61.383719,2.634115,7.812980,86.455583,3.626651,2.307388,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:22:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,566.759257,1196.241748,64.183304,52.815808,11.367495,16.140023,38.118145,0.000000,1474.404602,91.595513,81.141772,10.453741,12.105445,66.421647,0.000000,0.000000,0.000000,0.000000,0.000000,60.023082,257.150082,0.453720,0.041729,0.000000,0.000000,0.000000,564.636749,0.410293,16.140023,12.105445,346.920903,1175.702155,68.239081,61.269520,5.078475,1441.437949,75.566856,3.653534,567.392032,0.009979,59.994362,-1.842611,-118.451489,81.826442,57.150237,2.641201,7.802091,80.661525,3.636012,2.308893,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:22:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,567.698762,1197.573328,64.163937,52.788683,11.375254,16.148612,38.115896,0.000000,1473.042090,91.613876,81.145046,10.468830,11.955694,66.455525,0.000000,0.000000,0.000000,0.000000,0.000000,60.020065,257.160065,0.452987,0.127531,0.000000,0.000000,0.000000,564.710065,0.410830,16.148612,11.955694,350.085185,1177.449473,68.198947,61.165913,5.170599,1443.832225,75.622335,3.724553,567.361476,0.009926,59.994478,-1.838017,-111.048211,81.939773,52.792714,2.647924,7.790075,74.949393,3.644551,2.308760,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:23:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,567.383968,1196.474036,64.157706,52.779971,11.377735,16.138910,38.106814,0.000000,1471.757019,91.619008,81.145271,10.473737,11.950224,66.478648,0.000000,0.000000,0.000000,0.000000,0.000000,60.020024,257.160024,0.453238,0.133194,0.000000,0.000000,0.000000,564.710024,0.410830,16.138910,11.950224,353.247497,1179.135346,68.158785,61.062267,5.262580,1446.098996,75.677816,3.795527,567.331180,0.009873,59.994567,-1.833376,-102.695438,82.053165,48.314270,2.654118,7.776765,69.350545,3.652225,2.307567,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:23:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,567.388738,1195.586353,64.134556,52.748350,11.386206,16.296835,38.110527,0.000000,1470.280994,91.633456,81.143767,10.489690,12.057984,66.441899,0.000000,0.000000,0.000000,0.000000,0.000000,60.013030,257.120030,0.453164,0.081545,0.000000,0.000000,0.000000,564.766697,0.411970,16.296835,12.057984,356.408088,1180.752205,68.118577,60.958560,5.355452,1448.216872,75.733297,3.867221,567.300958,0.009820,59.994639,-1.828691,-93.812411,82.166623,43.719260,2.659812,7.762180,63.970601,3.659036,2.305494,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:23:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,566.560861,1193.666418,64.126419,52.737796,11.388623,16.218890,38.119804,0.000000,1470.771265,91.636289,81.142139,10.494150,12.057661,66.432389,0.000000,0.000000,0.000000,0.000000,0.000000,60.013035,257.120035,0.453826,-0.134287,0.000000,0.000000,0.000000,564.766701,0.411970,16.218890,12.057661,359.564988,1182.271750,68.078291,60.854760,5.448015,1450.120853,75.788761,3.938803,567.270754,0.009767,59.994711,-1.823856,-84.682829,82.280155,39.122544,2.665081,7.746388,59.319367,3.664965,2.302868,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:23:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,568.013339,1196.412073,64.106183,52.715393,11.390789,16.339977,38.126212,0.000000,1469.991968,91.639206,81.137663,10.501543,12.068302,66.418359,0.000000,0.000000,0.000000,0.000000,0.000000,60.009031,257.160031,0.452736,0.086948,0.000000,0.000000,0.000000,564.783364,0.411367,16.339977,12.068302,362.728142,1183.733519,68.037958,60.750915,5.540994,1451.879924,75.844208,4.010398,567.240625,0.009715,59.994767,-1.818909,-75.903046,82.393715,34.374914,2.669856,7.729299,55.002232,3.670017,2.299717,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
