Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/17/21 ,17:29:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,512.479919,1195.250854,59.376485,49.100817,10.275669,16.126718,38.074803,0.000000,1475.405823,92.338074,82.602458,9.735616,12.037743,66.389866,0.000000,0.000000,0.000000,0.000000,0.000000,59.970066,252.810066,0.493307,-1.949413,0.000000,0.000000,0.000000,566.183400,0.403285,16.126718,12.037743,545.199146,1195.686414,64.208230,53.266653,12.013712,1471.810915,80.056487,8.962427,565.507555,0.007414,59.990565,0.458140,0.976436,90.049214,1.861663,2.757944,2.908739,2.415713,2.645525,0.799941,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:29:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,512.296082,1195.405676,59.333930,49.063388,10.270543,16.217847,38.085110,0.000000,1475.116797,92.317065,82.606801,9.710264,11.867827,66.402649,0.000000,0.000000,0.000000,0.000000,0.000000,59.969032,252.790032,0.493445,-1.700015,0.000000,0.000000,0.000000,566.200032,0.404451,16.217847,11.867827,546.393907,1195.680479,64.153487,53.188030,12.104377,1471.853551,80.105628,9.033410,565.496333,0.007239,59.990354,0.458528,0.941018,90.123368,1.861486,2.755733,2.827728,2.412040,2.609774,0.775713,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:29:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,512.538399,1196.799146,59.292581,49.029249,10.263332,16.211855,38.089441,0.000000,1472.004724,92.301750,82.618555,9.683195,11.847178,66.386954,0.000000,0.000000,0.000000,0.000000,0.000000,59.969061,252.790061,0.493212,-1.169106,0.000000,0.000000,0.000000,566.200061,0.404451,16.211855,11.847178,547.513914,1195.681110,64.099162,53.111587,12.194507,1471.876001,80.154016,9.105096,565.485852,0.007258,59.990110,0.458864,0.906283,90.195126,1.861491,2.754108,2.751091,2.412360,2.574588,0.752928,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:29:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,512.506002,1197.444275,59.262748,49.005668,10.257080,16.233648,38.091518,0.000000,1470.513220,92.294708,82.632096,9.662612,11.956089,66.401006,0.000000,0.000000,0.000000,0.000000,0.000000,59.969045,252.790045,0.493243,-0.861721,0.000000,0.000000,0.000000,566.200045,0.404451,16.233648,11.956089,548.580883,1195.695704,64.044862,53.036104,12.284733,1471.869206,80.202121,9.177460,565.475370,0.006764,59.989865,0.459272,0.878616,90.265638,1.864976,2.752567,2.674844,2.414477,2.539107,0.729279,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:29:28.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,510.711652,1195.354102,59.180202,48.941367,10.238836,16.065409,38.091323,0.000000,1470.729980,92.289628,82.683508,9.606120,11.989440,66.408449,0.000000,0.000000,0.000000,0.000000,0.000000,59.969071,252.890071,0.495172,-0.597817,0.000000,0.000000,0.000000,566.296737,0.410856,16.065409,11.989440,549.556739,1195.705969,63.991100,52.963219,12.375715,1471.846096,80.249424,9.252117,565.466592,0.006608,59.989609,0.459507,0.848328,90.333451,1.870703,2.751769,2.604531,2.414501,2.504646,0.710158,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:29:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,509.694603,1193.687073,59.152092,48.919446,10.232647,16.030719,38.094824,0.000000,1472.799524,92.292675,82.705296,9.587379,11.699588,66.422479,0.000000,0.000000,0.000000,0.000000,0.000000,59.969005,252.890005,0.496160,-0.711296,0.000000,0.000000,0.000000,566.296671,0.410856,16.030719,11.699588,550.410261,1195.696851,63.937714,52.892742,12.465794,1471.847014,80.296081,9.321466,565.458962,0.006594,59.989359,0.459756,0.816562,90.398675,1.876545,2.751916,2.540220,2.414834,2.471333,0.693535,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:29:38.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,509.558858,1194.652161,59.099817,48.878289,10.221527,16.143327,38.116288,0.000000,1473.671729,92.304434,82.752240,9.552194,11.813126,66.376231,0.000000,0.000000,0.000000,0.000000,0.000000,59.975077,253.050077,0.496606,-0.421687,0.000000,0.000000,0.000000,566.386744,0.414322,16.143327,11.813126,551.188872,1195.702327,63.884730,52.824527,12.557817,1471.834283,80.342139,9.391730,565.452499,0.006583,59.989159,0.459964,0.787147,90.461548,1.872020,2.752746,2.481233,2.399001,2.439034,0.679531,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:29:43.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,509.049834,1195.194067,59.025108,48.818608,10.206500,16.204432,38.119178,0.000000,1474.311682,92.331816,82.830759,9.501057,11.752637,66.372926,0.000000,0.000000,0.000000,0.000000,0.000000,59.974043,253.210043,0.497417,-0.010267,0.000000,0.000000,0.000000,566.406710,0.416073,16.204432,11.752637,551.856093,1195.705395,63.832399,52.758946,12.653899,1471.830384,80.387354,9.462412,565.447017,0.006573,59.989009,0.460178,0.757184,90.521802,1.870443,2.754036,2.428197,2.395384,2.407830,0.667827,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:29:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,508.951924,1195.488208,58.981507,48.783497,10.198010,16.204319,38.117310,0.000000,1471.344116,92.353099,82.879160,9.473939,11.804031,66.365897,0.000000,0.000000,0.000000,0.000000,0.000000,59.974016,253.210016,0.497513,0.349935,0.000000,0.000000,0.000000,566.406683,0.416073,16.204319,11.804031,552.452550,1195.703645,63.780106,52.694795,12.752105,1471.821868,80.432435,9.532835,565.442314,0.006565,59.988881,0.460350,0.732021,90.580474,1.870450,2.755981,2.378716,2.389896,2.377393,0.657943,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:29:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,508.716839,1196.437866,58.932280,48.743293,10.188987,16.261724,38.102667,0.000000,1470.993188,92.382640,82.934445,9.448195,11.724359,66.371279,0.000000,0.000000,0.000000,0.000000,0.000000,59.977051,253.550051,0.498411,0.725702,0.000000,0.000000,0.000000,566.466718,0.417794,16.261724,11.724359,552.973935,1195.701380,63.728064,52.632406,12.857110,1471.820119,80.477146,9.603163,565.437611,0.006557,59.988753,0.460606,0.706786,90.637328,1.869300,2.758394,2.333349,2.390515,2.347772,0.647873,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:29:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,508.835907,1198.032642,58.884743,48.702865,10.181878,16.297556,38.094011,0.000000,1472.025378,92.416756,82.988194,9.428563,11.752966,66.368404,0.000000,0.000000,0.000000,0.000000,0.000000,59.977040,253.550040,0.498294,0.894611,0.000000,0.000000,0.000000,566.466707,0.417794,16.297556,11.752966,553.438255,1195.717465,63.676273,52.571840,12.964165,1471.823760,80.521472,9.673442,565.434814,0.006552,59.988703,0.460700,0.679235,90.692316,1.876860,2.761343,2.292492,2.390324,2.319109,0.642284,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:30:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,509.808171,1200.277673,58.818337,48.640453,10.177884,16.284546,38.092974,0.000000,1474.734924,92.478061,83.064469,9.413592,11.742949,66.381200,0.000000,0.000000,0.000000,0.000000,0.000000,59.977036,253.740036,0.497717,1.051161,0.000000,0.000000,0.000000,566.463369,0.417209,16.284546,11.742949,553.779882,1195.749348,63.625204,52.514305,13.071632,1471.821151,80.564815,9.743881,565.432833,0.006548,59.988664,0.460832,0.655566,90.744245,1.900036,2.764958,2.259045,2.389504,2.292124,0.638433,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:30:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,509.860574,1200.220886,58.784867,48.605546,10.179321,16.243246,38.098948,0.000000,1472.051172,92.515302,83.103497,9.411806,11.764510,66.313063,0.000000,0.000000,0.000000,0.000000,0.000000,59.972033,253.780033,0.497744,1.264087,0.000000,0.000000,0.000000,566.413366,0.419011,16.243246,11.764510,554.077615,1195.777849,63.574034,52.457526,13.148018,1471.815130,80.608211,9.814589,565.431185,0.006546,59.988603,0.460923,0.631186,90.795412,1.928368,2.768853,2.227749,2.387539,2.265531,0.635363,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:30:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,509.123645,1198.037793,58.746627,48.563603,10.183024,16.241387,38.106999,0.000000,1471.493762,92.561260,83.147951,9.413309,11.962280,66.378709,0.000000,0.000000,0.000000,0.000000,0.000000,59.970010,253.840010,0.498582,1.162159,0.000000,0.000000,0.000000,566.386677,0.419619,16.241387,11.962280,554.307742,1195.798120,63.523280,52.402472,13.163444,1471.802600,80.651021,9.885753,565.429666,0.006543,59.988498,0.461008,0.607952,90.844828,1.954026,2.772681,2.199801,2.387363,2.239439,0.632666,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:30:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,508.573101,1196.396594,58.709038,48.520888,10.188150,16.226627,38.120417,0.000000,1472.293750,92.609721,83.192069,9.417651,11.990666,66.365497,0.000000,0.000000,0.000000,0.000000,0.000000,59.970016,253.840016,0.499122,0.932494,0.000000,0.000000,0.000000,566.386682,0.419619,16.226627,11.990666,554.425146,1195.797432,63.472967,52.349925,13.165858,1471.781411,80.693150,9.958237,565.428241,0.006540,59.988337,0.461141,0.583041,90.891716,1.953856,2.777351,2.178572,2.360230,2.215143,0.630200,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:30:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,509.187051,1197.268811,58.693729,48.503045,10.190684,16.289182,38.106797,0.000000,1470.988013,92.630782,83.210403,9.420379,11.910364,66.354766,0.000000,0.000000,0.000000,0.000000,0.000000,59.970026,253.840026,0.498520,1.134706,0.000000,0.000000,0.000000,566.386693,0.419619,16.289182,11.910364,554.498305,1195.800528,63.422886,52.298529,13.167022,1471.748353,80.734938,10.030113,565.426814,0.006538,59.988176,0.461316,0.560575,90.937436,1.955754,2.781823,2.159404,2.329059,2.191022,0.627720,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:30:28.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,510.256372,1199.085498,58.657214,48.459541,10.197673,16.372585,38.084089,0.000000,1471.787976,92.684512,83.254565,9.429947,12.027830,66.388622,0.000000,0.000000,0.000000,0.000000,0.000000,59.971040,253.950040,0.497691,1.209674,0.000000,0.000000,0.000000,566.390040,0.416674,16.372585,12.027830,554.447419,1195.790722,63.373475,52.250170,13.167502,1471.739722,80.775752,10.081368,565.425870,0.006536,59.987942,0.461512,0.537217,90.980033,1.934602,2.787069,2.147266,2.325999,2.168920,0.626131,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:30:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,510.438329,1198.750024,58.632377,48.429450,10.202927,16.319317,38.105553,0.000000,1477.459912,92.724415,83.283518,9.440897,11.902824,66.379120,0.000000,0.000000,0.000000,0.000000,0.000000,59.969088,254.000088,0.497612,0.702877,0.000000,0.000000,0.000000,566.393421,0.415494,16.319317,11.902824,554.368458,1195.790234,63.324202,52.202691,13.167792,1471.771750,80.816330,10.050351,565.425203,0.006535,59.987681,0.461706,0.512182,91.021744,1.933840,2.792076,2.136653,2.364747,2.146899,0.625030,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:30:38.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,510.381017,1198.084253,58.610718,48.403131,10.207587,16.287528,38.124135,0.000000,1475.792896,92.761524,83.308790,9.452734,11.850081,66.399355,0.000000,0.000000,0.000000,0.000000,0.000000,59.967042,254.020042,0.497707,0.658493,0.000000,0.000000,0.000000,566.396709,0.414315,16.287528,11.850081,554.207691,1195.801674,63.275410,52.157345,13.167901,1471.760710,80.856175,9.945719,565.424907,0.006535,59.987415,0.461947,0.494223,91.061223,1.941313,2.797305,2.130149,2.341063,2.126014,0.624553,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:30:43.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,511.071593,1199.224829,58.589768,48.378350,10.211417,16.161089,38.118773,0.000000,1471.416382,92.799385,83.334568,9.464817,12.033509,66.402249,0.000000,0.000000,0.000000,0.000000,0.000000,59.976011,254.020011,0.497034,0.966514,0.000000,0.000000,0.000000,566.490011,0.409539,16.161089,12.033509,553.990803,1195.797201,63.226929,52.113292,13.167402,1471.736711,80.895550,9.851665,565.425166,0.006535,59.987181,0.462215,0.476939,91.099319,1.936012,2.802264,2.125497,2.307997,2.105401,0.624959,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:30:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,510.151149,1196.886890,58.579299,48.366392,10.212907,16.225602,38.084298,0.000000,1473.563354,92.817953,83.347371,9.470582,11.998104,66.370045,0.000000,0.000000,0.000000,0.000000,0.000000,59.976073,254.020073,0.497931,0.603840,0.000000,0.000000,0.000000,566.490073,0.409539,16.225602,11.998104,553.752547,1195.795280,63.178551,52.069983,13.175456,1471.731866,80.934731,9.801192,565.426167,0.006537,59.987009,0.462483,0.458228,91.136663,1.934751,2.806937,2.121958,2.303210,2.084828,0.626526,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:30:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,509.701902,1195.431506,58.570967,48.357114,10.213853,16.210742,38.090289,0.000000,1474.523315,92.832207,83.357081,9.475126,11.970549,66.372527,0.000000,0.000000,0.000000,0.000000,0.000000,59.976012,254.020012,0.498370,0.425708,0.000000,0.000000,0.000000,566.490012,0.409539,16.210742,11.970549,553.440864,1195.807007,63.130634,52.028569,13.243772,1471.765183,80.973173,9.848868,565.427167,0.006539,59.986837,0.462810,0.439713,91.171913,1.926045,2.811587,2.121269,2.299953,2.065142,0.628086,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:30:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,509.428312,1194.863782,58.553870,48.338237,10.215633,16.260383,38.086152,0.000000,1476.164514,92.860826,83.376904,9.483923,11.849257,66.370454,0.000000,0.000000,0.000000,0.000000,0.000000,59.987074,253.980074,0.498559,0.165119,0.000000,0.000000,0.000000,566.620074,0.400621,16.260383,11.849257,553.111335,1195.824325,63.082774,51.987615,13.319650,1471.817910,81.011483,9.901928,565.429574,0.006543,59.986765,0.463126,0.419850,91.206675,1.902739,2.815761,2.120925,2.303616,2.045175,0.631757,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:31:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,509.987667,1195.895984,58.544716,48.326720,10.217996,16.305489,38.103284,0.000000,1471.566052,92.877371,83.388703,9.488668,11.936167,66.405548,0.000000,0.000000,0.000000,0.000000,0.000000,59.986095,253.960095,0.497973,0.521338,0.000000,0.000000,0.000000,566.640095,0.398842,16.305489,11.936167,552.737626,1195.843536,63.035187,51.947833,13.405051,1471.841651,81.049321,9.962663,565.432500,0.006548,59.986731,0.463466,0.403569,91.240080,1.885263,2.819649,2.122008,2.290900,2.025541,0.636053,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:31:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,509.977194,1195.694702,58.542175,48.323097,10.219078,16.304256,38.099574,0.000000,1470.384180,92.882211,83.391991,9.490220,11.912638,66.400599,0.000000,0.000000,0.000000,0.000000,0.000000,59.986027,253.960027,0.497983,0.547007,0.000000,0.000000,0.000000,566.640027,0.398842,16.304256,11.912638,552.314948,1195.837200,62.987822,51.909010,13.490265,1471.850711,81.086731,10.022902,565.435833,0.006554,59.986709,0.463835,0.387579,91.272315,1.883828,2.823135,2.124055,2.281825,2.006078,0.640808,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:31:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,510.552140,1196.432727,58.532582,48.307905,10.224677,16.327186,38.091125,0.000000,1469.011377,92.900241,83.402587,9.497654,11.750597,66.367171,0.000000,0.000000,0.000000,0.000000,0.000000,59.987025,253.950025,0.497403,0.698953,0.000000,0.000000,0.000000,566.730025,0.398779,16.327186,11.750597,551.872451,1195.826304,62.940551,51.870691,13.575761,1471.847901,81.123903,10.081922,565.439648,0.006560,59.986720,0.464215,0.372589,91.303903,1.878223,2.826084,2.126409,2.284858,1.986415,0.646207,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:31:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,511.919749,1199.235144,58.527720,48.299628,10.228092,16.348125,38.113820,0.000000,1467.948193,92.909098,83.406459,9.502639,11.931322,66.347337,0.000000,0.000000,0.000000,0.000000,0.000000,59.987058,253.950058,0.496074,0.951211,0.000000,0.000000,0.000000,566.730058,0.398779,16.348125,11.931322,551.416463,1195.840641,62.893413,51.832990,13.661369,1471.828002,81.160741,10.141207,565.443981,0.006568,59.986765,0.464600,0.361035,91.334669,1.882738,2.828491,2.129146,2.302090,1.966666,0.652236,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:31:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,511.659815,1197.583618,58.523131,48.291246,10.231885,16.298777,38.110508,0.000000,1467.979150,92.918307,83.410030,9.508277,11.861227,66.360128,0.000000,0.000000,0.000000,0.000000,0.000000,59.988099,253.990099,0.496404,0.875148,0.000000,0.000000,0.000000,566.720099,0.402315,16.298777,11.861227,550.951743,1195.861772,62.846324,51.795624,13.746831,1471.803631,81.197375,10.201343,565.448314,0.006576,59.986809,0.464990,0.351156,91.364955,1.888390,2.830300,2.131947,2.322460,1.946583,0.658181,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:31:28.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,510.628488,1195.570825,58.521452,48.287912,10.233540,16.293816,38.111121,0.000000,1468.118494,92.922194,83.411174,9.511020,11.840473,66.377463,0.000000,0.000000,0.000000,0.000000,0.000000,59.988021,253.990021,0.497407,0.632823,0.000000,0.000000,0.000000,566.720021,0.402315,16.293816,11.840473,550.456079,1195.878316,62.799356,51.758889,13.832154,1471.772837,81.233602,10.261191,565.452833,0.006584,59.986842,0.465402,0.342776,91.394321,1.872570,2.831539,2.135119,2.334406,1.926554,0.664110,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:31:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,511.060434,1196.427563,58.516185,48.281338,10.234847,16.302179,38.106994,0.000000,1466.539246,92.931166,83.413232,9.517934,11.836862,66.378290,0.000000,0.000000,0.000000,0.000000,0.000000,59.984064,253.960064,0.496928,0.740700,0.000000,0.000000,0.000000,566.690064,0.405866,16.302179,11.836862,549.947266,1195.892795,62.752409,51.722412,13.917531,1471.732209,81.269630,10.321050,565.457388,0.006592,59.986831,0.465822,0.334966,91.423281,1.866642,2.832114,2.138147,2.361493,1.906120,0.669777,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:31:38.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,510.794207,1196.148877,58.508289,48.279182,10.229106,16.278440,38.094609,0.000000,1467.437256,92.935153,83.419298,9.515855,11.892499,66.398936,0.000000,0.000000,0.000000,0.000000,0.000000,59.979017,253.690017,0.496658,0.670492,0.000000,0.000000,0.000000,566.673351,0.409995,16.278440,11.892499,549.419979,1195.898214,62.705465,51.686234,14.002656,1471.712625,81.305447,10.381317,565.462110,0.006600,59.986775,0.466251,0.325631,91.451751,1.865958,2.832041,2.141023,2.382437,1.885376,0.675344,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:31:43.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,508.200558,1195.369543,58.461795,48.275315,10.186480,16.255022,38.101228,0.000000,1471.199646,92.945863,83.464506,9.481357,11.823355,66.386976,0.000000,0.000000,0.000000,0.000000,0.000000,59.975030,253.090030,0.498012,0.288235,0.000000,0.000000,0.000000,566.713363,0.415260,16.255022,11.823355,548.874943,1195.900050,62.658403,51.650309,14.087640,1471.710561,81.341165,10.441553,565.467221,0.006609,59.986703,0.466692,0.314902,91.479776,1.865230,2.831450,2.143699,2.383822,1.864428,0.681169,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:31:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,507.166007,1196.231421,58.432718,48.274351,10.158366,16.173891,38.097306,0.000000,1472.319580,92.951218,83.494295,9.456924,11.696600,66.392757,0.000000,0.000000,0.000000,0.000000,0.000000,59.975008,253.090008,0.499028,0.279859,0.000000,0.000000,0.000000,566.713341,0.415260,16.173891,11.696600,548.311421,1195.907332,62.611075,51.614478,14.172267,1471.718532,81.377052,10.500710,565.472758,0.006619,59.986630,0.467144,0.304156,91.507642,1.863943,2.830484,2.145938,2.383445,1.843119,0.687232,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:31:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,504.176582,1196.530786,58.354871,48.269094,10.085777,16.152205,38.095852,0.000000,1468.092688,92.970528,83.576595,9.393933,11.630839,66.364258,0.000000,0.000000,0.000000,0.000000,0.000000,59.977026,252.920026,0.501650,0.576047,0.000000,0.000000,0.000000,566.696693,0.421154,16.152205,11.630839,547.717895,1195.912035,62.563374,51.578857,14.256815,1471.714174,81.413062,10.559481,565.478295,0.006628,59.986558,0.467623,0.294783,91.535086,1.864824,2.829287,2.147952,2.387713,1.821976,0.693198,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:31:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,498.608485,1192.515540,58.273967,48.256177,10.017789,16.116099,38.101240,0.000000,1467.039880,92.997037,83.664501,9.332536,11.786207,66.396072,0.000000,0.000000,0.000000,0.000000,0.000000,59.978089,252.980089,0.507372,0.467030,0.000000,0.000000,0.000000,566.713422,0.425847,16.116099,11.786207,547.106286,1195.911776,62.515380,51.543334,14.341159,1471.703164,81.449173,10.618636,565.483795,0.006638,59.986486,0.468116,0.286127,91.562251,1.865017,2.827770,2.149635,2.404944,1.800834,0.698924,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:32:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,495.661019,1192.577466,58.184204,48.234525,9.949679,16.179572,38.090911,0.000000,1464.165186,93.031541,83.761655,9.269885,11.889421,66.413818,0.000000,0.000000,0.000000,0.000000,0.000000,59.982006,253.090006,0.510611,0.740785,0.000000,0.000000,0.000000,566.753340,0.429346,16.179572,11.889421,546.461024,1195.898186,62.466834,51.507765,14.425733,1471.680427,81.485695,10.678654,565.489313,0.006648,59.986413,0.468644,0.278298,91.589338,1.881761,2.826465,2.151071,2.458605,1.780176,0.704697,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:32:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,494.134740,1193.434167,58.142033,48.222027,9.920006,16.186273,38.093380,0.000000,1466.064404,93.049630,83.806964,9.242666,11.862368,66.392752,0.000000,0.000000,0.000000,0.000000,0.000000,59.982045,253.090045,0.512188,0.724631,0.000000,0.000000,0.000000,566.753378,0.429346,16.186273,11.862368,545.818478,1195.902688,62.418162,51.472176,14.510429,1471.663539,81.522112,10.738655,565.494980,0.006658,59.986341,0.469176,0.271545,91.616197,1.874841,2.825078,2.152152,2.486679,1.760015,0.710746,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:32:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.747349,1193.423865,57.972501,48.160908,9.811593,16.240665,38.098536,0.000000,1477.790198,93.131002,83.987718,9.143284,11.847602,66.399352,0.000000,0.000000,0.000000,0.000000,0.000000,59.988057,253.790057,0.519266,0.067901,0.000000,0.000000,0.000000,566.826724,0.433407,16.240665,11.847602,545.161360,1195.899533,62.369129,51.436446,14.594631,1471.693387,81.558778,10.798841,565.500813,0.006668,59.986263,0.469727,0.261452,91.643088,1.879210,2.823829,2.152937,2.505156,1.740268,0.717159,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:32:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.107571,1193.336121,57.916568,48.137291,9.779277,16.395697,38.086764,0.000000,1476.200610,93.160018,84.046606,9.113412,11.705050,66.375401,0.000000,0.000000,0.000000,0.000000,0.000000,59.988052,253.790052,0.521014,0.239071,0.000000,0.000000,0.000000,566.826719,0.433407,16.395697,11.705050,544.492231,1195.896322,62.319614,51.400471,14.680469,1471.708554,81.595722,10.858061,565.506609,0.006678,59.986191,0.470301,0.253124,91.670015,1.883112,2.823325,2.153666,2.524168,1.721906,0.723642,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:32:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.161163,1194.832813,57.778917,48.071259,9.707658,16.331385,38.105338,0.000000,1474.621350,93.236665,84.192135,9.044530,11.672324,66.358468,0.000000,0.000000,0.000000,0.000000,0.000000,59.994028,254.770028,0.526209,0.578817,0.000000,0.000000,0.000000,566.833361,0.434578,16.331385,11.672324,543.818120,1195.913181,62.269598,51.364223,14.766011,1471.718446,81.633067,10.917073,565.512405,0.006688,59.986119,0.470883,0.246949,91.697110,1.857302,2.823274,2.154341,2.533241,1.704339,0.730021,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:32:28.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.816761,1195.101196,57.659560,48.001340,9.658220,16.268235,38.104532,0.000000,1474.131067,93.313886,84.316610,8.997276,11.738715,66.363029,0.000000,0.000000,0.000000,0.000000,0.000000,59.999009,255.120009,0.529496,0.764255,0.000000,0.000000,0.000000,566.850009,0.433977,16.268235,11.738715,543.142059,1195.931101,62.219249,51.327704,14.851425,1471.722803,81.670534,10.976097,565.517942,0.006698,59.986079,0.471484,0.242173,91.724246,1.838196,2.823950,2.155158,2.537221,1.688267,0.736247,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:32:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.370887,1194.523157,57.564573,47.935035,9.629538,16.282375,38.103085,0.000000,1473.563379,93.384429,84.412617,8.971812,12.046620,66.378718,0.000000,0.000000,0.000000,0.000000,0.000000,59.999030,255.120030,0.531090,0.797648,0.000000,0.000000,0.000000,566.850030,0.433977,16.282375,12.046620,542.466212,1195.936406,62.168696,51.290923,14.936798,1471.724753,81.707958,11.037110,565.523553,0.006708,59.986085,0.472093,0.236655,91.751383,1.832710,2.825383,2.156257,2.538506,1.673832,0.742537,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:32:38.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.813397,1198.646765,57.438416,47.829340,9.609076,16.223734,38.082430,0.000000,1479.772021,93.490327,84.533753,8.956573,12.078297,66.366319,0.000000,0.000000,0.000000,0.000000,0.000000,60.005042,255.530042,0.531454,0.684397,0.000000,0.000000,0.000000,566.833376,0.431050,16.223734,12.078297,541.786766,1195.923303,62.118243,51.254094,15.021908,1471.728337,81.745075,11.098896,565.529182,0.006718,59.986124,0.472708,0.229487,91.778344,1.827771,2.826900,2.157287,2.542631,1.660199,0.748615,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:32:43.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.900674,1199.214502,57.405299,47.798717,9.606583,16.209384,38.084079,0.000000,1481.475159,93.519664,84.563710,8.955954,11.909736,66.355995,0.000000,0.000000,0.000000,0.000000,0.000000,60.005003,255.530003,0.531357,0.631015,0.000000,0.000000,0.000000,566.833336,0.431050,16.209384,11.909736,541.119326,1195.936435,62.067496,51.216879,15.106738,1471.773381,81.782260,11.159198,565.535090,0.006728,59.986218,0.473312,0.221223,91.805481,1.842900,2.829072,2.158802,2.641714,1.647840,0.754696,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:32:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.703776,1196.504968,57.313764,47.710019,9.603745,16.131753,38.100586,0.000000,1478.032776,93.603166,84.643409,8.959757,11.708034,66.375806,0.000000,0.000000,0.000000,0.000000,0.000000,60.009021,255.700021,0.533037,0.588528,0.000000,0.000000,0.000000,566.810021,0.428715,16.131753,11.708034,540.457543,1195.943631,62.016421,51.179268,15.191111,1471.803687,81.819605,11.218386,565.541145,0.006739,59.986357,0.473916,0.213109,91.832875,1.842575,2.831457,2.160608,2.681975,1.635980,0.760538,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:32:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,477.986086,1191.787817,57.241994,47.637511,9.604483,16.159644,38.091523,0.000000,1473.563354,93.669469,84.703712,8.965757,11.711874,66.389864,0.000000,0.000000,0.000000,0.000000,0.000000,60.009069,255.700069,0.534953,0.498521,0.000000,0.000000,0.000000,566.810069,0.428715,16.159644,11.711874,539.794694,1195.926887,61.965421,51.141579,15.275557,1471.803630,81.856509,11.277671,565.547201,0.006749,59.986496,0.474524,0.204819,91.859997,1.866547,2.834334,2.162903,2.681938,1.625610,0.766289,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:32:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.215738,1194.786377,57.166411,47.559019,9.607392,16.161611,38.097102,0.000000,1470.683521,93.736714,84.762271,8.974443,11.867846,66.322157,0.000000,0.000000,0.000000,0.000000,0.000000,60.010084,255.990084,0.534185,0.843921,0.000000,0.000000,0.000000,566.776751,0.428152,16.161611,11.867846,539.142457,1195.932364,61.914222,51.103655,15.360020,1471.776420,81.893364,11.337883,565.553497,0.006760,59.986674,0.475122,0.199697,91.887125,1.861713,2.837340,2.165554,2.668207,1.615787,0.771748,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:33:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.764545,1198.275195,57.104914,47.494696,9.610218,16.229002,38.080163,0.000000,1471.612500,93.789314,84.804847,8.984467,11.868660,66.390271,0.000000,0.000000,0.000000,0.000000,0.000000,60.007035,256.120035,0.532735,0.957245,0.000000,0.000000,0.000000,566.733368,0.427597,16.229002,11.868660,538.497566,1195.954527,61.863119,51.065804,15.444865,1471.795028,81.929854,11.398363,565.559868,0.006772,59.986852,0.475713,0.192591,91.913908,1.869624,2.840311,2.168402,2.659250,1.606575,0.777098,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:33:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.225438,1196.314026,57.068748,47.456855,9.611893,16.177613,38.088436,0.000000,1468.531409,93.819588,84.827641,8.991946,11.714773,66.365100,0.000000,0.000000,0.000000,0.000000,0.000000,60.003033,256.240033,0.533583,0.975332,0.000000,0.000000,0.000000,566.673366,0.427642,16.177613,11.714773,537.847196,1195.960520,61.811922,51.027815,15.529444,1471.801880,81.966266,11.457681,565.566090,0.006783,59.987018,0.476312,0.184851,91.940680,1.870498,2.843058,2.171239,2.650805,1.597361,0.781997,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:33:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.922214,1195.555371,57.037871,47.424503,9.613368,16.202688,38.088015,0.000000,1467.607593,93.844900,84.845004,8.999896,11.700314,66.351467,0.000000,0.000000,0.000000,0.000000,0.000000,60.003012,256.240012,0.533920,0.947386,0.000000,0.000000,0.000000,566.673345,0.427642,16.202688,11.700314,537.200537,1195.954527,61.760909,50.989850,15.614168,1471.805636,82.002231,11.516803,565.571904,0.006793,59.987156,0.476910,0.176285,91.967164,1.870056,2.845897,2.174183,2.644337,1.588822,0.786330,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:33:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.423896,1194.089624,56.978182,47.361504,9.616678,16.360297,38.079129,0.000000,1467.777869,93.892628,84.875251,9.017377,11.692771,66.356413,0.000000,0.000000,0.000000,0.000000,0.000000,59.998093,256.310093,0.534621,0.632213,0.000000,0.000000,0.000000,566.650093,0.427071,16.360297,11.692771,536.557379,1195.933568,61.709929,50.951716,15.699766,1471.809162,82.037865,11.575980,565.577423,0.006802,59.987218,0.477508,0.166009,91.993542,1.869697,2.848941,2.177306,2.638501,1.580869,0.790403,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:33:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.520431,1196.659790,56.958961,47.341041,9.617920,16.404885,38.097705,0.000000,1467.917212,93.907264,84.883738,9.023526,11.624332,66.358474,0.000000,0.000000,0.000000,0.000000,0.000000,59.998047,256.310047,0.533401,0.754694,0.000000,0.000000,0.000000,566.650047,0.427071,16.404885,11.624332,535.940179,1195.941568,61.659319,50.913680,15.785596,1471.804947,82.072897,11.634813,565.582941,0.006812,59.987279,0.478085,0.157932,92.019545,1.869706,2.851989,2.180262,2.644134,1.573620,0.794417,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:33:28.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.336853,1198.192627,56.907974,47.286173,9.621801,16.292501,38.075433,0.000000,1466.725049,93.943923,84.901721,9.042202,11.933914,66.343634,0.000000,0.000000,0.000000,0.000000,0.000000,59.999090,256.470090,0.532829,0.777671,0.000000,0.000000,0.000000,566.613424,0.422393,16.292501,11.933914,535.332847,1195.952435,61.608869,50.875628,15.871337,1471.788546,82.107575,11.694455,565.588404,0.006822,59.987329,0.478654,0.150479,92.045370,1.871714,2.854848,2.183013,2.660235,1.566573,0.798207,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:33:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.914151,1199.648035,56.885214,47.261550,9.623664,16.290015,38.104326,0.000000,1468.113342,93.958667,84.906533,9.052134,11.870322,66.360140,0.000000,0.000000,0.000000,0.000000,0.000000,60.003083,256.500083,0.532253,0.727721,0.000000,0.000000,0.000000,566.570083,0.420072,16.290015,11.870322,534.731941,1195.960950,61.558541,50.837486,15.956482,1471.777020,82.141836,11.754798,565.593849,0.006831,59.987384,0.479216,0.141596,92.071022,1.884041,2.857772,2.185788,2.673469,1.559910,0.801850,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:33:38.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.893793,1199.245496,56.872647,47.248264,9.624382,16.284444,38.108252,0.000000,1470.115820,93.966272,84.908099,9.058173,11.781349,66.367162,0.000000,0.000000,0.000000,0.000000,0.000000,60.003092,256.500092,0.532275,0.476784,0.000000,0.000000,0.000000,566.570092,0.420072,16.284444,11.781349,534.160975,1195.991687,61.508799,50.799586,16.041588,1471.764118,82.175221,11.814486,565.599163,0.006841,59.987479,0.479756,0.134199,92.096095,1.892272,2.860996,2.188564,2.675863,1.554411,0.805144,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:33:43.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.794701,1196.370764,56.834367,47.208963,9.625404,16.257088,38.085747,0.000000,1467.086292,93.988161,84.910396,9.077766,11.791255,66.308943,0.000000,0.000000,0.000000,0.000000,0.000000,60.007000,256.420000,0.533325,0.268084,0.000000,0.000000,0.000000,566.430000,0.416645,16.257088,11.791255,533.596566,1196.015571,61.459315,50.761762,16.122628,1471.751044,82.208119,11.860768,565.604089,0.006849,59.987595,0.480290,0.125845,92.120880,1.882135,2.864117,2.191184,2.671678,1.549238,0.807979,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:33:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.489337,1195.467603,56.820916,47.195517,9.625399,16.250577,38.099570,0.000000,1467.870776,93.995055,84.910832,9.084222,11.932452,66.303980,0.000000,0.000000,0.000000,0.000000,0.000000,60.007017,256.420017,0.533664,0.111768,0.000000,0.000000,0.000000,566.430017,0.416645,16.250577,11.932452,533.026600,1196.011471,61.409951,50.723931,16.206336,1471.717812,82.240643,11.913491,565.608532,0.006857,59.987734,0.480826,0.116188,92.145479,1.882522,2.867079,2.193656,2.682574,1.544150,0.810319,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:33:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.478857,1195.694678,56.794806,47.170388,9.624418,16.263680,38.097914,0.000000,1470.409973,94.005198,84.911313,9.093885,11.847290,66.323793,0.000000,0.000000,0.000000,0.000000,0.000000,60.007083,256.330083,0.533489,-0.196663,0.000000,0.000000,0.000000,566.283416,0.413809,16.263680,11.847290,532.473755,1196.019699,61.361168,50.686434,16.238575,1471.677471,82.272251,11.926356,565.612976,0.006865,59.987872,0.481350,0.106833,92.169406,1.878601,2.870357,2.196268,2.649039,1.540236,0.812629,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:33:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.607284,1196.169507,56.779114,47.155984,9.623130,16.241910,38.091935,0.000000,1472.644702,94.009299,84.911113,9.098186,12.008323,66.338666,0.000000,0.000000,0.000000,0.000000,0.000000,60.002085,256.360085,0.533409,-0.378102,0.000000,0.000000,0.000000,566.166752,0.412717,16.241910,12.008323,531.918866,1196.016918,61.312662,50.649150,16.238716,1471.666001,82.303299,11.926621,565.616865,0.006872,59.988022,0.481870,0.094096,92.192854,1.878702,2.873576,2.198892,2.642953,1.536766,0.814160,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:34:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.166818,1197.934570,56.767697,47.145744,9.621953,16.224361,38.092760,0.000000,1474.141382,94.011359,84.910831,9.100528,11.963214,66.346509,0.000000,0.000000,0.000000,0.000000,0.000000,60.002019,256.360019,0.532788,-0.371868,0.000000,0.000000,0.000000,566.166685,0.412717,16.224361,11.963214,531.368611,1196.028215,61.264179,50.611891,16.238420,1471.666231,82.334200,11.926196,565.620290,0.006878,59.988149,0.482386,0.081375,92.216168,1.884108,2.876243,2.201130,2.643167,1.532940,0.815174,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:34:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.602572,1196.582397,56.742627,47.123003,9.619623,16.293426,38.088023,0.000000,1472.840833,94.013901,84.908930,9.104971,11.840806,66.316381,0.000000,0.000000,0.000000,0.000000,0.000000,59.989068,256.460068,0.533622,-0.461126,0.000000,0.000000,0.000000,565.963401,0.410509,16.293426,11.840806,530.822578,1196.051611,61.216082,50.575058,16.238487,1471.672883,82.364449,11.924988,565.623160,0.006883,59.988255,0.482896,0.069255,92.238778,1.897216,2.878813,2.203504,2.648764,1.529737,0.815752,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:34:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.679839,1194.311560,56.735416,47.116026,9.619391,16.254399,38.090490,0.000000,1472.923401,94.013805,84.907486,9.106319,11.992117,66.331235,0.000000,0.000000,0.000000,0.000000,0.000000,59.989004,256.460004,0.534648,-0.648452,0.000000,0.000000,0.000000,565.963337,0.410510,16.254399,11.992117,530.257113,1196.037935,61.168095,50.538410,16.238515,1471.672165,82.394317,11.924820,565.625678,0.006887,59.988354,0.483426,0.054918,92.260943,1.900854,2.881123,2.205884,2.648406,1.526591,0.816100,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:34:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.716961,1194.311560,56.719031,47.098939,9.620092,16.197738,38.082445,0.000000,1475.235522,94.011589,84.901752,9.109837,11.794249,66.322569,0.000000,0.000000,0.000000,0.000000,0.000000,59.989023,256.540023,0.534774,-0.830997,0.000000,0.000000,0.000000,565.896689,0.411147,16.197738,11.794249,529.689415,1196.027268,61.120239,50.501969,16.238334,1471.668265,82.423819,11.923795,565.627919,0.006891,59.988471,0.483957,0.041012,92.282647,1.905057,2.883063,2.208199,2.643940,1.523446,0.816289,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:34:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.529670,1196.081763,56.704213,47.082126,9.622087,16.149116,38.092556,0.000000,1475.509045,94.007245,84.893586,9.113659,11.558902,66.296966,0.000000,0.000000,0.000000,0.000000,0.000000,59.991085,256.690085,0.534182,-0.741842,0.000000,0.000000,0.000000,565.900085,0.408199,16.149116,11.558902,529.118617,1196.015542,61.072426,50.465599,16.238167,1471.667434,82.453193,11.922322,565.630160,0.006895,59.988588,0.484491,0.027368,92.304183,1.906839,2.884341,2.210092,2.642620,1.519921,0.816471,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:34:28.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.218198,1195.705017,56.695612,47.071436,9.624176,16.234280,38.085132,0.000000,1470.662878,94.003426,84.887306,9.116119,11.589772,66.328352,0.000000,0.000000,0.000000,0.000000,0.000000,59.995024,256.750024,0.534653,-0.528186,0.000000,0.000000,0.000000,565.920024,0.406418,16.234280,11.589772,528.547999,1196.007800,61.024666,50.429352,16.238350,1471.651205,82.482197,11.919642,565.632938,0.006900,59.988721,0.485024,0.015709,92.325245,1.907711,2.885222,2.211934,2.635633,1.516280,0.816534,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:34:33.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.819989,1199.622253,56.685668,47.058009,9.627660,16.306845,38.075018,0.000000,1469.274585,93.997249,84.877757,9.119492,11.827181,66.371293,0.000000,0.000000,0.000000,0.000000,0.000000,59.999078,256.820078,0.533021,-0.113808,0.000000,0.000000,0.000000,565.990078,0.404601,16.306845,11.827181,527.976217,1196.007886,60.976937,50.393181,16.239100,1471.641743,82.510948,11.918565,565.636067,0.006905,59.988865,0.485555,0.004328,92.345971,1.907831,2.885523,2.213510,2.642213,1.512369,0.816549,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:34:38.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,482.222444,1199.070020,56.672828,47.041000,9.631828,16.219412,38.079140,0.000000,1473.362073,93.987946,84.863467,9.124479,11.903248,66.348167,0.000000,0.000000,0.000000,0.000000,0.000000,60.004026,256.750026,0.532431,-0.399688,0.000000,0.000000,0.000000,566.076693,0.402183,16.219412,11.903248,527.412344,1196.029131,60.929216,50.357052,16.239104,1471.653270,82.539483,11.918616,565.639679,0.006912,59.989016,0.486080,-0.006286,92.366408,1.930568,2.885193,2.214751,2.634168,1.508116,0.816670,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:34:43.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,482.052612,1198.331995,56.662548,47.028211,9.634337,16.207026,38.071296,0.000000,1475.152954,93.980363,84.851936,9.128427,11.865367,66.359727,0.000000,0.000000,0.000000,0.000000,0.000000,60.004037,256.750037,0.532618,-0.598394,0.000000,0.000000,0.000000,566.076704,0.402183,16.207026,11.865367,526.840782,1196.036013,60.881451,50.320910,16.239299,1471.687448,82.567747,11.918595,565.643771,0.006919,59.989194,0.486610,-0.019293,92.386501,1.936581,2.884259,2.215703,2.639467,1.503481,0.817006,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:34:48.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.335009,1196.257239,56.651990,47.015340,9.636650,16.178415,38.075613,0.000000,1472.918225,93.971825,84.839673,9.132153,11.669229,66.358882,0.000000,0.000000,0.000000,0.000000,0.000000,60.007001,256.720001,0.533350,-0.616283,0.000000,0.000000,0.000000,566.173335,0.399760,16.178415,11.669229,526.264679,1196.033059,60.833647,50.284744,16.238944,1471.717640,82.595869,11.917702,565.648438,0.006927,59.989383,0.487145,-0.032537,92.406415,1.935832,2.882619,2.216206,2.624229,1.498372,0.817621,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
