Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/17/21 ,17:34:53.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.233264,1195.741125,56.641578,47.002836,9.638742,16.249118,38.078913,0.000000,1473.692371,93.962211,84.826478,9.135733,11.679135,66.322131,0.000000,0.000000,0.000000,0.000000,0.000000,60.002080,256.590080,0.533193,-0.732574,0.000000,0.000000,0.000000,566.253414,0.396171,16.249118,11.679135,525.692569,1196.039969,60.785790,50.248543,16.239017,1471.745395,82.623821,11.915638,565.653105,0.006935,59.989572,0.487677,-0.044638,92.426121,1.933835,2.880262,2.216258,2.617135,1.492802,0.818210,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:34:58.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.336452,1193.217407,56.631110,46.990838,9.640271,16.178329,38.077488,0.000000,1473.098889,93.952414,84.813583,9.138831,11.796414,66.334539,0.000000,0.000000,0.000000,0.000000,0.000000,60.002077,256.590077,0.534188,-0.934273,0.000000,0.000000,0.000000,566.253411,0.396171,16.178329,11.796414,525.108676,1196.019497,60.737855,50.212281,16.238885,1471.748778,82.651599,11.914307,565.658401,0.006945,59.989672,0.488218,-0.057497,92.445622,1.944132,2.877191,2.215863,2.618497,1.486724,0.818997,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:35:03.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.181239,1195.354065,56.613660,46.972914,9.640746,16.139829,38.064483,0.000000,1468.624292,93.937210,84.794139,9.143071,11.725194,66.338670,0.000000,0.000000,0.000000,0.000000,0.000000,60.002063,256.490063,0.533043,-0.484246,0.000000,0.000000,0.000000,566.333396,0.390818,16.139829,11.725194,524.528068,1196.013189,60.689861,50.176001,16.238197,1471.741438,82.679206,11.912541,565.664087,0.006955,59.989766,0.488754,-0.067841,92.464889,1.947940,2.873317,2.214951,2.617241,1.480299,0.819861,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:35:08.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.896918,1194.244446,56.608378,46.967869,9.640509,16.175027,38.064070,0.000000,1470.389355,93.932787,84.788579,9.144208,11.726225,66.318851,0.000000,0.000000,0.000000,0.000000,0.000000,60.002001,256.490001,0.533358,-0.604315,0.000000,0.000000,0.000000,566.333334,0.390818,16.175027,11.726225,523.950725,1196.013304,60.641759,50.139631,16.238215,1471.721052,82.706665,11.910187,565.670198,0.006965,59.989855,0.489287,-0.076476,92.484006,1.947835,2.868738,2.213574,2.613377,1.473276,0.820731,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:35:13.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.908551,1192.314233,56.593801,46.954090,9.639710,16.105763,38.087395,0.000000,1473.475610,93.920363,84.773651,9.146712,11.778452,66.310178,0.000000,0.000000,0.000000,0.000000,0.000000,60.000038,256.520038,0.534519,-1.084751,0.000000,0.000000,0.000000,566.366704,0.387852,16.105763,11.778452,523.364307,1195.997935,60.593547,50.103182,16.238122,1471.705971,82.733965,11.908829,565.676883,0.006977,59.989950,0.489829,-0.087253,92.502951,1.966063,2.863407,2.211700,2.595212,1.465734,0.821481,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:35:18.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.997239,1192.500012,56.579101,46.939787,9.639314,16.205260,38.102044,0.000000,1469.656458,93.907710,84.758741,9.148969,11.688126,66.313885,0.000000,0.000000,0.000000,0.000000,0.000000,60.003018,256.570018,0.534524,-0.868355,0.000000,0.000000,0.000000,566.413351,0.383701,16.205260,11.688126,522.785780,1196.002264,60.545206,50.066640,16.238273,1471.681800,82.761075,11.906389,565.684217,0.006990,59.990066,0.490366,-0.096162,92.521677,1.957431,2.857281,2.209313,2.593919,1.457738,0.822134,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:35:23.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.055535,1195.101184,56.560917,46.920788,9.640129,16.217237,38.088010,0.000000,1467.241125,93.892384,84.740639,9.151745,11.908609,66.302329,0.000000,0.000000,0.000000,0.000000,0.000000,60.016027,256.680027,0.533577,-0.506941,0.000000,0.000000,0.000000,566.503361,0.380110,16.217237,11.908609,522.212211,1196.020586,60.496741,50.029985,16.238802,1471.657343,82.788041,11.905252,565.691550,0.007003,59.990182,0.490896,-0.103960,92.540261,1.933194,2.850420,2.206450,2.614952,1.449140,0.822721,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:35:28.40,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.977589,1197.124304,56.546772,46.904527,9.642245,16.247891,38.086149,0.000000,1468.913281,93.879891,84.726115,9.153776,11.825927,66.301913,0.000000,0.000000,0.000000,0.000000,0.000000,60.020015,256.720015,0.532639,-0.469805,0.000000,0.000000,0.000000,566.553348,0.380076,16.247891,11.825927,521.642848,1196.050060,60.448186,49.993254,16.239452,1471.640168,82.814885,11.904384,565.699791,0.007017,59.990349,0.491423,-0.111397,92.558708,1.892974,2.842712,2.203021,2.634023,1.440060,0.823386,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:35:33.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.715882,1196.164355,56.535984,46.891271,9.644713,16.190723,38.070269,0.000000,1470.802234,93.870310,84.714373,9.155937,11.787338,66.311839,0.000000,0.000000,0.000000,0.000000,0.000000,60.023025,256.740025,0.532970,-0.666369,0.000000,0.000000,0.000000,566.623358,0.380029,16.190723,11.787338,521.061262,1196.049630,60.399489,49.956395,16.239529,1471.636814,82.841545,11.902659,565.708457,0.007033,59.990527,0.491958,-0.121607,92.576964,1.892834,2.834141,2.199044,2.634952,1.430512,0.824119,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:35:38.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.451718,1195.183752,56.527466,46.880717,9.646749,16.177295,38.073151,0.000000,1470.151941,93.863231,84.705287,9.157944,11.786297,66.304398,0.000000,0.000000,0.000000,0.000000,0.000000,60.023073,256.740073,0.533262,-0.716912,0.000000,0.000000,0.000000,566.623406,0.380029,16.177295,11.786297,520.475128,1196.045788,60.350672,49.919424,16.239542,1471.630478,82.868062,11.900054,565.717680,0.007049,59.990694,0.492498,-0.132361,92.595067,1.893892,2.824669,2.194472,2.637154,1.420485,0.825022,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:35:43.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.810717,1196.112732,56.512394,46.862209,9.650185,16.277404,38.069833,0.000000,1470.812537,93.852027,84.690791,9.161236,11.881039,66.303143,0.000000,0.000000,0.000000,0.000000,0.000000,60.027092,256.810092,0.533010,-0.689187,0.000000,0.000000,0.000000,566.650092,0.379423,16.277404,11.881039,519.891160,1196.048655,60.301731,49.882323,16.239981,1471.618234,82.894453,11.897730,565.727272,0.007066,59.990866,0.493036,-0.142117,92.613044,1.893599,2.814356,2.189358,2.635800,1.409878,0.825773,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:35:48.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,482.657532,1197.351392,56.493975,46.840108,9.653867,16.232622,38.084712,0.000000,1471.199634,93.839734,84.675645,9.164089,11.726946,66.310178,0.000000,0.000000,0.000000,0.000000,0.000000,60.026092,256.840092,0.532137,-0.606997,0.000000,0.000000,0.000000,566.663425,0.380002,16.232622,11.726946,519.311418,1196.060984,60.252699,49.845127,16.240430,1471.607310,82.920757,11.895952,565.737124,0.007083,59.991038,0.493570,-0.151344,92.630930,1.893775,2.803165,2.183655,2.632067,1.398703,0.826308,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:35:53.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,482.586265,1196.788831,56.479056,46.822119,9.656937,16.221885,38.077278,0.000000,1471.096399,93.830637,84.664737,9.165900,11.630639,66.312655,0.000000,0.000000,0.000000,0.000000,0.000000,60.019068,256.830068,0.532195,-0.631553,0.000000,0.000000,0.000000,566.656734,0.385889,16.221885,11.630639,518.734197,1196.077987,60.203489,49.807739,16.240221,1471.603726,82.946911,11.894341,565.746975,0.007100,59.991210,0.494101,-0.160382,92.648661,1.886440,2.791139,2.177438,2.632322,1.386941,0.826723,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:35:58.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,482.867431,1197.433936,56.466605,46.807136,9.659469,16.311476,38.074384,0.000000,1471.308008,93.824226,84.656934,9.167292,11.875783,66.289529,0.000000,0.000000,0.000000,0.000000,0.000000,60.014014,256.850014,0.531927,-0.607793,0.000000,0.000000,0.000000,566.623347,0.387088,16.311476,11.875783,518.156234,1196.090487,60.154171,49.770243,16.240738,1471.617575,82.972974,11.892522,565.757161,0.007118,59.991366,0.494632,-0.170752,92.666284,1.886527,2.778162,2.170579,2.623895,1.374653,0.826574,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:36:03.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,483.379757,1197.986194,56.445163,46.782111,9.663052,16.281025,38.066331,0.000000,1474.017517,93.814944,84.644920,9.170023,11.732719,66.296134,0.000000,0.000000,0.000000,0.000000,0.000000,60.007052,256.890052,0.531446,-0.732793,0.000000,0.000000,0.000000,566.570052,0.386536,16.281025,11.732719,517.574388,1196.092179,60.104753,49.732643,16.242193,1471.643437,82.998959,11.890408,565.767568,0.007136,59.991482,0.495165,-0.182174,92.683808,1.888037,2.764237,2.163078,2.598064,1.361810,0.825616,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:36:08.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.959387,1194.337341,56.435510,46.771443,9.664067,16.236218,38.064463,0.000000,1474.812305,93.811536,84.640452,9.171085,11.760475,66.282087,0.000000,0.000000,0.000000,0.000000,0.000000,60.007065,256.890065,0.533012,-1.052873,0.000000,0.000000,0.000000,566.570065,0.386536,16.236218,11.760475,516.991566,1196.089082,60.055200,49.694886,16.242964,1471.688222,83.024858,11.888305,565.778031,0.007155,59.991538,0.495702,-0.195404,92.701251,1.890467,2.749502,2.155061,2.582690,1.348310,0.823773,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:36:13.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.311028,1190.089844,56.420908,46.755559,9.665349,16.182354,38.069023,0.000000,1475.932263,93.806709,84.634222,9.172488,11.807768,66.277560,0.000000,0.000000,0.000000,0.000000,0.000000,59.997053,256.970053,0.535008,-1.442985,0.000000,0.000000,0.000000,566.530053,0.384799,16.182354,11.807768,516.404552,1196.058775,60.005652,49.656989,16.243038,1471.719704,83.050558,11.887980,565.788661,0.007173,59.991516,0.496249,-0.209115,92.718552,1.942255,2.734058,2.146374,2.599733,1.334506,0.821045,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:36:18.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.809465,1193.429028,56.400684,46.732366,9.668318,16.273914,38.077078,0.000000,1472.737585,93.799779,84.624631,9.175148,11.816752,66.324221,0.000000,0.000000,0.000000,0.000000,0.000000,59.991073,257.240073,0.533904,-0.966167,0.000000,0.000000,0.000000,566.500073,0.384819,16.273914,11.816752,515.833805,1196.051092,59.956109,49.618941,16.243404,1471.724120,83.076051,11.887265,565.799957,0.007193,59.991455,0.496785,-0.218972,92.735753,1.949935,2.718000,2.137107,2.600788,1.320351,0.816732,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:36:23.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,482.348937,1194.910229,56.391829,46.721449,9.670380,16.254397,38.081818,0.000000,1472.551770,93.796277,84.619741,9.176536,11.830678,66.274667,0.000000,0.000000,0.000000,0.000000,0.000000,59.991073,257.240073,0.533307,-0.869414,0.000000,0.000000,0.000000,566.500073,0.384819,16.254397,11.830678,515.284205,1196.051264,59.906843,49.580810,16.243946,1471.739861,83.101123,11.886481,565.812253,0.007215,59.991399,0.497306,-0.228939,92.752794,1.949832,2.701649,2.127156,2.597153,1.306428,0.810459,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:36:28.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.071887,1198.187451,56.373407,46.698344,9.675063,16.271004,38.077058,0.000000,1472.314392,93.788328,84.608834,9.179494,11.774619,66.265573,0.000000,0.000000,0.000000,0.000000,0.000000,59.985031,257.950031,0.532875,-0.541438,0.000000,0.000000,0.000000,566.530031,0.384799,16.271004,11.774619,514.750174,1196.059780,59.857705,49.542566,16.244066,1471.745308,83.125862,11.885573,565.824716,0.007237,59.991310,0.497820,-0.237100,92.769684,1.955820,2.684890,2.116668,2.597325,1.292430,0.804092,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:36:33.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.928547,1199.875110,56.357884,46.678538,9.679346,16.348017,38.059314,0.000000,1470.105481,93.781716,84.598425,9.183292,11.953510,66.286227,0.000000,0.000000,0.000000,0.000000,0.000000,59.992053,258.280053,0.532615,-0.266543,0.000000,0.000000,0.000000,566.600053,0.384751,16.348017,11.953510,514.224965,1196.066919,59.808715,49.504249,16.244064,1471.738685,83.150275,11.885986,565.837920,0.007260,59.991260,0.498329,-0.244341,92.786424,1.967419,2.667701,2.105651,2.599991,1.278358,0.797133,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:36:38.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.317096,1197.490710,56.338782,46.653288,9.685494,16.309202,38.062408,0.000000,1473.743994,93.775081,84.584992,9.190089,11.868762,66.325446,0.000000,0.000000,0.000000,0.000000,0.000000,60.008059,259.020059,0.534815,-0.674528,0.000000,0.000000,0.000000,566.730059,0.382898,16.309202,11.868762,513.714854,1196.055794,59.760183,49.465946,16.244321,1471.760849,83.173986,11.885412,565.852160,0.007285,59.991293,0.498837,-0.255035,92.802837,1.953550,2.650777,2.094362,2.599987,1.265024,0.789976,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:36:43.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,483.169297,1193.981250,56.321671,46.630780,9.690891,16.272155,38.076248,0.000000,1473.676892,93.770383,84.575420,9.194964,11.702585,66.249072,0.000000,0.000000,0.000000,0.000000,0.000000,60.012015,259.390015,0.536851,-0.909457,0.000000,0.000000,0.000000,566.760015,0.382878,16.272155,11.702585,513.215506,1196.042318,59.711898,49.427671,16.243631,1471.775873,83.197326,11.884182,565.866494,0.007310,59.991315,0.499338,-0.265369,92.819060,1.951818,2.633559,2.082640,2.600251,1.251818,0.782288,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:36:48.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,483.753957,1196.071460,56.315131,46.622264,9.692867,16.314786,38.085745,0.000000,1471.818945,93.768771,84.572515,9.196256,11.714663,66.246182,0.000000,0.000000,0.000000,0.000000,0.000000,60.012067,259.390067,0.536202,-0.700814,0.000000,0.000000,0.000000,566.760067,0.382878,16.314786,11.714663,512.737755,1196.041716,59.664125,49.389549,16.243819,1471.785135,83.220029,11.883406,565.881197,0.007336,59.991332,0.499824,-0.274784,92.834933,1.951792,2.616600,2.070740,2.597402,1.239366,0.773982,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:36:53.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.764228,1199.260950,56.289339,46.589389,9.699950,16.307451,38.084293,0.000000,1466.874683,93.763219,84.563522,9.199697,11.769776,66.268472,0.000000,0.000000,0.000000,0.000000,0.000000,60.020050,259.930050,0.535095,-0.015269,0.000000,0.000000,0.000000,566.793383,0.379915,16.307451,11.769776,512.280943,1196.059178,59.616566,49.351408,16.244218,1471.767645,83.242310,11.882659,565.895901,0.007361,59.991348,0.500290,-0.280420,92.850560,1.966482,2.599559,2.058636,2.619838,1.227139,0.765302,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:36:58.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.486413,1197.950073,56.267925,46.562976,9.704949,16.178326,38.072324,0.000000,1469.393286,93.760751,84.558193,9.202558,11.763794,66.320499,0.000000,0.000000,0.000000,0.000000,0.000000,60.021074,260.060074,0.535669,-0.241724,0.000000,0.000000,0.000000,566.776741,0.378750,16.178326,11.763794,511.835827,1196.074288,59.569411,49.313417,16.243922,1471.752936,83.264061,11.880813,565.910790,0.007388,59.991381,0.500747,-0.286262,92.865863,1.977594,2.582623,2.046391,2.628859,1.215479,0.756449,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:37:03.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.339412,1197.206885,56.263055,46.557112,9.705943,16.177404,38.068821,0.000000,1468.897827,93.760565,84.557227,9.203339,11.744911,66.305228,0.000000,0.000000,0.000000,0.000000,0.000000,60.021032,260.060032,0.535831,-0.257032,0.000000,0.000000,0.000000,566.776698,0.378750,16.177404,11.744911,511.398067,1196.075894,59.522869,49.275795,16.242922,1471.724952,83.285095,11.879732,565.925641,0.007378,59.991414,0.501199,-0.291930,92.880635,1.978400,2.566156,2.034368,2.632309,1.204809,0.746949,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:37:08.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.872306,1195.766943,56.231295,46.521028,9.710267,16.300847,38.047343,0.000000,1468.263013,93.762754,84.554959,9.207795,11.833672,66.252784,0.000000,0.000000,0.000000,0.000000,0.000000,60.019049,260.340049,0.536925,-0.318984,0.000000,0.000000,0.000000,566.646716,0.375307,16.300847,11.833672,510.961431,1196.072482,59.476518,49.238283,16.243242,1471.701584,83.305746,11.878500,565.940215,0.007404,59.991420,0.501650,-0.298473,92.895077,1.978400,2.549698,2.022464,2.644307,1.194440,0.737050,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:37:13.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.048411,1195.875330,56.207766,46.494917,9.712848,16.291453,38.047136,0.000000,1470.126123,93.767467,84.556563,9.210905,11.666764,66.265584,0.000000,0.000000,0.000000,0.000000,0.000000,60.019025,260.450025,0.536957,-0.431570,0.000000,0.000000,0.000000,566.550025,0.374195,16.291453,11.666764,510.525570,1196.069499,59.430499,49.201088,16.243409,1471.689083,83.325994,11.876276,565.954345,0.007411,59.991398,0.502101,-0.305519,92.909105,1.977930,2.533241,2.010750,2.648770,1.184472,0.725934,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:37:18.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.177337,1196.391431,56.200035,46.486010,9.714025,16.305070,38.052495,0.000000,1470.095154,93.769599,84.557373,9.212226,11.678523,66.275484,0.000000,0.000000,0.000000,0.000000,0.000000,60.019035,260.450035,0.536814,-0.413513,0.000000,0.000000,0.000000,566.550035,0.374195,16.305070,11.678523,510.088887,1196.068611,59.384672,49.164095,16.243168,1471.685356,83.345995,11.874747,565.967900,0.007435,59.991370,0.502553,-0.312820,92.922858,1.977748,2.516508,1.999008,2.650548,1.174605,0.713987,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:37:23.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.442436,1195.803101,56.163069,46.441870,9.721199,16.188245,38.037858,0.000000,1470.848682,93.781499,84.562963,9.218536,12.055505,66.258990,0.000000,0.000000,0.000000,0.000000,0.000000,60.022067,260.800067,0.537242,-0.499583,0.000000,0.000000,0.000000,566.500067,0.370697,16.188245,12.055505,509.652126,1196.062905,59.338824,49.127062,16.242338,1471.697341,83.365877,11.875292,565.981455,0.007405,59.991342,0.503005,-0.321427,92.936490,1.976106,2.499394,1.987177,2.640761,1.164637,0.701573,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:37:28.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.463044,1195.219873,56.141649,46.415356,9.726293,16.274510,38.059300,0.000000,1473.284644,93.788623,84.569350,9.219273,11.875461,66.301903,0.000000,0.000000,0.000000,0.000000,0.000000,60.018009,260.930009,0.537487,-0.641495,0.000000,0.000000,0.000000,566.490009,0.368939,16.274510,11.875461,509.212474,1196.054131,59.293251,49.090338,16.242997,1471.725869,83.385465,11.875224,565.994566,0.007270,59.991291,0.503462,-0.330512,92.949720,1.975242,2.482259,1.975677,2.629541,1.154943,0.688715,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:37:33.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.247653,1197.082983,56.122097,46.390574,9.731524,16.277200,38.064054,0.000000,1473.800745,93.795470,84.579056,9.216415,11.792581,66.292000,0.000000,0.000000,0.000000,0.000000,0.000000,60.018053,260.930053,0.536620,-0.515248,0.000000,0.000000,0.000000,566.490053,0.368939,16.277200,11.792581,508.770418,1196.046016,59.247780,49.053732,16.243442,1471.745854,83.404943,11.874361,566.007270,0.007133,59.991241,0.503920,-0.338182,92.962722,1.967945,2.464809,1.964221,2.631575,1.145250,0.676471,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:37:38.39,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.752676,1199.064856,56.094580,46.353890,9.740691,16.268965,38.051279,0.000000,1473.661414,93.807224,84.602139,9.205085,12.067170,66.269726,0.000000,0.000000,0.000000,0.000000,0.000000,60.012028,261.140028,0.535394,-0.102312,0.000000,0.000000,0.000000,566.510028,0.365395,16.268965,12.067170,508.333602,1196.049629,59.202327,49.017144,16.243703,1471.759645,83.424410,11.873754,566.019529,0.007013,59.991180,0.504373,-0.344228,92.975660,1.970768,2.446603,1.952284,2.631856,1.135282,0.664953,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:37:43.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.824841,1198.889368,56.087499,46.343983,9.743517,16.253067,38.065520,0.000000,1476.123218,93.811084,84.610310,9.200774,12.037027,66.282111,0.000000,0.000000,0.000000,0.000000,0.000000,60.012074,261.140074,0.535315,-0.156387,0.000000,0.000000,0.000000,566.510074,0.365395,16.253067,12.037027,507.901979,1196.066718,59.157040,48.980765,16.243947,1471.789119,83.443815,11.872941,566.031419,0.006875,59.991103,0.504822,-0.347497,92.988303,1.982012,2.428226,1.940647,2.650888,1.125439,0.654342,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:37:48.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.319809,1199.090613,56.068064,46.316339,9.751725,16.205874,38.074789,0.000000,1482.657031,93.824595,84.639075,9.185519,12.045884,66.276723,0.000000,0.000000,0.000000,0.000000,0.000000,60.012092,261.330092,0.535162,-0.382426,0.000000,0.000000,0.000000,566.533425,0.362438,16.205874,12.045884,507.474111,1196.092351,59.111784,48.944421,16.243893,1471.870491,83.463306,11.872333,566.042937,0.006895,59.991025,0.505269,-0.352139,93.000865,1.991148,2.409286,1.928847,2.756919,1.115490,0.644706,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:37:53.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.558609,1198.827405,56.051486,46.292405,9.759082,16.269875,38.064058,0.000000,1482.486719,93.839282,84.670720,9.168562,12.040417,66.266403,0.000000,0.000000,0.000000,0.000000,0.000000,60.012084,261.330084,0.534900,-0.156566,0.000000,0.000000,0.000000,566.533418,0.362438,16.269875,12.040417,507.045586,1196.116608,59.066548,48.908096,16.244305,1471.925627,83.482928,11.872055,566.054456,0.006597,59.990948,0.505716,-0.354011,93.013390,1.997750,2.389691,1.916777,2.867839,1.105390,0.634711,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:37:58.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.809664,1195.839221,56.034629,46.266710,9.767919,16.216517,38.066130,0.000000,1482.739600,93.860114,84.715548,9.144566,11.913670,66.243291,0.000000,0.000000,0.000000,0.000000,0.000000,60.015074,262.110074,0.537320,-0.007923,0.000000,0.000000,0.000000,566.606741,0.355920,16.216517,11.913670,506.601758,1196.107347,59.021371,48.871844,16.244605,1471.976807,83.502766,11.871813,566.065308,0.006493,59.990903,0.506180,-0.354764,93.025882,1.995134,2.369520,1.904577,2.976718,1.095189,0.626987,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:38:03.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.469122,1196.468884,56.020468,46.244538,9.775930,16.281141,38.057879,0.000000,1482.042896,93.883745,84.763399,9.120346,11.975609,66.239994,0.000000,0.000000,0.000000,0.000000,0.000000,60.013076,262.480076,0.537352,0.439273,0.000000,0.000000,0.000000,566.596743,0.352396,16.281141,11.975609,506.160727,1196.102673,58.976190,48.835576,16.245273,1472.037563,83.522775,11.871867,566.075845,0.006440,59.990876,0.506646,-0.354266,93.038417,1.995256,2.348477,1.891855,3.081952,1.084728,0.619982,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:38:08.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.310182,1197.532019,56.013130,46.232944,9.780186,16.213320,38.061385,0.000000,1479.973328,93.900196,84.794135,9.106061,11.823974,66.223888,0.000000,0.000000,0.000000,0.000000,0.000000,60.012077,262.900077,0.537287,0.847633,0.000000,0.000000,0.000000,566.616744,0.348854,16.213320,11.823974,505.728495,1196.118300,58.931025,48.799322,16.245022,1472.100212,83.542972,11.870990,566.086086,0.006441,59.990859,0.507107,-0.350807,93.051001,2.000814,2.326573,1.878645,3.141517,1.074002,0.613203,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:38:13.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.184350,1197.155237,56.006223,46.221497,9.784726,16.151374,38.064054,0.000000,1477.857312,93.919865,84.828953,9.090912,11.791754,66.239149,0.000000,0.000000,0.000000,0.000000,0.000000,60.012009,262.900009,0.537425,1.119400,0.000000,0.000000,0.000000,566.616675,0.348854,16.151374,11.791754,505.298625,1196.137682,58.885913,48.763120,16.244647,1472.139579,83.563455,11.869513,566.096363,0.006423,59.990853,0.507572,-0.343842,93.063688,1.993816,2.303886,1.865062,3.169048,1.063060,0.606432,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:38:18.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.192485,1193.521912,55.996299,46.201863,9.794435,16.178641,38.053956,0.000000,1470.848694,93.963733,84.898127,9.065606,11.815616,66.244120,0.000000,0.000000,0.000000,0.000000,0.000000,60.013032,263.390032,0.539521,1.816903,0.000000,0.000000,0.000000,566.666699,0.348824,16.178641,11.815616,504.856541,1196.124637,58.840814,48.726891,16.243850,1472.145342,83.584339,11.868162,566.106826,0.006442,59.990875,0.508053,-0.334177,93.076605,2.003236,2.280304,1.850994,3.165732,1.052032,0.599863,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:38:23.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.283651,1193.217419,55.993921,46.195168,9.798753,16.232936,38.044048,0.000000,1468.908154,93.982762,84.923499,9.059264,11.855873,66.280455,0.000000,0.000000,0.000000,0.000000,0.000000,60.013054,263.390054,0.539420,2.035368,0.000000,0.000000,0.000000,566.666721,0.348823,16.232936,11.855873,504.421514,1196.120766,58.795834,48.690729,16.243351,1472.128052,83.605366,11.867197,566.117289,0.006372,59.990897,0.508528,-0.321403,93.089625,2.008198,2.255900,1.836380,3.174904,1.040638,0.593037,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:38:28.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.807761,1195.096033,55.990739,46.176875,9.813864,16.120944,38.051276,0.000000,1468.619153,94.047571,84.995221,9.052350,11.663266,66.268073,0.000000,0.000000,0.000000,0.000000,0.000000,60.006040,264.690040,0.540396,2.448739,0.000000,0.000000,0.000000,566.670040,0.342351,16.120944,11.663266,503.996304,1196.125784,58.750986,48.654575,16.242915,1472.105574,83.626551,11.865718,566.127641,0.006390,59.990908,0.509006,-0.306413,93.102830,2.005803,2.230679,1.821138,3.198506,1.029081,0.586551,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:38:33.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.829111,1194.136072,55.991350,46.169146,9.822205,16.132908,38.056220,0.000000,1468.758459,94.081966,85.028119,9.053847,11.586046,66.261044,0.000000,0.000000,0.000000,0.000000,0.000000,60.009017,264.980017,0.540964,2.409626,0.000000,0.000000,0.000000,566.676684,0.341759,16.132908,11.586046,503.569218,1196.100064,58.706390,48.618421,16.242195,1472.104399,83.647913,11.863081,566.137937,0.006373,59.990925,0.509491,-0.293924,93.116353,2.000575,2.204879,1.805322,3.199381,1.017707,0.579637,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:38:38.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.005410,1193.950256,55.992463,46.165225,9.827237,16.182133,38.060752,0.000000,1468.226868,94.101811,85.045950,9.055861,11.684199,66.246995,0.000000,0.000000,0.000000,0.000000,0.000000,60.009002,264.980002,0.540770,2.507915,0.000000,0.000000,0.000000,566.676669,0.341759,16.182133,11.684199,503.157572,1196.070589,58.662202,48.582332,16.241582,1472.086134,83.669157,11.860698,566.148234,0.006320,59.990964,0.509966,-0.280849,93.130030,1.992891,2.178826,1.788908,3.212126,1.006635,0.572572,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:38:43.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.067908,1196.381104,56.000706,46.152155,9.848551,16.237160,38.043628,0.000000,1470.910596,94.183529,85.112754,9.070775,11.903347,66.269713,0.000000,0.000000,0.000000,0.000000,0.000000,60.016052,265.340052,0.539235,2.533578,0.000000,0.000000,0.000000,566.746719,0.341716,16.237160,11.903347,502.767178,1196.059751,58.618420,48.546310,16.240904,1472.064257,83.690304,11.859572,566.158493,0.006338,59.991031,0.510424,-0.266401,93.143893,1.988335,2.152476,1.771910,3.216617,0.996000,0.565745,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:38:48.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.687369,1194.311548,56.005148,46.148167,9.856981,16.227051,38.044666,0.000000,1473.196936,94.216266,85.136861,9.079404,11.871354,66.276738,0.000000,0.000000,0.000000,0.000000,0.000000,60.016098,265.340098,0.539652,2.301858,0.000000,0.000000,0.000000,566.746765,0.341716,16.227051,11.871354,502.393517,1196.049887,58.574886,48.510301,16.240016,1472.068328,83.711595,11.858588,566.168975,0.006357,59.991137,0.510868,-0.253179,93.158116,1.992599,2.125325,1.754234,3.217590,0.985622,0.558991,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:38:53.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.620249,1192.427783,56.014982,46.142754,9.872228,16.214349,38.058078,0.000000,1473.424023,94.277252,85.179318,9.097934,11.708157,66.244527,0.000000,0.000000,0.000000,0.000000,0.000000,60.018086,265.580086,0.540214,1.996801,0.000000,0.000000,0.000000,566.736753,0.345251,16.214349,11.708157,502.040560,1196.026089,58.532195,48.474586,16.240356,1472.062536,83.732386,11.857369,566.179457,0.006375,59.991243,0.511295,-0.241452,93.172348,1.996842,2.098901,1.736409,3.213727,0.976494,0.551955,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:38:58.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.936555,1192.045874,56.022371,46.140615,9.881755,16.191947,38.068604,0.000000,1472.510510,94.316058,85.205523,9.110535,11.670685,66.244112,0.000000,0.000000,0.000000,0.000000,0.000000,60.017029,265.650029,0.540009,1.992508,0.000000,0.000000,0.000000,566.723362,0.346436,16.191947,11.670685,501.693481,1195.985174,58.489995,48.439053,16.240362,1472.059611,83.753022,11.857141,566.189902,0.006393,59.991382,0.511718,-0.231461,93.186721,2.012598,2.072290,1.718160,3.213226,0.967977,0.544522,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:39:03.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.791679,1194.151550,56.028234,46.139742,9.888491,16.248515,38.077071,0.000000,1472.350525,94.344620,85.224374,9.120246,11.793210,66.250720,0.000000,0.000000,0.000000,0.000000,0.000000,60.017010,265.650010,0.539072,2.074204,0.000000,0.000000,0.000000,566.723343,0.346436,16.248515,11.793210,501.368307,1195.971813,58.448123,48.403653,16.240682,1472.061876,83.773555,11.857775,566.200235,0.006412,59.991515,0.512119,-0.220528,93.201179,2.016762,2.045135,1.699320,3.213287,0.959690,0.536802,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:39:08.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.905985,1194.445740,56.037941,46.139545,9.898396,16.292294,38.055616,0.000000,1472.237012,94.390858,85.253931,9.136927,11.843183,66.235458,0.000000,0.000000,0.000000,0.000000,0.000000,60.016024,265.700024,0.537957,2.078046,0.000000,0.000000,0.000000,566.740024,0.349367,16.292294,11.843183,501.089492,1195.994292,58.407363,48.368816,16.240763,1472.083409,83.793386,11.857382,566.210605,0.006324,59.991659,0.512474,-0.208701,93.215441,1.976453,2.019348,1.680901,3.201313,0.953136,0.528999,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:39:13.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,495.283123,1197.237830,56.047629,46.141750,9.905879,16.193797,38.046300,0.000000,1469.589380,94.439563,85.284002,9.155561,11.800115,66.249057,0.000000,0.000000,0.000000,0.000000,0.000000,60.016049,265.700049,0.536461,2.288681,0.000000,0.000000,0.000000,566.773382,0.353463,16.193797,11.800115,500.821574,1196.028268,58.367025,48.334215,16.240883,1472.091265,83.813083,11.856433,566.220772,0.006289,59.991815,0.512815,-0.196479,93.229796,1.944537,1.993248,1.662076,3.193394,0.947050,0.522047,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:39:18.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,496.472646,1199.596399,56.054897,46.145633,9.909264,16.133307,38.039484,0.000000,1468.541687,94.476971,85.308071,9.168900,11.695136,66.204876,0.000000,0.000000,0.000000,0.000000,0.000000,60.016051,265.700051,0.535176,2.443549,0.000000,0.000000,0.000000,566.776718,0.354049,16.133307,11.695136,500.565954,1196.058288,58.327571,48.300248,16.240214,1472.085731,83.832258,11.854736,566.230679,0.006306,59.991965,0.513141,-0.183798,93.243874,1.957710,1.968039,1.643778,3.198702,0.942143,0.515505,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:39:23.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,494.425682,1194.543811,56.063665,46.152595,9.911070,16.100714,38.057470,0.000000,1466.121204,94.515577,85.333924,9.181653,11.755649,66.293671,0.000000,0.000000,0.000000,0.000000,0.000000,60.021056,265.700056,0.537391,2.090900,0.000000,0.000000,0.000000,566.776722,0.357578,16.100714,11.755649,500.305485,1196.071363,58.288513,48.266625,16.239365,1472.063654,83.851215,11.852834,566.240587,0.006288,59.992115,0.513473,-0.171320,93.257768,1.956367,1.942633,1.625362,3.210200,0.937456,0.508684,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:39:28.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.811970,1192.964539,56.069106,46.157220,9.911886,16.177104,38.057683,0.000000,1468.082397,94.536606,85.347170,9.189436,11.881895,66.263123,0.000000,0.000000,0.000000,0.000000,0.000000,60.021014,265.700014,0.538059,1.764212,0.000000,0.000000,0.000000,566.776680,0.357578,16.177104,11.881895,500.034571,1196.057228,58.249872,48.233375,16.239314,1472.029534,83.870110,11.852675,566.250179,0.006252,59.992315,0.513812,-0.161064,93.271684,1.969600,1.916909,1.606748,3.219735,0.933108,0.502349,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:39:33.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.813459,1192.835498,56.076487,46.163480,9.913007,16.208055,38.056430,0.000000,1471.808630,94.562395,85.362168,9.200227,11.742428,66.229667,0.000000,0.000000,0.000000,0.000000,0.000000,60.028072,265.710072,0.538078,1.396393,0.000000,0.000000,0.000000,566.813405,0.360495,16.208055,11.742428,499.769408,1196.042720,58.211933,48.200729,16.238887,1472.024230,83.888663,11.851673,566.259697,0.006198,59.992570,0.514147,-0.152334,93.285327,1.982208,1.891686,1.588591,3.219169,0.929320,0.496313,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:39:38.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.733528,1192.479370,56.083349,46.169236,9.914113,16.298061,38.058904,0.000000,1471.524768,94.583552,85.374641,9.208910,11.707641,66.258566,0.000000,0.000000,0.000000,0.000000,0.000000,60.028045,265.710045,0.538165,1.330152,0.000000,0.000000,0.000000,566.813378,0.360495,16.298061,11.707641,499.515525,1196.035580,58.174652,48.168583,16.239274,1472.023685,83.906914,11.851318,566.269105,0.006161,59.992853,0.514474,-0.143417,93.298807,1.992746,1.866842,1.570630,3.219245,0.926041,0.490607,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:39:43.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,495.630196,1196.886877,56.094333,46.178488,9.915845,16.300225,38.067158,0.000000,1473.630432,94.612712,85.393555,9.219157,11.671923,66.240807,0.000000,0.000000,0.000000,0.000000,0.000000,60.029029,265.820029,0.536327,1.392161,0.000000,0.000000,0.000000,566.860029,0.365170,16.300225,11.671923,499.268535,1196.015338,58.138175,48.136979,16.239643,1472.035040,83.924697,11.850961,566.278512,0.006125,59.993153,0.514795,-0.136196,93.312012,2.002322,1.842839,1.553046,3.216759,0.923433,0.485430,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:39:48.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,496.126532,1198.027441,56.098569,46.182233,9.916336,16.325305,38.067155,0.000000,1471.566040,94.622740,85.400414,9.222326,11.653650,66.236677,0.000000,0.000000,0.000000,0.000000,0.000000,60.029028,265.820028,0.535791,1.588039,0.000000,0.000000,0.000000,566.860028,0.365170,16.325305,11.653650,499.045066,1196.020298,58.102460,48.105871,16.240671,1472.039398,83.942116,11.848665,566.287771,0.006141,59.993458,0.515093,-0.126867,93.325090,2.006213,1.819450,1.535617,3.215583,0.921521,0.480487,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:39:53.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,495.591883,1196.690747,56.105227,46.188495,9.916732,16.320662,38.050023,0.000000,1468.732666,94.638332,85.410970,9.227363,11.601319,66.241634,0.000000,0.000000,0.000000,0.000000,0.000000,60.029068,265.820068,0.536369,1.633523,0.000000,0.000000,0.000000,566.860068,0.365169,16.320662,11.601319,498.826766,1196.020298,58.067165,48.075040,16.241502,1472.023054,83.959333,11.845992,566.297030,0.006104,59.993764,0.515387,-0.116695,93.338101,2.006213,1.795949,1.517891,3.224910,0.919842,0.475311,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:39:58.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,494.752138,1194.745117,56.115759,46.199679,9.916080,16.241821,38.064906,0.000000,1468.154639,94.662440,85.429948,9.232492,11.870848,66.236285,0.000000,0.000000,0.000000,0.000000,0.000000,60.021087,265.990087,0.537623,1.471422,0.000000,0.000000,0.000000,566.933421,0.371002,16.241821,11.870848,498.623510,1196.019065,58.032764,48.044794,16.241801,1472.002726,83.976073,11.845871,566.306290,0.006050,59.994036,0.515670,-0.106510,93.350898,2.007183,1.773447,1.500547,3.237940,0.918994,0.470290,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:40:03.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,495.473846,1196.541150,56.119712,46.204062,9.915650,16.270107,38.066148,0.000000,1470.069360,94.670584,85.437107,9.233477,11.837201,66.250740,0.000000,0.000000,0.000000,0.000000,0.000000,60.021034,265.990034,0.536840,1.460835,0.000000,0.000000,0.000000,566.933367,0.371002,16.270107,11.837201,498.435899,1196.026520,57.999074,48.015016,16.242144,1471.995529,83.992392,11.845446,566.315641,0.005978,59.994286,0.515940,-0.096563,93.363476,2.006613,1.751614,1.483402,3.240804,0.918711,0.465885,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:40:08.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,497.294391,1201.020886,56.126780,46.211797,9.914983,16.379404,38.081618,0.000000,1470.569971,94.684655,85.448251,9.236404,11.646643,66.249489,0.000000,0.000000,0.000000,0.000000,0.000000,60.021094,266.050094,0.534995,1.717580,0.000000,0.000000,0.000000,566.963427,0.374510,16.379404,11.646643,498.279884,1196.060497,57.966611,47.986047,16.243415,1471.977006,84.007945,11.844153,566.324919,0.005977,59.994519,0.516180,-0.084147,93.375650,2.039034,1.731640,1.467242,3.239362,0.919533,0.462026,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:40:13.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,495.731888,1197.124292,56.138301,46.225006,9.913295,16.303525,38.056627,0.000000,1467.168860,94.708187,85.465397,9.242790,11.477040,66.264339,0.000000,0.000000,0.000000,0.000000,0.000000,60.014040,266.170040,0.536923,1.618667,0.000000,0.000000,0.000000,566.963374,0.376274,16.303525,11.477040,498.123274,1196.069644,57.934819,47.957552,16.243950,1471.943603,84.023155,11.841259,566.334141,0.005940,59.994747,0.516422,-0.073011,93.387689,2.041471,1.712187,1.451210,3.257714,0.920851,0.458072,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:40:18.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,495.668067,1197.459778,56.144644,46.232645,9.911999,16.300030,38.056641,0.000000,1467.643677,94.720137,85.474849,9.245288,11.576868,66.281693,0.000000,0.000000,0.000000,0.000000,0.000000,60.014078,266.170078,0.536993,1.546018,0.000000,0.000000,0.000000,566.963412,0.376274,16.300030,11.576868,497.970755,1196.074776,57.903634,47.929498,16.244569,1471.913755,84.038032,11.838941,566.343178,0.005956,59.994948,0.516661,-0.062624,93.399566,2.043809,1.693180,1.435298,3.272410,0.922559,0.454316,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:40:23.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,496.140950,1198.822278,56.152988,46.242785,9.910204,16.297656,38.065518,0.000000,1468.030762,94.734561,85.483617,9.250944,11.743363,66.267657,0.000000,0.000000,0.000000,0.000000,0.000000,60.014018,266.630018,0.537408,1.539187,0.000000,0.000000,0.000000,566.966684,0.375096,16.297656,11.743363,497.835661,1196.085471,57.873600,47.902334,16.245532,1471.864782,84.052185,11.836321,566.352215,0.005866,59.995147,0.516884,-0.050898,93.410948,2.053639,1.675909,1.420636,3.274167,0.925043,0.450345,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:40:28.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,496.144537,1198.522925,56.159366,46.250712,9.908654,16.226110,38.078303,0.000000,1470.053870,94.745364,85.488047,9.257317,11.832324,66.274249,0.000000,0.000000,0.000000,0.000000,0.000000,60.010091,266.950091,0.538049,1.399715,0.000000,0.000000,0.000000,566.983424,0.374497,16.226110,11.832324,497.702124,1196.092811,57.844281,47.875823,16.245913,1471.824068,84.065974,11.835550,566.360862,0.005881,59.995280,0.517116,-0.040224,93.422060,2.061628,1.659331,1.406572,3.255848,0.927841,0.447086,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:40:33.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,495.655493,1198.017151,56.170061,46.262852,9.907210,16.357717,38.059311,0.000000,1470.600952,94.761089,85.491302,9.269787,11.712487,66.272599,0.000000,0.000000,0.000000,0.000000,0.000000,60.008046,267.270046,0.539225,1.116226,0.000000,0.000000,0.000000,566.990046,0.373904,16.357717,11.712487,497.567070,1196.092610,57.815593,47.849921,16.245968,1471.794908,84.079454,11.834503,566.369677,0.005897,59.995397,0.517356,-0.030855,93.432918,2.061450,1.643305,1.393062,3.242558,0.930822,0.443600,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
