Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/17/21 ,17:40:38.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,496.188327,1199.235144,56.178785,46.270974,9.907810,16.325609,38.060130,0.000000,1467.003723,94.771069,85.490749,9.280319,11.713512,66.251122,0.000000,0.000000,0.000000,0.000000,0.000000,60.008018,267.270018,0.538646,1.356448,0.000000,0.000000,0.000000,566.990018,0.373904,16.325609,11.713512,497.434842,1196.100122,57.787385,47.824494,16.246068,1471.757433,84.092734,11.833511,566.378603,0.005912,59.995502,0.517601,-0.021273,93.443654,2.070454,1.627418,1.379742,3.258785,0.933823,0.439790,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:40:43.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,494.673241,1195.132141,56.191759,46.280260,9.911499,16.154376,38.074591,0.000000,1471.452515,94.782333,85.486579,9.295754,11.918002,66.235030,0.000000,0.000000,0.000000,0.000000,0.000000,60.002016,267.910016,0.541590,0.633568,0.000000,0.000000,0.000000,566.923349,0.372772,16.154376,11.918002,497.298693,1196.098115,57.759982,47.799871,16.245800,1471.744358,84.105676,11.832918,566.387455,0.005910,59.995574,0.517857,-0.014122,93.454063,2.069943,1.612454,1.367465,3.265604,0.936946,0.435253,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:40:48.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,494.536452,1194.440576,56.195395,46.282434,9.912960,16.131165,38.077288,0.000000,1472.830518,94.784965,85.484804,9.300161,11.930093,66.233805,0.000000,0.000000,0.000000,0.000000,0.000000,60.002051,267.910051,0.541740,0.526481,0.000000,0.000000,0.000000,566.923384,0.372772,16.131165,11.930093,497.165774,1196.101613,57.733025,47.775689,16.245294,1471.743843,84.118457,11.832734,566.396121,0.005925,59.995635,0.518116,-0.007157,93.464332,2.066586,1.597676,1.355481,3.265424,0.939992,0.430251,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:40:53.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,496.549181,1198.419702,56.213628,46.291785,9.921843,16.321584,38.066737,0.000000,1472.572437,94.795802,85.472735,9.323067,11.761303,66.279610,0.000000,0.000000,0.000000,0.000000,0.000000,60.002053,267.910053,0.539544,0.612280,0.000000,0.000000,0.000000,566.923386,0.372772,16.321584,11.761303,497.043575,1196.128737,57.706716,47.752127,16.246110,1471.750581,84.131034,11.831886,566.404787,0.005782,59.995696,0.518364,0.000320,93.474463,2.064781,1.583344,1.344097,3.265878,0.942894,0.425012,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:40:58.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,497.479273,1199.720276,56.227437,46.297755,9.929681,16.217447,38.064892,0.000000,1471.994409,94.801026,85.461733,9.339293,11.707745,66.259806,0.000000,0.000000,0.000000,0.000000,0.000000,59.997037,268.580037,0.539882,0.668191,0.000000,0.000000,0.000000,566.976703,0.369798,16.217447,11.707745,496.920501,1196.150958,57.680877,47.729006,16.246424,1471.755770,84.143490,11.830471,566.413195,0.005796,59.995735,0.518622,0.007607,93.484510,2.081815,1.569182,1.333014,3.265517,0.945593,0.420902,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:41:03.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,497.684153,1199.343518,56.239127,46.302211,9.936916,16.254713,38.063038,0.000000,1473.785291,94.803065,85.450401,9.352663,11.746973,66.294492,0.000000,0.000000,0.000000,0.000000,0.000000,59.997091,268.580091,0.539660,0.443480,0.000000,0.000000,0.000000,566.976757,0.369798,16.254713,11.746973,496.800672,1196.176877,57.655311,47.706126,16.246689,1471.776615,84.155863,11.828887,566.421769,0.005776,59.995758,0.518880,0.013953,93.494521,2.092390,1.554830,1.321854,3.266435,0.948052,0.416528,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:41:08.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,497.425946,1197.315247,56.257138,46.308515,9.948623,16.248108,38.065723,0.000000,1473.310474,94.803675,85.429408,9.374267,11.672448,66.251138,0.000000,0.000000,0.000000,0.000000,0.000000,59.994075,268.650075,0.540081,0.204194,0.000000,0.000000,0.000000,566.986742,0.369791,16.248108,11.672448,496.676348,1196.187257,57.630208,47.683665,16.246551,1471.804198,84.168136,11.827050,566.430381,0.005791,59.995802,0.519146,0.018554,93.504484,2.095878,1.540609,1.310968,3.259702,0.950197,0.412047,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:41:13.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,496.710638,1194.915381,56.265508,46.311222,9.954285,16.186068,38.035784,0.000000,1470.518359,94.802544,85.419420,9.383125,11.762658,66.256089,0.000000,0.000000,0.000000,0.000000,0.000000,59.994056,268.670056,0.540899,0.172613,0.000000,0.000000,0.000000,567.010056,0.370364,16.186068,11.762658,496.549149,1196.187027,57.605345,47.661416,16.246137,1471.811767,84.180362,11.826084,566.438992,0.005753,59.995847,0.519416,0.023711,93.514428,2.096015,1.526173,1.299980,3.255097,0.952068,0.407333,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:41:18.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,496.421854,1193.578699,56.273237,46.313553,9.959684,16.125171,38.046522,0.000000,1471.550562,94.800421,85.410220,9.390202,11.822427,66.269719,0.000000,0.000000,0.000000,0.000000,0.000000,59.994078,268.670078,0.541213,-0.022482,0.000000,0.000000,0.000000,567.010078,0.370364,16.125171,11.822427,496.417644,1196.175301,57.580926,47.639597,16.245443,1471.816269,84.192623,11.824929,566.447566,0.005768,59.995914,0.519691,0.028684,93.524375,2.104701,1.511982,1.289359,3.254167,0.953625,0.402973,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:41:23.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,496.875404,1193.274182,56.288972,46.317642,9.971330,16.152129,38.056656,0.000000,1471.246082,94.793448,85.389616,9.403832,11.763196,66.264369,0.000000,0.000000,0.000000,0.000000,0.000000,59.996032,268.710032,0.540800,-0.068420,0.000000,0.000000,0.000000,567.026699,0.369765,16.152129,11.763196,496.281431,1196.147547,57.556739,47.617965,16.244711,1471.833787,84.204846,11.823498,566.456139,0.005678,59.995980,0.519970,0.031624,93.534319,2.101923,1.497532,1.278600,3.250570,0.954844,0.398380,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:41:28.38,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,496.772119,1192.211023,56.297558,46.319394,9.978164,16.214759,38.058901,0.000000,1468.195898,94.788579,85.377887,9.410692,11.765648,66.251131,0.000000,0.000000,0.000000,0.000000,0.000000,60.001049,268.780049,0.541053,0.050609,0.000000,0.000000,0.000000,567.023382,0.370943,16.214759,11.765648,496.142925,1196.114115,57.532727,47.596488,16.244105,1471.842991,84.217086,11.822594,566.464417,0.005657,59.996091,0.520255,0.034710,93.544279,2.108393,1.482817,1.267675,3.244152,0.955788,0.394631,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:41:33.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,498.219728,1194.894751,56.305878,46.321097,9.984781,16.275448,38.048988,0.000000,1468.195898,94.783405,85.366431,9.416975,11.793926,66.242044,0.000000,0.000000,0.000000,0.000000,0.000000,60.007017,268.810017,0.539541,0.239708,0.000000,0.000000,0.000000,567.020017,0.372121,16.275448,11.793926,496.016587,1196.104711,57.509090,47.575350,16.243383,1471.834676,84.229433,11.822045,566.472565,0.005671,59.996252,0.520530,0.041430,93.554320,2.120059,1.468206,1.256958,3.252427,0.956297,0.390908,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:41:38.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,498.394472,1194.791528,56.311452,46.322296,9.989156,16.167074,38.050647,0.000000,1470.425464,94.779342,85.358165,9.421177,11.806939,66.257329,0.000000,0.000000,0.000000,0.000000,0.000000,60.007056,268.810056,0.539352,0.073716,0.000000,0.000000,0.000000,567.020056,0.372121,16.167074,11.806939,495.896622,1196.102073,57.485714,47.554417,16.242700,1471.835622,84.241819,11.821203,566.480695,0.005685,59.996447,0.520799,0.048511,93.564413,2.121403,1.453434,1.246171,3.251990,0.956399,0.386951,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:41:43.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,497.422604,1192.221313,56.315458,46.324278,9.991179,16.159418,38.086137,0.000000,1470.265454,94.770537,85.347295,9.423241,11.666128,66.214371,0.000000,0.000000,0.000000,0.000000,0.000000,60.013055,268.470055,0.539722,-0.109377,0.000000,0.000000,0.000000,567.033388,0.372700,16.159418,11.666128,495.764009,1196.065975,57.462544,47.533658,16.242075,1471.818763,84.254252,11.819767,566.488806,0.005629,59.996674,0.521082,0.054674,93.574551,2.131881,1.438503,1.235258,3.252221,0.956141,0.382966,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:41:48.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,497.901546,1194.063794,56.311546,46.324968,9.986579,16.227752,38.081803,0.000000,1469.346790,94.766939,85.348249,9.418690,11.723520,66.239144,0.000000,0.000000,0.000000,0.000000,0.000000,60.013005,268.470005,0.539203,0.059359,0.000000,0.000000,0.000000,567.033338,0.372700,16.227752,11.723520,495.630300,1196.028644,57.439474,47.512998,16.241772,1471.791467,84.266751,11.818986,566.496713,0.005643,59.996896,0.521364,0.061451,93.584735,2.107507,1.423315,1.224091,3.252235,0.955653,0.379398,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:41:53.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,498.319703,1197.191357,56.295377,46.326263,9.969114,16.270068,38.067348,0.000000,1467.292712,94.761000,85.359306,9.401694,11.765527,66.265978,0.000000,0.000000,0.000000,0.000000,0.000000,60.013001,268.470001,0.538751,0.426744,0.000000,0.000000,0.000000,567.033335,0.372700,16.270068,11.765527,495.515478,1196.034206,57.416681,47.492603,16.242023,1471.761848,84.279445,11.818057,566.504620,0.005533,59.997118,0.521628,0.071860,93.595083,2.109256,1.408443,1.212998,3.268844,0.954901,0.375629,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:41:58.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,496.899977,1197.686853,56.261615,46.326569,9.935045,16.209389,38.063234,0.000000,1468.717163,94.758266,85.389474,9.368792,11.655818,66.217272,0.000000,0.000000,0.000000,0.000000,0.000000,60.013043,268.240043,0.539827,0.462078,0.000000,0.000000,0.000000,567.050043,0.372101,16.209389,11.655818,495.398147,1196.049776,57.393825,47.472288,16.241865,1471.742293,84.292341,11.816378,566.512157,0.005546,59.997296,0.521898,0.083036,93.605481,2.111064,1.393458,1.201620,3.276505,0.954126,0.372860,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:42:03.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,494.671401,1197.320410,56.215510,46.322079,9.893430,16.330684,38.058703,0.000000,1470.714490,94.762997,85.434555,9.328442,11.732109,66.210676,0.000000,0.000000,0.000000,0.000000,0.000000,60.016098,268.180098,0.542138,0.366272,0.000000,0.000000,0.000000,567.043432,0.374457,16.330684,11.732109,495.273483,1196.061043,57.370992,47.452107,16.241856,1471.735154,84.305511,11.815268,566.519583,0.005559,59.997479,0.522178,0.093534,93.616022,2.110554,1.378643,1.190130,3.277703,0.953351,0.370298,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:42:08.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,494.038392,1198.450671,56.182764,46.315485,9.867279,16.286917,38.056843,0.000000,1470.972546,94.770506,85.467274,9.303232,11.648189,66.260220,0.000000,0.000000,0.000000,0.000000,0.000000,60.016078,268.180078,0.542832,0.451950,0.000000,0.000000,0.000000,567.043412,0.374457,16.286917,11.648189,495.151280,1196.081716,57.348281,47.432099,16.242052,1471.732286,84.318956,11.814363,566.527009,0.005572,59.997657,0.522460,0.104722,93.626767,2.115658,1.364203,1.178679,3.278146,0.952570,0.367297,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:42:13.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.633408,1195.013416,56.106223,46.294861,9.811362,16.271736,38.080370,0.000000,1469.800977,94.793877,85.544548,9.249329,11.670683,66.278381,0.000000,0.000000,0.000000,0.000000,0.000000,60.005070,268.190070,0.547736,0.396270,0.000000,0.000000,0.000000,566.980070,0.373911,16.271736,11.670683,495.020549,1196.088626,57.325627,47.412186,16.241935,1471.724860,84.332572,11.813180,566.534472,0.005585,59.997818,0.522753,0.115777,93.637635,2.116994,1.349782,1.167081,3.278380,0.951734,0.363483,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:42:18.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.677486,1195.261157,56.074838,46.284723,9.790115,16.208261,38.076865,0.000000,1470.208691,94.805191,85.576173,9.229018,11.755536,66.263935,0.000000,0.000000,0.000000,0.000000,0.000000,60.005011,268.190011,0.548808,0.417941,0.000000,0.000000,0.000000,566.980011,0.373911,16.208261,11.755536,494.869021,1196.075494,57.302783,47.392316,16.241120,1471.724917,84.346677,11.812149,566.541953,0.005599,59.997973,0.523073,0.125250,93.648759,2.114741,1.335812,1.155539,3.278354,0.951243,0.358660,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:42:23.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.516661,1194.739929,56.013577,46.262626,9.750952,16.144583,38.063250,0.000000,1470.250000,94.829839,85.637709,9.192130,11.828626,66.233804,0.000000,0.000000,0.000000,0.000000,0.000000,60.005058,268.190058,0.551245,0.431687,0.000000,0.000000,0.000000,566.980058,0.373911,16.144583,11.828626,494.707971,1196.060470,57.279807,47.372464,16.240231,1471.728760,84.361137,11.811185,566.549434,0.005612,59.998128,0.523404,0.134372,93.660096,2.114568,1.322074,1.143959,3.276205,0.950974,0.353612,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:42:28.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.419579,1196.675305,55.914777,46.221764,9.693013,16.205175,38.063253,0.000000,1474.482031,94.875747,85.737482,9.138264,11.826151,66.204903,0.000000,0.000000,0.000000,0.000000,0.000000,59.996066,268.780066,0.554850,0.390992,0.000000,0.000000,0.000000,566.946733,0.376873,16.205175,11.826151,494.544400,1196.060757,57.256639,47.352631,16.240006,1471.728588,84.376167,11.811855,566.556953,0.005590,59.998262,0.523751,0.145554,93.671811,2.114649,1.309118,1.132674,3.276059,0.951231,0.347506,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:42:33.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.911913,1195.023767,55.838829,46.182832,9.655997,16.178942,38.061998,0.000000,1474.482019,94.919026,85.815479,9.103548,11.722812,66.282511,0.000000,0.000000,0.000000,0.000000,0.000000,59.983070,269.230070,0.558671,0.339695,0.000000,0.000000,0.000000,566.883404,0.379855,16.178942,11.722812,494.381858,1196.064714,57.233451,47.332842,16.239744,1471.736473,84.391443,11.811401,566.564286,0.005603,59.998378,0.524101,0.156649,93.683717,2.113703,1.296300,1.121365,3.280468,0.951559,0.340924,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:42:38.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.201782,1193.201953,55.788272,46.151965,9.636308,16.150259,38.062010,0.000000,1472.422803,94.952794,85.867477,9.085317,11.619190,66.254861,0.000000,0.000000,0.000000,0.000000,0.000000,59.983096,269.230096,0.560660,0.384381,0.000000,0.000000,0.000000,566.883429,0.379855,16.150259,11.619190,494.200288,1196.046392,57.210030,47.312967,16.239201,1471.745907,84.407249,11.809459,566.571415,0.005597,59.998484,0.524477,0.166328,93.696015,2.124178,1.283988,1.110300,3.279984,0.952321,0.333995,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:42:43.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.051470,1195.555359,55.697834,46.083723,9.614111,16.225502,38.080792,0.000000,1469.780347,95.024354,85.958819,9.065535,11.689686,66.279215,0.000000,0.000000,0.000000,0.000000,0.000000,59.971029,269.550029,0.561502,     NaN,0.000000,0.000000,0.000000,567.036695,0.390921,16.225502,11.689686,494.012438,1196.022250,57.186502,47.293051,16.238902,1471.747283,84.423485,11.807847,     NaN,     NaN,     NaN,     NaN,     NaN,93.708684,2.115004,1.272096,1.099524,3.279357,0.953299,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:42:48.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.690086,1195.230212,55.649916,46.040551,9.609365,16.317049,38.069634,0.000000,1469.331323,95.066947,86.005045,9.061902,11.785052,66.254021,0.000000,0.000000,0.000000,0.000000,0.000000,59.971030,269.550030,0.561925,0.779046,0.000000,0.000000,0.000000,567.036697,0.390921,16.317049,11.785052,493.822863,1195.997678,57.162681,47.272878,16.239259,1471.742322,84.440154,11.807637,     NaN,     NaN,     NaN,     NaN,     NaN,93.721753,2.098211,1.260381,1.088898,3.282348,0.954582,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:42:53.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.461299,1197.392688,55.594582,45.987295,9.607287,16.281147,38.054376,0.000000,1472.809888,95.118421,86.056423,9.061998,11.671218,66.255277,0.000000,0.000000,0.000000,0.000000,0.000000,59.971026,269.650026,0.561232,0.687350,0.000000,0.000000,0.000000,567.083360,0.386774,16.281147,11.671218,493.642500,1195.996130,57.138938,47.252768,16.239971,1471.736159,84.457138,11.807580,     NaN,     NaN,     NaN,     NaN,     NaN,93.735145,2.097531,1.249026,1.078633,3.283186,0.955736,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:42:58.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.371520,1197.206885,55.554145,45.947269,9.606876,16.341838,38.055612,0.000000,1472.133777,95.157301,86.092251,9.065051,11.544667,66.275094,0.000000,0.000000,0.000000,0.000000,0.000000,59.979009,269.900009,0.561857,0.686670,0.000000,0.000000,0.000000,567.146676,0.383793,16.341838,11.544667,493.467922,1196.004559,57.115225,47.232678,16.240391,1471.750467,84.474410,11.806926,     NaN,     NaN,     NaN,     NaN,     NaN,93.748833,2.101527,1.237863,1.068598,3.284773,0.956712,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:43:03.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.174840,1196.737231,55.517199,45.910585,9.606614,16.340801,38.046937,0.000000,1468.598499,95.193340,86.121941,9.071400,11.520509,66.275501,0.000000,0.000000,0.000000,0.000000,0.000000,59.979054,269.900054,0.562087,0.835485,0.000000,0.000000,0.000000,567.146720,0.383793,16.340801,11.520509,493.291993,1196.007684,57.091397,47.212469,16.240523,1471.735385,84.492069,11.805474,     NaN,     NaN,     NaN,     NaN,     NaN,93.762940,2.102200,1.227007,1.058915,3.293013,0.957628,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:43:08.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.067610,1194.063831,55.479197,45.873377,9.605820,16.290112,38.072528,0.000000,1467.127576,95.230285,86.142159,9.088126,11.754708,66.254024,0.000000,0.000000,0.000000,0.000000,0.000000,59.980038,270.010038,0.563616,0.554801,0.000000,0.000000,0.000000,567.120038,0.382635,16.290112,11.754708,493.119852,1196.020530,57.067667,47.192358,16.241044,1471.717093,84.509986,11.804207,     NaN,     NaN,     NaN,     NaN,     NaN,93.777331,2.091362,1.216321,1.049473,3.304985,0.958074,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:43:13.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.203628,1194.796692,55.469502,45.864148,9.605354,16.279381,38.065926,0.000000,1466.755994,95.239444,86.145246,9.094198,11.800336,66.263111,0.000000,0.000000,0.000000,0.000000,0.000000,59.978057,270.080057,0.563602,0.561818,0.000000,0.000000,0.000000,567.076723,0.383840,16.279381,11.800336,492.943665,1196.026407,57.043953,47.172272,16.241604,1471.687818,84.528055,11.803997,     NaN,     NaN,     NaN,     NaN,     NaN,93.791920,2.086394,1.205531,1.040007,3.325513,0.958074,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:43:18.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.315492,1195.194067,55.424931,45.823368,9.601562,16.183575,38.064050,0.000000,1475.194214,95.277386,86.146455,9.130930,11.967122,66.262266,0.000000,0.000000,0.000000,0.000000,0.000000,59.978028,270.160028,0.563637,-0.414413,0.000000,0.000000,0.000000,567.060028,0.386202,16.183575,11.967122,492.771838,1196.045245,57.020138,47.152113,16.241419,1471.707229,84.546260,11.804748,     NaN,     NaN,     NaN,     NaN,     NaN,93.806819,2.063230,1.194830,1.030698,3.335767,0.957516,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:43:23.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.124794,1195.163110,55.397752,45.799829,9.597923,16.186375,38.059315,0.000000,1478.254700,95.293529,86.131725,9.161803,11.870934,66.232552,0.000000,0.000000,0.000000,0.000000,0.000000,59.979000,270.240000,0.564028,-0.987639,0.000000,0.000000,0.000000,567.046667,0.387387,16.186375,11.870934,492.593848,1196.053330,56.996403,47.132075,16.241470,1471.745306,84.564608,11.804782,     NaN,     NaN,     NaN,     NaN,     NaN,93.821978,2.056861,1.184285,1.021642,3.371179,0.956070,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:43:28.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.402757,1198.848059,55.372651,45.778771,9.593880,16.248820,38.077067,0.000000,1475.581311,95.301701,86.106997,9.194704,11.566844,66.278793,0.000000,0.000000,0.000000,0.000000,0.000000,59.971000,270.510000,0.563090,-0.930191,0.000000,0.000000,0.000000,566.986667,0.387428,16.248820,11.566844,492.417837,1196.071450,56.972668,47.112072,16.241169,1471.765262,84.582959,11.802447,     NaN,     NaN,     NaN,     NaN,     NaN,93.837292,2.067066,1.173672,1.012605,3.383242,0.953782,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:43:33.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.074190,1198.171985,55.349045,45.759750,9.589296,16.404484,38.087603,0.000000,1468.624304,95.299606,86.071675,9.227931,11.680291,66.263525,0.000000,0.000000,0.000000,0.000000,0.000000,59.969071,270.570071,0.563601,-0.875308,0.000000,0.000000,0.000000,566.973404,0.390377,16.404484,11.680291,492.242677,1196.099177,56.948942,47.092108,16.241630,1471.742266,84.601273,11.800334,     NaN,     NaN,     NaN,     NaN,     NaN,93.852691,2.065730,1.162888,1.003485,3.382373,0.950666,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:43:38.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.066080,1196.360486,55.338157,45.751163,9.586994,16.391796,38.085752,0.000000,1467.153430,95.294881,86.051154,9.243727,11.731083,66.266009,0.000000,0.000000,0.000000,0.000000,0.000000,59.969036,270.570036,0.564786,-1.113151,0.000000,0.000000,0.000000,566.973369,0.390377,16.391796,11.731083,492.060361,1196.109498,56.925369,47.072333,16.242124,1471.704161,84.619664,11.799540,     NaN,     NaN,     NaN,     NaN,     NaN,93.868251,2.062347,1.152187,0.994555,3.395267,0.946484,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:43:43.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,477.567969,1193.434180,55.307102,45.726730,9.580372,16.122080,38.069029,0.000000,1464.846448,95.270493,85.979428,9.291065,11.578625,66.241647,0.000000,0.000000,0.000000,0.000000,0.000000,59.969052,270.600052,0.566621,-1.736186,0.000000,0.000000,0.000000,566.973385,0.392141,16.122080,11.578625,491.868588,1196.102359,56.901790,47.052602,16.241410,1471.654759,84.637816,11.798389,     NaN,     NaN,     NaN,     NaN,     NaN,93.883815,2.069398,1.141527,0.985735,3.430012,0.941011,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:43:48.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,477.745735,1194.316711,55.288178,45.711369,9.576810,16.273388,38.078925,0.000000,1467.437256,95.246500,85.924205,9.322295,11.493042,66.195805,0.000000,0.000000,0.000000,0.000000,0.000000,59.971088,270.600088,0.566410,-2.213781,0.000000,0.000000,0.000000,567.000088,0.393298,16.273388,11.493042,491.674906,1196.094302,56.878261,47.032947,16.241684,1471.633026,84.655802,11.796996,     NaN,     NaN,     NaN,     NaN,     NaN,93.899371,2.073531,1.130786,0.976923,3.444322,0.934427,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:43:53.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.300914,1198.811951,55.259142,45.687257,9.571885,16.456708,38.081196,0.000000,1468.438477,95.200312,85.835777,9.364535,11.704128,66.224294,0.000000,0.000000,0.000000,0.000000,0.000000,59.975086,270.580086,0.564531,-2.456539,0.000000,0.000000,0.000000,567.040086,0.395034,16.456708,11.704128,491.488638,1196.109097,56.854809,47.013403,16.242909,1471.605501,84.673498,11.795550,     NaN,     NaN,     NaN,     NaN,     NaN,93.914856,2.083400,1.120241,0.968374,3.449971,0.926364,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:43:58.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.130228,1198.806775,55.240373,45.671902,9.568471,16.459281,38.080570,0.000000,1468.593298,95.166220,85.784885,9.381335,11.666859,66.200341,0.000000,0.000000,0.000000,0.000000,0.000000,59.975030,270.580030,0.564732,-2.676986,0.000000,0.000000,0.000000,567.040030,0.395034,16.459281,11.666859,491.300970,1196.123089,56.831416,46.993937,16.244026,1471.551510,84.691025,11.794440,     NaN,     NaN,     NaN,     NaN,     NaN,93.930277,2.093045,1.109635,0.959845,3.420355,0.917287,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:44:03.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.077670,1199.240308,55.216684,45.652780,9.563905,16.366686,38.061984,0.000000,1468.980371,95.121217,85.726534,9.394683,11.628145,66.253596,0.000000,0.000000,0.000000,0.000000,0.000000,59.982025,270.310025,0.564230,-2.856190,0.000000,0.000000,0.000000,567.070025,0.389723,16.366686,11.628145,491.117022,1196.152048,56.808007,46.974486,16.244661,1471.501792,84.708295,11.793081,     NaN,     NaN,     NaN,     NaN,     NaN,93.945537,2.099941,1.098897,0.951264,3.392052,0.907246,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:44:08.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,477.517645,1196.231445,55.182420,45.625764,9.556656,16.127740,38.073967,0.000000,1472.386646,95.055887,85.653916,9.401971,11.952886,66.233372,0.000000,0.000000,0.000000,0.000000,0.000000,59.986063,270.040063,0.565508,-3.475464,0.000000,0.000000,0.000000,567.113396,0.383227,16.127740,11.952886,490.923604,1196.159732,56.784636,46.955112,16.244729,1471.487313,84.725237,11.792611,     NaN,     NaN,     NaN,     NaN,     NaN,93.960592,2.097673,1.088377,0.942941,3.382615,0.896143,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:44:13.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,475.757914,1192.758081,55.150253,45.601166,9.549087,16.186386,38.070887,0.000000,1477.599280,94.998922,85.596446,9.402476,11.623628,66.237517,0.000000,0.000000,0.000000,0.000000,0.000000,59.986002,270.040002,0.567600,-4.154380,0.000000,0.000000,0.000000,567.113336,0.383227,16.186386,11.623628,490.719078,1196.146142,56.761222,46.935728,16.245274,1471.499183,84.741869,11.790696,     NaN,     NaN,     NaN,     NaN,     NaN,93.975409,2.111774,1.077844,0.934631,3.400346,0.884232,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:44:18.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,476.429007,1195.596631,55.112164,45.572402,9.539762,16.355346,38.059934,0.000000,1472.732422,94.936640,85.537237,9.399403,11.626095,66.245764,0.000000,0.000000,0.000000,0.000000,0.000000,59.988034,269.840034,0.566380,-3.674170,0.000000,0.000000,0.000000,567.060034,0.377385,16.355346,11.626095,490.517010,1196.134960,56.737954,46.916482,16.245542,1471.507957,84.758283,11.789111,     NaN,     NaN,     NaN,     NaN,     NaN,93.990162,2.119192,1.067476,0.926467,3.408653,0.871775,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:44:23.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,476.052506,1194.977319,55.084459,45.551161,9.533297,16.276287,38.071503,0.000000,1471.509277,94.893973,85.500781,9.393192,11.790120,66.242882,0.000000,0.000000,0.000000,0.000000,0.000000,59.988024,269.840024,0.566828,-3.637340,0.000000,0.000000,0.000000,567.060024,0.377385,16.276287,11.790120,490.315659,1196.124924,56.714809,46.897342,16.246239,1471.516702,84.774306,11.788376,     NaN,     NaN,     NaN,     NaN,     NaN,94.004705,2.117233,1.057547,0.918618,3.408106,0.858888,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:44:28.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,475.972859,1195.720508,55.058063,45.530256,9.527807,16.217755,38.065923,0.000000,1470.848682,94.854468,85.470326,9.384142,11.760902,66.233380,0.000000,0.000000,0.000000,0.000000,0.000000,59.988064,269.840064,0.566923,-3.514699,0.000000,0.000000,0.000000,567.060064,0.377385,16.217755,11.760902,490.114754,1196.114143,56.691687,46.878220,16.245789,1471.522665,84.789941,11.786066,     NaN,     NaN,     NaN,     NaN,     NaN,94.018958,2.114306,1.047921,0.910977,3.405980,0.845625,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:44:33.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,473.869810,1191.792957,55.004082,45.485546,9.518536,16.176870,38.061371,0.000000,1470.559644,94.777604,85.418720,9.358884,11.814360,66.253603,0.000000,0.000000,0.000000,0.000000,0.000000,59.992039,269.680039,0.569102,-3.579367,0.000000,0.000000,0.000000,567.010039,0.372127,16.176870,11.814360,489.915728,1196.103621,56.668643,46.859143,16.246601,1471.510221,84.805016,11.786703,     NaN,     NaN,     NaN,     NaN,     NaN,94.032763,2.131099,1.039085,0.903920,3.405381,0.832337,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:44:38.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,474.086985,1192.933557,54.963778,45.450087,9.513691,16.262041,38.067579,0.000000,1471.178992,94.724805,85.389285,9.335520,11.694640,66.242881,0.000000,0.000000,0.000000,0.000000,0.000000,59.995083,269.810083,0.569115,-3.328808,0.000000,0.000000,0.000000,567.010083,0.370364,16.262041,11.694640,489.716882,1196.088712,56.645736,46.840161,16.247359,1471.495856,84.819715,11.786102,     NaN,     NaN,     NaN,     NaN,     NaN,94.046301,2.150608,1.030604,0.897132,3.401663,0.819140,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:44:43.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,474.171291,1193.305151,54.953000,45.440152,9.512848,16.239120,38.060141,0.000000,1471.251245,94.711060,85.382080,9.328980,11.672132,66.248242,0.000000,0.000000,0.000000,0.000000,0.000000,59.995010,269.810010,0.569014,-3.264061,0.000000,0.000000,0.000000,567.010010,0.370364,16.239120,11.672132,489.520292,1196.079164,56.622801,46.821142,16.247806,1471.482294,84.834221,11.785093,     NaN,     NaN,     NaN,     NaN,     NaN,94.059638,2.159161,1.022000,0.890258,3.397721,0.805665,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:44:48.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,474.135832,1193.196765,54.901867,45.389457,9.512410,16.275454,38.057457,0.000000,1470.838342,94.647373,85.349077,9.298296,11.579852,66.265170,0.000000,0.000000,0.000000,0.000000,0.000000,59.995002,269.870002,0.569183,-2.888724,0.000000,0.000000,0.000000,567.010002,0.372127,16.275454,11.579852,489.326958,1196.066147,56.600045,46.802212,16.248333,1471.472546,84.848045,11.783867,     NaN,     NaN,     NaN,     NaN,     NaN,94.072432,2.169468,1.014393,0.884220,3.397034,0.792860,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:44:53.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,474.651456,1194.161877,54.869895,45.354924,9.514971,16.157888,38.063240,0.000000,1467.839819,94.610105,85.330010,9.280095,11.636316,66.251547,0.000000,0.000000,0.000000,0.000000,0.000000,59.994047,269.900047,0.568628,-2.396528,0.000000,0.000000,0.000000,567.003380,0.372720,16.157888,11.636316,489.137897,1196.055940,56.577468,46.783396,16.247982,1471.462110,84.861452,11.783266,     NaN,     NaN,     NaN,     NaN,     NaN,94.084905,2.172006,1.007149,0.878510,3.401923,0.780419,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:44:58.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,475.520654,1195.968237,54.841813,45.323893,9.517920,16.244188,38.050035,0.000000,1466.105737,94.579604,85.316296,9.263309,11.650568,66.277980,0.000000,0.000000,0.000000,0.000000,0.000000,59.994029,269.900029,0.567588,-1.939570,0.000000,0.000000,0.000000,567.003362,0.372720,16.244188,11.650568,488.952813,1196.044472,56.555008,46.764624,16.247685,1471.429223,84.874386,11.782697,     NaN,     NaN,     NaN,     NaN,     NaN,94.096921,2.166955,1.000465,0.873351,3.424982,0.768399,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:45:03.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,475.809982,1196.045642,54.798035,45.275061,9.522974,16.267616,38.068406,0.000000,1467.638550,94.536076,85.300240,9.235835,11.764417,66.262698,0.000000,0.000000,0.000000,0.000000,0.000000,59.996086,270.100086,0.567664,-1.690199,0.000000,0.000000,0.000000,567.063420,0.369153,16.267616,11.764417,488.764241,1196.023627,56.532507,46.745779,16.247209,1471.395017,84.887094,11.782235,     NaN,     NaN,     NaN,     NaN,     NaN,94.108640,2.146956,0.993858,0.868364,3.446563,0.756321,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:45:08.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,476.227707,1196.793994,54.774559,45.249250,9.525309,16.195260,38.085335,0.000000,1470.533850,94.516147,85.294147,9.222000,11.725917,66.235863,0.000000,0.000000,0.000000,0.000000,0.000000,59.997095,270.170095,0.567313,-1.655309,0.000000,0.000000,0.000000,567.076761,0.367969,16.195260,11.725917,488.577396,1196.004789,56.510244,46.727150,16.246905,1471.386186,84.899268,11.782081,     NaN,     NaN,     NaN,     NaN,     NaN,94.119769,2.124682,0.987989,0.864201,3.446909,0.745003,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:45:13.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,476.443234,1197.655896,54.755761,45.228948,9.526813,16.248622,38.065308,0.000000,1471.220276,94.502558,85.290015,9.212543,11.595134,66.228842,0.000000,0.000000,0.000000,0.000000,0.000000,59.997072,270.170072,0.567056,-1.553167,0.000000,0.000000,0.000000,567.076739,0.367969,16.248622,11.595134,488.391043,1195.991456,56.487926,46.708463,16.246827,1471.388995,84.911339,11.780687,     NaN,     NaN,     NaN,     NaN,     NaN,94.130732,2.106572,0.981944,0.859993,3.446564,0.733482,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:45:18.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,476.776132,1197.692004,54.720401,45.191420,9.528981,16.375059,38.072525,0.000000,1473.501440,94.481326,85.284080,9.197247,11.732925,66.213557,0.000000,0.000000,0.000000,0.000000,0.000000,59.998063,270.200063,0.566723,-1.486188,0.000000,0.000000,0.000000,567.080063,0.366791,16.375059,11.732925,488.214393,1195.999656,56.465740,46.689935,16.247546,1471.392293,84.922993,11.779009,     NaN,     NaN,     NaN,     NaN,     NaN,94.141166,2.110321,0.976469,0.856525,3.448309,0.722504,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:45:23.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,476.656595,1197.237817,54.702579,45.172780,9.529800,16.298467,38.071697,0.000000,1473.965918,94.472235,85.281881,9.190354,11.730033,66.229245,0.000000,0.000000,0.000000,0.000000,0.000000,59.996021,270.190021,0.566844,-1.486177,0.000000,0.000000,0.000000,567.063354,0.367390,16.298467,11.730033,488.033668,1195.999484,56.443567,46.671433,16.247598,1471.408837,84.934501,11.778007,     NaN,     NaN,     NaN,     NaN,     NaN,94.151396,2.110218,0.970893,0.853103,3.453498,0.711486,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:45:28.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,477.305333,1198.822253,54.674504,45.143666,9.530838,16.181623,38.052293,0.000000,1471.844751,94.459380,85.278091,9.181290,11.759143,66.258974,0.000000,0.000000,0.000000,0.000000,0.000000,59.996013,270.190013,0.566074,-1.149805,0.000000,0.000000,0.000000,567.063346,0.367390,16.181623,11.759143,487.850607,1195.998022,56.421441,46.653012,16.246537,1471.409152,84.945743,11.776515,     NaN,     NaN,     NaN,     NaN,     NaN,94.161257,2.108158,0.965530,0.850071,3.453536,0.700699,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:45:33.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,475.656720,1194.497327,54.643541,45.111716,9.531825,16.165928,38.066738,0.000000,1469.966113,94.447241,85.272519,9.174722,11.626086,66.239976,0.000000,0.000000,0.000000,0.000000,0.000000,59.986000,270.290000,0.568246,-1.200224,0.000000,0.000000,0.000000,567.056667,0.366219,16.165928,11.626086,487.657376,1195.974396,56.399281,46.634580,16.245685,1471.367519,84.956793,11.774977,     NaN,     NaN,     NaN,     NaN,     NaN,94.170828,2.100962,0.960263,0.847302,3.425239,0.689940,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:45:38.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,474.687400,1192.128455,54.610189,45.077282,9.532908,16.120934,38.055394,0.000000,1467.586938,94.435323,85.265986,9.169337,11.578511,66.253197,0.000000,0.000000,0.000000,0.000000,0.000000,59.980047,270.360047,0.569554,-1.178278,0.000000,0.000000,0.000000,567.006714,0.368014,16.120934,11.578511,487.459320,1195.940878,56.377089,46.616137,16.244407,1471.324368,84.967673,11.773301,     NaN,     NaN,     NaN,     NaN,     NaN,94.180139,2.115192,0.955013,0.844716,3.418096,0.679164,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:45:43.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,475.503436,1194.110291,54.595937,45.062455,9.533482,16.126614,38.054984,0.000000,1468.242383,94.430155,85.262834,9.167321,11.666665,66.237511,0.000000,0.000000,0.000000,0.000000,0.000000,59.980079,270.360079,0.568576,-1.040377,0.000000,0.000000,0.000000,567.006746,0.368014,16.126614,11.666665,487.266024,1195.921037,56.354827,46.597629,16.243731,1471.299194,84.978477,11.772035,     NaN,     NaN,     NaN,     NaN,     NaN,94.189332,2.115521,0.949523,0.842039,3.424043,0.668155,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:45:48.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,475.967078,1194.765735,54.562848,45.027165,9.535682,16.186175,38.065928,0.000000,1473.589160,94.418088,85.254211,9.163876,11.751514,66.239992,0.000000,0.000000,0.000000,0.000000,0.000000,59.981012,270.510012,0.568338,-1.266368,0.000000,0.000000,0.000000,566.986679,0.373319,16.186175,11.751514,487.076113,1195.909254,56.332514,46.579078,16.243512,1471.299337,84.989071,11.770666,     NaN,     NaN,     NaN,     NaN,     NaN,94.198222,2.116019,0.944133,0.839633,3.424138,0.657176,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:45:53.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,476.426378,1195.705042,54.550230,45.012880,9.537350,16.203929,38.067167,0.000000,1474.352991,94.413355,85.250177,9.163178,11.836155,66.250314,0.000000,0.000000,0.000000,0.000000,0.000000,59.981063,270.510063,0.567790,-1.225024,0.000000,0.000000,0.000000,566.986730,0.373319,16.203929,11.836155,486.891249,1195.910773,56.310176,46.560499,16.243475,1471.298391,84.999588,11.769919,     NaN,     NaN,     NaN,     NaN,     NaN,94.207006,2.115772,0.938424,0.837066,3.423266,0.645964,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:45:58.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,476.963539,1195.797949,54.521528,44.974253,9.547275,16.368058,38.061601,0.000000,1470.781580,94.399911,85.234523,9.165388,11.722724,66.234633,0.000000,0.000000,0.000000,0.000000,0.000000,59.991030,270.780030,0.567716,-0.906496,0.000000,0.000000,0.000000,567.016696,0.378590,16.368058,11.722724,486.713410,1195.926171,56.287831,46.541897,16.244225,1471.264644,85.009965,11.770247,     NaN,     NaN,     NaN,     NaN,     NaN,94.215605,2.117816,0.932533,0.834500,3.399618,0.634626,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:46:03.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,476.694503,1194.657373,54.511651,44.955949,9.555703,16.288376,38.053555,0.000000,1470.477087,94.392792,85.222301,9.170491,11.662655,66.211102,0.000000,0.000000,0.000000,0.000000,0.000000,59.991014,270.930014,0.568351,-0.945415,0.000000,0.000000,0.000000,567.016681,0.380353,16.288376,11.662655,486.528782,1195.917454,56.265421,46.523172,16.244007,1471.250538,85.020183,11.768680,     NaN,     NaN,     NaN,     NaN,     NaN,94.224057,2.121358,0.926385,0.831967,3.398718,0.623026,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:46:08.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,477.854202,1196.190173,54.506667,44.944755,9.561912,16.289297,38.054372,0.000000,1470.972546,94.388081,85.213059,9.175021,11.641692,66.219765,0.000000,0.000000,0.000000,0.000000,0.000000,59.991007,270.930007,0.566972,-0.842590,0.000000,0.000000,0.000000,567.016673,0.380353,16.289297,11.641692,486.350321,1195.920207,56.243001,46.504403,16.243924,1471.253807,85.030300,11.767175,     NaN,     NaN,     NaN,     NaN,     NaN,94.232423,2.121389,0.919785,0.829237,3.398163,0.611111,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:46:13.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.564480,1197.568152,54.494260,44.909225,9.585036,16.195245,38.054354,0.000000,1471.736340,94.370211,85.176624,9.193587,11.673570,66.220986,0.000000,0.000000,0.000000,0.000000,0.000000,59.993075,271.140075,0.565388,-0.785493,0.000000,0.000000,0.000000,567.096741,0.383826,16.195245,11.673570,486.179374,1195.935690,56.220580,46.485586,16.243522,1471.268917,85.040261,11.766497,     NaN,     NaN,     NaN,     NaN,     NaN,94.240656,2.130755,0.912776,0.826433,3.394781,0.598891,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:46:18.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.458317,1195.859863,54.491516,44.897467,9.594048,16.164603,38.043220,0.000000,1469.754529,94.362128,85.161253,9.200875,11.776289,66.234625,0.000000,0.000000,0.000000,0.000000,0.000000,59.993031,271.140031,0.565513,-0.743340,0.000000,0.000000,0.000000,567.096698,0.383826,16.164603,11.776289,486.004959,1195.925397,56.198139,46.466655,16.242482,1471.278264,85.050024,11.766709,     NaN,     NaN,     NaN,     NaN,     NaN,94.248761,2.126594,0.905282,0.823544,3.388240,0.586258,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:46:23.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,480.882786,1197.475244,54.488051,44.875965,9.612086,16.250376,38.050030,0.000000,1470.069373,94.343324,85.128632,9.214692,11.647259,66.209435,0.000000,0.000000,0.000000,0.000000,0.000000,59.999013,271.240013,0.564046,-0.654648,0.000000,0.000000,0.000000,567.133346,0.386740,16.250376,11.647259,485.830674,1195.916939,56.175722,46.447711,16.241992,1471.282909,85.059636,11.765643,     NaN,     NaN,     NaN,     NaN,     NaN,94.256723,2.120297,0.897293,0.820521,3.383877,0.573249,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
