Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/17/21 ,17:46:28.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.234591,1196.954004,54.487830,44.864535,9.623294,16.235713,38.053947,0.000000,1468.242358,94.330493,85.107214,9.223279,11.576341,66.175161,0.000000,0.000000,0.000000,0.000000,0.000000,60.005066,271.350066,0.563862,-0.554418,0.000000,0.000000,0.000000,567.110066,0.391458,16.235713,11.576341,485.667029,1195.925139,56.153313,46.428703,16.241719,1471.284916,85.069079,11.764137,     NaN,     NaN,     NaN,     NaN,     NaN,94.264559,2.121805,0.888711,0.817277,3.382097,0.559784,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:46:33.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,481.275961,1196.159204,54.488751,44.856672,9.632079,16.296723,38.069437,0.000000,1466.668262,94.320488,85.090051,9.230437,11.631984,66.220585,0.000000,0.000000,0.000000,0.000000,0.000000,60.005082,271.350082,0.563814,-0.530975,0.000000,0.000000,0.000000,567.110082,0.391458,16.296723,11.631984,485.501559,1195.923648,56.130938,46.409677,16.241689,1471.285632,85.078395,11.762999,     NaN,     NaN,     NaN,     NaN,     NaN,94.272278,2.121544,0.879541,0.813762,3.381100,0.545853,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:46:38.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,482.678870,1197.196545,54.493213,44.843006,9.650207,16.346586,38.071302,0.000000,1469.088757,94.300011,85.053739,9.246272,11.740683,66.244125,0.000000,0.000000,0.000000,0.000000,0.000000,60.009094,271.310094,0.562092,-0.606752,0.000000,0.000000,0.000000,567.090094,0.389709,16.346586,11.740683,485.345363,1195.929468,56.108632,46.390587,16.242068,1471.294807,85.087475,11.762155,     NaN,     NaN,     NaN,     NaN,     NaN,94.279860,2.123601,0.869771,0.809956,3.372829,0.531506,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:46:43.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.309076,1199.611902,54.497812,44.834509,9.663303,16.275451,38.037637,0.000000,1468.877148,94.284361,85.026366,9.257994,11.785981,66.232137,0.000000,0.000000,0.000000,0.000000,0.000000,60.011079,271.220079,0.560014,-0.430143,0.000000,0.000000,0.000000,567.083412,0.388538,16.275451,11.785981,485.206049,1195.953266,56.086499,46.371466,16.242261,1471.288930,85.096264,11.761592,     NaN,     NaN,     NaN,     NaN,     NaN,94.287317,2.140759,0.859676,0.805806,3.376132,0.517068,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:46:48.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.580039,1198.533252,54.502851,44.825441,9.677410,16.329948,38.053941,0.000000,1471.617664,94.262512,84.991319,9.271193,11.732199,66.237915,0.000000,0.000000,0.000000,0.000000,0.000000,60.014011,271.050011,0.559350,-0.718614,0.000000,0.000000,0.000000,567.056678,0.389144,16.329948,11.732199,485.081260,1195.968405,56.064665,46.352309,16.243070,1471.282277,85.104596,11.761785,     NaN,     NaN,     NaN,     NaN,     NaN,94.294612,2.152341,0.849604,0.801291,3.375270,0.503002,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:46:53.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.716723,1197.857141,54.505317,44.819715,9.685602,16.238081,38.041554,0.000000,1475.359387,94.243492,84.964477,9.279015,11.758727,66.259385,0.000000,0.000000,0.000000,0.000000,0.000000,60.014065,271.050065,0.559193,-1.038996,0.000000,0.000000,0.000000,567.056732,0.389144,16.238081,11.758727,484.972390,1195.974684,56.043212,46.333167,16.244007,1471.297072,85.112492,11.762605,     NaN,     NaN,     NaN,     NaN,     NaN,94.301790,2.156076,0.839899,0.796362,3.371048,0.489695,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:46:58.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.680687,1197.372009,54.506141,44.817336,9.688805,16.285150,38.037219,0.000000,1475.880640,94.233434,84.951333,9.282101,11.788557,66.251126,0.000000,0.000000,0.000000,0.000000,0.000000,60.014030,271.050030,0.559234,-1.114097,0.000000,0.000000,0.000000,567.056697,0.389144,16.285150,11.788557,484.879169,1195.990597,56.022086,46.314026,16.244868,1471.346474,85.119853,11.763179,     NaN,     NaN,     NaN,     NaN,     NaN,94.308726,2.155758,0.830363,0.791113,3.372708,0.477026,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:47:03.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.034960,1200.019604,54.507547,44.813108,9.694439,16.378667,38.056625,0.000000,1474.027832,94.212469,84.926768,9.285700,11.843574,66.202818,0.000000,0.000000,0.000000,0.000000,0.000000,60.011084,270.760084,0.557079,-0.796156,0.000000,0.000000,0.000000,566.860084,0.386339,16.378667,11.843574,484.824699,1196.031025,56.001585,46.295002,16.246130,1471.403733,85.126422,11.763262,     NaN,     NaN,     NaN,     NaN,     NaN,94.315332,2.156025,0.821862,0.785743,3.333492,0.466034,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:47:08.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.228773,1200.086707,54.507780,44.810021,9.697759,16.358754,38.053949,0.000000,1473.759473,94.197822,84.912681,9.285141,11.776592,66.187137,0.000000,0.000000,0.000000,0.000000,0.000000,60.011078,270.760078,0.556857,-0.742160,0.000000,0.000000,0.000000,566.860078,0.386339,16.358754,11.776592,484.780776,1196.067983,55.981395,46.276046,16.247088,1471.446483,85.132565,11.762786,     NaN,     NaN,     NaN,     NaN,     NaN,94.321711,2.168245,0.813584,0.780131,3.313922,0.455718,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:47:13.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,483.177336,1191.947791,54.505753,44.803062,9.702691,16.275347,38.036190,0.000000,1472.242151,94.169754,84.890158,9.279596,11.902619,66.260625,0.000000,0.000000,0.000000,0.000000,0.000000,60.003032,270.480032,0.559795,-1.133215,0.000000,0.000000,0.000000,566.676698,0.382346,16.275347,11.902619,484.739458,1196.067696,55.961694,46.257224,16.248072,1471.423804,85.138056,11.762754,     NaN,     NaN,     NaN,     NaN,     NaN,94.327712,2.168653,0.806059,0.774508,3.297191,0.446685,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:47:18.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,483.294664,1192.112952,54.501870,44.798179,9.703691,16.296415,38.066756,0.000000,1475.550354,94.153275,84.881326,9.271949,11.840182,66.227193,0.000000,0.000000,0.000000,0.000000,0.000000,60.003053,270.340053,0.559369,-1.260575,0.000000,0.000000,0.000000,566.603386,0.383572,16.296415,11.840182,484.717093,1196.058062,55.942730,46.238681,16.247675,1471.415145,85.142704,11.763463,     NaN,     NaN,     NaN,     NaN,     NaN,94.333256,2.184648,0.799940,0.769181,3.286606,0.439560,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:47:23.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,483.534773,1193.841895,54.500117,44.796504,9.703613,16.285163,38.069231,0.000000,1476.675452,94.147950,84.879694,9.268256,11.783306,66.221824,0.000000,0.000000,0.000000,0.000000,0.000000,60.003023,270.340023,0.559091,-1.237029,0.000000,0.000000,0.000000,566.603356,0.383572,16.285163,11.783306,484.711929,1196.053991,55.924420,46.220439,16.247329,1471.424950,85.146624,11.764137,     NaN,     NaN,     NaN,     NaN,     NaN,94.338375,2.188107,0.794987,0.764186,3.299699,0.433985,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:47:28.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.306082,1194.786353,54.490894,44.788682,9.702212,16.224565,38.056011,0.000000,1475.937415,94.126027,84.879794,9.246233,11.641577,66.200349,0.000000,0.000000,0.000000,0.000000,0.000000,60.004032,270.050032,0.557602,-0.834243,0.000000,0.000000,0.000000,566.470032,0.381309,16.224565,11.641577,484.725263,1196.054736,55.906741,46.202546,16.247258,1471.441408,85.149836,11.763870,     NaN,     NaN,     NaN,     NaN,     NaN,94.342971,2.187967,0.791207,0.759714,3.322008,0.429805,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:47:33.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,483.902988,1193.945105,54.484024,44.783074,9.700950,16.140739,38.037214,0.000000,1474.848425,94.115245,84.888085,9.227160,11.670674,66.216026,0.000000,0.000000,0.000000,0.000000,0.000000,60.001026,269.920026,0.557798,-0.642032,0.000000,0.000000,0.000000,566.393359,0.381949,16.140739,11.670674,484.745286,1196.050407,55.889654,46.185057,16.246774,1471.447458,85.152442,11.761844,     NaN,     NaN,     NaN,     NaN,     NaN,94.347071,2.191782,0.788410,0.755832,3.326882,0.426722,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:47:38.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.712503,1195.994031,54.476258,44.776560,9.699698,16.210420,38.032473,0.000000,1475.044556,94.106751,84.902474,9.204277,11.701853,66.251953,0.000000,0.000000,0.000000,0.000000,0.000000,59.999046,269.790046,0.556598,-0.323928,0.000000,0.000000,0.000000,566.390046,0.381363,16.210420,11.701853,484.771049,1196.053933,55.872763,46.167724,16.246446,1471.448404,85.154893,11.759429,     NaN,     NaN,     NaN,     NaN,     NaN,94.350880,2.191299,0.785891,0.752099,3.327910,0.423969,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:47:43.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.524580,1195.668896,54.472628,44.773250,9.699378,16.220645,38.040736,0.000000,1473.145313,94.104214,84.911326,9.192888,11.765650,66.241224,0.000000,0.000000,0.000000,0.000000,0.000000,59.999004,269.790004,0.556814,-0.057300,0.000000,0.000000,0.000000,566.390004,0.381363,16.220645,11.765650,484.791182,1196.034236,55.856470,46.150915,16.246508,1471.402127,85.156824,11.758629,     NaN,     NaN,     NaN,     NaN,     NaN,94.354128,2.178629,0.784340,0.749247,3.244575,0.422048,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:47:48.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.753341,1196.154041,54.463199,44.763204,9.699995,16.139098,38.053534,0.000000,1471.333789,94.103274,84.943332,9.159942,11.628984,66.259389,0.000000,0.000000,0.000000,0.000000,0.000000,59.996018,269.680018,0.556324,0.460917,0.000000,0.000000,0.000000,566.310018,0.383182,16.139098,11.628984,484.819235,1196.032286,55.840634,46.134544,16.246549,1471.364911,85.158490,11.758190,     NaN,     NaN,     NaN,     NaN,     NaN,94.356906,2.178363,0.783529,0.747182,3.206289,0.420600,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:47:53.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.943177,1198.909998,54.458274,44.756837,9.701437,16.131136,38.059506,0.000000,1470.384155,94.107702,84.967719,9.139983,11.785349,66.260200,0.000000,0.000000,0.000000,0.000000,0.000000,59.993024,269.630024,0.554859,0.953101,0.000000,0.000000,0.000000,566.280024,0.386734,16.131136,11.785349,484.863441,1196.071854,55.825169,46.118540,16.246391,1471.347249,85.159957,11.758598,     NaN,     NaN,     NaN,     NaN,     NaN,94.359341,2.165482,0.783187,0.745659,3.202866,0.419464,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:47:58.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.094694,1193.800610,54.454239,44.748358,9.705881,16.254608,38.049824,0.000000,1475.849683,94.120649,85.005000,9.115649,11.664085,66.235860,0.000000,0.000000,0.000000,0.000000,0.000000,59.992082,269.700082,0.557123,0.520219,0.000000,0.000000,0.000000,566.263416,0.390866,16.254608,11.664085,484.890576,1196.066951,55.810102,46.102931,16.246923,1471.376322,85.161282,11.757597,     NaN,     NaN,     NaN,     NaN,     NaN,94.361463,2.169404,0.783327,0.744745,3.220510,0.418576,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:48:03.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.449238,1196.293372,54.455694,44.742939,9.712755,16.196178,38.043004,0.000000,1471.483459,94.136672,85.035017,9.101655,11.593784,66.232137,0.000000,0.000000,0.000000,0.000000,0.000000,59.992013,269.700013,0.555568,1.215459,0.000000,0.000000,0.000000,566.263347,0.390866,16.196178,11.593784,484.908629,1196.043955,55.795262,46.087550,16.247050,1471.396078,85.162493,11.756128,     NaN,     NaN,     NaN,     NaN,     NaN,94.363410,2.164332,0.783574,0.743986,3.236369,0.417814,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:48:08.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.316374,1195.328259,54.458313,44.740375,9.717938,16.175744,38.043627,0.000000,1469.764856,94.147114,85.051715,9.095399,11.565609,66.263107,0.000000,0.000000,0.000000,0.000000,0.000000,59.994059,269.790059,0.555906,1.382223,0.000000,0.000000,0.000000,566.216726,0.393253,16.175744,11.565609,484.936912,1196.035956,55.780708,46.072404,16.247036,1471.399433,85.163769,11.755232,     NaN,     NaN,     NaN,     NaN,     NaN,94.365273,2.164301,0.783944,0.743505,3.234351,0.417119,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:48:13.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.884003,1195.121826,54.468008,44.737010,9.730998,16.110610,38.035574,0.000000,1470.446130,94.170229,85.082964,9.087265,11.841309,66.313064,0.000000,0.000000,0.000000,0.000000,0.000000,59.989079,270.050079,0.555791,1.527871,0.000000,0.000000,0.000000,566.166745,0.400353,16.110610,11.841309,484.968794,1196.032027,55.766420,46.057476,16.246576,1471.415776,85.165063,11.755855,     NaN,     NaN,     NaN,     NaN,     NaN,94.367058,2.165820,0.784338,0.743181,3.222494,0.416485,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:48:18.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.948612,1196.773328,54.475350,44.736477,9.738873,16.188030,38.038675,0.000000,1471.096411,94.184711,85.099633,9.085078,11.815611,66.284579,0.000000,0.000000,0.000000,0.000000,0.000000,59.989033,270.050033,0.554576,1.705213,0.000000,0.000000,0.000000,566.166700,0.400353,16.188030,11.815611,485.010598,1196.046937,55.752516,46.042892,16.245619,1471.434213,85.166310,11.756538,     NaN,     NaN,     NaN,     NaN,     NaN,94.368681,2.161606,0.784921,0.743205,3.211037,0.415948,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:48:23.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.615797,1196.319177,54.496393,44.740434,9.755959,16.122587,38.041358,0.000000,1470.100317,94.219356,85.133132,9.086224,11.720544,66.231730,0.000000,0.000000,0.000000,0.000000,0.000000,59.986002,270.170002,0.554063,1.885576,0.000000,0.000000,0.000000,566.160002,0.402713,16.122587,11.720544,485.050017,1196.045045,55.738835,46.028444,16.244051,1471.446341,85.167695,11.757072,     NaN,     NaN,     NaN,     NaN,     NaN,94.370415,2.161216,0.785237,0.743106,3.201789,0.415417,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:48:28.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.695385,1195.090833,54.515694,44.748072,9.767621,16.151776,38.048148,0.000000,1468.748120,94.243869,85.153648,9.090221,11.658693,66.242029,0.000000,0.000000,0.000000,0.000000,0.000000,59.989091,270.460091,0.554568,1.949149,0.000000,0.000000,0.000000,566.186757,0.402105,16.151776,11.658693,485.089671,1196.039282,55.725374,46.014180,16.242696,1471.451904,85.169106,11.756429,     NaN,     NaN,     NaN,     NaN,     NaN,94.372139,2.159317,0.785421,0.742950,3.196164,0.414913,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:48:33.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.534165,1193.805737,54.522697,44.751278,9.771419,16.155181,38.045462,0.000000,1469.517114,94.251924,85.160033,9.091891,11.691308,66.236659,0.000000,0.000000,0.000000,0.000000,0.000000,59.989040,270.460040,0.554751,1.921335,0.000000,0.000000,0.000000,566.186706,0.402105,16.155181,11.691308,485.120893,1196.008057,55.712227,46.000211,16.242018,1471.461996,85.170518,11.755226,     NaN,     NaN,     NaN,     NaN,     NaN,94.373782,2.150687,0.785638,0.742925,3.187107,0.414445,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:48:38.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.512162,1194.739905,54.554975,44.768034,9.786942,16.191006,38.035561,0.000000,1470.988013,94.285842,85.183855,9.101987,11.618649,66.230473,0.000000,0.000000,0.000000,0.000000,0.000000,59.994097,270.640097,0.554009,1.833022,0.000000,0.000000,0.000000,566.200097,0.397386,16.191006,11.618649,485.157662,1195.983026,55.699351,45.986432,16.241499,1471.466842,85.172050,11.754323,     NaN,     NaN,     NaN,     NaN,     NaN,94.375557,2.138985,0.785506,0.742649,3.185712,0.413979,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:48:43.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.073252,1197.402979,54.578798,44.782362,9.796436,16.282781,38.040941,0.000000,1470.745471,94.308222,85.196552,9.111670,11.660156,66.256499,0.000000,0.000000,0.000000,0.000000,0.000000,59.996025,270.730025,0.552428,2.023633,0.000000,0.000000,0.000000,566.220025,0.395606,16.282781,11.660156,485.199309,1195.971586,55.686635,45.972801,16.241403,1471.465723,85.173594,11.753332,     NaN,     NaN,     NaN,     NaN,     NaN,94.377299,2.137104,0.785287,0.742293,3.185759,0.413513,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:48:48.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.216159,1196.633997,54.606147,44.799994,9.806153,16.297237,38.061177,0.000000,1470.533875,94.332204,85.210239,9.121964,11.744802,66.249072,0.000000,0.000000,0.000000,0.000000,0.000000,59.996082,270.730082,0.552267,1.969502,0.000000,0.000000,0.000000,566.220082,0.395606,16.297237,11.744802,485.253347,1195.978582,55.674309,45.959479,16.241723,1471.480519,85.175247,11.751943,     NaN,     NaN,     NaN,     NaN,     NaN,94.379155,2.137506,0.784795,0.741745,3.175136,0.413051,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:48:53.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.654195,1194.714099,54.618775,44.808590,9.810185,16.303014,38.057044,0.000000,1470.430640,94.342583,85.216322,9.126261,11.709084,66.239985,0.000000,0.000000,0.000000,0.000000,0.000000,60.002076,270.830076,0.553105,1.815515,0.000000,0.000000,0.000000,566.246742,0.393233,16.303014,11.709084,485.303809,1195.972188,55.662173,45.946313,16.241806,1471.481408,85.176942,11.750961,     NaN,     NaN,     NaN,     NaN,     NaN,94.381045,2.139568,0.784129,0.741020,3.174818,0.412588,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:48:58.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.353682,1199.890601,54.661958,44.840137,9.821820,16.408304,38.049411,0.000000,1468.392041,94.377879,85.236701,9.141178,11.773705,66.200767,0.000000,0.000000,0.000000,0.000000,0.000000,60.002036,270.830036,0.550072,2.271980,0.000000,0.000000,0.000000,566.246703,0.393233,16.408304,11.773705,485.357972,1195.969006,55.650294,45.933356,16.242079,1471.467388,85.178702,11.749138,     NaN,     NaN,     NaN,     NaN,     NaN,94.383012,2.140401,0.783267,0.740095,3.177928,0.412123,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:49:03.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.662634,1200.344775,54.673904,44.849609,9.824295,16.463421,38.045693,0.000000,1466.864368,94.387889,85.242776,9.145113,11.672340,66.209847,0.000000,0.000000,0.000000,0.000000,0.000000,60.008012,271.010012,0.550092,2.398431,0.000000,0.000000,0.000000,566.223345,0.389128,16.463421,11.672340,485.421837,1195.982395,55.638662,45.920600,16.243407,1471.426960,85.180546,11.747522,     NaN,     NaN,     NaN,     NaN,     NaN,94.385104,2.160213,0.782127,0.738869,3.189985,0.411660,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:49:08.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.350025,1196.613342,54.700508,44.871766,9.828743,16.291552,38.047131,0.000000,1468.407507,94.410528,85.257467,9.153061,11.721053,66.232961,0.000000,0.000000,0.000000,0.000000,0.000000,60.006068,271.110068,0.551766,1.976446,0.000000,0.000000,0.000000,566.146735,0.388003,16.291552,11.721053,485.474661,1195.966712,55.627211,45.907997,16.243799,1471.390345,85.182463,11.746721,     NaN,     NaN,     NaN,     NaN,     NaN,94.387298,2.146936,0.780729,0.737343,3.192546,0.411199,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:49:13.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.516365,1196.628857,54.727523,44.895509,9.832014,16.222306,38.043017,0.000000,1469.238440,94.434979,85.274140,9.160839,11.810044,66.232563,0.000000,0.000000,0.000000,0.000000,0.000000,60.006073,271.110073,0.551579,1.864555,0.000000,0.000000,0.000000,566.146740,0.388003,16.222306,11.810044,485.539495,1195.979242,55.615930,45.895550,16.243786,1471.369099,85.184422,11.745318,     NaN,     NaN,     NaN,     NaN,     NaN,94.389524,2.143802,0.779295,0.735745,3.195011,0.410721,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:49:18.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.248024,1196.050806,54.744741,44.911197,9.833544,16.215585,38.040941,0.000000,1469.202319,94.451863,85.286081,9.165782,11.792898,66.230901,0.000000,0.000000,0.000000,0.000000,0.000000,60.001004,271.180004,0.552023,1.798847,0.000000,0.000000,0.000000,566.100004,0.388624,16.215585,11.792898,485.603568,1195.987557,55.604935,45.883370,16.243950,1471.338966,85.186541,11.745053,     NaN,     NaN,     NaN,     NaN,     NaN,94.391951,2.140257,0.777578,0.733824,3.192485,0.410242,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:49:23.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.981808,1197.516541,54.765681,44.930186,9.835495,16.274120,38.058910,0.000000,1469.991943,94.473031,85.301244,9.171786,11.712705,66.248664,0.000000,0.000000,0.000000,0.000000,0.000000,59.999089,271.260089,0.551362,1.802916,0.000000,0.000000,0.000000,566.046756,0.389838,16.274120,11.712705,485.671706,1196.002610,55.594080,45.871321,16.244168,1471.306193,85.188755,11.744779,     NaN,     NaN,     NaN,     NaN,     NaN,94.394501,2.140523,0.775608,0.731599,3.177015,0.409765,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:49:28.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.669212,1196.190173,54.790026,44.951183,9.838844,16.287749,38.054991,0.000000,1471.571204,94.497156,85.318449,9.178707,11.776189,66.247429,0.000000,0.000000,0.000000,0.000000,0.000000,60.003057,271.420057,0.552038,1.547654,0.000000,0.000000,0.000000,565.986724,0.389880,16.287749,11.776189,485.735946,1196.009778,55.583428,45.859483,16.244750,1471.301290,85.191103,11.745536,     NaN,     NaN,     NaN,     NaN,     NaN,94.397184,2.139648,0.773537,0.729276,3.177661,0.409246,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:49:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.350608,1197.511401,54.808823,44.967165,9.841658,16.231303,38.051498,0.000000,1472.324719,94.515759,85.331851,9.183908,11.729549,66.256941,0.000000,0.000000,0.000000,0.000000,0.000000,60.003066,271.420066,0.551274,1.567849,0.000000,0.000000,0.000000,565.986733,0.389880,16.231303,11.729549,485.794450,1196.003383,55.572993,45.847856,16.244217,1471.319927,85.193618,11.745104,     NaN,     NaN,     NaN,     NaN,     NaN,94.400059,2.133387,0.771231,0.726707,3.173747,0.408710,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:49:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.544442,1197.733301,54.827253,44.983496,9.843757,16.233048,38.047359,0.000000,1471.994434,94.534716,85.346038,9.188678,11.585340,66.256518,0.000000,0.000000,0.000000,0.000000,0.000000,60.001058,271.540058,0.551301,1.577234,0.000000,0.000000,0.000000,565.990058,0.390466,16.233048,11.585340,485.849222,1195.990137,55.562696,45.836374,16.244174,1471.324714,85.196253,11.742977,     NaN,     NaN,     NaN,     NaN,     NaN,94.403059,2.115932,0.768763,0.723964,3.173690,0.408137,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:49:43.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.000938,1198.729370,54.845431,45.000689,9.844742,16.263167,38.044861,0.000000,1474.414917,94.554298,85.362207,9.192091,11.737259,66.223465,0.000000,0.000000,0.000000,0.000000,0.000000,60.001082,271.630082,0.550973,1.457938,0.000000,0.000000,0.000000,565.996748,0.391639,16.263167,11.737259,485.909831,1195.991914,55.552582,45.825091,16.244551,1471.318177,85.199070,11.742021,     NaN,     NaN,     NaN,     NaN,     NaN,94.406227,2.118043,0.766184,0.721105,3.166965,0.407497,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:49:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.290108,1199.539648,54.860806,45.015450,9.845356,16.249029,38.057664,0.000000,1475.085840,94.570801,85.376799,9.194002,11.809930,66.229249,0.000000,0.000000,0.000000,0.000000,0.000000,60.001090,271.630090,0.550650,1.451985,0.000000,0.000000,0.000000,565.996757,0.391639,16.249029,11.809930,485.976345,1196.010150,55.542622,45.813970,16.244936,1471.329215,85.202044,11.742599,     NaN,     NaN,     NaN,     NaN,     NaN,94.409548,2.134407,0.763439,0.718046,3.176655,0.406826,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:49:53.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.601258,1199.895752,54.883950,45.036697,9.847252,16.209713,38.065725,0.000000,1471.287378,94.595094,85.398244,9.196851,11.855048,66.242471,0.000000,0.000000,0.000000,0.000000,0.000000,60.003067,271.730067,0.550505,1.731638,0.000000,0.000000,0.000000,566.006734,0.393399,16.209713,11.855048,486.041736,1196.025805,55.532760,45.802956,16.244764,1471.328814,85.205127,11.743647,     NaN,     NaN,     NaN,     NaN,     NaN,94.412963,2.145394,0.760597,0.714868,3.176375,0.406086,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:49:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.111060,1198.404236,54.900413,45.050654,9.849759,16.334818,38.051070,0.000000,1473.800793,94.612101,85.412264,9.199837,11.865372,66.228850,0.000000,0.000000,0.000000,0.000000,0.000000,60.008061,271.880061,0.551357,1.444097,0.000000,0.000000,0.000000,566.046728,0.395138,16.334818,11.865372,486.113762,1196.058148,55.523097,45.792137,16.245281,1471.318951,85.208413,11.744223,     NaN,     NaN,     NaN,     NaN,     NaN,94.416578,2.146701,0.757608,0.711519,3.173603,0.405292,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:50:03.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.268124,1198.528125,54.911810,45.059903,9.851907,16.388194,38.041998,0.000000,1477.919275,94.623611,85.421442,9.202168,11.786523,66.248266,0.000000,0.000000,0.000000,0.000000,0.000000,60.008034,271.880034,0.551181,1.176589,0.000000,0.000000,0.000000,566.046700,0.395138,16.388194,11.786523,486.183322,1196.081745,55.513578,45.781445,16.246859,1471.354447,85.211828,11.744126,     NaN,     NaN,     NaN,     NaN,     NaN,94.420337,2.150394,0.754441,0.707953,3.211483,0.404477,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:50:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,494.682163,1201.175696,54.938835,45.080395,9.858440,16.232622,38.022367,0.000000,1476.840601,94.648524,85.441647,9.206877,11.850500,66.221821,0.000000,0.000000,0.000000,0.000000,0.000000,60.000047,272.030047,0.549909,1.447178,0.000000,0.000000,0.000000,565.973380,0.396367,16.232622,11.850500,486.258570,1196.119450,55.504257,45.770925,16.247207,1471.393871,85.215423,11.744321,     NaN,     NaN,     NaN,     NaN,     NaN,94.424273,2.177329,0.751196,0.704284,3.242972,0.403569,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:50:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.631992,1198.151355,54.953975,45.091594,9.862381,16.262152,38.040955,0.000000,1479.245630,94.661137,85.453080,9.208057,11.793738,66.245778,0.000000,0.000000,0.000000,0.000000,0.000000,60.000077,272.030077,0.551079,1.093098,0.000000,0.000000,0.000000,565.973410,0.396367,16.262152,11.793738,486.334811,1196.151879,55.495147,45.760578,16.248076,1471.425927,85.219197,11.744406,     NaN,     NaN,     NaN,     NaN,     NaN,94.428389,2.163764,0.747845,0.700475,3.291814,0.402590,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:50:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.774304,1195.555359,54.973616,45.106944,9.866672,16.306524,38.045898,0.000000,1476.675452,94.677291,85.468649,9.208642,11.774011,66.200764,0.000000,0.000000,0.000000,0.000000,0.000000,59.985019,272.170019,0.552322,1.115248,0.000000,0.000000,0.000000,565.906686,0.395236,16.306524,11.774011,486.407696,1196.174444,55.486188,45.750364,16.248537,1471.470197,85.223110,11.745001,     NaN,     NaN,     NaN,     NaN,     NaN,94.432631,2.146578,0.744439,0.696578,3.321335,0.401511,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:50:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.491846,1194.492187,54.977550,45.110117,9.867433,16.311792,38.043424,0.000000,1476.463855,94.680593,85.471711,9.208882,11.798374,66.208612,0.000000,0.000000,0.000000,0.000000,0.000000,59.985033,272.170033,0.552639,1.072050,0.000000,0.000000,0.000000,565.906700,0.395236,16.311792,11.798374,486.471231,1196.171061,55.477391,45.740305,16.249062,1471.521435,85.227171,11.744389,     NaN,     NaN,     NaN,     NaN,     NaN,94.437010,2.148758,0.741016,0.692645,3.326864,0.400299,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:50:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.236118,1191.240723,55.000105,45.128539,9.871567,16.100584,38.046502,0.000000,1479.312708,94.699770,85.489014,9.210755,11.961237,66.255659,0.000000,0.000000,0.000000,0.000000,0.000000,59.985079,272.170079,0.554051,0.642023,0.000000,0.000000,0.000000,565.906746,0.395236,16.100584,11.961237,486.525241,1196.144109,55.468771,45.730405,16.248487,1471.588700,85.231380,11.744907,     NaN,     NaN,     NaN,     NaN,     NaN,94.441540,2.179953,0.737464,0.688548,3.361326,0.399039,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:50:33.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.821175,1192.210974,55.016705,45.141383,9.875322,16.108937,38.038649,0.000000,1480.995178,94.713070,85.500115,9.212955,11.740131,66.220144,0.000000,0.000000,0.000000,0.000000,0.000000,59.978000,272.360000,0.553779,0.617185,0.000000,0.000000,0.000000,565.880000,0.387008,16.108937,11.740131,486.580364,1196.120224,55.460289,45.720647,16.247846,1471.651090,85.235714,11.744663,     NaN,     NaN,     NaN,     NaN,     NaN,94.446188,2.198146,0.733870,0.684404,3.446234,0.397649,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:50:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.966690,1192.768372,55.022315,45.145480,9.876835,16.155384,38.036583,0.000000,1480.272644,94.717420,85.503411,9.214009,11.790707,66.217664,0.000000,0.000000,0.000000,0.000000,0.000000,59.978093,272.360093,0.553615,0.665363,0.000000,0.000000,0.000000,565.880093,0.387008,16.155384,11.790707,486.638781,1196.106805,55.451927,45.711006,16.247724,1471.707317,85.240148,11.744687,     NaN,     NaN,     NaN,     NaN,     NaN,94.450934,2.211228,0.730208,0.680180,3.503721,0.396148,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:50:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.145680,1194.110266,55.050287,45.164038,9.886249,16.232523,38.034758,0.000000,1477.139954,94.737354,85.516981,9.220374,11.733247,66.226368,0.000000,0.000000,0.000000,0.000000,0.000000,59.975059,272.490059,0.552555,1.038991,0.000000,0.000000,0.000000,565.886726,0.384647,16.232523,11.733247,486.702321,1196.097687,55.443790,45.701563,16.247485,1471.746053,85.244733,11.743941,     NaN,     NaN,     NaN,     NaN,     NaN,94.455843,2.214585,0.726476,0.675894,3.532201,0.394527,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:50:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.385819,1193.872876,55.067665,45.174594,9.893071,16.218379,38.041154,0.000000,1470.544189,94.747484,85.522383,9.225101,11.623210,66.248249,0.000000,0.000000,0.000000,0.000000,0.000000,59.977006,272.510006,0.552326,1.480757,0.000000,0.000000,0.000000,565.926673,0.384620,16.218379,11.623210,486.763350,1196.080284,55.435809,45.692250,16.247179,1471.747228,85.249399,11.742551,     NaN,     NaN,     NaN,     NaN,     NaN,94.460851,2.218248,0.722669,0.671524,3.532162,0.392795,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:50:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.902854,1194.693481,55.082393,45.183785,9.898608,16.231679,38.045474,0.000000,1467.824316,94.755701,85.525288,9.230413,11.687192,66.224286,0.000000,0.000000,0.000000,0.000000,0.000000,59.977042,272.510042,0.551748,1.719475,0.000000,0.000000,0.000000,565.926709,0.384620,16.231679,11.687192,486.826220,1196.068643,55.428050,45.683149,16.247234,1471.729050,85.254180,11.742865,     NaN,     NaN,     NaN,     NaN,     NaN,94.465990,2.220006,0.718893,0.667213,3.543930,0.390871,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:50:58.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,495.162901,1196.928223,55.099767,45.196330,9.903437,16.197029,38.026101,0.000000,1467.463098,94.766687,85.528722,9.237965,11.625705,66.221014,0.000000,0.000000,0.000000,0.000000,0.000000,59.986031,272.500031,0.550324,1.862886,0.000000,0.000000,0.000000,565.880031,0.387008,16.197029,11.625705,486.892655,1196.064142,55.420387,45.674142,16.247191,1471.712735,85.259004,11.742500,     NaN,     NaN,     NaN,     NaN,     NaN,94.471182,2.218475,0.715078,0.662848,3.552819,0.388828,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:51:03.37,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,494.158300,1194.409631,55.106374,45.202171,9.904203,16.201343,38.024015,0.000000,1466.683740,94.772015,85.530978,9.241037,11.518747,66.230903,0.000000,0.000000,0.000000,0.000000,0.000000,59.986083,272.500083,0.551443,1.708274,0.000000,0.000000,0.000000,565.880083,0.387008,16.201343,11.518747,486.953267,1196.044645,55.412876,45.665280,16.246271,1471.686730,85.263886,11.740767,     NaN,     NaN,     NaN,     NaN,     NaN,94.476469,2.217503,0.711204,0.658396,3.572458,0.386676,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:51:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.275217,1192.221338,55.115617,45.210942,9.904675,16.263876,38.041750,0.000000,1467.210132,94.780366,85.535221,9.245145,11.513361,66.227582,0.000000,0.000000,0.000000,0.000000,0.000000,59.989090,272.490090,0.552410,1.474234,0.000000,0.000000,0.000000,565.843423,0.389389,16.263876,11.513361,487.016132,1196.032889,55.405543,45.656610,16.246424,1471.644495,85.268857,11.739394,     NaN,     NaN,     NaN,     NaN,     NaN,94.481851,2.232165,0.707396,0.654008,3.580229,0.384361,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:51:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,494.685197,1195.271497,55.128237,45.223825,9.904412,16.193088,38.042597,0.000000,1467.246313,94.794250,85.543407,9.250843,11.799096,66.254852,0.000000,0.000000,0.000000,0.000000,0.000000,59.998077,272.420077,0.550694,1.642648,0.000000,0.000000,0.000000,565.826744,0.395292,16.193088,11.799096,487.095989,1196.063826,55.398357,45.648096,16.246451,1471.597329,85.273905,11.739004,     NaN,     NaN,     NaN,     NaN,     NaN,94.487332,2.187479,0.703583,0.649583,3.579350,0.381939,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:51:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,495.512455,1197.784912,55.134561,45.231124,9.903437,16.227876,38.041981,0.000000,1468.908154,94.804110,85.549484,9.254626,11.998934,66.236687,0.000000,0.000000,0.000000,0.000000,0.000000,59.998006,272.420006,0.549774,1.636693,0.000000,0.000000,0.000000,565.826673,0.395292,16.227876,11.998934,487.172117,1196.088026,55.391323,45.639756,16.246196,1471.576055,85.279043,11.740016,     NaN,     NaN,     NaN,     NaN,     NaN,94.492912,2.182256,0.699826,0.645206,3.583912,0.379368,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:51:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,494.528289,1195.787610,55.140098,45.239804,9.900294,16.212385,38.040940,0.000000,1474.559436,94.817619,85.559739,9.257880,11.742010,66.215623,0.000000,0.000000,0.000000,0.000000,0.000000,60.003031,272.360031,0.550747,1.046346,0.000000,0.000000,0.000000,565.830031,0.395879,16.212385,11.742010,487.246841,1196.108698,55.384357,45.631502,16.245989,1471.575396,85.284236,11.740361,     NaN,     NaN,     NaN,     NaN,     NaN,94.498549,2.188653,0.696042,0.640779,3.583742,0.376680,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:51:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.526762,1193.485779,55.142754,45.246023,9.896731,16.209596,38.028965,0.000000,1474.456213,94.828144,85.568849,9.259295,11.604931,66.194976,0.000000,0.000000,0.000000,0.000000,0.000000,60.013098,272.300098,0.551743,0.812400,0.000000,0.000000,0.000000,565.786765,0.395320,16.209596,11.604931,487.299368,1196.083725,55.377516,45.623425,16.245607,1471.591882,85.289557,11.739306,     NaN,     NaN,     NaN,     NaN,     NaN,94.504312,2.190446,0.692307,0.636404,3.593972,0.373840,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:51:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.520015,1194.068958,55.144345,45.249998,9.894347,16.230342,38.031234,0.000000,1472.964685,94.835149,85.575000,9.260149,11.626090,66.208600,0.000000,0.000000,0.000000,0.000000,0.000000,60.013090,272.300090,0.551751,0.952817,0.000000,0.000000,0.000000,565.786757,0.395320,16.230342,11.626090,487.347098,1196.051468,55.370775,45.615489,16.244953,1471.607767,85.294982,11.737487,     NaN,     NaN,     NaN,     NaN,     NaN,94.510164,2.177011,0.688606,0.632065,3.593685,0.370828,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:51:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.841016,1195.586304,55.148640,45.260404,9.888236,16.181523,38.019472,0.000000,1468.949414,94.855614,85.594379,9.261234,11.639513,66.253610,0.000000,0.000000,0.000000,0.000000,0.000000,60.017008,272.330008,0.551453,1.271515,0.000000,0.000000,0.000000,565.746674,0.395348,16.181523,11.639513,487.400009,1196.040888,55.364163,45.607750,16.244244,1471.581131,85.300590,11.736213,     NaN,     NaN,     NaN,     NaN,     NaN,94.516167,2.174604,0.684964,0.627801,3.595530,0.367650,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:51:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.004784,1193.872864,55.151411,45.265741,9.885670,16.183185,38.022785,0.000000,1468.242383,94.868270,85.606252,9.262018,11.553437,66.259402,0.000000,0.000000,0.000000,0.000000,0.000000,60.021055,272.420055,0.552571,1.168155,0.000000,0.000000,0.000000,565.820055,0.392351,16.183185,11.553437,487.452731,1196.033864,55.357625,45.600117,16.244059,1471.559569,85.306281,11.735609,     NaN,     NaN,     NaN,     NaN,     NaN,94.522236,2.179743,0.681326,0.623541,3.597610,0.364319,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:51:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.911678,1193.341296,55.152448,45.267261,9.885187,16.210338,38.027333,0.000000,1466.967627,94.872344,85.609605,9.262740,11.602164,66.246609,0.000000,0.000000,0.000000,0.000000,0.000000,60.021081,272.420081,0.552675,1.167269,0.000000,0.000000,0.000000,565.820081,0.392351,16.210338,11.602164,487.503608,1196.018696,55.351166,45.592589,16.243479,1471.532617,85.312042,11.734984,     NaN,     NaN,     NaN,     NaN,     NaN,94.528367,2.188959,0.677699,0.619297,3.613791,0.360834,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:51:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.352550,1192.603247,55.159017,45.275892,9.883125,16.204239,38.026706,0.000000,1465.001257,94.896561,85.626444,9.270116,11.633121,66.204072,0.000000,0.000000,0.000000,0.000000,0.000000,60.021017,272.430017,0.553323,1.189980,0.000000,0.000000,0.000000,565.800017,0.390597,16.204239,11.633121,487.539285,1195.979243,55.344883,45.585287,16.243075,1471.522697,85.317938,11.734460,     NaN,     NaN,     NaN,     NaN,     NaN,94.534649,2.194186,0.674186,0.615214,3.629068,0.357187,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:51:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.587665,1195.973376,55.160673,45.280667,9.880006,16.347815,38.039500,0.000000,1465.109631,94.909535,85.636102,9.273433,11.757705,66.216867,0.000000,0.000000,0.000000,0.000000,0.000000,60.017066,272.350066,0.551776,1.363551,0.000000,0.000000,0.000000,565.710066,0.388892,16.347815,11.757705,487.580948,1195.958542,55.338694,45.578113,16.243826,1471.501336,85.323907,11.734542,     NaN,     NaN,     NaN,     NaN,     NaN,94.541015,2.184328,0.670708,0.611170,3.656185,0.353402,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:52:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.815645,1196.592700,55.160247,45.284752,9.875495,16.325934,38.038882,0.000000,1465.832190,94.919819,85.645335,9.274484,11.768029,66.235448,0.000000,0.000000,0.000000,0.000000,0.000000,60.017010,272.350010,0.551522,1.343870,0.000000,0.000000,0.000000,565.710010,0.388892,16.325934,11.768029,487.628038,1195.955129,55.332567,45.571044,16.244651,1471.484304,85.329952,11.734671,     NaN,     NaN,     NaN,     NaN,     NaN,94.547456,2.182846,0.667245,0.607128,3.675470,0.349500,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:52:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,493.088647,1196.422388,55.157193,45.290876,9.866318,16.350904,38.038667,0.000000,1473.480774,94.933977,85.659540,9.274437,11.912837,66.217685,0.000000,0.000000,0.000000,0.000000,0.000000,60.009086,272.220086,0.552071,0.686655,0.000000,0.000000,0.000000,565.616753,0.386599,16.350904,11.912837,487.675793,1195.959688,55.326612,45.564187,16.244353,1471.479660,85.336036,11.734314,     NaN,     NaN,     NaN,     NaN,     NaN,94.553910,2.183308,0.663955,0.603297,3.680089,0.345442,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:52:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.543486,1195.834033,55.154534,45.294276,9.860257,16.334575,38.036583,0.000000,1475.622571,94.942578,85.668411,9.274167,11.895580,66.203214,0.000000,0.000000,0.000000,0.000000,0.000000,60.009041,272.220041,0.552682,0.446027,0.000000,0.000000,0.000000,565.616707,0.386599,16.334575,11.895580,487.717170,1195.958139,55.320717,45.557468,16.244545,1471.512948,85.342217,11.735336,     NaN,     NaN,     NaN,     NaN,     NaN,94.560449,2.183298,0.660720,0.599498,3.690356,0.341334,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
