Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/17/21 ,17:52:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.901090,1197.805542,55.148685,45.297517,9.851168,16.455874,38.040933,0.000000,1476.298669,94.953259,85.680706,9.272552,11.903232,66.223872,0.000000,0.000000,0.000000,0.000000,0.000000,60.010012,272.120012,0.552078,0.477004,0.000000,0.000000,0.000000,565.623345,0.384237,16.455874,11.903232,487.758729,1195.959429,55.314896,45.550858,16.245027,1471.545003,85.348422,11.736689,     NaN,     NaN,     NaN,     NaN,     NaN,94.566996,2.183624,0.657538,0.595750,3.703010,0.337112,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:52:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.820090,1198.161658,55.141925,45.299026,9.842898,16.350176,38.032056,0.000000,1476.045789,94.960710,85.690769,9.269941,11.846668,66.228002,0.000000,0.000000,0.000000,0.000000,0.000000,60.012049,272.020049,0.551966,0.489273,0.000000,0.000000,0.000000,565.620049,0.381882,16.350176,11.846668,487.799213,1195.971815,55.309215,45.544485,16.246062,1471.575597,85.354678,11.735739,     NaN,     NaN,     NaN,     NaN,     NaN,94.573543,2.190839,0.654552,0.592248,3.718056,0.332862,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:52:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.765533,1197.836536,55.128793,45.300605,9.828188,16.309426,38.025679,0.000000,1473.217578,94.971592,85.707429,9.264163,11.689795,66.206141,0.000000,0.000000,0.000000,0.000000,0.000000,60.012044,271.790044,0.552682,0.574155,0.000000,0.000000,0.000000,565.630044,0.380107,16.309426,11.689795,487.834376,1195.984661,55.303574,45.538262,16.246325,1471.575654,85.360997,11.734324,     NaN,     NaN,     NaN,     NaN,     NaN,94.580115,2.194611,0.651670,0.588866,3.718082,0.328610,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:52:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.388057,1197.093323,55.119959,45.301094,9.818865,16.327476,38.026284,0.000000,1472.990479,94.977631,85.717575,9.260056,11.666247,66.180529,0.000000,0.000000,0.000000,0.000000,0.000000,60.012010,271.790010,0.553107,0.554348,0.000000,0.000000,0.000000,565.630010,0.380107,16.327476,11.666247,487.862934,1195.984718,55.298007,45.532209,16.246604,1471.571153,85.367322,11.733623,     NaN,     NaN,     NaN,     NaN,     NaN,94.586683,2.194640,0.648913,0.585647,3.715863,0.324405,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:52:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.007064,1196.231421,55.105482,45.300719,9.804762,16.318378,38.042785,0.000000,1472.107935,94.986240,85.732630,9.253609,11.731468,66.239970,0.000000,0.000000,0.000000,0.000000,0.000000,60.014018,271.750018,0.554584,0.397221,0.000000,0.000000,0.000000,565.626685,0.379520,16.318378,11.731468,487.879811,1195.975429,55.292413,45.526225,16.246988,1471.565934,85.373691,11.732679,     NaN,     NaN,     NaN,     NaN,     NaN,94.593277,2.190006,0.646188,0.582452,3.714438,0.320210,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:52:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.271536,1196.401758,55.088298,45.298299,9.789999,16.264001,38.051681,0.000000,1474.347827,94.995963,85.748995,9.246968,11.753267,66.209022,0.000000,0.000000,0.000000,0.000000,0.000000,60.016031,271.760031,0.555438,0.230647,0.000000,0.000000,0.000000,565.636698,0.379513,16.264001,11.753267,487.887848,1195.961608,55.286862,45.520416,16.247049,1471.556071,85.380017,11.731103,     NaN,     NaN,     NaN,     NaN,     NaN,94.599860,2.179338,0.643606,0.579458,3.704613,0.316268,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:52:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.695385,1198.760352,55.073305,45.294133,9.779172,16.283197,38.046105,0.000000,1476.407068,95.004605,85.761184,9.243421,11.708879,66.212737,0.000000,0.000000,0.000000,0.000000,0.000000,60.014075,271.720075,0.554876,0.206441,0.000000,0.000000,0.000000,565.646741,0.379507,16.283197,11.708879,487.896309,1195.960089,55.281357,45.514744,16.247377,1471.524647,85.386236,11.729470,     NaN,     NaN,     NaN,     NaN,     NaN,94.606403,2.177239,0.641120,0.576613,3.633226,0.312601,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:52:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.570405,1195.539880,55.066056,45.291053,9.775003,16.276493,38.055606,0.000000,1473.599487,95.008452,85.765519,9.242933,11.651804,66.289951,0.000000,0.000000,0.000000,0.000000,0.000000,60.014058,271.720058,0.556153,0.163910,0.000000,0.000000,0.000000,565.646725,0.379507,16.276493,11.651804,487.896374,1195.946671,55.275891,45.509185,16.247477,1471.478255,85.392314,11.727306,     NaN,     NaN,     NaN,     NaN,     NaN,94.612894,2.166887,0.638707,0.573891,3.544707,0.309229,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:52:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.432450,1192.133618,55.054536,45.285566,9.768971,16.183077,38.035993,0.000000,1469.506824,95.012824,85.771205,9.241619,11.684730,66.277562,0.000000,0.000000,0.000000,0.000000,0.000000,60.012015,271.600015,0.558351,0.068383,0.000000,0.000000,0.000000,565.613349,0.384244,16.183077,11.684730,487.888723,1195.924851,55.270455,45.503739,16.247401,1471.408238,85.398174,11.725972,     NaN,     NaN,     NaN,     NaN,     NaN,94.619296,2.187649,0.636373,0.571308,3.444066,0.306314,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:53:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.208995,1199.704822,55.040537,45.278841,9.761696,16.207232,38.040329,0.000000,1466.012830,95.015086,85.775614,9.239472,11.647365,66.236687,0.000000,0.000000,0.000000,0.000000,0.000000,60.014079,271.570079,0.555121,0.861325,0.000000,0.000000,0.000000,565.606745,0.384837,16.207232,11.647365,487.886496,1195.928493,55.265017,45.498349,16.246931,1471.319670,85.403882,11.724489,     NaN,     NaN,     NaN,     NaN,     NaN,94.625624,2.187706,0.634067,0.568783,3.356105,0.303671,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:53:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.527583,1198.744861,55.029340,45.273459,9.755881,16.332744,38.046312,0.000000,1466.596008,95.016003,85.776778,9.239224,11.626201,66.161952,0.000000,0.000000,0.000000,0.000000,0.000000,60.015090,271.530090,0.555813,0.704171,0.000000,0.000000,0.000000,565.606757,0.386605,16.332744,11.626201,487.883555,1195.934456,55.259541,45.492995,16.247378,1471.242082,85.409416,11.722793,     NaN,     NaN,     NaN,     NaN,     NaN,94.631863,2.195447,0.631796,0.566314,3.300178,0.301317,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:53:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.076663,1197.790076,55.019701,45.268247,9.751454,16.244899,38.049611,0.000000,1465.584448,95.017340,85.776005,9.241335,11.655511,66.156580,0.000000,0.000000,0.000000,0.000000,0.000000,60.013047,271.490047,0.556245,0.690243,0.000000,0.000000,0.000000,565.603380,0.387786,16.244899,11.655511,487.878443,1195.939818,55.254096,45.487719,16.248478,1471.176165,85.414681,11.721919,     NaN,     NaN,     NaN,     NaN,     NaN,94.637955,2.199620,0.629544,0.563908,3.285773,0.299392,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:53:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.637546,1197.346216,55.014843,45.265394,9.749450,16.246755,38.046925,0.000000,1466.823096,95.018149,85.775205,9.242944,11.713519,66.174333,0.000000,0.000000,0.000000,0.000000,0.000000,60.013078,271.490078,0.556746,0.484898,0.000000,0.000000,0.000000,565.603411,0.387786,16.246755,11.713519,487.875360,1195.961064,55.248644,45.482517,16.248856,1471.153801,85.419554,11.721352,     NaN,     NaN,     NaN,     NaN,     NaN,94.643813,2.194599,0.627326,0.561598,3.301676,0.298072,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:53:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.261213,1194.641858,55.000775,45.256868,9.743908,16.261633,38.043223,0.000000,1469.878406,95.020127,85.772443,9.247684,11.701147,66.243298,0.000000,0.000000,0.000000,0.000000,0.000000,60.011090,271.420090,0.558178,-0.021531,0.000000,0.000000,0.000000,565.593423,0.389561,16.261633,11.701147,487.868372,1195.977091,55.243148,45.477317,16.249105,1471.161342,85.424274,11.720975,     NaN,     NaN,     NaN,     NaN,     NaN,94.649574,2.184963,0.625090,0.559291,3.298066,0.296898,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:53:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.406259,1192.959375,54.992212,45.251738,9.740474,16.182254,38.036615,0.000000,1468.572668,95.020415,85.770920,9.249496,11.608762,66.218936,0.000000,0.000000,0.000000,0.000000,0.000000,60.011084,271.420084,0.559161,-0.103688,0.000000,0.000000,0.000000,565.593417,0.389561,16.182254,11.608762,487.844850,1195.962297,55.237596,45.472130,16.248973,1471.171377,85.428773,11.720329,     NaN,     NaN,     NaN,     NaN,     NaN,94.655160,2.196364,0.622839,0.557012,3.287350,0.295975,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:53:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.111510,1195.214758,54.980834,45.244642,9.736192,16.248109,38.037442,0.000000,1468.330103,95.019513,85.767783,9.251730,11.706203,66.212330,0.000000,0.000000,0.000000,0.000000,0.000000,60.002014,271.370014,0.558246,0.008401,0.000000,0.000000,0.000000,565.590014,0.392510,16.248109,11.706203,487.824926,1195.968031,55.231990,45.466985,16.249637,1471.164265,85.432942,11.720925,     NaN,     NaN,     NaN,     NaN,     NaN,94.660430,2.193090,0.620557,0.554789,3.292082,0.295440,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:53:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.532326,1193.965784,54.973213,45.238468,9.734745,16.308080,38.028564,0.000000,1469.491333,95.018011,85.762814,9.255197,11.710022,66.248251,0.000000,0.000000,0.000000,0.000000,0.000000,59.998097,271.450097,0.559077,-0.207876,0.000000,0.000000,0.000000,565.583430,0.393104,16.308080,11.710022,487.803293,1195.973967,55.226363,45.461866,16.250041,1471.164065,85.436949,11.721190,     NaN,     NaN,     NaN,     NaN,     NaN,94.665527,2.189041,0.618210,0.552556,3.292263,0.295053,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:53:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.803926,1194.605737,54.969966,45.235002,9.734964,16.271529,38.028346,0.000000,1470.838354,95.017060,85.759222,9.257838,11.622996,66.273838,0.000000,0.000000,0.000000,0.000000,0.000000,59.998041,271.450041,0.558765,-0.274944,0.000000,0.000000,0.000000,565.583374,0.393104,16.271529,11.622996,487.772381,1195.966656,55.220663,45.456740,16.250146,1471.171778,85.440711,11.719697,     NaN,     NaN,     NaN,     NaN,     NaN,94.670375,2.191412,0.615799,0.550340,3.289850,0.294821,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:53:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.538611,1193.480615,54.966984,45.228176,9.738808,16.189361,38.048780,0.000000,1470.864136,95.014446,85.748116,9.266331,11.711761,66.245757,0.000000,0.000000,0.000000,0.000000,0.000000,59.992009,271.610009,0.559399,-0.413289,0.000000,0.000000,0.000000,565.626676,0.393664,16.189361,11.711761,487.738616,1195.963588,55.214897,45.451635,16.249959,1471.158589,85.444118,11.718588,     NaN,     NaN,     NaN,     NaN,     NaN,94.674812,2.194127,0.613267,0.548148,3.286443,0.294834,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:53:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.137582,1194.161841,54.967274,45.222021,9.745253,16.127314,38.051452,0.000000,1469.971289,95.010186,85.733804,9.276382,11.806299,66.248224,0.000000,0.000000,0.000000,0.000000,0.000000,59.992094,271.610094,0.558710,-0.353255,0.000000,0.000000,0.000000,565.626761,0.393664,16.127314,11.806299,487.703719,1195.961696,55.209094,45.446540,16.249603,1471.143192,85.447349,11.718559,     NaN,     NaN,     NaN,     NaN,     NaN,94.679022,2.196373,0.610624,0.545931,3.281067,0.294943,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:53:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.205635,1194.296033,54.968716,45.218537,9.750179,16.107490,38.047730,0.000000,1470.791870,95.005744,85.722970,9.282774,11.723304,66.223858,0.000000,0.000000,0.000000,0.000000,0.000000,59.980046,271.760046,0.558941,-0.406799,0.000000,0.000000,0.000000,565.630046,0.390715,16.107490,11.723304,487.673466,1195.974398,55.203245,45.441419,16.249242,1471.130863,85.450261,11.718753,     NaN,     NaN,     NaN,     NaN,     NaN,94.682897,2.177277,0.607839,0.543699,3.280694,0.295084,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:54:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.753605,1194.435400,54.971754,45.215028,9.756727,16.153855,38.032060,0.000000,1474.115552,94.997662,85.707510,9.290152,11.675841,66.223877,0.000000,0.000000,0.000000,0.000000,0.000000,59.976053,271.860053,0.558517,-0.622548,0.000000,0.000000,0.000000,565.653386,0.387752,16.153855,11.675841,487.639921,1195.975888,55.197373,45.436285,16.248730,1471.138374,85.452962,11.718098,     NaN,     NaN,     NaN,     NaN,     NaN,94.686535,2.176114,0.604923,0.541427,3.285047,0.295230,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:54:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.090190,1194.316699,54.974319,45.213317,9.761002,16.203098,38.030415,0.000000,1475.173572,94.991006,85.696843,9.294163,11.621554,66.263934,0.000000,0.000000,0.000000,0.000000,0.000000,59.976082,271.860082,0.558131,-0.686955,0.000000,0.000000,0.000000,565.653416,0.387752,16.203098,11.621554,487.602056,1195.975171,55.191464,45.431139,16.248234,1471.154688,85.455423,11.716867,     NaN,     NaN,     NaN,     NaN,     NaN,94.689869,2.176642,0.601853,0.539102,3.297801,0.295407,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:54:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.315284,1194.001904,54.980920,45.210738,9.770182,16.205588,38.063665,0.000000,1477.428943,94.974609,85.673952,9.300657,11.690003,66.239586,0.000000,0.000000,0.000000,0.000000,0.000000,59.976019,271.910019,0.557976,-0.895269,0.000000,0.000000,0.000000,565.690019,0.385370,16.205588,11.690003,487.557790,1195.957194,55.185537,45.425967,16.248300,1471.198242,85.457589,11.716255,     NaN,     NaN,     NaN,     NaN,     NaN,94.692841,2.179516,0.598619,0.536707,3.328636,0.295573,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:54:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.144422,1195.498596,54.984237,45.209680,9.774557,16.237469,38.067779,0.000000,1476.050964,94.964948,85.661822,9.303126,11.760384,66.166490,0.000000,0.000000,0.000000,0.000000,0.000000,59.977011,271.940011,0.557089,-0.681085,0.000000,0.000000,0.000000,565.700011,0.383596,16.237469,11.760384,487.511522,1195.934428,55.179589,45.420767,16.248878,1471.239960,85.459554,11.716618,     NaN,     NaN,     NaN,     NaN,     NaN,94.695552,2.162627,0.595242,0.534224,3.342186,0.295749,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:54:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.395898,1195.596619,54.987304,45.208509,9.778795,16.230748,38.051046,0.000000,1477.372168,94.951557,85.646307,9.305251,11.804242,66.168130,0.000000,0.000000,0.000000,0.000000,0.000000,59.978098,271.920098,0.556762,-0.750918,0.000000,0.000000,0.000000,565.720098,0.383582,16.230748,11.804242,487.472578,1195.926400,55.173643,45.415550,16.249836,1471.289649,85.461385,11.717473,     NaN,     NaN,     NaN,     NaN,     NaN,94.698117,2.161175,0.591758,0.531665,3.366546,0.295881,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:54:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.160858,1197.475232,54.988981,45.207647,9.781334,16.263485,38.058081,0.000000,1476.572217,94.935736,85.630711,9.305025,11.721062,66.204895,0.000000,0.000000,0.000000,0.000000,0.000000,59.978069,271.920069,0.555891,-0.602064,0.000000,0.000000,0.000000,565.720069,0.383582,16.263485,11.721062,487.446739,1195.949910,55.167641,45.410275,16.250320,1471.340198,85.462974,11.716781,     NaN,     NaN,     NaN,     NaN,     NaN,94.700350,2.151773,0.588092,0.528968,3.386370,0.296032,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:54:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.400513,1197.686841,54.989198,45.207387,9.781811,16.231071,38.058905,0.000000,1474.182678,94.927914,85.624078,9.303835,11.618252,66.180120,0.000000,0.000000,0.000000,0.000000,0.000000,59.985006,271.860006,0.555496,-0.340004,0.000000,0.000000,0.000000,565.713340,0.380640,16.231071,11.618252,487.421807,1195.975745,55.161607,45.404968,16.250653,1471.352928,85.464441,11.716019,     NaN,     NaN,     NaN,     NaN,     NaN,94.702401,2.144505,0.584286,0.526163,3.392754,0.296173,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:54:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.478144,1195.932080,54.987935,45.206699,9.781236,16.264098,38.035779,0.000000,1467.896594,94.909695,85.610577,9.299119,11.604314,66.217689,0.000000,0.000000,0.000000,0.000000,0.000000,59.989064,271.830064,0.556484,-0.036481,0.000000,0.000000,0.000000,565.746730,0.379440,16.264098,11.604314,487.392611,1195.994927,55.155521,45.399621,16.250464,1471.332771,85.465752,11.715445,     NaN,     NaN,     NaN,     NaN,     NaN,94.704213,2.128438,0.580323,0.523236,3.402491,0.296296,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:54:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.490278,1195.730823,54.984662,45.205083,9.779579,16.277727,38.039086,0.000000,1469.671948,94.893713,85.598917,9.294796,11.607827,66.222234,0.000000,0.000000,0.000000,0.000000,0.000000,59.994071,271.780071,0.556367,-0.104062,0.000000,0.000000,0.000000,565.780071,0.378239,16.277727,11.607827,487.361574,1196.008632,55.149396,45.394247,16.250187,1471.317890,85.466960,11.714591,     NaN,     NaN,     NaN,     NaN,     NaN,94.705874,2.118674,0.576238,0.520212,3.403872,0.296394,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:54:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.524117,1196.200500,54.980616,45.202794,9.777822,16.219728,38.041988,0.000000,1468.980396,94.879940,85.587620,9.292320,11.808396,66.215224,0.000000,0.000000,0.000000,0.000000,0.000000,59.999084,271.740084,0.556247,-0.021697,0.000000,0.000000,0.000000,565.786751,0.379413,16.219728,11.808396,487.319338,1195.998482,55.143185,45.388805,16.249600,1471.303525,85.468000,11.715451,     NaN,     NaN,     NaN,     NaN,     NaN,94.707303,2.113318,0.571960,0.517037,3.408272,0.296487,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:54:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.948570,1197.212036,54.975875,45.199253,9.776622,16.315298,38.049408,0.000000,1475.684521,94.866323,85.575288,9.291035,11.673681,66.209020,0.000000,0.000000,0.000000,0.000000,0.000000,60.002007,271.730007,0.555744,-0.394293,0.000000,0.000000,0.000000,565.776674,0.381187,16.315298,11.673681,487.277669,1195.989277,55.136928,45.383323,16.249296,1471.320642,85.468959,11.717002,     NaN,     NaN,     NaN,     NaN,     NaN,94.708620,2.113894,0.567520,0.513731,3.403021,0.296581,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:54:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.710367,1199.075159,54.973311,45.196678,9.776633,16.345027,38.048582,0.000000,1471.844751,94.858524,85.567820,9.290704,11.631155,66.211913,0.000000,0.000000,0.000000,0.000000,0.000000,60.002080,271.730080,0.554879,0.005079,0.000000,0.000000,0.000000,565.776747,0.381187,16.345027,11.631155,487.250565,1196.015599,55.130587,45.377758,16.249785,1471.341315,85.469736,11.715824,     NaN,     NaN,     NaN,     NaN,     NaN,94.709722,2.122689,0.562891,0.510265,3.394784,0.296656,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:55:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.808419,1199.271265,54.968721,45.191742,9.776979,16.308490,38.034342,0.000000,1470.642236,94.845746,85.555034,9.290712,11.894268,66.221823,0.000000,0.000000,0.000000,0.000000,0.000000,59.993055,271.790055,0.554891,0.101732,0.000000,0.000000,0.000000,565.630055,0.380107,16.308490,11.894268,487.218982,1196.030537,55.124196,45.372137,16.250191,1471.342978,85.470400,11.715993,     NaN,     NaN,     NaN,     NaN,     NaN,94.710704,2.135828,0.558108,0.506672,3.394231,0.296716,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:55:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.577133,1197.831335,54.966169,45.188749,9.777419,16.227653,38.033088,0.000000,1474.053638,94.838697,85.547656,9.291041,11.933269,66.244929,0.000000,0.000000,0.000000,0.000000,0.000000,59.993015,271.790015,0.555153,-0.108665,0.000000,0.000000,0.000000,565.630015,0.380107,16.227653,11.933269,487.176108,1196.017462,55.117752,45.366458,16.249452,1471.357056,85.470964,11.717481,     NaN,     NaN,     NaN,     NaN,     NaN,94.711571,2.112182,0.553142,0.502923,3.396261,0.296771,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:55:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.933007,1196.861096,54.962812,45.184190,9.778622,16.299498,38.040936,0.000000,1478.894653,94.827808,85.535200,9.292609,11.991282,66.230894,0.000000,0.000000,0.000000,0.000000,0.000000,59.988041,271.830041,0.555966,-0.537443,0.000000,0.000000,0.000000,565.590041,0.380134,16.299498,11.991282,487.138337,1196.014824,55.111231,45.360688,16.249361,1471.414716,85.471374,11.720563,     NaN,     NaN,     NaN,     NaN,     NaN,94.712259,2.110705,0.547951,0.498976,3.412997,0.296811,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:55:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.671189,1198.543579,54.959748,45.179602,9.780146,16.304156,38.047142,0.000000,1482.595105,94.816343,85.520770,9.295573,11.817266,66.215631,0.000000,0.000000,0.000000,0.000000,0.000000,59.985094,271.860094,0.555189,-0.779321,0.000000,0.000000,0.000000,565.546761,0.379574,16.304156,11.817266,487.101958,1196.016057,55.104654,45.354847,16.249395,1471.493249,85.471659,11.722643,     NaN,     NaN,     NaN,     NaN,     NaN,94.712817,2.111618,0.542556,0.494848,3.487561,0.296839,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:55:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.479192,1200.344739,54.957377,45.175800,9.781577,16.202473,38.053325,0.000000,1478.213428,94.806332,85.508737,9.297595,11.675534,66.223053,0.000000,0.000000,0.000000,0.000000,0.000000,59.983072,271.880072,0.554315,-0.361031,0.000000,0.000000,0.000000,565.506738,0.379601,16.202473,11.675534,487.069157,1196.021992,55.098036,45.348949,16.248738,1471.558220,85.471825,11.722865,     NaN,     NaN,     NaN,     NaN,     NaN,94.713260,2.121292,0.536985,0.490575,3.519016,0.296852,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:55:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.796053,1203.606506,54.955750,45.172440,9.783309,16.158603,38.057246,0.000000,1471.147998,94.796108,85.497739,9.298369,11.660462,66.225116,0.000000,0.000000,0.000000,0.000000,0.000000,59.983049,271.880049,0.552831,0.278977,0.000000,0.000000,0.000000,565.506716,0.379601,16.158603,11.660462,487.044999,1196.046564,55.091359,45.342973,16.248232,1471.571724,85.471896,11.722123,     NaN,     NaN,     NaN,     NaN,     NaN,94.713568,2.180504,0.531174,0.486083,3.516281,0.296858,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:55:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.730555,1203.069775,54.955139,45.170828,9.784311,16.149732,38.052297,0.000000,1467.989465,94.790702,85.492068,9.298634,11.591104,66.216865,0.000000,0.000000,0.000000,0.000000,0.000000,59.983007,271.890007,0.552925,0.542301,0.000000,0.000000,0.000000,565.480007,0.378440,16.149732,11.591104,487.022761,1196.075294,55.084636,45.336935,16.247525,1471.556901,85.471906,11.721541,     NaN,     NaN,     NaN,     NaN,     NaN,94.713769,2.238341,0.525128,0.481384,3.525767,0.296858,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:55:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.247968,1199.064832,54.953639,45.166254,9.787385,16.218785,38.015343,0.000000,1464.934155,94.775108,85.474857,9.300252,11.498926,66.180529,0.000000,0.000000,0.000000,0.000000,0.000000,59.984033,271.870033,0.554556,0.473521,0.000000,0.000000,0.000000,565.500033,0.378426,16.218785,11.498926,486.989759,1196.074348,55.077829,45.330797,16.246931,1471.545404,85.471818,11.720349,     NaN,     NaN,     NaN,     NaN,     NaN,94.713791,2.237034,0.518768,0.476426,3.544024,0.296855,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:55:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.666736,1199.957690,54.951800,45.163350,9.788451,16.313951,38.022977,0.000000,1462.534277,94.765374,85.463027,9.302347,11.480550,66.217272,0.000000,0.000000,0.000000,0.000000,0.000000,59.982072,271.850072,0.554042,0.689866,0.000000,0.000000,0.000000,565.530072,0.376638,16.313951,11.480550,486.964929,1196.093874,55.070967,45.324609,16.247687,1471.510137,85.471677,11.718442,     NaN,     NaN,     NaN,     NaN,     NaN,94.713718,2.255532,0.512140,0.471271,3.601787,0.296853,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:55:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.954490,1195.926917,54.946828,45.159671,9.787156,16.264807,38.045882,0.000000,1463.494238,94.752902,85.449003,9.303899,11.715778,66.139639,0.000000,0.000000,0.000000,0.000000,0.000000,59.983057,271.700057,0.555676,0.297530,0.000000,0.000000,0.000000,565.586723,0.376011,16.264807,11.715778,486.934271,1196.102848,55.064033,45.318373,16.248280,1471.458527,85.471483,11.717323,     NaN,     NaN,     NaN,     NaN,     NaN,94.713545,2.252128,0.505234,0.465922,3.649009,0.296856,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:55:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.261310,1196.375916,54.943741,45.158062,9.785678,16.296095,38.050642,0.000000,1463.442627,94.747429,85.443607,9.303822,11.725906,66.206951,0.000000,0.000000,0.000000,0.000000,0.000000,59.983029,271.700029,0.555327,0.368169,0.000000,0.000000,0.000000,565.586695,0.376011,16.296095,11.725906,486.893783,1196.091494,55.056978,45.312075,16.248138,1471.407806,85.471321,11.717126,     NaN,     NaN,     NaN,     NaN,     NaN,94.713276,2.245525,0.497905,0.460319,3.696581,0.296863,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:55:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.095477,1199.369348,54.936173,45.154358,9.781815,16.350312,38.042824,0.000000,1466.941797,94.736965,85.433502,9.303463,11.686400,66.182617,0.000000,0.000000,0.000000,0.000000,0.000000,59.983041,271.700041,0.554382,0.264973,0.000000,0.000000,0.000000,565.586707,0.376011,16.350312,11.686400,486.852762,1196.089545,55.049804,45.305723,16.248876,1471.379736,85.471165,11.717008,     NaN,     NaN,     NaN,     NaN,     NaN,94.712920,2.242508,0.490189,0.454493,3.711257,0.296876,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:56:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.576021,1201.046655,54.928169,45.150475,9.777694,16.382181,38.038874,0.000000,1466.657910,94.730065,85.429150,9.300915,11.802186,66.200344,0.000000,0.000000,0.000000,0.000000,0.000000,59.984050,271.510050,0.553452,0.419499,0.000000,0.000000,0.000000,565.610050,0.374817,16.382181,11.802186,486.813272,1196.099007,55.042521,45.299324,16.249584,1471.340139,85.471047,11.717314,     NaN,     NaN,     NaN,     NaN,     NaN,94.712515,2.259840,0.482092,0.448453,3.723450,0.296888,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:56:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.260868,1198.693225,54.914895,45.144277,9.770618,16.217018,38.047741,0.000000,1468.526208,94.723249,85.428327,9.294922,11.563632,66.183820,0.000000,0.000000,0.000000,0.000000,0.000000,59.986056,271.250056,0.554408,0.086243,0.000000,0.000000,0.000000,565.600056,0.371287,16.217018,11.563632,486.772336,1196.113429,55.035124,45.292883,16.250159,1471.306879,85.471030,11.717802,     NaN,     NaN,     NaN,     NaN,     NaN,94.712091,2.279060,0.473516,0.442167,3.730952,0.296891,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:56:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.143111,1196.603027,54.905640,45.140335,9.765305,16.157979,38.066531,0.000000,1468.242371,94.720673,85.429128,9.291545,11.599454,66.169373,0.000000,0.000000,0.000000,0.000000,0.000000,59.986082,271.250082,0.555677,-0.063816,0.000000,0.000000,0.000000,565.600082,0.371287,16.157979,11.599454,486.724738,1196.122805,55.027570,45.286378,16.250003,1471.294236,85.471084,11.716896,     NaN,     NaN,     NaN,     NaN,     NaN,94.711636,2.277575,0.464539,0.435667,3.737490,0.296882,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:56:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.422495,1195.090857,54.893962,45.135646,9.758317,16.155725,38.043425,0.000000,1468.593335,94.719685,85.431789,9.287895,11.756572,66.166911,0.000000,0.000000,0.000000,0.000000,0.000000,59.992086,271.100086,0.556191,-0.177294,0.000000,0.000000,0.000000,565.603419,0.368338,16.155725,11.756572,486.674742,1196.131205,55.019907,45.279834,16.250172,1471.277807,85.471204,11.716530,     NaN,     NaN,     NaN,     NaN,     NaN,94.711187,2.270918,0.455157,0.428947,3.742853,0.296862,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:56:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.104223,1191.519458,54.873136,45.127289,9.745847,16.262876,38.029602,0.000000,1472.474414,94.720969,85.441541,9.279428,11.863929,66.241650,0.000000,0.000000,0.000000,0.000000,0.000000,59.997002,270.990002,0.558622,-0.775594,0.000000,0.000000,0.000000,565.606669,0.368925,16.262876,11.863929,486.616332,1196.131434,55.012136,45.273256,16.250639,1471.261407,85.471430,11.716607,     NaN,     NaN,     NaN,     NaN,     NaN,94.710771,2.270690,0.445251,0.421975,3.742888,0.296818,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:56:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.916308,1194.316699,54.861204,45.121932,9.739272,16.160151,38.041556,0.000000,1473.155627,94.722304,85.449354,9.272950,11.804144,66.199928,0.000000,0.000000,0.000000,0.000000,0.000000,59.997069,270.990069,0.557689,-0.607809,0.000000,0.000000,0.000000,565.606736,0.368925,16.160151,11.804144,486.555792,1196.140323,55.004189,45.266610,16.250564,1471.276632,85.471783,11.716892,     NaN,     NaN,     NaN,     NaN,     NaN,94.710384,2.260358,0.434931,0.414785,3.745000,0.296753,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:56:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.712022,1193.465137,54.851759,45.116805,9.734955,16.145811,38.051678,0.000000,1472.195691,94.723618,85.456147,9.267471,11.801365,66.217691,0.000000,0.000000,0.000000,0.000000,0.000000,60.013020,270.920020,0.557779,-0.543269,0.000000,0.000000,0.000000,565.646687,0.365364,16.145811,11.801365,486.493539,1196.144824,54.996140,45.259926,16.250146,1471.300630,85.472241,11.717089,     NaN,     NaN,     NaN,     NaN,     NaN,94.710033,2.254177,0.424075,0.407342,3.736918,0.296664,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:56:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.951434,1192.850989,54.836467,45.104650,9.731816,16.142814,38.062204,0.000000,1472.458911,94.726482,85.467120,9.259362,11.727662,66.202823,0.000000,0.000000,0.000000,0.000000,0.000000,60.024030,271.020030,0.558860,-0.587402,0.000000,0.000000,0.000000,565.676697,0.367112,16.142814,11.727662,486.418855,1196.134043,54.987945,45.253161,16.250012,1471.311927,85.472846,11.716649,     NaN,     NaN,     NaN,     NaN,     NaN,94.709739,2.265298,0.412613,0.399638,3.737331,0.296542,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:56:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,484.620158,1191.844592,54.829482,45.096122,9.733360,16.126204,38.047348,0.000000,1471.333813,94.727882,85.471348,9.256534,11.788055,66.186317,0.000000,0.000000,0.000000,0.000000,0.000000,60.023086,271.100086,0.559407,-0.535883,0.000000,0.000000,0.000000,565.676753,0.367112,16.126204,11.788055,486.348285,1196.133785,54.979700,45.246352,16.249903,1471.316228,85.473529,11.717257,     NaN,     NaN,     NaN,     NaN,     NaN,94.709501,2.265748,0.400591,0.391648,3.736566,0.296392,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:56:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,485.734769,1194.192834,54.825355,45.088807,9.736548,16.130530,38.041558,0.000000,1469.016504,94.728156,85.472726,9.255431,11.669341,66.177636,0.000000,0.000000,0.000000,0.000000,0.000000,60.023035,271.100035,0.558124,-0.162362,0.000000,0.000000,0.000000,565.676702,0.367112,16.130530,11.669341,486.275342,1196.124839,54.971456,45.239509,16.249306,1471.320787,85.474218,11.717255,     NaN,     NaN,     NaN,     NaN,     NaN,94.709285,2.277117,0.388103,0.383370,3.734649,0.296244,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:56:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.243555,1194.579919,54.823150,45.079575,9.743575,16.294047,38.043847,0.000000,1468.655261,94.727254,85.469791,9.257463,11.821195,66.188800,0.000000,0.000000,0.000000,0.000000,0.000000,60.021052,271.200052,0.557745,-0.064712,0.000000,0.000000,0.000000,565.660052,0.369480,16.294047,11.821195,486.207829,1196.110876,54.963277,45.232595,16.248929,1471.317719,85.474841,11.717707,     NaN,     NaN,     NaN,     NaN,     NaN,94.709100,2.278246,0.375351,0.374787,3.738202,0.296118,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:56:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.283989,1193.795422,54.825415,45.074628,9.750788,16.228377,38.042999,0.000000,1470.729956,94.725517,85.463271,9.262246,11.680174,66.157400,0.000000,0.000000,0.000000,0.000000,0.000000,60.010025,271.490025,0.558295,-0.249294,0.000000,0.000000,0.000000,565.620025,0.374810,16.228377,11.680174,486.149581,1196.091895,54.955295,45.225644,16.249039,1471.327640,85.475258,11.718048,     NaN,     NaN,     NaN,     NaN,     NaN,94.708920,2.279275,0.362648,0.365881,3.733629,0.296050,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:57:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.106693,1192.866455,54.828283,45.071329,9.756953,16.158289,38.027514,0.000000,1469.140356,94.723489,85.456788,9.266701,11.714545,66.171024,0.000000,0.000000,0.000000,0.000000,0.000000,60.010046,271.490046,0.558499,-0.215022,0.000000,0.000000,0.000000,565.620046,0.374810,16.158289,11.714545,486.101315,1196.069071,54.947553,45.218691,16.248072,1471.319813,85.475416,11.717992,     NaN,     NaN,     NaN,     NaN,     NaN,94.708706,2.290925,0.350118,0.356687,3.736745,0.296033,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:57:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.049324,1198.486816,54.835046,45.067186,9.767860,16.120519,38.023807,0.000000,1468.768774,94.717813,85.442990,9.274823,11.617733,66.154518,0.000000,0.000000,0.000000,0.000000,0.000000,60.006073,271.580073,0.555322,0.256461,0.000000,0.000000,0.000000,565.603406,0.375410,16.120519,11.617733,486.073598,1196.069272,54.940066,45.211756,16.247148,1471.307570,85.475281,11.717823,     NaN,     NaN,     NaN,     NaN,     NaN,94.708413,2.291136,0.337748,0.347254,3.741496,0.296042,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:57:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.421815,1198.765503,54.839407,45.065825,9.773581,16.102248,38.025663,0.000000,1469.413904,94.713707,85.434496,9.279211,11.487983,66.155341,0.000000,0.000000,0.000000,0.000000,0.000000,60.001026,271.630026,0.555002,0.238526,0.000000,0.000000,0.000000,565.570026,0.373075,16.102248,11.487983,486.057531,1196.078447,54.932745,45.204847,16.246254,1471.298997,85.474956,11.717099,     NaN,     NaN,     NaN,     NaN,     NaN,94.708058,2.298638,0.325270,0.337530,3.744071,0.296055,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:57:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.191318,1193.506433,54.847053,45.065155,9.781898,16.081094,38.007503,0.000000,1469.181665,94.705610,85.419669,9.285941,11.632601,66.145026,0.000000,0.000000,0.000000,0.000000,0.000000,60.000071,271.670071,0.556483,-0.063069,0.000000,0.000000,0.000000,565.556737,0.372494,16.081094,11.632601,486.054830,1196.068699,54.925924,45.198072,16.245548,1471.293291,85.474086,11.716416,     NaN,     NaN,     NaN,     NaN,     NaN,94.707505,2.305832,0.313859,0.327834,3.746524,0.295986,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:57:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.649123,1192.469043,54.855290,45.066211,9.789079,16.212077,38.015344,0.000000,1468.402356,94.693686,85.401981,9.291705,11.797029,66.159475,0.000000,0.000000,0.000000,0.000000,0.000000,59.999095,271.670095,0.557102,-0.145846,0.000000,0.000000,0.000000,565.546762,0.370733,16.212077,11.797029,486.061121,1196.056082,54.919489,45.191425,16.245923,1471.283026,85.472776,11.716240,     NaN,     NaN,     NaN,     NaN,     NaN,94.706749,2.319317,0.303126,0.318114,3.751925,0.295779,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:57:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.720791,1194.693433,54.861347,45.069008,9.792339,16.207527,38.037837,0.000000,1468.846191,94.680088,85.384736,9.295352,11.728688,66.178869,0.000000,0.000000,0.000000,0.000000,0.000000,59.996070,271.720070,0.555982,-0.025127,0.000000,0.000000,0.000000,565.593403,0.366577,16.207527,11.728688,486.083401,1196.041517,54.913627,45.185014,16.246158,1471.243573,85.470849,11.715380,     NaN,     NaN,     NaN,     NaN,     NaN,94.705688,2.323635,0.293831,0.308723,3.755434,0.295174,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:57:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.967900,1195.555334,54.863132,45.070593,9.792539,16.177195,38.047967,0.000000,1471.091235,94.675044,85.378795,9.296249,11.858451,66.173103,0.000000,0.000000,0.000000,0.000000,0.000000,59.996023,271.720023,0.555701,-0.093671,0.000000,0.000000,0.000000,565.593356,0.366577,16.177195,11.858451,486.113702,1196.037961,54.908007,45.178726,16.246093,1471.222126,85.468635,11.715281,     NaN,     NaN,     NaN,     NaN,     NaN,94.704459,2.324317,0.284893,0.299273,3.749099,0.294343,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:57:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.447798,1196.587561,54.866167,45.073811,9.792356,16.267721,38.038267,0.000000,1474.456226,94.665839,85.368478,9.297361,11.840596,66.161133,0.000000,0.000000,0.000000,0.000000,0.000000,59.995092,271.700092,0.555116,-0.267649,0.000000,0.000000,0.000000,565.640092,0.364189,16.267721,11.840596,486.165068,1196.056082,54.902882,45.172733,16.246649,1471.230842,85.465870,11.716918,     NaN,     NaN,     NaN,     NaN,     NaN,94.702872,2.314778,0.277162,0.290342,3.753727,0.292910,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:57:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.049421,1195.560510,54.869001,45.077162,9.791838,16.211672,38.036408,0.000000,1473.424023,94.655418,85.358152,9.297266,11.693299,66.155764,0.000000,0.000000,0.000000,0.000000,0.000000,59.999012,271.750012,0.555670,-0.296706,0.000000,0.000000,0.000000,565.690012,0.358854,16.211672,11.693299,486.218270,1196.063910,54.898131,45.167016,16.247202,1471.259170,85.462694,11.717884,566.192031,0.005037,59.995826,0.557778,-0.042290,94.700966,2.312420,0.270266,0.281889,3.766521,0.290901,0.602179,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:57:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.507935,1199.188696,54.870506,45.079174,9.791332,16.179364,38.016384,0.000000,1470.962231,94.646848,85.351569,9.295278,11.721376,66.135946,0.000000,0.000000,0.000000,0.000000,0.000000,60.007090,271.760090,0.554038,0.150287,0.000000,0.000000,0.000000,565.753424,0.354100,16.179364,11.721376,486.278067,1196.085127,54.893800,45.161674,16.246443,1471.270009,85.459066,11.717713,566.184550,0.005024,59.995981,0.557734,-0.045976,94.698636,2.322228,0.264332,0.274250,3.763748,0.288158,0.599987,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:57:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.353901,1198.430054,54.871454,45.080312,9.791142,16.227777,38.010813,0.000000,1471.385425,94.639531,85.346953,9.292578,11.792394,66.152877,0.000000,0.000000,0.000000,0.000000,0.000000,60.007031,271.760031,0.554212,0.113067,0.000000,0.000000,0.000000,565.753364,0.354100,16.227777,11.792394,486.334331,1196.096596,54.889692,45.156547,16.245980,1471.274080,85.455211,11.718017,566.177161,0.005011,59.996182,0.557694,-0.049712,94.696067,2.330728,0.258817,0.266962,3.763568,0.284944,0.597039,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:57:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.739973,1197.325598,54.871976,45.080758,9.791218,16.284653,38.015150,0.000000,1471.917004,94.635630,85.344351,9.291279,11.730773,66.143797,0.000000,0.000000,0.000000,0.000000,0.000000,60.007067,271.760067,0.554907,-0.005596,0.000000,0.000000,0.000000,565.753401,0.354100,16.284653,11.730773,486.385159,1196.094245,54.885787,45.151618,16.245942,1471.265879,85.451157,11.718695,566.169772,0.004998,59.996382,0.557659,-0.053341,94.693281,2.329265,0.253672,0.259998,3.760533,0.281258,0.593983,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:58:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.554686,1196.830139,54.872983,45.081415,9.791568,16.261219,38.014527,0.000000,1471.999573,94.625311,85.336904,9.288407,11.691753,66.141315,0.000000,0.000000,0.000000,0.000000,0.000000,60.017095,271.790095,0.555178,-0.011396,0.000000,0.000000,0.000000,565.826761,0.351109,16.261219,11.691753,486.437269,1196.094761,54.882208,45.147012,16.245500,1471.284774,85.446796,11.719646,566.162439,0.004985,59.996593,0.557621,-0.058046,94.690125,2.329419,0.249219,0.253746,3.755596,0.276850,0.589989,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
