Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/17/21 ,17:58:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.287480,1196.210803,54.872692,45.081403,9.791290,16.240669,37.985410,0.000000,1470.569958,94.620056,85.333498,9.286558,11.759766,66.132636,0.000000,0.000000,0.000000,0.000000,0.000000,60.023004,271.790004,0.555481,0.057256,0.000000,0.000000,0.000000,565.850004,0.349916,16.240669,11.759766,486.490944,1196.099205,54.878774,45.142549,16.245189,1471.299425,85.442331,11.720233,566.155384,0.004973,59.996832,0.557580,-0.061425,94.686797,2.328870,0.245008,0.247691,3.747582,0.272093,0.586054,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:58:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.228936,1196.200476,54.871519,45.081318,9.790201,16.213834,38.015346,0.000000,1470.941565,94.613143,85.328671,9.284473,11.601222,66.117362,0.000000,0.000000,0.000000,0.000000,0.000000,60.024001,271.790001,0.555548,0.046907,0.000000,0.000000,0.000000,565.873335,0.348724,16.213834,11.601222,486.546206,1196.105829,54.875452,45.138200,16.244847,1471.321302,85.437797,11.719114,566.148624,0.004961,59.997093,0.557536,-0.064280,94.683322,2.326839,0.240974,0.241752,3.732374,0.267068,0.582373,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:58:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.671538,1197.392651,54.870525,45.081226,9.789300,16.261098,38.021942,0.000000,1468.340417,94.609521,85.325977,9.283544,11.609365,66.148730,0.000000,0.000000,0.000000,0.000000,0.000000,60.024055,271.790055,0.555046,0.311388,0.000000,0.000000,0.000000,565.873388,0.348723,16.261098,11.609365,486.603740,1196.118043,54.872372,45.134077,16.245278,1471.283226,85.433239,11.717126,566.142032,0.004949,59.997348,0.557488,-0.060248,94.679612,2.327797,0.237429,0.236267,3.727600,0.261856,0.578702,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:58:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.934785,1198.435144,54.869392,45.080994,9.788398,16.236204,38.023162,0.000000,1467.256592,94.606480,85.323848,9.282632,11.581580,66.175137,0.000000,0.000000,0.000000,0.000000,0.000000,60.019076,271.760076,0.554686,0.419218,0.000000,0.000000,0.000000,565.913409,0.346932,16.236204,11.581580,486.663795,1196.136222,54.869437,45.130083,16.245554,1471.222125,85.428751,11.715519,566.135735,0.004938,59.997571,0.557436,-0.052432,94.675795,2.333068,0.234141,0.230967,3.702744,0.256690,0.574958,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:58:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.783232,1195.741150,54.864624,45.079599,9.785025,16.176160,38.022986,0.000000,1468.381726,94.599178,85.319795,9.279383,11.891479,66.131814,0.000000,0.000000,0.000000,0.000000,0.000000,60.016021,271.720021,0.555911,0.190067,0.000000,0.000000,0.000000,565.966688,0.347488,16.176160,11.891479,486.715571,1196.128222,54.866626,45.126203,16.245118,1471.171174,85.424385,11.716692,566.129439,0.004927,59.997793,0.557394,-0.044469,94.671906,2.326176,0.231083,0.225818,3.705523,0.251725,0.571119,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:58:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.574864,1192.974854,54.862253,45.078789,9.783464,16.191961,38.031664,0.000000,1472.133777,94.596579,85.318433,9.278146,11.874972,66.126041,0.000000,0.000000,0.000000,0.000000,0.000000,60.016080,271.720080,0.557289,-0.267183,0.000000,0.000000,0.000000,565.966747,0.347488,16.191961,11.874972,486.757241,1196.097628,54.863897,45.122400,16.244054,1471.184077,85.420158,11.717965,566.123773,0.004917,59.998043,0.557359,-0.041091,94.667994,2.331258,0.228184,0.220736,3.704805,0.247010,0.567615,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:58:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.691304,1198.992578,54.857852,45.076775,9.781076,16.144354,38.025862,0.000000,1474.714258,94.592510,85.315027,9.277483,11.749743,66.119827,0.000000,0.000000,0.000000,0.000000,0.000000,60.012045,271.720045,0.554880,-0.074710,0.000000,0.000000,0.000000,566.023378,0.348631,16.144354,11.749743,486.816270,1196.109097,54.861231,45.118655,16.242731,1471.227372,85.416071,11.718048,566.118291,0.004908,59.998287,0.557304,-0.035322,94.664094,2.337627,0.225398,0.215670,3.702975,0.242558,0.564118,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:58:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.992476,1199.245483,54.855034,45.074486,9.780548,16.214966,38.035368,0.000000,1472.567273,94.589743,85.311918,9.277825,11.694014,66.061206,0.000000,0.000000,0.000000,0.000000,0.000000,60.013062,271.700062,0.554498,0.136775,0.000000,0.000000,0.000000,566.063395,0.348606,16.214966,11.694014,486.888703,1196.149410,54.858726,45.115037,16.243052,1471.277205,85.412370,11.718795,566.113013,0.004898,59.998526,0.557233,-0.024907,94.660319,2.353753,0.222907,0.210820,3.676888,0.238970,0.560506,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:58:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.551860,1192.531030,54.852344,45.071912,9.780432,16.240585,38.036213,0.000000,1472.732446,94.586334,85.309294,9.277040,11.708072,66.142564,0.000000,0.000000,0.000000,0.000000,0.000000,60.012018,271.660018,0.557192,-0.297869,0.000000,0.000000,0.000000,566.103352,0.348582,16.240585,11.708072,486.943182,1196.143676,54.856307,45.111487,16.242963,1471.306450,85.408956,11.720057,566.107809,0.004889,59.998759,0.557183,-0.014263,94.656654,2.359493,0.220571,0.206048,3.667097,0.235988,0.556559,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:58:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.978460,1191.880737,54.851217,45.070778,9.780439,16.246057,38.035389,0.000000,1473.047266,94.584631,85.308110,9.276521,11.703531,66.140913,0.000000,0.000000,0.000000,0.000000,0.000000,60.012007,271.660007,0.557848,-0.417545,0.000000,0.000000,0.000000,566.103340,0.348582,16.246057,11.703531,486.985835,1196.105169,54.854041,45.108062,16.241793,1471.332054,85.406024,11.720054,566.102606,0.004880,59.998965,0.557145,-0.002936,94.653233,2.372228,0.218495,0.201498,3.663048,0.233924,0.552156,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:58:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.109090,1194.497375,54.848745,45.067081,9.781664,16.268233,38.026083,0.000000,1467.989465,94.578914,85.303226,9.275687,11.628782,66.092176,0.000000,0.000000,0.000000,0.000000,0.000000,60.004053,271.670053,0.556577,0.136793,0.000000,0.000000,0.000000,566.173386,0.350305,16.268233,11.628782,487.034105,1196.077873,54.851869,45.104711,16.240661,1471.340112,85.403361,11.720014,566.097402,0.004871,59.999170,0.557102,0.011619,94.649984,2.369233,0.216567,0.197034,3.658582,0.232310,0.547667,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:59:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.799605,1195.988892,54.848423,45.065140,9.783284,16.413668,38.014727,0.000000,1466.998560,94.575977,85.300954,9.275024,11.678533,66.114471,0.000000,0.000000,0.000000,0.000000,0.000000,60.001048,271.690048,0.555831,0.334943,0.000000,0.000000,0.000000,566.186715,0.354418,16.413668,11.678533,487.086649,1196.056627,54.849824,45.101450,16.240649,1471.331854,85.401001,11.720168,566.092420,0.004862,59.999292,0.557057,0.028882,94.646961,2.357835,0.214834,0.192723,3.665608,0.231164,0.542827,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:59:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.142529,1196.597876,54.847823,45.062616,9.785208,16.346171,38.015974,0.000000,1469.403601,94.572151,85.298267,9.273884,11.789194,66.126040,0.000000,0.000000,0.000000,0.000000,0.000000,59.999029,271.640029,0.555339,0.257245,0.000000,0.000000,0.000000,566.193362,0.357357,16.346171,11.789194,487.151231,1196.058806,54.847965,45.098323,16.241980,1471.313963,85.399027,11.719268,566.087402,0.004853,59.999376,0.556999,0.049619,94.644277,2.358179,0.213383,0.188693,3.668289,0.230508,0.537705,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:59:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.074880,1196.324329,54.847365,45.061322,9.786043,16.219719,38.024431,0.000000,1470.466760,94.570200,85.296887,9.273312,11.742532,66.120254,0.000000,0.000000,0.000000,0.000000,0.000000,59.999051,271.640051,0.555416,0.161151,0.000000,0.000000,0.000000,566.193384,0.357357,16.219719,11.742532,487.225214,1196.078619,54.846283,45.095324,16.242166,1471.274339,85.397363,11.719928,566.082291,0.004844,59.999448,0.556931,0.073595,94.641895,2.345238,0.212177,0.184908,3.638417,0.230156,0.532243,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:59:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.501668,1194.760547,54.846207,45.058845,9.787362,16.185355,38.033523,0.000000,1469.073315,94.565805,85.294267,9.271539,11.630546,66.117784,0.000000,0.000000,0.000000,0.000000,0.000000,59.998029,271.580029,0.555945,0.171849,0.000000,0.000000,0.000000,566.210029,0.360290,16.185355,11.630546,487.295145,1196.084296,54.844702,45.092393,16.241685,1471.238642,85.395861,11.720186,566.077383,0.004836,59.999503,0.556869,0.096650,94.639670,2.340774,0.211103,0.181224,3.628245,0.229940,0.526913,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:59:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.483597,1194.719275,54.845480,45.058143,9.787336,16.239022,38.023812,0.000000,1471.230591,94.563683,85.294064,9.269619,11.563341,66.137181,0.000000,0.000000,0.000000,0.000000,0.000000,60.000043,271.530043,0.555863,0.044123,0.000000,0.000000,0.000000,566.223376,0.362637,16.239022,11.563341,487.363038,1196.079192,54.843306,45.089602,16.241018,1471.233883,85.394626,11.718739,566.072736,0.004827,59.999570,0.556809,0.117096,94.637732,2.342754,0.210256,0.177810,3.627688,0.229886,0.521863,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:59:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.086364,1194.012207,54.842431,45.057269,9.785162,16.179971,38.043828,0.000000,1467.550793,94.560226,85.295798,9.264428,11.646528,66.116942,0.000000,0.000000,0.000000,0.000000,0.000000,60.006020,271.480020,0.556213,0.275949,0.000000,0.000000,0.000000,566.260020,0.365556,16.179971,11.646528,487.430307,1196.069472,54.842110,45.086974,16.240928,1471.218056,85.393655,11.718012,566.068087,0.004819,59.999637,0.556750,0.137958,94.636098,2.347874,0.209639,0.174730,3.635584,0.229934,0.516721,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:59:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.430987,1192.634229,54.840240,45.056931,9.783310,16.158498,38.016988,0.000000,1468.712012,94.559173,85.297282,9.261890,11.718057,66.117764,0.000000,0.000000,0.000000,0.000000,0.000000,60.006047,271.480047,0.556961,0.104473,0.000000,0.000000,0.000000,566.260047,0.365556,16.158498,11.718057,487.505647,1196.074146,54.841200,45.084593,16.240826,1471.207791,85.392981,11.717477,566.063921,0.004812,59.999715,0.556683,0.158424,94.634885,2.340138,0.209288,0.172169,3.640059,0.230038,0.512086,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:59:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.948638,1191.689771,54.838034,45.056663,9.781371,16.212502,38.007099,0.000000,1472.133789,94.559041,85.299366,9.259675,11.722413,66.138429,0.000000,0.000000,0.000000,0.000000,0.000000,60.007066,271.490066,0.557533,-0.189217,0.000000,0.000000,0.000000,566.273399,0.366136,16.212502,11.722413,487.578880,1196.072598,54.840430,45.082344,16.240453,1471.213612,85.392432,11.717575,566.059865,0.004805,59.999793,0.556618,0.176615,94.633872,2.342960,0.209042,0.169846,3.640701,0.230143,0.507474,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:59:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.421362,1195.369543,54.836598,45.055849,9.780748,16.129184,38.030201,0.000000,1473.485938,94.560648,85.302112,9.258537,11.635895,66.144190,0.000000,0.000000,0.000000,0.000000,0.000000,60.011085,271.470085,0.555811,-0.007635,0.000000,0.000000,0.000000,566.323419,0.364338,16.129184,11.635895,487.657525,1196.082805,54.839784,45.080209,16.239965,1471.226113,85.391987,11.717325,566.055921,0.004798,59.999871,0.556545,0.194607,94.633036,2.334824,0.208872,0.167725,3.644692,0.230241,0.502785,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:59:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.727906,1193.609644,54.835761,45.054502,9.781260,16.104932,38.010801,0.000000,1472.195679,94.562183,85.304160,9.258022,11.706193,66.147498,0.000000,0.000000,0.000000,0.000000,0.000000,60.011017,271.470017,0.556601,-0.038928,0.000000,0.000000,0.000000,566.323350,0.364338,16.104932,11.706193,487.736889,1196.094905,54.839421,45.078355,16.238949,1471.242284,85.391728,11.717749,566.052107,0.004791,59.999959,0.556471,0.210613,94.632555,2.325409,0.208820,0.166125,3.649416,0.230316,0.498089,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:59:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.730833,1193.583838,54.835135,45.053607,9.781528,16.109472,38.024218,0.000000,1471.266687,94.562988,85.305528,9.257459,11.683276,66.165250,0.000000,0.000000,0.000000,0.000000,0.000000,60.010001,271.490001,0.556639,0.032179,0.000000,0.000000,0.000000,566.323334,0.364338,16.109472,11.683276,487.808822,1196.089228,54.839175,45.076623,16.238547,1471.255186,85.391562,11.717868,566.048328,0.004785,60.000048,0.556405,0.224717,94.632233,2.330307,0.208799,0.164736,3.645350,0.230368,0.493389,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,17:59:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.984892,1196.613367,54.834018,45.052171,9.781847,16.313442,38.007089,0.000000,1470.776416,94.564281,85.309282,9.255000,11.656548,66.159063,0.000000,0.000000,0.000000,0.000000,0.000000,60.011079,271.520079,0.555273,0.316577,0.000000,0.000000,0.000000,566.350079,0.361967,16.313442,11.656548,487.883270,1196.091981,54.839132,45.075115,16.238831,1471.279414,85.391520,11.717877,566.044551,0.004778,60.000137,0.556337,0.237282,94.632148,2.330456,0.208799,0.163699,3.625371,0.230382,0.488617,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:00:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.556893,1195.436658,54.833682,45.050779,9.782903,16.234683,38.013074,0.000000,1476.102576,94.565195,85.313277,9.251919,11.922030,66.152454,0.000000,0.000000,0.000000,0.000000,0.000000,60.014091,271.540091,0.555800,-0.090344,0.000000,0.000000,0.000000,566.363424,0.362547,16.234683,11.922030,487.956472,1196.092210,54.839266,45.073802,16.239069,1471.306481,85.391553,11.718228,566.040736,0.004771,60.000231,0.556269,0.248357,94.632243,2.330470,0.208788,0.162925,3.605202,0.230370,0.483480,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:00:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.668064,1195.617310,54.833705,45.050049,9.783656,16.197325,38.012669,0.000000,1477.532166,94.565572,85.314643,9.250928,11.809114,66.135121,0.000000,0.000000,0.000000,0.000000,0.000000,60.014085,271.540085,0.555674,-0.176004,0.000000,0.000000,0.000000,566.363418,0.362547,16.197325,11.809114,488.025581,1196.085615,54.839578,45.072678,16.239177,1471.347310,85.391661,11.718859,566.036847,0.004764,60.000331,0.556205,0.256666,94.632504,2.330050,0.208737,0.162383,3.637055,0.230329,0.477992,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:00:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.225950,1193.965771,54.834076,45.048751,9.785325,16.269898,38.012472,0.000000,1476.649646,94.566027,85.316534,9.249493,11.645931,66.115726,0.000000,0.000000,0.000000,0.000000,0.000000,60.015060,271.580060,0.556259,-0.176889,0.000000,0.000000,0.000000,566.370060,0.363720,16.269898,11.645931,488.091041,1196.067380,54.840012,45.071679,16.239177,1471.379165,85.391807,11.719204,566.032921,0.004757,60.000431,0.556145,0.264312,94.632857,2.330536,0.208643,0.161969,3.660967,0.230272,0.472271,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:00:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.638784,1195.085693,54.834802,45.047387,9.787415,16.305404,38.008134,0.000000,1475.054919,94.565304,85.318582,9.246722,11.830900,66.121091,0.000000,0.000000,0.000000,0.000000,0.000000,60.022015,271.530015,0.555687,0.054808,0.000000,0.000000,0.000000,566.420015,0.363688,16.305404,11.830900,488.154268,1196.047510,54.840646,45.070882,16.238759,1471.395766,85.391994,11.719112,566.029069,0.004751,60.000542,0.556087,0.271690,94.633326,2.331853,0.208451,0.161729,3.677382,0.230198,0.466475,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:00:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.552260,1197.181079,54.834893,45.046345,9.788548,16.229844,38.011641,0.000000,1473.743994,94.563526,85.319720,9.243806,11.944647,66.128107,0.000000,0.000000,0.000000,0.000000,0.000000,60.022029,271.530029,0.554650,0.333106,0.000000,0.000000,0.000000,566.420029,0.363688,16.229844,11.944647,488.225826,1196.047052,54.841382,45.070180,16.238538,1471.394390,85.392203,11.720172,566.025495,0.004744,60.000687,0.556019,0.281773,94.633835,2.331626,0.208194,0.161558,3.676461,0.230114,0.460937,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:00:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.749239,1194.941199,54.834137,45.045563,9.788574,16.131159,38.004822,0.000000,1477.439270,94.561804,85.319846,9.241958,11.973336,66.130167,0.000000,0.000000,0.000000,0.000000,0.000000,60.031085,271.530085,0.555561,0.025639,0.000000,0.000000,0.000000,566.533419,0.365968,16.131159,11.973336,488.289404,1196.026982,54.842269,45.069636,16.238332,1471.419793,85.392435,11.721233,566.021920,0.004738,60.000831,0.555961,0.288303,94.634406,2.323137,0.207819,0.161474,3.695340,0.230020,0.455304,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:00:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.059428,1193.547705,54.833544,45.045141,9.788403,16.147048,38.014517,0.000000,1480.814563,94.560670,85.319816,9.240854,11.925331,66.144610,0.000000,0.000000,0.000000,0.000000,0.000000,60.031067,271.530067,0.556346,-0.378103,0.000000,0.000000,0.000000,566.533401,0.365968,16.147048,11.925331,488.358308,1196.021706,54.843325,45.069266,16.238227,1471.480063,85.392698,11.722896,566.019013,0.004733,60.001082,0.555895,0.292870,94.635036,2.327704,0.207286,0.161454,3.759410,0.229909,0.450304,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:00:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.905246,1193.238049,54.832258,45.044411,9.787847,16.245003,38.008323,0.000000,1478.812097,94.557255,85.318952,9.238303,11.828509,66.094236,0.000000,0.000000,0.000000,0.000000,0.000000,60.034057,271.560057,0.556584,-0.238548,0.000000,0.000000,0.000000,566.556724,0.366542,16.245003,11.828509,488.431498,1196.028301,54.844525,45.069049,16.239268,1471.539988,85.392986,11.724452,566.016328,0.004728,60.001376,0.555823,0.298125,94.635701,2.318053,0.206588,0.161461,3.789883,0.229783,0.445598,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:00:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.195760,1193.888342,54.832206,45.043866,9.788340,16.181005,38.012863,0.000000,1477.852136,94.554452,85.317392,9.237060,11.800638,66.030651,0.000000,0.000000,0.000000,0.000000,0.000000,60.031098,271.570098,0.556273,-0.109143,0.000000,0.000000,0.000000,566.576765,0.368294,16.181005,11.800638,488.502011,1196.027067,54.845838,45.068945,16.239570,1471.593375,85.393289,11.725197,566.013939,0.004724,60.001660,0.555754,0.303299,94.636392,2.319138,0.205748,0.161471,3.810800,0.229647,0.441391,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:00:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.638634,1199.570605,54.833099,45.042378,9.790721,16.274523,38.020708,0.000000,1477.893433,94.548790,85.311522,9.237268,11.639408,66.121898,0.000000,0.000000,0.000000,0.000000,0.000000,60.018064,271.630064,0.553626,0.322713,0.000000,0.000000,0.000000,566.593397,0.371224,16.274523,11.639408,488.582939,1196.052557,54.847338,45.069031,16.240054,1471.619954,85.393612,11.724771,566.011736,0.004720,60.001921,0.555674,0.311851,94.637122,2.330385,0.204655,0.161453,3.841359,0.229491,0.437531,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:00:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.018288,1197.036560,54.833618,45.041462,9.792156,16.276273,38.020085,0.000000,1476.241919,94.545705,85.307309,9.238396,11.647146,66.128501,0.000000,0.000000,0.000000,0.000000,0.000000,60.018023,271.630023,0.554326,0.327465,0.000000,0.000000,0.000000,566.593356,0.371224,16.276273,11.647146,488.658450,1196.059954,54.848913,45.069190,16.240456,1471.630448,85.393930,11.723721,566.009550,0.004716,60.002126,0.555599,0.320476,94.637857,2.331389,0.203443,0.161411,3.851434,0.229331,0.433598,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:00:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.476001,1196.128198,54.835154,45.039522,9.795631,16.173353,38.038448,0.000000,1476.845752,94.538256,85.296260,9.241996,11.644762,66.113214,0.000000,0.000000,0.000000,0.000000,0.000000,60.018018,271.630018,0.554940,0.136963,0.000000,0.000000,0.000000,566.593351,0.371224,16.173353,11.644762,488.725635,1196.051868,54.850591,45.069455,16.239248,1471.665027,85.394225,11.722267,566.007365,0.004713,60.002331,0.555534,0.325670,94.638591,2.328597,0.202065,0.161322,3.870220,0.229169,0.429618,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:01:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.472539,1201.877588,54.836404,45.038203,9.798202,16.273188,38.010187,0.000000,1472.536328,94.531524,85.286135,9.245389,11.520195,66.107042,0.000000,0.000000,0.000000,0.000000,0.000000,60.016049,271.730049,0.552890,0.705994,0.000000,0.000000,0.000000,566.676716,0.373523,16.273188,11.520195,488.807735,1196.094073,54.852385,45.069894,16.239226,1471.677987,85.394566,11.721514,566.005476,0.004709,60.002470,0.555450,0.334845,94.639354,2.364878,0.200481,0.161129,3.869205,0.228961,0.425887,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:01:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.781568,1203.709729,54.836468,45.036798,9.799669,16.171304,37.998208,0.000000,1470.466748,94.523444,85.273764,9.249680,11.766681,66.145849,0.000000,0.000000,0.000000,0.000000,0.000000,60.021042,271.660042,0.551279,1.071891,0.000000,0.000000,0.000000,566.723376,0.372904,16.171304,11.766681,488.890543,1196.136078,54.854219,45.070410,16.239651,1471.675234,85.394950,11.721354,566.003680,0.004706,60.002632,0.555364,0.345650,94.640137,2.432767,0.198804,0.160874,3.869886,0.228713,0.422265,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:01:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,492.174199,1202.367896,54.834658,45.036148,9.798510,16.153346,38.001721,0.000000,1472.861426,94.518466,85.267227,9.251239,11.795792,66.119839,0.000000,0.000000,0.000000,0.000000,0.000000,60.021009,271.660009,0.551959,0.781029,0.000000,0.000000,0.000000,566.723343,0.372904,16.153346,11.795792,488.961220,1196.157009,54.856085,45.071032,16.239015,1471.680768,85.395358,11.722494,566.001865,0.004703,60.002809,0.555290,0.354010,94.640913,2.470010,0.197017,0.160521,3.870871,0.228417,0.418426,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:01:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.578648,1200.334448,54.831782,45.035738,9.796043,16.236340,38.015556,0.000000,1472.727271,94.513839,85.262487,9.251352,11.831098,66.154112,0.000000,0.000000,0.000000,0.000000,0.000000,60.027051,271.540051,0.552384,0.691299,0.000000,0.000000,0.000000,566.803384,0.371087,16.236340,11.831098,489.028555,1196.181868,54.857975,45.071800,16.239413,1471.697283,85.395921,11.722799,566.000235,0.004700,60.002998,0.555217,0.361980,94.641756,2.489443,0.195122,0.160016,3.868948,0.227962,0.414693,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:01:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.613116,1194.683130,54.825104,45.034935,9.790169,16.280413,38.027528,0.000000,1475.106519,94.505455,85.255516,9.249939,11.702586,66.159065,0.000000,0.000000,0.000000,0.000000,0.000000,60.032005,271.500005,0.555654,0.009872,0.000000,0.000000,0.000000,566.863338,0.369284,16.280413,11.702586,489.082442,1196.186513,54.859868,45.072649,16.239560,1471.723117,85.396589,11.723326,565.998735,0.004697,60.003181,0.555157,0.367465,94.642651,2.491254,0.193165,0.159412,3.863246,0.227382,0.411043,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:01:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.811469,1193.114185,54.820845,45.033894,9.786951,16.164799,38.030204,0.000000,1474.998120,94.501787,85.251991,9.249796,11.612261,66.117768,0.000000,0.000000,0.000000,0.000000,0.000000,60.032088,271.500088,0.556568,-0.123103,0.000000,0.000000,0.000000,566.863422,0.369284,16.164799,11.612261,489.119327,1196.164664,54.861718,45.073579,16.239116,1471.759330,85.397372,11.723564,565.997235,0.004695,60.003365,0.555118,0.369949,94.643590,2.500893,0.191165,0.158689,3.863225,0.226634,0.407356,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:01:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.570853,1189.981445,54.817056,45.032499,9.784557,16.243042,38.023807,0.000000,1472.815015,94.499614,85.249387,9.250227,11.592961,66.145847,0.000000,0.000000,0.000000,0.000000,0.000000,60.033001,271.410001,0.557802,-0.277573,0.000000,0.000000,0.000000,566.916668,0.368073,16.243042,11.592961,489.148743,1196.130343,54.863542,45.074556,16.238818,1471.793479,85.398257,11.723347,565.996160,0.004693,60.003520,0.555084,0.371357,94.644585,2.543004,0.189142,0.157885,3.845096,0.225737,0.404650,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:01:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.113501,1194.677979,54.808601,45.028435,9.780165,16.238502,38.024014,0.000000,1469.104272,94.496488,85.245238,9.251250,11.654791,66.119424,0.000000,0.000000,0.000000,0.000000,0.000000,60.032072,271.310072,0.555834,0.308252,0.000000,0.000000,0.000000,566.886739,0.369856,16.238502,11.654791,489.178935,1196.116351,54.865294,45.075586,16.238217,1471.793566,85.399321,11.722870,565.995178,0.004691,60.003642,0.555050,0.376440,94.645676,2.544034,0.187143,0.156968,3.845035,0.224552,0.402188,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:01:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.713602,1196.458557,54.802691,45.025088,9.777603,16.295896,38.023399,0.000000,1470.255151,94.494852,85.243437,9.251415,11.682355,66.067405,0.000000,0.000000,0.000000,0.000000,0.000000,60.035057,271.300057,0.555131,0.332077,0.000000,0.000000,0.000000,566.876723,0.368099,16.295896,11.682355,489.201008,1196.092438,54.866999,45.076651,16.238322,1471.800533,85.400530,11.722272,565.994086,0.004689,60.003758,0.555026,0.380301,94.646848,2.531190,0.185164,0.155971,3.840855,0.223114,0.399473,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:01:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.455387,1198.548730,54.796802,45.021449,9.775353,16.355650,38.019260,0.000000,1467.070801,94.493900,85.241980,9.251920,11.591304,66.122307,0.000000,0.000000,0.000000,0.000000,0.000000,60.037021,271.350021,0.554392,0.675955,0.000000,0.000000,0.000000,566.870021,0.366927,16.355650,11.591304,489.224238,1196.081944,54.868656,45.077751,16.238239,1471.790297,85.401913,11.721917,565.992993,0.004687,60.003886,0.555001,0.386175,94.648127,2.523153,0.183208,0.154888,3.845125,0.221345,0.396764,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:01:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.904492,1197.382349,54.792226,45.018375,9.773851,16.368773,38.013907,0.000000,1464.954810,94.493823,85.240663,9.253160,11.591111,66.157830,0.000000,0.000000,0.000000,0.000000,0.000000,60.037070,271.350070,0.555017,0.712265,0.000000,0.000000,0.000000,566.870070,0.366927,16.368773,11.591111,489.252380,1196.086733,54.870276,45.078838,16.238374,1471.759045,85.403325,11.720843,565.991956,0.004685,60.004013,0.554972,0.394252,94.649427,2.527267,0.181238,0.153784,3.868945,0.219488,0.394202,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:01:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.449618,1196.319177,54.789615,45.016187,9.773429,16.307049,38.020927,0.000000,1464.696765,94.494176,85.239302,9.254874,11.658206,66.135535,0.000000,0.000000,0.000000,0.000000,0.000000,60.037019,271.350019,0.555533,0.629323,0.000000,0.000000,0.000000,566.870019,0.366927,16.307049,11.658206,489.273318,1196.080884,54.871851,45.079943,16.238496,1471.696912,85.404925,11.720119,565.990919,0.004684,60.004141,0.554952,0.403938,94.650876,2.525493,0.179277,0.152605,3.892118,0.217213,0.391623,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:02:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.918308,1199.586096,54.787735,45.011624,9.776111,16.186994,38.014724,0.000000,1466.343127,94.495602,85.234395,9.261208,11.522771,66.148325,0.000000,0.000000,0.000000,0.000000,0.000000,60.036047,271.450047,0.554072,0.712994,0.000000,0.000000,0.000000,567.300047,0.370174,16.186994,11.522771,489.288662,1196.067179,54.873408,45.081050,16.237424,1471.645675,85.406628,11.718330,565.991179,0.004684,60.004280,0.554941,0.412118,94.652431,2.512603,0.177300,0.151380,3.919004,0.214653,0.392236,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:02:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.410721,1200.411865,54.788211,45.009008,9.779203,16.247787,38.034539,0.000000,1469.615198,94.496389,85.230750,9.265639,11.572314,66.188371,0.000000,0.000000,0.000000,0.000000,0.000000,60.036050,271.450050,0.553516,0.529526,0.000000,0.000000,0.000000,567.300050,0.370174,16.247787,11.572314,489.311895,1196.068985,54.874966,45.082155,16.236807,1471.622652,85.408395,11.717195,565.993623,0.004688,60.004419,0.554922,0.419182,94.654089,2.515625,0.175290,0.150111,3.918690,0.211855,0.398994,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:02:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.499240,1197.836487,54.787995,45.005984,9.782011,16.268521,38.044641,0.000000,1467.653955,94.496818,85.227017,9.269801,11.631032,66.146658,0.000000,0.000000,0.000000,0.000000,0.000000,60.036033,271.440033,0.554526,0.456281,0.000000,0.000000,0.000000,568.080033,0.369666,16.268521,11.631032,489.345523,1196.098374,54.876534,45.083285,16.236768,1471.605190,85.410266,11.715495,565.998660,0.005144,60.004581,0.554893,0.427313,94.655896,2.510231,0.173222,0.148761,3.924808,0.208727,0.414445,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:02:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.738351,1195.932080,54.787786,45.005429,9.782357,16.200299,38.036390,0.000000,1467.602356,94.497124,85.225709,9.271416,11.646006,66.140058,0.000000,0.000000,0.000000,0.000000,0.000000,60.036077,271.440077,0.555389,0.306993,0.000000,0.000000,0.000000,568.080077,0.369666,16.200299,11.646006,489.380746,1196.131175,54.878115,45.084430,16.236343,1471.565651,85.412172,11.714483,566.006457,0.005837,60.004764,0.554864,0.436827,94.657779,2.489639,0.171081,0.147352,3.929890,0.205429,0.439701,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:02:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.462067,1192.845813,54.787746,45.005690,9.782056,16.191632,38.027517,0.000000,1467.029504,94.497880,85.224443,9.273437,11.540415,66.129739,0.000000,0.000000,0.000000,0.000000,0.000000,60.036014,271.460014,0.556884,0.099788,0.000000,0.000000,0.000000,568.456681,0.372353,16.191632,11.540415,489.402564,1196.125642,54.879713,45.085592,16.235823,1471.512063,85.414088,11.713133,566.016753,0.006490,60.004947,0.554852,0.444254,94.659723,2.495856,0.168859,0.145886,3.925587,0.202016,0.474110,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:02:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.824221,1191.442004,54.787927,45.007159,9.780768,16.155705,38.019046,0.000000,1465.971509,94.500034,85.224735,9.275299,11.618340,66.155743,0.000000,0.000000,0.000000,0.000000,0.000000,60.038075,271.450075,0.557594,0.038371,0.000000,0.000000,0.000000,569.240075,0.377697,16.155705,11.618340,489.415110,1196.103650,54.881351,45.086795,16.235265,1471.451822,85.416011,11.712979,566.027050,0.006472,60.005131,0.554850,0.449521,94.661775,2.516888,0.166501,0.144324,3.918270,0.198505,0.505977,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:02:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.791501,1191.483301,54.787947,45.008174,9.779773,16.093460,38.022139,0.000000,1465.868286,94.501732,85.226976,9.274756,11.689043,66.163999,0.000000,0.000000,0.000000,0.000000,0.000000,60.039026,271.480026,0.557693,0.043325,0.000000,0.000000,0.000000,569.646693,0.382108,16.093460,11.689043,489.430938,1196.089141,54.883012,45.088019,16.235041,1471.400470,85.417918,11.712596,566.042439,0.007857,60.005320,0.554848,0.454299,94.663873,2.538005,0.164038,0.142693,3.936618,0.194960,0.558885,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:02:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.351693,1192.912903,54.788101,45.008806,9.779295,16.112263,38.023395,0.000000,1468.970081,94.502824,85.228754,9.274070,11.742941,66.155758,0.000000,0.000000,0.000000,0.000000,0.000000,60.039090,271.480090,0.557052,-0.060354,0.000000,0.000000,0.000000,569.646757,0.382108,16.112263,11.742941,489.445601,1196.071594,54.884737,45.089302,16.234533,1471.366265,85.419748,11.712696,566.060513,0.008567,60.005531,0.554849,0.455763,94.666066,2.549024,0.161363,0.140916,3.930802,0.191581,0.619608,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:02:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.232537,1195.059912,54.789161,45.009789,9.779372,16.223749,38.017003,0.000000,1473.692407,94.505061,85.231910,9.273151,11.706615,66.190447,0.000000,0.000000,0.000000,0.000000,0.000000,60.037058,271.500058,0.556088,-0.212637,0.000000,0.000000,0.000000,569.920058,0.386019,16.223749,11.706615,489.466200,1196.068210,54.886495,45.090616,16.234551,1471.369304,85.421529,11.712368,566.080125,0.009027,60.005743,0.554845,0.454900,94.668293,2.549965,0.158547,0.139043,3.932396,0.188290,0.682745,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:02:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.205438,1198.027490,54.791102,45.010495,9.780607,16.215493,38.027946,0.000000,1471.968616,94.507677,85.235417,9.272260,11.656761,66.199120,0.000000,0.000000,0.000000,0.000000,0.000000,60.036037,271.540037,0.555063,0.048337,0.000000,0.000000,0.000000,569.986704,0.387144,16.215493,11.656761,489.490934,1196.078618,54.888317,45.091990,16.234975,1471.372831,85.423152,11.712522,566.100551,0.009114,60.005965,0.554838,0.452608,94.670540,2.554137,0.155511,0.136996,3.932649,0.185381,0.742081,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:02:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.336272,1197.263660,54.794455,45.011007,9.783449,16.270810,38.052297,0.000000,1468.531360,94.510485,85.241238,9.269247,11.652726,66.233791,0.000000,0.000000,0.000000,0.000000,0.000000,60.035007,271.590007,0.555017,0.381163,0.000000,0.000000,0.000000,570.046674,0.387103,16.270810,11.652726,489.512828,1196.078188,54.890173,45.093400,16.235741,1471.372373,85.424652,11.711864,566.121477,0.009183,60.006198,0.554835,0.449159,94.672770,2.553664,0.152311,0.134816,3.932769,0.182750,0.798160,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:02:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.452320,1194.801843,54.797051,45.011149,9.785902,16.227869,38.037639,0.000000,1467.370154,94.511366,85.243382,9.267985,11.595438,66.206127,0.000000,0.000000,0.000000,0.000000,0.000000,60.035056,271.590056,0.556022,0.317988,0.000000,0.000000,0.000000,570.046723,0.387103,16.227869,11.595438,489.537008,1196.083177,54.892077,45.094855,16.235577,1471.324891,85.426000,11.711351,566.142403,0.009146,60.006432,0.554830,0.448203,94.674951,2.550268,0.148938,0.132473,3.929189,0.180485,0.850032,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:03:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.057285,1193.625146,54.799428,45.011281,9.788147,16.184512,38.036808,0.000000,1468.087537,94.512124,85.244311,9.267813,11.676875,66.168964,0.000000,0.000000,0.000000,0.000000,0.000000,60.032092,271.630092,0.556554,0.205099,0.000000,0.000000,0.000000,570.180092,0.391105,16.184512,11.676875,489.559023,1196.078533,54.893995,45.096321,16.235253,1471.282370,85.427306,11.711392,566.164163,0.009372,60.006654,0.554827,0.446452,94.677115,2.553997,0.145448,0.130046,3.922536,0.178291,0.901706,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:03:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.857107,1194.822522,54.805514,45.011657,9.793857,16.141593,38.005657,0.000000,1469.264270,94.514374,85.246598,9.267776,11.738415,66.175591,0.000000,0.000000,0.000000,0.000000,0.000000,60.025073,271.680073,0.555745,0.264250,0.000000,0.000000,0.000000,570.260073,0.394557,16.141593,11.738415,489.579490,1196.078046,54.895921,45.097828,16.234990,1471.278901,85.428387,11.712485,566.186422,0.009403,60.006843,0.554825,0.440415,94.679154,2.554149,0.141898,0.127444,3.924162,0.176583,0.951111,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:03:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.168040,1195.276685,54.808231,45.011863,9.796368,16.263288,38.034557,0.000000,1470.053894,94.515414,85.248465,9.266949,11.660274,66.191692,0.000000,0.000000,0.000000,0.000000,0.000000,60.025057,271.680057,0.555392,0.276801,0.000000,0.000000,0.000000,570.260057,0.394557,16.263288,11.660274,489.598974,1196.080426,54.897821,45.099353,16.235787,1471.276149,85.429334,11.711639,566.209033,0.009433,60.007026,0.554823,0.433783,94.681094,2.553196,0.138357,0.124720,3.924850,0.175144,0.998400,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:03:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.831549,1196.494666,54.812120,45.012443,9.799677,16.262034,38.035160,0.000000,1469.573914,94.517014,85.252249,9.264765,11.716617,66.185896,0.000000,0.000000,0.000000,0.000000,0.000000,60.025022,271.660022,0.554599,0.449295,0.000000,0.000000,0.000000,570.416688,0.393864,16.262034,11.716617,489.613625,1196.075724,54.899683,45.100884,16.236183,1471.274715,85.430172,11.710861,566.232144,0.009515,60.007231,0.554825,0.425945,94.682936,2.552692,0.134851,0.121900,3.924963,0.173914,1.044498,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:03:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.233222,1194.750208,54.815244,45.013240,9.802004,16.213712,38.027507,0.000000,1466.766321,94.518604,85.255694,9.262910,11.729919,66.180514,0.000000,0.000000,0.000000,0.000000,0.000000,60.025033,271.660033,0.555277,0.553211,0.000000,0.000000,0.000000,570.416700,0.393864,16.213712,11.729919,489.622611,1196.067008,54.901454,45.102400,16.236690,1471.256193,85.430853,11.710913,566.255792,0.009632,60.007448,0.554831,0.418543,94.684599,2.554534,0.131578,0.119056,3.938380,0.172982,1.090050,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:03:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.625048,1195.519177,54.817966,45.014415,9.803550,16.078183,38.040100,0.000000,1468.397192,94.520747,85.259671,9.261076,11.824365,66.173493,0.000000,0.000000,0.000000,0.000000,0.000000,60.025044,271.610044,0.554731,0.528210,0.000000,0.000000,0.000000,570.563378,0.396684,16.078183,11.824365,489.628590,1196.055883,54.903160,45.103890,16.236775,1471.248595,85.431463,11.711521,566.279440,0.009590,60.007665,0.554841,0.410075,94.686170,2.558172,0.128426,0.116210,3.944590,0.172170,1.133277,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:03:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.971878,1196.226257,54.819151,45.015593,9.803558,16.141568,38.045269,0.000000,1470.404822,94.522523,85.263528,9.258994,11.823856,66.173502,0.000000,0.000000,0.000000,0.000000,0.000000,60.028033,271.620033,0.554358,0.521837,0.000000,0.000000,0.000000,570.643366,0.396628,16.141568,11.823856,489.642133,1196.070076,54.904806,45.105357,16.236635,1471.249169,85.432034,11.712355,566.303755,0.009812,60.007865,0.554839,0.402300,94.687671,2.552699,0.125385,0.113365,3.944344,0.171434,1.177370,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:03:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.974572,1191.534949,54.820963,45.017781,9.803183,16.165527,38.049615,0.000000,1473.785278,94.525682,85.269660,9.256022,11.765858,66.171037,0.000000,0.000000,0.000000,0.000000,0.000000,60.031016,271.640016,0.556668,-0.075241,0.000000,0.000000,0.000000,570.713349,0.394828,16.165527,11.765858,489.640766,1196.056198,54.906282,45.106743,16.236522,1471.261297,85.432507,11.713129,566.328459,0.009909,60.008059,0.554853,0.392200,94.689002,2.566722,0.122781,0.110712,3.946892,0.170862,1.220956,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:03:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.812571,1191.591724,54.822341,45.018976,9.803365,16.191338,38.050446,0.000000,1472.587939,94.527918,85.272636,9.255283,11.769992,66.178474,0.000000,0.000000,0.000000,0.000000,0.000000,60.031030,271.640030,0.556853,-0.052612,0.000000,0.000000,0.000000,570.713363,0.394828,16.191338,11.769992,489.635966,1196.035611,54.907729,45.108115,16.236204,1471.268837,85.432978,11.714329,566.353533,0.009988,60.008265,0.554870,0.381509,94.690309,2.587619,0.120208,0.108041,3.948130,0.170299,1.263893,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:03:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.460794,1195.741138,54.825005,45.020781,9.804224,16.279774,38.055171,0.000000,1470.549329,94.531938,85.278027,9.253912,11.671187,66.189599,0.000000,0.000000,0.000000,0.000000,0.000000,60.031011,271.680011,0.555060,0.396112,0.000000,0.000000,0.000000,570.780011,0.394197,16.279774,11.671187,489.631770,1196.030134,54.908965,45.109355,16.236046,1471.268923,85.433365,11.714266,566.378866,0.010066,60.008459,0.554885,0.372768,94.691436,2.587191,0.118177,0.105711,3.948114,0.169865,1.306195,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
