Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/17/21 ,18:03:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,491.232734,1199.229980,54.827688,45.022358,9.805330,16.391981,38.026896,0.000000,1470.626733,94.535342,85.283240,9.252103,11.670058,66.216443,0.000000,0.000000,0.000000,0.000000,0.000000,60.028050,271.730050,0.553159,0.766124,0.000000,0.000000,0.000000,570.826717,0.395333,16.391981,11.670058,489.640539,1196.055223,54.910126,45.110543,16.236540,1471.270012,85.433737,11.714049,566.404310,0.010144,60.008603,0.554885,0.366938,94.692507,2.596237,0.116322,0.103490,3.947908,0.169460,1.347559,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:03:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.235331,1196.742358,54.830241,45.024473,9.805769,16.290116,38.045076,0.000000,1469.346838,94.539122,85.287061,9.252061,11.872384,66.168148,0.000000,0.000000,0.000000,0.000000,0.000000,60.019093,271.780093,0.554387,0.674081,0.000000,0.000000,0.000000,570.903426,0.394696,16.290116,11.872384,489.641582,1196.066003,54.911158,45.111639,16.236669,1471.277180,85.434059,11.714608,566.429755,0.010099,60.008748,0.554894,0.359826,94.693479,2.596390,0.114759,0.101488,3.945869,0.169122,1.387223,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:04:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.723696,1198.290662,54.831621,45.026067,9.805553,16.240261,38.040534,0.000000,1469.486182,94.541338,85.288595,9.252743,11.851843,66.202418,0.000000,0.000000,0.000000,0.000000,0.000000,60.018017,271.800017,0.553876,0.762928,0.000000,0.000000,0.000000,570.950017,0.392329,16.240261,11.851843,489.630810,1196.052700,54.912032,45.112617,16.235452,1471.290485,85.434311,11.715687,566.455755,0.010211,60.008809,0.554915,0.350740,94.694329,2.580430,0.113535,0.099783,3.934929,0.168868,1.426633,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:04:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.739120,1198.079077,54.833156,45.028254,9.804903,16.269364,38.046516,0.000000,1472.706628,94.543656,85.290082,9.253574,11.870212,66.240811,0.000000,0.000000,0.000000,0.000000,0.000000,60.016028,271.820028,0.553899,0.521484,0.000000,0.000000,0.000000,570.990028,0.390550,16.269364,11.870212,489.628092,1196.062162,54.912788,45.113502,16.235120,1471.317236,85.434503,11.716735,566.482218,0.010252,60.008865,0.554927,0.342516,94.695084,2.584741,0.112545,0.098305,3.928054,0.168683,1.465269,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:04:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.963007,1199.044202,54.834875,45.031483,9.803392,16.351426,38.067161,0.000000,1475.885803,94.546429,85.292101,9.254327,11.839453,66.237509,0.000000,0.000000,0.000000,0.000000,0.000000,60.016085,271.820085,0.553647,0.375306,0.000000,0.000000,0.000000,570.990085,0.390550,16.351426,11.839453,489.625941,1196.074405,54.913508,45.114365,16.235707,1471.352016,85.434679,11.717455,566.509126,0.010275,60.008920,0.554937,0.333621,94.695815,2.592353,0.111618,0.096876,3.936011,0.168517,1.503057,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:04:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.241063,1197.402991,54.836125,45.035630,9.800495,16.233448,38.050030,0.000000,1472.458911,94.549046,85.295786,9.253260,11.792078,66.152045,0.000000,0.000000,0.000000,0.000000,0.000000,60.014096,271.730096,0.554279,0.454321,0.000000,0.000000,0.000000,571.083430,0.387567,16.233448,11.792078,489.625233,1196.093758,54.914029,45.115057,16.236293,1471.387425,85.434731,11.716773,566.536478,0.010297,60.008998,0.554945,0.325910,94.696363,2.603451,0.111030,0.095837,3.942568,0.168472,1.539916,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:04:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.525109,1194.987634,54.836308,45.036754,9.799554,16.222922,38.033724,0.000000,1472.381482,94.549520,85.297059,9.252461,11.826762,66.160718,0.000000,0.000000,0.000000,0.000000,0.000000,60.014022,271.730022,0.555089,0.338242,0.000000,0.000000,0.000000,571.083355,0.387567,16.222922,11.826762,489.611584,1196.080426,54.914438,45.115664,16.236186,1471.401389,85.434719,11.717300,566.564459,0.010353,60.009082,0.554965,0.317773,94.696805,2.602934,0.110604,0.094984,3.941607,0.168481,1.576297,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:04:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.641210,1194.001892,54.836015,45.039674,9.796341,16.310461,38.041784,0.000000,1476.112891,94.550391,85.300957,9.249434,11.777638,66.155360,0.000000,0.000000,0.000000,0.000000,0.000000,60.014038,271.730038,0.556093,-0.036392,0.000000,0.000000,0.000000,571.083371,0.387567,16.310461,11.777638,489.594139,1196.067151,54.914750,45.116203,16.236142,1471.432872,85.434662,11.717648,566.592440,0.010303,60.009165,0.554990,0.308162,94.697156,2.607428,0.110301,0.094268,3.956537,0.168525,1.611368,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:04:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.210957,1194.863757,54.834665,45.042033,9.792632,16.272870,38.032062,0.000000,1478.244385,94.551151,85.304752,9.246399,11.634968,66.134696,0.000000,0.000000,0.000000,0.000000,0.000000,59.997081,271.640081,0.555262,-0.079010,0.000000,0.000000,0.000000,571.216747,0.379307,16.272870,11.634968,489.576696,1196.052442,54.914893,45.116619,16.236373,1471.465759,85.434511,11.717122,566.621496,0.010463,60.009131,0.555013,0.299012,94.697353,2.606703,0.110179,0.093771,3.988465,0.168630,1.647142,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:04:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.268626,1191.736230,54.832199,45.044805,9.787394,16.281647,38.035575,0.000000,1473.852380,94.553036,85.311624,9.241412,11.662945,66.201173,0.000000,0.000000,0.000000,0.000000,0.000000,59.989043,271.600043,0.557393,-0.044330,0.000000,0.000000,0.000000,571.280043,0.374597,16.281647,11.662945,489.550866,1196.025175,54.914944,45.116964,16.236350,1471.494316,85.434305,11.717788,566.650775,0.010517,60.009054,0.555043,0.289137,94.697463,2.616196,0.110139,0.093383,4.008617,0.168764,1.682667,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:04:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.116104,1196.706238,54.830370,45.046670,9.783700,16.269767,38.037835,0.000000,1469.997095,94.554729,85.319299,9.235429,11.667167,66.200751,0.000000,0.000000,0.000000,0.000000,0.000000,59.989007,271.600007,0.555287,0.608591,0.000000,0.000000,0.000000,571.423340,0.368087,16.269767,11.667167,489.527318,1196.008316,54.914883,45.117234,16.236835,1471.483077,85.434070,11.717475,566.680534,0.010587,60.008971,0.555070,0.283023,94.697483,2.608942,0.110183,0.093105,4.004453,0.168898,1.717916,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:04:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.091460,1196.778491,54.829763,45.047147,9.782616,16.203518,38.047350,0.000000,1468.355908,94.555586,85.322362,9.233224,11.640554,66.192512,0.000000,0.000000,0.000000,0.000000,0.000000,59.997006,271.610006,0.555336,0.739983,0.000000,0.000000,0.000000,571.520006,0.365691,16.203518,11.640554,489.504006,1195.992832,54.914711,45.117410,16.236662,1471.447266,85.433764,11.716563,566.710683,0.010675,60.008904,0.555096,0.278932,94.697397,2.596105,0.110292,0.092942,4.000876,0.169053,1.753105,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:04:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.156258,1196.468860,54.828765,45.047578,9.781187,16.253787,38.050447,0.000000,1467.968848,94.557441,85.326823,9.230618,11.582854,66.166501,0.000000,0.000000,0.000000,0.000000,0.000000,59.997097,271.610097,0.555262,0.834887,0.000000,0.000000,0.000000,571.520097,0.365691,16.253787,11.582854,489.481931,1195.979213,54.914490,45.117548,16.236839,1471.416587,85.433445,11.715120,566.741312,0.010796,60.008871,0.555120,0.275145,94.697277,2.587077,0.110424,0.092818,4.006285,0.169201,1.788543,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:04:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.006193,1199.374500,54.827600,45.047905,9.779696,16.329433,38.057658,0.000000,1468.118494,94.561559,85.333205,9.228354,11.660772,66.192086,0.000000,0.000000,0.000000,0.000000,0.000000,60.010096,271.720096,0.554524,0.972151,0.000000,0.000000,0.000000,571.676763,0.363259,16.329433,11.660772,489.456920,1195.964103,54.914138,45.117572,16.237090,1471.398523,85.433024,11.713679,566.771942,0.010742,60.008838,0.555147,0.269871,94.697030,2.577029,0.110599,0.092800,4.014029,0.169367,1.822775,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:05:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.379697,1200.308618,54.827557,45.048023,9.779533,16.404469,38.058273,0.000000,1468.386865,94.563425,85.335123,9.228302,11.646006,66.211486,0.000000,0.000000,0.000000,0.000000,0.000000,60.010069,271.720069,0.554101,1.026869,0.000000,0.000000,0.000000,571.676736,0.363259,16.404469,11.646006,489.440873,1195.973995,54.913670,45.117506,16.237180,1471.345565,85.432544,11.712898,566.803220,0.011003,60.008849,0.555163,0.269040,94.696696,2.590308,0.110787,0.092845,3.990331,0.169522,1.858221,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:05:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,489.903316,1199.008081,54.829135,45.048501,9.780634,16.342351,38.053545,0.000000,1468.423010,94.570116,85.338989,9.231126,11.557464,66.175584,0.000000,0.000000,0.000000,0.000000,0.000000,60.012093,271.790093,0.554783,0.911964,0.000000,0.000000,0.000000,571.716759,0.368481,16.342351,11.557464,489.407696,1195.943774,54.913100,45.117361,16.237463,1471.299173,85.431998,11.712346,566.834868,0.011018,60.008877,0.555198,0.264845,94.696281,2.562560,0.110962,0.092933,3.967020,0.169670,1.892882,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:05:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.768685,1200.927966,54.830220,45.048867,9.781353,16.307991,38.047984,0.000000,1469.955859,94.573638,85.340450,9.233189,11.683198,66.183029,0.000000,0.000000,0.000000,0.000000,0.000000,60.015002,271.810002,0.553845,0.970271,0.000000,0.000000,0.000000,571.736669,0.373715,16.307991,11.683198,489.393710,1195.964647,54.912411,45.117123,16.237809,1471.245127,85.431370,11.711258,566.866776,0.010996,60.008943,0.555211,0.264532,94.695789,2.595730,0.111092,0.093055,3.924191,0.169801,1.926389,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:05:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,490.330982,1199.931885,54.830813,45.049174,9.781639,16.227884,38.046530,0.000000,1469.785535,94.575594,85.341298,9.234296,11.697538,66.187150,0.000000,0.000000,0.000000,0.000000,0.000000,60.015084,271.810084,0.554340,0.860114,0.000000,0.000000,0.000000,571.736751,0.373715,16.227884,11.697538,489.378234,1195.983370,54.911657,45.116834,16.237474,1471.201573,85.430694,11.710715,566.899091,0.010991,60.009066,0.555225,0.263148,94.695257,2.612163,0.111184,0.093185,3.896392,0.169916,1.958931,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:05:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.779022,1196.092090,54.833397,45.051409,9.781988,16.092130,38.047956,0.000000,1467.762402,94.583363,85.344459,9.238905,11.672539,66.185892,0.000000,0.000000,0.000000,0.000000,0.000000,60.018028,271.090028,0.554627,0.636935,0.000000,0.000000,0.000000,571.760028,0.374283,16.092130,11.672539,489.359305,1195.996387,54.910850,45.116501,16.236550,1471.154264,85.429980,11.709745,566.931609,0.010969,60.009249,0.555234,0.261309,94.694696,2.610529,0.111230,0.093316,3.883819,0.170013,1.990690,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:05:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.540104,1195.255994,54.834482,45.052785,9.781697,16.117936,38.053532,0.000000,1467.158557,94.587008,85.345589,9.241418,11.704229,66.187544,0.000000,0.000000,0.000000,0.000000,0.000000,60.018068,271.090068,0.554898,0.597547,0.000000,0.000000,0.000000,571.760068,0.374283,16.117936,11.704229,489.344328,1196.018694,54.909930,45.116080,16.236646,1471.086741,85.429183,11.708317,566.964127,0.010911,60.009432,0.555239,0.261062,94.694070,2.586711,0.111173,0.093432,3.846662,0.170071,2.021426,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:05:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,487.811738,1193.841895,54.836908,45.055867,9.781041,16.094203,38.048584,0.000000,1472.107983,94.594085,85.349473,9.244612,11.822218,66.226776,0.000000,0.000000,0.000000,0.000000,0.000000,60.020093,259.430093,0.531824,-0.215018,0.000000,0.000000,0.000000,571.836759,0.385891,16.094203,11.822218,489.321881,1196.026264,54.908957,45.115622,16.236911,1471.015864,85.428357,11.708637,566.996924,0.010976,60.009649,0.555178,0.259639,94.693422,2.577818,0.111048,0.093530,3.764040,0.170102,2.051674,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:05:38.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.226140,1194.992798,54.839207,45.059278,9.779929,16.136630,38.049413,0.000000,1474.693652,94.595110,85.353037,9.242073,11.798274,66.209026,0.000000,0.000000,0.000000,0.000000,0.000000,60.021059,252.390059,0.516953,-0.910564,0.000000,0.000000,0.000000,571.923392,0.386998,16.136630,11.798274,489.300799,1196.037733,54.907938,45.115140,16.236750,1470.983005,85.427519,11.708691,567.030017,0.010987,60.009882,0.555054,0.252901,94.692742,2.567815,0.110844,0.093599,3.708181,0.170102,2.081383,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:05:43.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.563888,1196.117908,54.842364,45.065001,9.777363,16.179267,38.051899,0.000000,1474.600745,94.590578,85.353799,9.236780,11.772270,66.185912,0.000000,0.000000,0.000000,0.000000,0.000000,60.021021,252.390021,0.516596,-0.813358,0.000000,0.000000,0.000000,571.923354,0.386998,16.179267,11.772270,489.274777,1196.046880,54.906796,45.114598,16.236443,1470.965314,85.426618,11.708833,567.063720,0.011086,60.010126,0.554856,0.242719,94.691936,2.565136,0.110453,0.093606,3.683060,0.170061,2.111183,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:05:48.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,488.247229,1196.148877,54.851806,45.084540,9.767266,16.166881,38.056440,0.000000,1473.991724,94.568576,85.347278,9.221298,11.662134,66.157011,0.000000,0.000000,0.000000,0.000000,0.000000,60.020045,243.390045,0.498498,-1.141833,0.000000,0.000000,0.000000,572.066711,0.389232,16.166881,11.662134,489.246072,1196.058492,54.905611,45.114106,16.236146,1470.977844,85.425648,11.709391,567.098053,0.011324,60.010376,0.554557,0.228522,94.690949,2.560813,0.109887,0.093529,3.689528,0.170013,2.141961,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:05:53.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,486.098248,1194.337378,54.872145,45.129369,9.742776,16.196308,38.049224,0.000000,1470.425500,94.515800,85.324885,9.190916,11.889847,66.182618,0.000000,0.000000,0.000000,0.000000,0.000000,60.019094,231.670094,0.476591,-1.507530,0.000000,0.000000,0.000000,572.243427,0.388529,16.196308,11.889847,489.209104,1196.060642,54.904389,45.113683,16.235918,1470.996080,85.424598,11.709552,567.133146,0.011597,60.010610,0.554133,0.213493,94.689759,2.559823,0.109131,0.093384,3.681959,0.169978,2.174166,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:05:58.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,483.514173,1192.582605,54.904602,45.201896,9.702706,16.226121,38.029388,0.000000,1470.239685,94.430415,85.282962,9.147453,12.039603,66.234211,0.000000,0.000000,0.000000,0.000000,0.000000,60.019073,231.670073,0.479138,-1.573483,0.000000,0.000000,0.000000,572.243407,0.388529,16.226121,12.039603,489.146261,1196.036701,54.903332,45.113691,16.235667,1471.007147,85.423285,11.710995,567.168238,0.011534,60.010843,0.553736,0.194789,94.688006,2.576614,0.108245,0.093391,3.676891,0.170099,2.205338,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:06:03.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,479.979438,1194.884412,54.976181,45.360039,9.616142,16.176565,38.036810,0.000000,1472.892419,94.245559,85.182800,9.062759,12.139819,66.201997,0.000000,0.000000,0.000000,0.000000,0.000000,60.019068,19.990068,0.041648,     NaN,0.000000,0.000000,0.000000,575.260068,0.398081,16.176565,12.139819,489.081975,1196.032256,54.902321,45.113934,16.235756,1471.024466,85.421756,11.713909,     NaN,     NaN,     NaN,     NaN,0.177706,94.685822,2.580124,0.107183,0.093679,3.663731,0.170363,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:06:08.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,476.165684,1194.528308,55.037454,45.494639,9.542815,16.179465,38.044457,0.000000,1473.393042,94.087183,85.094427,8.992757,11.937620,66.137183,0.000000,0.000000,0.000000,0.000000,0.000000,60.019008,19.990008,0.041981,-13.078961,0.000000,0.000000,0.000000,575.260008,0.398081,16.179465,11.937620,488.986922,1196.045073,54.901887,45.115510,16.235287,1471.058816,85.419307,11.716266,     NaN,     NaN,     NaN,     NaN,0.096855,94.681971,2.566783,0.106470,0.097623,3.656747,0.171884,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:06:13.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,472.766303,1195.286975,55.112064,45.659561,9.452503,16.327890,38.051884,0.000000,1472.226660,93.889481,84.983703,8.905778,11.975393,66.155757,0.000000,0.000000,0.000000,0.000000,0.000000,60.021031,14.610031,0.030903,-13.193910,0.000000,0.000000,0.000000,575.393364,0.384664,16.327890,11.975393,488.865150,1196.043009,54.901801,45.117936,16.236069,1471.085395,85.416201,11.717587,     NaN,     NaN,     NaN,     NaN,0.014430,94.676950,2.567245,0.106294,0.105421,3.647690,0.174669,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:06:18.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,459.535542,1197.279150,55.322211,46.132779,9.189432,16.473443,38.006273,0.000000,1469.321033,93.314997,84.659003,8.655994,12.109902,66.185085,0.000000,0.000000,0.000000,0.000000,0.000000,60.027037,8.810037,0.019172,-13.053806,0.000000,0.000000,0.000000,575.530037,0.397894,16.473443,12.109902,488.715775,1196.031884,54.901991,45.121021,16.237172,1471.103143,85.412577,11.718095,     NaN,     NaN,     NaN,     NaN,-0.067750,94.671011,2.563992,0.106741,0.116312,3.644809,0.178609,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:06:23.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,449.056517,1194.889600,55.474622,46.476231,8.998391,16.287646,38.023201,0.000000,1467.932727,92.906674,84.420641,8.486034,12.081310,66.198296,0.000000,0.000000,0.000000,0.000000,0.000000,60.027052,8.810052,0.019619,-13.407298,0.000000,0.000000,0.000000,575.530052,0.397894,16.287646,12.081310,488.456093,1196.011097,54.903862,45.127912,16.237563,1471.078141,85.406279,11.719142,     NaN,     NaN,     NaN,     NaN,-0.150143,94.660432,2.557960,0.113627,0.153842,3.651065,0.192992,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:06:28.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,439.892649,1193.021301,55.656337,46.878281,8.778057,16.174414,38.060773,0.000000,1469.176538,92.441283,84.140046,8.301237,12.040848,66.138428,0.000000,0.000000,0.000000,0.000000,0.000000,60.027036,8.810036,0.020028,-13.826194,0.000000,0.000000,0.000000,575.530036,0.397894,16.174414,12.040848,488.158125,1196.007369,54.906718,45.136989,16.237409,1471.044221,85.398353,11.721676,     NaN,     NaN,     NaN,     NaN,-0.231469,94.647185,2.561844,0.125495,0.201556,3.640136,0.214468,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/17/21 ,18:06:33.36,800 WCTS,6025037-00100,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000070,408.800419,1192.897449,56.154169,47.946613,8.207556,16.207555,38.037867,0.000000,1464.036182,91.229168,83.389928,7.839240,12.147999,66.157016,0.000000,0.000000,0.000000,0.000000,0.000000,60.030097,5.590097,0.013674,-14.729282,0.000000,0.000000,0.000000,575.543431,0.398464,16.207555,12.147999,487.705436,1196.002065,54.912010,45.151300,16.237156,1470.997142,85.386688,11.724255,     NaN,     NaN,     NaN,     NaN,-0.317989,94.627908,2.566863,0.152703,0.284154,3.669839,0.257579,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
