Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,12:49:06.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.209514,1194.708911,56.345503,46.739743,9.605759,19.388476,42.018431,0.000000,1463.664539,95.402537,86.152854,9.249683,12.327582,115.413255,0.000000,0.000000,0.000000,0.000000,0.000000,59.979015,262.980015,0.548779,-1.274961,0.000000,0.000000,0.000000,566.713348,0.424083,19.388476,12.327582,492.322110,1196.078845,58.332495,48.470059,15.288472,1476.890480,85.977312,13.222371,     NaN,     NaN,     NaN,     NaN,     NaN,95.301332,2.528256,1.018761,0.845471,12.410736,0.238490,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:49:11.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.848175,1195.973364,56.332545,46.724190,9.608356,19.391266,41.994694,0.000000,1466.327637,95.388258,86.138896,9.249362,12.088733,115.339352,0.000000,0.000000,0.000000,0.000000,0.000000,59.977070,262.960070,0.548007,-1.333948,0.000000,0.000000,0.000000,566.723403,0.422311,19.391266,12.088733,492.191179,1196.066716,58.314921,48.455049,15.259432,1476.695681,85.977265,13.129120,     NaN,     NaN,     NaN,     NaN,     NaN,95.300249,2.523465,1.025840,0.852361,12.298695,0.238457,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:49:16.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.296435,1194.038013,56.316965,46.704147,9.612819,19.387125,41.981882,0.000000,1467.044983,95.369707,86.119823,9.249884,12.308580,115.412831,0.000000,0.000000,0.000000,0.000000,0.000000,59.979046,262.920046,0.548554,-1.494677,0.000000,0.000000,0.000000,566.740046,0.419946,19.387125,12.308580,492.052783,1196.040194,58.297262,48.439987,15.229082,1476.515676,85.977062,13.046021,     NaN,     NaN,     NaN,     NaN,     NaN,95.299071,2.519535,1.032737,0.859224,12.200582,0.238320,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:49:21.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.269471,1196.133398,56.305214,46.689787,9.615427,19.409118,41.952163,0.000000,1467.395935,95.357028,86.105743,9.251285,12.381461,115.407471,0.000000,0.000000,0.000000,0.000000,0.000000,59.983075,262.850075,0.547297,-1.362846,0.000000,0.000000,0.000000,566.763408,0.420516,19.409118,12.381461,491.914815,1196.019177,58.279536,48.424891,15.199238,1476.345678,85.976740,12.956373,     NaN,     NaN,     NaN,     NaN,     NaN,95.297832,2.502744,1.039410,0.865982,12.112480,0.238105,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:49:26.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.634774,1196.742395,56.294327,46.677469,9.616858,19.436573,41.916653,0.000000,1468.035901,95.346139,86.095150,9.250989,12.393536,115.338932,0.000000,0.000000,0.000000,0.000000,0.000000,59.983067,262.850067,0.546881,-1.323360,0.000000,0.000000,0.000000,566.763401,0.420516,19.436573,12.393536,491.781759,1196.011464,58.261750,48.409753,15.169676,1476.146721,85.976342,12.871678,     NaN,     NaN,     NaN,     NaN,     NaN,95.296544,2.498335,1.045853,0.872592,11.951256,0.237845,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:49:31.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.448493,1191.297522,56.279103,46.661320,9.617783,19.453191,41.905711,0.000000,1467.499158,95.330973,86.081424,9.249549,12.102454,115.322005,0.000000,0.000000,0.000000,0.000000,0.000000,59.984061,262.820061,0.549317,-1.677510,0.000000,0.000000,0.000000,566.786728,0.421087,19.453191,12.102454,491.640308,1195.987925,58.243890,48.394582,15.138833,1475.950115,85.975870,12.786424,     NaN,     NaN,     NaN,     NaN,     NaN,95.295199,2.522696,1.052124,0.879132,11.799001,0.237550,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:49:36.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.420864,1191.416211,56.265419,46.647105,9.618314,19.384148,41.898290,0.000000,1464.975464,95.317843,86.066966,9.250877,12.096788,115.347614,0.000000,0.000000,0.000000,0.000000,0.000000,59.981076,262.790076,0.549286,-1.540358,0.000000,0.000000,0.000000,566.796743,0.421080,19.384148,12.096788,491.489811,1195.947210,58.225962,48.379369,15.107107,1475.742815,85.975330,12.697294,     NaN,     NaN,     NaN,     NaN,     NaN,95.293802,2.537051,1.058207,0.885558,11.660631,0.237230,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:49:41.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.124582,1193.031616,56.248899,46.630338,9.618561,19.424096,41.872074,0.000000,1462.694287,95.303513,86.051753,9.251760,12.126105,115.452899,0.000000,0.000000,0.000000,0.000000,0.000000,59.979065,262.750065,0.548396,-1.264897,0.000000,0.000000,0.000000,566.810065,0.421658,19.424096,12.126105,491.340620,1195.913004,58.207964,48.364115,15.075240,1475.451850,85.974728,12.608193,     NaN,     NaN,     NaN,     NaN,     NaN,95.292373,2.534608,1.064146,0.891919,11.322404,0.236896,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:49:46.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.058520,1195.297290,56.232064,46.614332,9.617732,19.519454,41.848317,0.000000,1463.406494,95.288935,86.040928,9.248007,12.311884,115.326128,0.000000,0.000000,0.000000,0.000000,0.000000,59.976025,262.740025,0.547308,-1.097354,0.000000,0.000000,0.000000,566.820025,0.423415,19.519454,12.311884,491.190477,1195.877594,58.189937,48.348845,15.044833,1475.212150,85.974116,12.523204,     NaN,     NaN,     NaN,     NaN,     NaN,95.290942,2.528900,1.069871,0.898110,11.143962,0.236567,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:49:51.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.507489,1196.608203,56.211996,46.595867,9.616130,19.521118,41.838833,0.000000,1468.170142,95.272398,86.027056,9.245341,12.112681,115.231592,0.000000,0.000000,0.000000,0.000000,0.000000,59.974063,262.780063,0.546880,-1.308513,0.000000,0.000000,0.000000,566.830063,0.425172,19.521118,12.112681,491.044722,1195.855345,58.171813,48.333496,15.014477,1475.013308,85.973451,12.439245,     NaN,     NaN,     NaN,     NaN,     NaN,95.289450,2.508742,1.075504,0.904244,10.976830,0.236235,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:49:56.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.688638,1197.134619,56.201970,46.586471,9.615499,19.507592,41.842957,0.000000,1467.875952,95.265458,86.020351,9.245107,11.927086,115.348019,0.000000,0.000000,0.000000,0.000000,0.000000,59.974074,262.780074,0.546674,-1.250984,0.000000,0.000000,0.000000,566.830074,0.425172,19.507592,11.927086,490.909276,1195.859617,58.153643,48.318116,14.983624,1474.782926,85.972785,12.354163,     NaN,     NaN,     NaN,     NaN,     NaN,95.287969,2.510774,1.080979,0.910262,10.680045,0.235926,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:50:01.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.278774,1196.221106,56.184285,46.569694,9.614592,19.512435,41.815285,0.000000,1465.037378,95.253587,86.010418,9.243169,12.414279,115.323650,0.000000,0.000000,0.000000,0.000000,0.000000,59.974022,262.900022,0.547390,-1.111113,0.000000,0.000000,0.000000,566.803355,0.432837,19.512435,12.414279,490.773809,1195.865552,58.135403,48.302676,14.952860,1474.551112,85.972107,12.271116,     NaN,     NaN,     NaN,     NaN,     NaN,95.286481,2.510356,1.086321,0.916181,10.427585,0.235636,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:50:06.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.409645,1196.412085,56.171151,46.556988,9.614163,19.596974,41.783495,0.000000,1467.008875,95.244396,86.003688,9.240708,12.412628,115.175014,0.000000,0.000000,0.000000,0.000000,0.000000,59.972018,262.950018,0.547345,-1.184515,0.000000,0.000000,0.000000,566.786685,0.435202,19.596974,12.412628,490.638808,1195.870541,58.117108,48.287180,14.923020,1474.341604,85.971437,12.182800,     NaN,     NaN,     NaN,     NaN,     NaN,95.285002,2.510546,1.091533,0.922001,10.194281,0.235372,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:50:11.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.740030,1197.382361,56.149825,46.535423,9.614402,19.649828,41.759141,0.000000,1467.906897,95.229385,85.991290,9.238096,12.004707,115.367835,0.000000,0.000000,0.000000,0.000000,0.000000,59.971008,263.000008,0.547073,-1.159357,0.000000,0.000000,0.000000,566.766674,0.438746,19.649828,12.004707,490.497477,1195.859989,58.098815,48.271674,14.892151,1474.144339,85.970839,12.090511,     NaN,     NaN,     NaN,     NaN,     NaN,95.283594,2.504585,1.096546,0.927642,9.951234,0.235162,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:50:16.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.815441,1197.129468,56.143862,46.529226,9.614636,19.660563,41.761206,0.000000,1465.481226,95.225371,85.987689,9.237682,11.913976,115.435960,0.000000,0.000000,0.000000,0.000000,0.000000,59.971065,263.070065,0.547133,-1.017262,0.000000,0.000000,0.000000,566.750065,0.442876,19.660563,11.913976,490.360985,1195.856578,58.080458,48.256084,14.861429,1473.950371,85.970282,11.999743,     NaN,     NaN,     NaN,     NaN,     NaN,95.282222,2.502422,1.101478,0.933228,9.775412,0.235002,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:50:21.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.448389,1194.110266,56.125602,46.510822,9.614780,19.593165,41.722606,0.000000,1464.665784,95.213271,85.977625,9.235646,12.153246,115.241086,0.000000,0.000000,0.000000,0.000000,0.000000,59.970024,263.130024,0.548818,-1.141548,0.000000,0.000000,0.000000,566.740024,0.446413,19.593165,12.153246,490.219944,1195.842470,58.062018,48.240400,14.829955,1473.772316,85.969717,11.907681,     NaN,     NaN,     NaN,     NaN,     NaN,95.280837,2.505083,1.106283,0.938719,9.649513,0.234860,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:50:26.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.703966,1195.276660,56.105101,46.492672,9.612429,19.604213,41.659645,0.000000,1465.894116,95.201017,85.967725,9.233292,12.022056,115.381057,0.000000,0.000000,0.000000,0.000000,0.000000,59.970074,263.130074,0.548526,-1.106759,0.000000,0.000000,0.000000,566.740074,0.446413,19.604213,12.022056,490.074462,1195.818844,58.043497,48.224630,14.798757,1473.581818,85.969203,11.812988,     NaN,     NaN,     NaN,     NaN,     NaN,95.279473,2.490127,1.111000,0.944119,9.461835,0.234762,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:50:31.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.385879,1195.302454,56.076057,46.472239,9.603819,19.596153,41.641263,0.000000,1463.034912,95.188728,85.960894,9.227834,12.063851,115.535051,0.000000,0.000000,0.000000,0.000000,0.000000,59.968054,262.980054,0.548577,-0.952639,0.000000,0.000000,0.000000,566.740054,0.448177,19.596153,12.063851,489.927483,1195.789943,58.024944,48.208826,14.767438,1473.399922,85.968783,11.724023,     NaN,     NaN,     NaN,     NaN,     NaN,95.278171,2.473280,1.115527,0.949320,9.313607,0.234703,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:50:36.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.792134,1194.605750,56.059786,46.462305,9.597482,19.605554,41.600602,0.000000,1462.580725,95.183245,85.960732,9.222513,12.109380,115.338941,0.000000,0.000000,0.000000,0.000000,0.000000,59.972024,262.940024,0.549174,-0.979307,0.000000,0.000000,0.000000,566.740024,0.446413,19.605554,12.109380,489.775807,1195.756998,58.006210,48.192902,14.735952,1473.247673,85.968396,11.631896,     NaN,     NaN,     NaN,     NaN,     NaN,95.276846,2.449088,1.120073,0.954457,9.264832,0.234658,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:50:41.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.200681,1199.808032,56.029705,46.445484,9.584221,19.561891,41.494904,0.000000,1465.378027,95.175182,85.964320,9.210862,12.270403,115.346373,0.000000,0.000000,0.000000,0.000000,0.000000,59.972087,262.920087,0.547521,-0.786808,0.000000,0.000000,0.000000,566.733420,0.447594,19.561891,12.270403,489.637539,1195.761012,57.987379,48.176915,14.703735,1473.073689,85.968163,11.544485,     NaN,     NaN,     NaN,     NaN,     NaN,95.275608,2.454225,1.124529,0.959432,9.129544,0.234643,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:50:46.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.255127,1200.659595,56.016681,46.438507,9.578174,19.500053,41.530197,0.000000,1468.030774,95.172671,85.966727,9.205944,12.228693,115.362466,0.000000,0.000000,0.000000,0.000000,0.000000,59.972032,262.920032,0.547459,-0.913114,0.000000,0.000000,0.000000,566.733366,0.447594,19.500053,12.228693,489.495284,1195.760868,57.968455,48.160875,14.670948,1472.947961,85.968076,11.452532,     NaN,     NaN,     NaN,     NaN,     NaN,95.274433,2.453935,1.128888,0.964241,9.041382,0.234640,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:50:51.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.014128,1198.053259,55.964962,46.410855,9.554107,19.669644,41.560543,0.000000,1465.956018,95.167485,85.980162,9.187323,12.146942,115.602762,0.000000,0.000000,0.000000,0.000000,0.000000,59.979057,262.950057,0.550088,-0.971922,0.000000,0.000000,0.000000,566.773390,0.451092,19.669644,12.146942,489.349898,1195.763478,57.949406,48.144767,14.637262,1472.825961,85.968163,11.363295,     NaN,     NaN,     NaN,     NaN,     NaN,95.273331,2.457517,1.133211,0.968920,8.945454,0.234639,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:50:56.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.533600,1197.397803,55.943362,46.398935,9.544427,19.664171,41.509962,0.000000,1464.696741,95.167204,85.987901,9.179302,12.080878,115.571380,0.000000,0.000000,0.000000,0.000000,0.000000,59.979020,262.950020,0.550642,-0.916959,0.000000,0.000000,0.000000,566.773353,0.451092,19.664171,12.080878,489.201725,1195.764825,57.930112,48.128526,14.605279,1472.671790,85.968378,11.274517,     NaN,     NaN,     NaN,     NaN,     NaN,95.272251,2.458351,1.137653,0.973561,8.843956,0.234639,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:51:01.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.517878,1197.893286,55.896996,46.371672,9.525324,19.528543,41.482715,0.000000,1466.002490,95.168782,86.005958,9.162824,12.202578,115.438024,0.000000,0.000000,0.000000,0.000000,0.000000,59.984037,263.150037,0.552235,-0.967589,0.000000,0.000000,0.000000,566.783370,0.452848,19.528543,12.202578,489.057269,1195.785871,57.910668,48.112197,14.574682,1472.493363,85.968749,11.182142,     NaN,     NaN,     NaN,     NaN,     NaN,95.271236,2.457034,1.142075,0.978100,8.666637,0.234636,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:51:06.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.356790,1198.904846,55.866658,46.352657,9.514001,19.600791,41.471355,0.000000,1464.815442,95.171732,86.017126,9.154605,12.406743,115.535045,0.000000,0.000000,0.000000,0.000000,0.000000,59.982041,263.290041,0.552716,-0.820602,0.000000,0.000000,0.000000,566.786707,0.454021,19.600791,12.406743,488.912524,1195.810300,57.891154,48.095831,14.542167,1472.348769,85.969333,11.091568,     NaN,     NaN,     NaN,     NaN,     NaN,95.270352,2.459559,1.146413,0.982509,8.554577,0.234602,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:51:11.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.882246,1198.935803,55.837979,46.333766,9.504213,19.635989,41.409423,0.000000,1462.580750,95.176015,86.029088,9.146927,12.450199,115.619272,0.000000,0.000000,0.000000,0.000000,0.000000,59.981096,263.490096,0.553688,-0.659786,0.000000,0.000000,0.000000,566.800096,0.456951,19.635989,12.450199,488.766210,1195.842327,57.871390,48.079310,14.510095,1472.185796,85.970102,11.000998,     NaN,     NaN,     NaN,     NaN,     NaN,95.269564,2.458612,1.150897,0.986950,8.457615,0.234562,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:51:16.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.472675,1198.853235,55.811819,46.315193,9.496626,19.688329,41.394567,0.000000,1461.791125,95.180936,86.041515,9.139421,12.457638,115.585011,0.000000,0.000000,0.000000,0.000000,0.000000,59.978100,263.670100,0.554543,-0.597345,0.000000,0.000000,0.000000,566.803433,0.459889,19.688329,12.457638,488.617151,1195.874011,57.851467,48.062681,14.478811,1472.024572,85.971022,10.911066,     NaN,     NaN,     NaN,     NaN,     NaN,95.268865,2.460472,1.155355,0.991332,8.376794,0.234515,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:51:21.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.369462,1192.324536,55.759089,46.272910,9.486179,19.638984,41.403231,0.000000,1465.455408,95.192884,86.064018,9.128866,12.342438,115.518532,0.000000,0.000000,0.000000,0.000000,0.000000,59.979036,263.820036,0.558504,-1.279143,0.000000,0.000000,0.000000,566.823369,0.461637,19.638984,12.342438,488.452129,1195.866069,57.831310,48.045871,14.447655,1471.892308,85.972174,10.828605,     NaN,     NaN,     NaN,     NaN,     NaN,95.268326,2.468925,1.159967,0.995829,8.302182,0.234452,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:51:26.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,471.774954,1191.065283,55.734664,46.250469,9.484195,19.701856,41.422647,0.000000,1467.354687,95.200166,86.071399,9.128767,12.199179,115.544554,0.000000,0.000000,0.000000,0.000000,0.000000,59.979013,263.820013,0.559207,-1.513338,0.000000,0.000000,0.000000,566.823347,0.461637,19.701856,12.199179,488.270167,1195.824350,57.811033,48.028950,14.417190,1471.774580,85.973527,10.738700,     NaN,     NaN,     NaN,     NaN,     NaN,95.267944,2.486285,1.164555,1.000331,8.214496,0.234317,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:51:31.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.574472,1193.181287,55.711939,46.227888,9.484051,19.689993,41.405727,0.000000,1466.162500,95.207578,86.078423,9.129155,12.144790,115.695675,0.000000,0.000000,0.000000,0.000000,0.000000,59.979062,264.020062,0.558685,-1.325706,0.000000,0.000000,0.000000,566.806729,0.462827,19.689993,12.144790,488.100011,1195.811333,57.790664,48.011935,14.386278,1471.612639,85.975033,10.648942,     NaN,     NaN,     NaN,     NaN,     NaN,95.267689,2.493986,1.169045,1.004788,8.033216,0.234114,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:51:36.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.402759,1194.961829,55.680270,46.194527,9.485743,19.636937,41.308906,0.000000,1464.350977,95.216879,86.088728,9.128150,11.995532,115.636633,0.000000,0.000000,0.000000,0.000000,0.000000,59.979041,264.070041,0.557813,-0.989015,0.000000,0.000000,0.000000,566.800041,0.462244,19.636937,11.995532,487.937940,1195.816149,57.770133,47.994745,14.355105,1471.461709,85.976630,10.562692,     NaN,     NaN,     NaN,     NaN,     NaN,95.267518,2.491489,1.173493,1.009280,7.911422,0.233902,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:51:41.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.412445,1194.425085,55.661316,46.174176,9.487140,19.690505,41.282478,0.000000,1464.309680,95.221316,86.093044,9.128272,12.044248,115.562311,0.000000,0.000000,0.000000,0.000000,0.000000,59.981053,264.060053,0.557780,-0.990819,0.000000,0.000000,0.000000,566.806719,0.462827,19.690505,12.044248,487.776174,1195.817181,57.749553,47.977485,14.325163,1471.356912,85.978370,10.467067,     NaN,     NaN,     NaN,     NaN,     NaN,95.267505,2.490870,1.177829,1.013717,7.880297,0.233595,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:51:46.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.645328,1192.045886,55.636054,46.147844,9.488210,19.627646,41.296931,0.000000,1462.131750,95.227042,86.096533,9.130508,12.171935,115.550340,0.000000,0.000000,0.000000,0.000000,0.000000,59.981034,264.100034,0.558770,-1.056692,0.000000,0.000000,0.000000,566.803368,0.465182,19.627646,12.171935,487.610171,1195.804308,57.728864,47.960104,14.294426,1471.227973,85.980194,10.376662,     NaN,     NaN,     NaN,     NaN,     NaN,95.267593,2.504379,1.182081,1.018133,7.839985,0.233226,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:51:51.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,471.148759,1188.887329,55.604048,46.115435,9.488613,19.578193,41.305385,0.000000,1466.988245,95.234469,86.100882,9.133587,12.435549,115.442981,0.000000,0.000000,0.000000,0.000000,0.000000,59.977081,264.200081,0.560757,-1.645505,0.000000,0.000000,0.000000,566.793415,0.466954,19.578193,12.435549,487.435178,1195.772768,57.708023,47.942565,14.263523,1471.134100,85.982100,10.289071,     NaN,     NaN,     NaN,     NaN,     NaN,95.267778,2.555311,1.186305,1.022582,7.788575,0.232800,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:51:56.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.708830,1195.199255,55.577108,46.087391,9.489717,19.613093,41.275668,0.000000,1466.952112,95.239658,86.103451,9.136207,12.124763,115.336880,0.000000,0.000000,0.000000,0.000000,0.000000,59.977095,264.200095,0.557727,-1.193970,0.000000,0.000000,0.000000,566.793428,0.466954,19.613093,12.124763,487.277535,1195.782173,57.687099,47.924934,14.231558,1471.017060,85.984121,10.205972,     NaN,     NaN,     NaN,     NaN,     NaN,95.268092,2.547677,1.190449,1.027012,7.690074,0.232262,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:52:01.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.187197,1196.417249,55.560366,46.069121,9.491245,19.551369,41.282689,0.000000,1465.909595,95.241985,86.102183,9.139802,12.154493,115.434323,0.000000,0.000000,0.000000,0.000000,0.000000,59.970068,264.280068,0.557333,-1.083507,0.000000,0.000000,0.000000,566.773401,0.466971,19.551369,12.154493,487.122630,1195.798344,57.666096,47.907212,14.200495,1470.908105,85.986189,10.114587,     NaN,     NaN,     NaN,     NaN,     NaN,95.268481,2.542384,1.194452,1.031376,7.622057,0.231643,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:52:06.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.952988,1197.676514,55.532643,46.037803,9.494840,19.724762,41.256248,0.000000,1461.899512,95.244090,86.096527,9.147563,12.206190,115.423158,0.000000,0.000000,0.000000,0.000000,0.000000,59.965029,264.320029,0.556518,-0.740354,0.000000,0.000000,0.000000,566.746696,0.466405,19.724762,12.206190,486.962800,1195.794846,57.645072,47.889460,14.168724,1470.765203,85.988296,10.023903,     NaN,     NaN,     NaN,     NaN,     NaN,95.268931,2.540382,1.198219,1.035571,7.505443,0.230943,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:52:11.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.902062,1194.770886,55.520787,46.023950,9.496838,19.718877,41.232093,0.000000,1461.140833,95.243546,86.091946,9.151600,12.632799,115.274519,0.000000,0.000000,0.000000,0.000000,0.000000,59.966068,264.380068,0.557879,-0.929988,0.000000,0.000000,0.000000,566.760068,0.465806,19.718877,12.632799,486.805378,1195.799691,57.623917,47.871554,14.137326,1470.595206,85.990398,9.939557,     NaN,     NaN,     NaN,     NaN,     NaN,95.269438,2.537576,1.201938,1.039823,7.373074,0.230150,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:52:16.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.818799,1194.172217,55.505391,46.005505,9.499886,19.704027,41.238505,0.000000,1460.939551,95.241554,86.083245,9.158309,12.596065,115.287745,0.000000,0.000000,0.000000,0.000000,0.000000,59.966077,264.380077,0.557977,-1.001317,0.000000,0.000000,0.000000,566.760077,0.465806,19.704027,12.596065,486.649667,1195.804279,57.602702,47.853576,14.107156,1470.416693,85.992479,9.852948,     NaN,     NaN,     NaN,     NaN,     NaN,95.269980,2.533859,1.205457,1.043970,7.213090,0.229280,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:52:21.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.162366,1199.415796,55.484232,45.979155,9.505076,19.701963,41.226534,0.000000,1462.869788,95.236596,86.064983,9.171613,12.097097,115.315408,0.000000,0.000000,0.000000,0.000000,0.000000,59.968070,264.460070,0.555399,-0.841459,0.000000,0.000000,0.000000,566.820070,0.463992,19.701963,12.097097,486.505749,1195.839374,57.581408,47.835500,14.076323,1470.238725,85.994492,9.764103,     NaN,     NaN,     NaN,     NaN,     NaN,95.270549,2.546362,1.208811,1.048065,6.995394,0.228330,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:52:26.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.393051,1197.129443,55.473930,45.966116,9.507814,19.656431,41.181724,0.000000,1462.606567,95.232579,86.053737,9.178842,12.283399,115.359162,0.000000,0.000000,0.000000,0.000000,0.000000,59.968057,264.460057,0.556298,-1.045209,0.000000,0.000000,0.000000,566.820057,0.463992,19.656431,12.283399,486.356903,1195.853996,57.560063,47.817364,14.043389,1470.060068,85.996447,9.691827,     NaN,     NaN,     NaN,     NaN,     NaN,95.271139,2.546170,1.211928,1.052027,6.772619,0.227314,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:52:31.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.605036,1197.196533,55.459490,45.948011,9.511479,19.642588,41.130514,0.000000,1464.619336,95.225452,86.036871,9.188580,12.166128,115.177896,0.000000,0.000000,0.000000,0.000000,0.000000,59.968030,264.460030,0.556050,-1.248966,0.000000,0.000000,0.000000,566.820030,0.463992,19.642588,12.166128,486.198877,1195.852677,57.538658,47.799164,14.010518,1469.917883,85.998330,9.688008,     NaN,     NaN,     NaN,     NaN,     NaN,95.271745,2.545408,1.214827,1.055885,6.613964,0.226229,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:52:36.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.717162,1198.146155,55.438876,45.922781,9.516095,19.653332,41.086966,0.000000,1461.574353,95.210358,86.008369,9.201989,12.184512,115.271216,0.000000,0.000000,0.000000,0.000000,0.000000,59.966064,264.370064,0.554564,-0.954642,0.000000,0.000000,0.000000,566.973398,0.452696,19.653332,12.184512,486.046998,1195.864376,57.517167,47.780857,13.977854,1469.780457,86.000071,9.701026,     NaN,     NaN,     NaN,     NaN,     NaN,95.272308,2.557193,1.217529,1.059652,6.533552,0.225114,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:52:41.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.819556,1196.938489,55.426230,45.908503,9.517727,19.674289,41.103483,0.000000,1463.876147,95.199355,85.991340,9.208015,12.450823,115.088726,0.000000,0.000000,0.000000,0.000000,0.000000,59.969005,264.430005,0.555736,-1.379383,0.000000,0.000000,0.000000,567.036672,0.448531,19.674289,12.450823,485.893457,1195.869651,57.495603,47.762464,13.945115,1469.651977,86.001685,9.740021,     NaN,     NaN,     NaN,     NaN,     NaN,95.272820,2.558431,1.220009,1.063272,6.419382,0.223995,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:52:46.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.742678,1196.628821,55.417793,45.899165,9.518629,19.695560,41.130328,0.000000,1465.522522,95.191360,85.979790,9.211570,12.467552,114.928538,0.000000,0.000000,0.000000,0.000000,0.000000,59.973028,264.490028,0.555952,-1.541398,0.000000,0.000000,0.000000,567.103362,0.447302,19.695560,12.467552,485.739434,1195.873895,57.474020,47.744032,13.912453,1469.497548,86.003221,9.791456,     NaN,     NaN,     NaN,     NaN,     NaN,95.273326,2.559056,1.222222,1.066670,6.176598,0.222883,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:52:51.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.694244,1198.698401,55.400607,45.879454,9.521153,19.621656,41.152007,0.000000,1463.783276,95.172981,85.952770,9.220211,12.139107,115.077589,0.000000,0.000000,0.000000,0.000000,0.000000,59.973098,264.500098,0.554863,-1.336825,0.000000,0.000000,0.000000,567.126764,0.446696,19.621656,12.139107,485.599543,1195.905406,57.452367,47.725494,13.879645,1469.355133,86.004590,9.820608,     NaN,     NaN,     NaN,     NaN,     NaN,95.273753,2.558719,1.224249,1.069931,6.007953,0.221803,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:52:56.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.048965,1199.054529,55.389059,45.864788,9.524271,19.592241,41.118773,0.000000,1458.627417,95.158469,85.932162,9.226306,12.312314,115.159343,0.000000,0.000000,0.000000,0.000000,0.000000,59.973007,264.500007,0.554450,-0.978382,0.000000,0.000000,0.000000,567.126674,0.446696,19.592241,12.312314,485.464381,1195.944228,57.430676,47.706883,13.847348,1469.171487,86.005840,9.851441,     NaN,     NaN,     NaN,     NaN,     NaN,95.274128,2.556309,1.226004,1.072973,5.824350,0.220767,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:53:01.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.837342,1198.409399,55.383788,45.857529,9.526258,19.558072,41.104319,0.000000,1457.476514,95.150817,85.922136,9.228681,12.227670,115.083369,0.000000,0.000000,0.000000,0.000000,0.000000,59.973077,264.500077,0.554697,-0.973431,0.000000,0.000000,0.000000,567.126743,0.446696,19.558072,12.227670,485.326839,1195.972757,57.408949,47.688218,13.814400,1468.988816,86.007014,9.882204,     NaN,     NaN,     NaN,     NaN,     NaN,95.274453,2.554999,1.227440,1.075772,5.669754,0.219748,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:53:06.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.955851,1192.691003,55.367141,45.833029,9.534112,19.663359,41.076039,0.000000,1464.562573,95.122701,85.885796,9.236904,12.129303,114.898814,0.000000,0.000000,0.000000,0.000000,0.000000,59.969023,264.610023,0.557126,-1.882938,0.000000,0.000000,0.000000,567.156690,0.443146,19.663359,12.129303,485.168940,1195.945203,57.387150,47.669412,13.787640,1468.861512,86.007986,9.913527,     NaN,     NaN,     NaN,     NaN,     NaN,95.274641,2.563531,1.228672,1.078463,5.507232,0.218815,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:53:11.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.832115,1189.713110,55.360033,45.821898,9.538136,19.674616,41.127861,0.000000,1459.928015,95.109206,85.868111,9.241095,12.295391,114.998325,0.000000,0.000000,0.000000,0.000000,0.000000,59.964076,264.650076,0.558531,-1.931174,0.000000,0.000000,0.000000,567.136742,0.443162,19.674616,12.295391,485.009647,1195.910854,57.365322,47.650540,13.790039,1468.706510,86.008876,9.945286,     NaN,     NaN,     NaN,     NaN,     NaN,95.274762,2.605277,1.229594,1.080916,5.361116,0.217913,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:53:16.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.123703,1191.550391,55.349995,45.803441,9.546554,19.811676,41.096259,0.000000,1458.895801,95.085100,85.836918,9.248182,12.182864,114.866599,0.000000,0.000000,0.000000,0.000000,0.000000,59.963006,264.770006,0.557265,-1.576986,0.000000,0.000000,0.000000,567.096673,0.444956,19.811676,12.182864,484.860512,1195.893823,57.343464,47.631591,13.842086,1468.556870,86.009669,9.977950,     NaN,     NaN,     NaN,     NaN,     NaN,95.274800,2.638124,1.230207,1.083142,5.252522,0.217057,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:53:21.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.003476,1197.893262,55.344877,45.791337,9.553540,19.852452,41.072110,0.000000,1461.094385,95.068287,85.814729,9.253558,12.233962,114.855868,0.000000,0.000000,0.000000,0.000000,0.000000,59.961015,264.760015,0.553887,-1.264883,0.000000,0.000000,0.000000,567.063348,0.447334,19.852452,12.233962,484.729613,1195.912631,57.321585,47.612543,13.945389,1468.454223,86.010335,10.011212,     NaN,     NaN,     NaN,     NaN,     NaN,95.274725,2.636665,1.230523,1.085164,5.223026,0.216279,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:53:26.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.674225,1195.694678,55.340928,45.781263,9.559664,19.757692,41.066326,0.000000,1463.344580,95.054028,85.795576,9.258452,12.203405,114.817464,0.000000,0.000000,0.000000,0.000000,0.000000,59.961029,264.760029,0.554269,-1.496498,0.000000,0.000000,0.000000,567.063362,0.447334,19.757692,12.203405,484.594525,1195.914954,57.299698,47.593435,14.048876,1468.358171,86.010933,10.044021,     NaN,     NaN,     NaN,     NaN,     NaN,95.274587,2.636990,1.230504,1.086925,5.162426,0.215543,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:53:31.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.004102,1194.115417,55.338239,45.774539,9.563700,19.731162,41.067562,0.000000,1462.694299,95.044124,85.782331,9.261793,12.179559,114.789799,0.000000,0.000000,0.000000,0.000000,0.000000,59.961088,264.760088,0.555048,-1.645422,0.000000,0.000000,0.000000,567.063422,0.447334,19.731162,12.179559,484.457888,1195.904173,57.277804,47.574267,14.151689,1468.246779,86.011484,10.076541,     NaN,     NaN,     NaN,     NaN,     NaN,95.274386,2.640375,1.230148,1.088417,5.065678,0.214826,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:53:36.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.186494,1193.413538,55.330372,45.757418,9.572954,19.707132,41.035997,0.000000,1465.491553,95.016676,85.747945,9.268732,12.361763,114.735731,0.000000,0.000000,0.000000,0.000000,0.000000,59.964004,264.610004,0.554521,-1.889539,0.000000,0.000000,0.000000,567.016671,0.448546,19.707132,12.361763,484.318162,1195.880031,57.255877,47.554997,14.264537,1468.144047,86.011901,10.111234,     NaN,     NaN,     NaN,     NaN,     NaN,95.274054,2.643184,1.229486,1.089714,4.930459,0.214236,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:53:41.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.365337,1195.963086,55.324917,45.748790,9.576128,19.850805,41.077276,0.000000,1463.963904,95.000430,85.730305,9.270125,12.349367,114.701041,0.000000,0.000000,0.000000,0.000000,0.000000,59.965004,263.930004,0.551733,-1.620439,0.000000,0.000000,0.000000,567.016670,0.448546,19.850805,12.349367,484.190422,1195.880605,57.233943,47.535681,14.371551,1468.056052,86.012290,10.146271,     NaN,     NaN,     NaN,     NaN,     NaN,95.273675,2.643191,1.228514,1.090749,4.862085,0.213657,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:53:46.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.279728,1197.996533,55.318692,45.741092,9.577600,19.927189,41.163982,0.000000,1459.097083,94.984953,85.714107,9.270846,12.358658,114.569746,0.000000,0.000000,0.000000,0.000000,0.000000,59.967081,262.560081,0.547822,-1.190311,0.000000,0.000000,0.000000,567.030081,0.449712,19.927189,12.358658,484.068641,1195.893336,57.211990,47.516326,14.474164,1467.948560,86.012628,10.181772,     NaN,     NaN,     NaN,     NaN,     NaN,95.273233,2.647855,1.227229,1.091517,4.844957,0.213134,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:53:51.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.240274,1197.975867,55.303870,45.726403,9.577467,19.850289,41.298580,0.000000,1461.646619,94.954947,85.684316,9.270631,12.235412,114.108146,0.000000,0.000000,0.000000,0.000000,0.000000,59.968086,261.160086,0.544946,-1.450592,0.000000,0.000000,0.000000,567.053419,0.450869,19.850289,12.235412,483.948422,1195.907127,57.190003,47.496919,14.575347,1467.851045,86.012900,10.217882,     NaN,     NaN,     NaN,     NaN,     NaN,95.272703,2.649711,1.225676,1.092045,4.821095,0.212691,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:53:56.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.392648,1196.086926,55.293950,45.718348,9.575601,19.797026,41.279586,0.000000,1459.463525,94.936615,85.669533,9.267082,12.195155,114.057360,0.000000,0.000000,0.000000,0.000000,0.000000,59.968084,261.160084,0.545912,-1.416492,0.000000,0.000000,0.000000,567.053417,0.450869,19.797026,12.195155,483.828717,1195.917306,57.168009,47.477487,14.675788,1467.774548,86.013174,10.253172,     NaN,     NaN,     NaN,     NaN,     NaN,95.272136,2.652806,1.223847,1.092304,4.809698,0.212227,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:54:01.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.701325,1197.279126,55.283887,45.711672,9.572215,19.757800,41.263687,0.000000,1459.907361,94.916190,85.653596,9.262594,12.641374,113.990471,0.000000,0.000000,0.000000,0.000000,0.000000,59.967009,259.160009,0.541381,-1.349560,0.000000,0.000000,0.000000,567.086676,0.450255,19.757800,12.641374,483.707994,1195.928402,57.145986,47.458021,14.775037,1467.688245,86.013412,10.289515,     NaN,     NaN,     NaN,     NaN,     NaN,95.271488,2.651879,1.221769,1.092314,4.826431,0.211807,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:54:06.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.244803,1199.131934,55.276977,45.708715,9.568261,19.769366,41.252132,0.000000,1462.307227,94.899187,85.640073,9.259114,12.676681,113.900881,0.000000,0.000000,0.000000,0.000000,0.000000,59.967078,258.620078,0.539641,-1.481089,0.000000,0.000000,0.000000,567.106745,0.450239,19.769366,12.676681,483.597245,1195.965102,57.123916,47.438530,14.873746,1467.618886,86.013573,10.326791,     NaN,     NaN,     NaN,     NaN,     NaN,95.270710,2.650238,1.219436,1.092052,4.813467,0.211510,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:54:11.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.260545,1200.391211,55.266681,45.708848,9.557833,19.869893,41.186682,0.000000,1472.154407,94.863004,85.612910,9.250094,12.479005,114.090386,0.000000,0.000000,0.000000,0.000000,0.000000,59.969075,258.260075,0.538872,-2.059800,0.000000,0.000000,0.000000,567.120075,0.449640,19.869893,12.479005,483.489144,1196.014533,57.101803,47.419044,14.972773,1467.586802,86.013630,10.362685,     NaN,     NaN,     NaN,     NaN,     NaN,95.269772,2.647703,1.216792,1.091453,4.768235,0.211400,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:54:16.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.084665,1198.842908,55.261900,45.714519,9.547381,19.851527,41.137143,0.000000,1470.843506,94.826295,85.587830,9.238466,12.556633,114.177921,0.000000,0.000000,0.000000,0.000000,0.000000,59.972009,258.050009,0.539758,-2.105241,0.000000,0.000000,0.000000,567.126675,0.450223,19.851527,12.556633,483.377277,1196.055420,57.079702,47.399601,15.071845,1467.529916,86.013696,10.399013,     NaN,     NaN,     NaN,     NaN,     NaN,95.268754,2.639842,1.213827,1.090519,4.650850,0.211269,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:54:21.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.518438,1200.700867,55.259228,45.723499,9.535729,19.752133,41.052509,0.000000,1467.525000,94.780654,85.555763,9.224891,12.413061,114.145311,0.000000,0.000000,0.000000,0.000000,0.000000,59.973045,258.540045,0.540293,-1.686417,0.000000,0.000000,0.000000,567.120045,0.451404,19.752133,12.413061,483.257053,1196.089081,57.057596,47.380230,15.170304,1467.472342,86.013593,10.434795,     NaN,     NaN,     NaN,     NaN,     NaN,95.267471,2.665451,1.210519,1.089178,4.579855,0.211485,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:54:26.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.567157,1199.467383,55.258743,45.726655,9.532088,19.784032,41.040333,0.000000,1466.018005,94.765657,85.544778,9.220879,12.300348,114.171326,0.000000,0.000000,0.000000,0.000000,0.000000,59.973034,258.540034,0.541369,-1.652753,0.000000,0.000000,0.000000,567.120034,0.451404,19.784032,12.300348,483.126108,1196.099948,57.035523,47.360917,15.268515,1467.403931,86.013451,10.471084,     NaN,     NaN,     NaN,     NaN,     NaN,95.266106,2.675251,1.206868,1.087497,4.508139,0.211794,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:54:31.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.239541,1198.011987,55.257081,45.739934,9.517147,19.846155,40.999855,0.000000,1464.490344,94.702527,85.497748,9.204779,12.485406,114.169247,0.000000,0.000000,0.000000,0.000000,0.000000,59.973044,260.950044,0.547939,-1.617682,0.000000,0.000000,0.000000,567.086710,0.450254,19.846155,12.485406,482.994736,1196.114170,57.013477,47.341674,15.366656,1467.317455,86.013216,10.507036,     NaN,     NaN,     NaN,     NaN,     NaN,95.264599,2.675833,1.202866,1.085466,4.450948,0.212317,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:54:36.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.977682,1198.094556,55.256522,45.745672,9.510851,19.852037,40.967855,0.000000,1467.617896,94.673674,85.475683,9.197991,12.547440,114.038775,0.000000,0.000000,0.000000,0.000000,0.000000,59.973042,261.970042,0.550383,-1.633202,0.000000,0.000000,0.000000,567.100042,0.451419,19.852037,12.547440,482.864852,1196.139832,56.991448,47.322512,15.465338,1467.268627,86.012785,10.544818,     NaN,     NaN,     NaN,     NaN,     NaN,95.262828,2.671486,1.198498,1.083042,4.409107,0.213318,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:54:41.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.555005,1197.490723,55.256139,45.748528,9.507611,19.806628,40.928020,0.000000,1467.132764,94.657961,85.463483,9.194477,12.465801,114.092043,0.000000,0.000000,0.000000,0.000000,0.000000,59.973094,261.970094,0.550872,-1.634309,0.000000,0.000000,0.000000,567.100094,0.451419,19.806628,12.465801,482.731941,1196.161795,56.969475,47.303436,15.563296,1467.226679,86.012269,10.581670,     NaN,     NaN,     NaN,     NaN,     NaN,95.260961,2.666217,1.193819,1.080339,4.373947,0.214538,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:54:46.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,471.969926,1189.744031,55.252809,45.755432,9.497377,19.806506,40.863592,0.000000,1467.277246,94.601614,85.420264,9.181351,12.158495,114.321587,0.000000,0.000000,0.000000,0.000000,0.000000,59.976041,263.040041,0.557324,-2.118120,0.000000,0.000000,0.000000,567.090041,0.454954,19.806506,12.158495,482.594507,1196.179084,56.947513,47.284405,15.660989,1467.182696,86.011627,10.618549,     NaN,     NaN,     NaN,     NaN,     NaN,95.258939,2.652833,1.188758,1.077289,4.327142,0.216078,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:54:51.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,471.670709,1192.045874,55.249665,45.755013,9.494652,19.849775,40.844619,0.000000,1463.520056,94.579704,85.403790,9.175914,12.371562,114.317890,0.000000,0.000000,0.000000,0.000000,0.000000,59.979094,263.340094,0.558313,-1.905558,0.000000,0.000000,0.000000,567.083427,0.456135,19.849775,12.371562,482.432595,1196.155086,56.925620,47.265499,15.759794,1467.107259,86.010799,10.654955,     NaN,     NaN,     NaN,     NaN,     NaN,95.256697,2.670616,1.183498,1.074079,4.271309,0.218123,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
