Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,12:54:56.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.833004,1199.895789,55.244143,45.750060,9.494083,19.811179,40.861969,0.000000,1462.105957,94.560793,85.389848,9.170944,12.453218,114.251013,0.000000,0.000000,0.000000,0.000000,0.000000,59.979005,263.340005,0.553429,-0.914916,0.000000,0.000000,0.000000,567.083339,0.456135,19.811179,12.453218,482.295797,1196.179945,56.903772,47.246644,15.858658,1467.016884,86.009884,10.692030,     NaN,     NaN,     NaN,     NaN,     NaN,95.254368,2.684535,1.177994,1.070703,4.203156,0.220381,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:55:01.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.389720,1193.336133,55.230973,45.733758,9.497215,19.759881,40.832656,0.000000,1458.426147,94.540765,85.372832,9.167933,12.337303,114.201057,0.000000,0.000000,0.000000,0.000000,0.000000,59.985037,263.600037,0.556835,-1.074289,0.000000,0.000000,0.000000,567.063370,0.457915,19.759881,12.337303,482.160008,1196.205807,56.881995,47.227848,15.957652,1466.915270,86.008894,10.728686,     NaN,     NaN,     NaN,     NaN,     NaN,95.251998,2.691749,1.172295,1.067198,4.153389,0.222803,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:55:06.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.232462,1192.484558,55.220938,45.720127,9.500810,19.796106,40.815723,0.000000,1461.889197,94.534408,85.364520,9.169888,12.398611,114.240688,0.000000,0.000000,0.000000,0.000000,0.000000,59.983091,263.710091,0.557253,-1.342955,0.000000,0.000000,0.000000,567.040091,0.456758,19.796106,12.398611,482.013712,1196.200245,56.860182,47.208982,16.056592,1466.832608,86.007800,10.765998,     NaN,     NaN,     NaN,     NaN,     NaN,95.249553,2.698448,1.166383,1.063590,4.115031,0.225471,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:55:11.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.647075,1193.341284,55.207510,45.701030,9.506480,19.813129,40.808489,0.000000,1463.922632,94.530795,85.356570,9.174225,12.467451,114.291051,0.000000,0.000000,0.000000,0.000000,0.000000,59.982076,263.820076,0.556997,-1.421236,0.000000,0.000000,0.000000,567.030076,0.455002,19.813129,12.467451,481.878729,1196.217449,56.838442,47.190127,16.156438,1466.781686,86.006598,10.804360,     NaN,     NaN,     NaN,     NaN,     NaN,95.247086,2.669988,1.160468,1.060047,4.093842,0.228360,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:55:16.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.711663,1194.053503,55.185487,45.667612,9.517874,19.795075,40.777120,0.000000,1461.564038,94.529328,85.349657,9.179671,12.240479,114.254727,0.000000,0.000000,0.000000,0.000000,0.000000,59.981041,263.840041,0.555790,-1.150401,0.000000,0.000000,0.000000,567.006707,0.452082,19.795075,12.240479,481.742531,1196.223671,56.816740,47.171274,16.257718,1466.714507,86.005352,10.841896,     NaN,     NaN,     NaN,     NaN,     NaN,95.244608,2.660217,1.154333,1.056363,4.043453,0.231306,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:55:21.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.144401,1194.120581,55.171694,45.645723,9.525971,19.835008,40.730246,0.000000,1460.165393,94.529140,85.346642,9.182498,12.410470,114.269165,0.000000,0.000000,0.000000,0.000000,0.000000,59.980030,263.900030,0.555410,-1.007828,0.000000,0.000000,0.000000,567.026696,0.448539,19.835008,12.410470,481.611537,1196.224961,56.794995,47.152267,16.358896,1466.626025,86.004030,10.879537,     NaN,     NaN,     NaN,     NaN,     NaN,95.242108,2.659134,1.148200,1.052837,4.011228,0.234385,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:55:26.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.112952,1193.377380,55.157330,45.623310,9.534020,19.817766,40.745517,0.000000,1458.353882,94.529285,85.343552,9.185732,12.543310,114.257186,0.000000,0.000000,0.000000,0.000000,0.000000,59.980034,263.900034,0.555447,-0.869969,0.000000,0.000000,0.000000,567.026700,0.448539,19.817766,12.543310,481.476053,1196.209736,56.773351,47.133254,16.457568,1466.549900,86.002607,10.917816,     NaN,     NaN,     NaN,     NaN,     NaN,95.239576,2.667582,1.142097,1.049349,4.037533,0.237609,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:55:31.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.268616,1196.969482,55.132770,45.587108,9.545662,19.814986,40.729834,0.000000,1460.232507,94.529938,85.339246,9.190691,12.110513,114.273295,0.000000,0.000000,0.000000,0.000000,0.000000,59.991048,263.900048,0.552938,-0.709503,0.000000,0.000000,0.000000,567.036714,0.439713,19.814986,12.110513,481.358769,1196.216819,56.751799,47.114165,16.555406,1466.474063,86.001036,10.954067,     NaN,     NaN,     NaN,     NaN,     NaN,95.237014,2.665487,1.136152,1.045956,4.034141,0.241045,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:55:36.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.418063,1196.711426,55.119368,45.568699,9.550669,19.785468,40.691440,0.000000,1459.644153,94.530117,85.336829,9.193288,12.500277,114.198154,0.000000,0.000000,0.000000,0.000000,0.000000,59.995070,263.860070,0.552681,-0.678365,0.000000,0.000000,0.000000,567.053403,0.434997,19.785468,12.500277,481.241475,1196.207013,56.730327,47.095016,16.652808,1466.404963,85.999339,10.992265,     NaN,     NaN,     NaN,     NaN,     NaN,95.234427,2.660370,1.130229,1.042498,4.044057,0.244633,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:55:41.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.674486,1193.299988,55.105047,45.549748,9.555299,19.778969,40.671006,0.000000,1463.102039,94.530471,85.333826,9.196645,12.477985,114.092874,0.000000,0.000000,0.000000,0.000000,0.000000,59.997080,263.870080,0.553565,-1.028596,0.000000,0.000000,0.000000,567.060080,0.432053,19.778969,12.477985,481.133674,1196.182269,56.709140,47.075884,16.748977,1466.378843,85.997357,11.029792,     NaN,     NaN,     NaN,     NaN,     NaN,95.231768,2.666607,1.124710,1.039057,4.050151,0.248563,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:55:46.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.960534,1196.463708,55.078290,45.514911,9.563379,19.915850,40.700950,0.000000,1469.274597,94.531538,85.327628,9.203910,12.389123,114.071414,0.000000,0.000000,0.000000,0.000000,0.000000,60.001091,263.900091,0.552138,-1.349942,0.000000,0.000000,0.000000,567.083424,0.431447,19.915850,12.389123,481.037430,1196.172521,56.688113,47.056761,16.845749,1466.361639,85.995204,11.068511,     NaN,     NaN,     NaN,     NaN,     NaN,95.229056,2.674271,1.119244,1.035480,4.046496,0.252631,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:55:51.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.938652,1198.502295,55.068716,45.502095,9.566621,19.963733,40.719725,0.000000,1469.816479,94.531454,85.325603,9.205851,12.348856,114.113517,0.000000,0.000000,0.000000,0.000000,0.000000,60.003005,263.960005,0.551135,-1.225470,0.000000,0.000000,0.000000,567.073338,0.429692,19.963733,12.348856,480.963498,1196.193538,56.667178,47.037530,16.943001,1466.364450,85.992834,11.105971,     NaN,     NaN,     NaN,     NaN,     NaN,95.226276,2.677649,1.114055,1.032004,4.048730,0.256888,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:55:56.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.491373,1196.463684,55.050466,45.476550,9.573916,19.861025,40.692884,0.000000,1465.414124,94.528197,85.321413,9.206783,12.341007,114.142004,0.000000,0.000000,0.000000,0.000000,0.000000,60.003060,263.960060,0.551651,-1.017748,0.000000,0.000000,0.000000,567.073394,0.429692,19.861025,12.341007,480.894660,1196.196118,56.646573,47.018375,17.040111,1466.380678,85.990148,11.144080,     NaN,     NaN,     NaN,     NaN,     NaN,95.223340,2.678965,1.109313,1.028610,4.049173,0.261336,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:56:01.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.220076,1194.884436,55.045544,45.469583,9.575961,19.885184,40.692064,0.000000,1465.238660,94.526733,85.320052,9.206682,12.306331,114.159351,0.000000,0.000000,0.000000,0.000000,0.000000,60.003027,263.960027,0.551964,-1.059834,0.000000,0.000000,0.000000,567.073360,0.429692,19.885184,12.306331,480.825323,1196.179976,56.626081,46.999212,17.138047,1466.387503,85.987310,11.181386,     NaN,     NaN,     NaN,     NaN,     NaN,95.220317,2.678061,1.104594,1.025129,4.046190,0.265811,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:56:06.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.411920,1197.413293,55.024045,45.439399,9.584646,19.846147,40.734777,0.000000,1458.121643,94.518434,85.310426,9.208009,12.447310,114.040007,0.000000,0.000000,0.000000,0.000000,0.000000,60.003058,264.080058,0.550842,-0.361910,0.000000,0.000000,0.000000,567.073391,0.427928,19.846147,12.447310,480.762408,1196.152020,56.605898,46.980113,17.236424,1466.334401,85.984130,11.219465,     NaN,     NaN,     NaN,     NaN,     NaN,95.217098,2.661150,1.100354,1.021811,4.068906,0.270412,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:56:11.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.895731,1195.477942,55.012010,45.422221,9.589789,19.830165,40.720138,0.000000,1458.152612,94.513100,85.300777,9.212323,12.429574,113.997910,0.000000,0.000000,0.000000,0.000000,0.000000,60.007065,264.210065,0.551707,-0.497535,0.000000,0.000000,0.000000,567.103399,0.426142,19.830165,12.429574,480.726474,1196.163661,56.586147,46.961188,17.333704,1466.282103,85.980550,11.259136,     NaN,     NaN,     NaN,     NaN,     NaN,95.213638,2.662177,1.096701,1.018697,4.112118,0.275062,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:56:16.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.918452,1189.387952,55.001484,45.405962,9.595523,19.892816,40.686485,0.000000,1459.814453,94.507447,85.289352,9.218095,12.428641,114.031763,0.000000,0.000000,0.000000,0.000000,0.000000,60.013069,264.270069,0.554120,-0.987786,0.000000,0.000000,0.000000,567.143402,0.427875,19.892816,12.428641,480.677989,1196.126588,56.566424,46.942189,17.430801,1466.244026,85.976779,11.297383,     NaN,     NaN,     NaN,     NaN,     NaN,95.210063,2.702189,1.093051,1.015574,4.144738,0.279823,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:56:21.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.495192,1188.438342,54.998066,45.399874,9.598192,19.896848,40.670801,0.000000,1459.128052,94.504950,85.284309,9.220641,12.484283,114.082554,0.000000,0.000000,0.000000,0.000000,0.000000,60.013072,264.270072,0.554612,-1.086288,0.000000,0.000000,0.000000,567.143406,0.427875,19.896848,12.484283,480.633669,1196.076555,56.547156,46.923456,17.528421,1466.196287,85.972611,11.336515,     NaN,     NaN,     NaN,     NaN,     NaN,95.206193,2.760403,1.089937,1.012732,4.176992,0.284506,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:56:26.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.898372,1190.353052,54.989493,45.378556,9.610937,19.866594,40.674094,0.000000,1457.161719,94.493534,85.260735,9.232799,12.351118,114.046623,0.000000,0.000000,0.000000,0.000000,0.000000,60.015100,264.340100,0.553130,-0.824453,0.000000,0.000000,0.000000,567.153433,0.429631,19.866594,12.351118,480.594314,1196.027469,56.528052,46.904807,17.625356,1466.151243,85.968245,11.374847,     NaN,     NaN,     NaN,     NaN,     NaN,95.202165,2.800646,1.086856,1.009901,4.219184,0.289166,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:56:31.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.692345,1191.777478,54.988049,45.372660,9.615390,19.838931,40.687305,0.000000,1455.778564,94.489427,85.252769,9.236658,12.374240,114.054881,0.000000,0.000000,0.000000,0.000000,0.000000,60.010056,264.380056,0.552296,-0.628595,0.000000,0.000000,0.000000,567.200056,0.430183,19.838931,12.374240,480.565653,1195.996474,56.509041,46.886170,17.721252,1466.085928,85.963686,11.413300,     NaN,     NaN,     NaN,     NaN,     NaN,95.198001,2.816681,1.083678,1.007030,4.288077,0.293929,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:56:36.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.991296,1196.314014,54.985659,45.360745,9.624915,20.017708,40.669137,0.000000,1458.395190,94.478690,85.235216,9.243475,12.296101,113.979324,0.000000,0.000000,0.000000,0.000000,0.000000,60.010037,264.420037,0.549740,-0.460753,0.000000,0.000000,0.000000,567.223371,0.431341,20.017708,12.296101,480.546330,1195.978353,56.490422,46.867840,17.817758,1466.028698,85.958808,11.452395,     NaN,     NaN,     NaN,     NaN,     NaN,95.193520,2.816538,1.080868,1.004518,4.312501,0.298588,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:56:41.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.047116,1198.383582,54.984400,45.355024,9.629376,20.048771,40.668925,0.000000,1455.308899,94.472321,85.224878,9.247443,12.223221,113.996658,0.000000,0.000000,0.000000,0.000000,0.000000,60.014012,264.450012,0.548598,-0.100945,0.000000,0.000000,0.000000,567.240012,0.431916,20.048771,12.223221,480.538013,1195.986954,56.471936,46.849591,17.915100,1465.947125,85.953751,11.491296,     NaN,     NaN,     NaN,     NaN,     NaN,95.188885,2.821529,1.077993,1.001981,4.375524,0.303256,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:56:46.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.096555,1200.148645,54.981653,45.345521,9.636132,20.000469,40.659641,0.000000,1455.757898,94.460507,85.203235,9.257272,12.410881,113.976018,0.000000,0.000000,0.000000,0.000000,0.000000,60.016050,264.460050,0.547427,-0.051309,0.000000,0.000000,0.000000,567.253383,0.433081,20.000469,12.410881,480.531337,1195.988904,56.453655,46.831507,18.011245,1465.913951,85.948482,11.529391,     NaN,     NaN,     NaN,     NaN,     NaN,95.184057,2.823742,1.075180,0.999537,4.436853,0.307914,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:56:51.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.654821,1201.155029,54.979521,45.340345,9.639176,19.913758,40.637339,0.000000,1458.756433,94.453125,85.189092,9.264033,12.520288,113.940091,0.000000,0.000000,0.000000,0.000000,0.000000,60.014010,264.440010,0.546754,-0.232806,0.000000,0.000000,0.000000,567.230010,0.433687,19.913758,12.520288,480.527208,1195.999799,56.435506,46.813540,18.106959,1465.876764,85.943096,11.567947,     NaN,     NaN,     NaN,     NaN,     NaN,95.179108,2.841208,1.072294,0.997037,4.484177,0.312501,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:56:56.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.785028,1198.775806,54.977448,45.336517,9.640931,19.980644,40.659222,0.000000,1461.553699,94.446854,85.178787,9.268066,12.397249,113.965276,0.000000,0.000000,0.000000,0.000000,0.000000,60.014019,264.440019,0.547739,-0.622410,0.000000,0.000000,0.000000,567.230019,0.433686,19.980644,12.397249,480.529623,1196.022651,56.417452,46.795656,18.202927,1465.832810,85.937590,11.606991,     NaN,     NaN,     NaN,     NaN,     NaN,95.174046,2.863833,1.069290,0.994440,4.506195,0.317075,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:57:01.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.853184,1196.329504,54.975723,45.333731,9.641993,20.025749,40.668303,0.000000,1461.218225,94.441812,85.172140,9.269672,12.468573,113.958256,0.000000,0.000000,0.000000,0.000000,0.000000,60.014099,264.440099,0.548798,-0.784571,0.000000,0.000000,0.000000,567.230099,0.433686,20.025749,12.468573,480.525407,1196.027926,56.399485,46.777851,18.299653,1465.790776,85.931971,11.646416,     NaN,     NaN,     NaN,     NaN,     NaN,95.168868,2.863517,1.066171,0.991746,4.513791,0.321621,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:57:06.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.324101,1199.673840,54.972678,45.328224,9.644454,19.972191,40.683179,0.000000,1463.127844,94.430480,85.162357,9.268124,12.542904,113.872803,0.000000,0.000000,0.000000,0.000000,0.000000,60.007064,264.430064,0.547107,-0.637079,0.000000,0.000000,0.000000,567.296731,0.434223,19.972191,12.542904,480.533386,1196.062046,56.381679,46.760207,18.395447,1465.760756,85.926239,11.684831,     NaN,     NaN,     NaN,     NaN,     NaN,95.163522,2.870195,1.063066,0.989110,4.513431,0.326086,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:57:11.76,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.462841,1199.751257,54.971352,45.325489,9.645863,19.962386,40.714766,0.000000,1465.496741,94.424579,85.158334,9.266245,12.488508,113.867023,0.000000,0.000000,0.000000,0.000000,0.000000,60.006064,264.450064,0.546991,-0.717116,0.000000,0.000000,0.000000,567.283397,0.434821,19.962386,12.488508,480.535938,1196.083091,56.363978,46.742675,18.490746,1465.696788,85.920466,11.724613,     NaN,     NaN,     NaN,     NaN,     NaN,95.158084,2.883324,1.059853,0.986399,4.433988,0.330428,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:57:16.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.608432,1200.158984,54.969332,45.321637,9.647695,19.993570,40.668327,0.000000,1465.785754,94.416819,85.153367,9.263452,12.479849,113.913277,0.000000,0.000000,0.000000,0.000000,0.000000,60.005099,264.440099,0.546806,-0.719674,0.000000,0.000000,0.000000,567.280099,0.433648,19.993570,12.479849,480.540188,1196.113885,56.346301,46.725164,18.586277,1465.642053,85.914664,11.765326,     NaN,     NaN,     NaN,     NaN,     NaN,95.152586,2.897134,1.056407,0.983471,4.370946,0.334674,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:57:21.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.696214,1202.378210,54.966688,45.316629,9.650058,19.943805,40.662947,0.000000,1464.190991,94.406818,85.148123,9.258695,12.322837,113.956616,0.000000,0.000000,0.000000,0.000000,0.000000,60.006073,264.450073,0.545600,-0.359799,0.000000,0.000000,0.000000,567.263406,0.433073,19.943805,12.322837,480.563990,1196.189436,56.328738,46.707780,18.680660,1465.594973,85.908821,11.806674,     NaN,     NaN,     NaN,     NaN,     NaN,95.146988,2.882066,1.052893,0.980540,4.340406,0.338822,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:57:26.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.607975,1201.934363,54.965012,45.313153,9.651858,19.918094,40.634450,0.000000,1461.605310,94.398817,85.144563,9.254254,12.310856,113.914079,0.000000,0.000000,0.000000,0.000000,0.000000,60.006052,264.450052,0.545699,-0.150653,0.000000,0.000000,0.000000,567.263385,0.433073,19.918094,12.310856,480.586202,1196.261145,56.311213,46.690436,18.774599,1465.504169,85.902957,11.848683,     NaN,     NaN,     NaN,     NaN,     NaN,95.141340,2.863371,1.049166,0.977421,4.250524,0.342863,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:57:31.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.452952,1198.817102,54.964527,45.310538,9.653989,19.935750,40.637344,0.000000,1460.862134,94.392314,85.140960,9.251354,12.308073,113.867429,0.000000,0.000000,0.000000,0.000000,0.000000,60.007092,264.500092,0.547106,-0.283486,0.000000,0.000000,0.000000,567.366759,0.432407,19.935750,12.308073,480.600000,1196.314734,56.293737,46.673140,18.868542,1465.405164,85.897077,11.891007,     NaN,     NaN,     NaN,     NaN,     NaN,95.135652,2.819872,1.045224,0.974118,4.148153,0.346804,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:57:36.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.845717,1196.535962,54.966903,45.306759,9.660144,19.988190,40.652212,0.000000,1462.642664,94.382922,85.132893,9.250030,12.587908,113.874866,0.000000,0.000000,0.000000,0.000000,0.000000,60.010004,264.550004,0.547898,-0.492355,0.000000,0.000000,0.000000,567.423338,0.431189,19.988190,12.587908,480.596435,1196.323393,56.276380,46.655971,18.962566,1465.319634,85.891190,11.933378,     NaN,     NaN,     NaN,     NaN,     NaN,95.129959,2.822118,1.041178,0.970745,4.079038,0.350634,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:57:41.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.523797,1195.204419,54.969685,45.305223,9.664462,19.997075,40.705482,0.000000,1461.233716,94.378584,85.128413,9.250171,12.411822,113.896345,0.000000,0.000000,0.000000,0.000000,0.000000,60.011085,264.600085,0.548367,-0.450303,0.000000,0.000000,0.000000,567.466752,0.428806,19.997075,12.411822,480.583578,1196.303065,56.259091,46.638820,19.056570,1465.220916,85.885246,11.976236,     NaN,     NaN,     NaN,     NaN,     NaN,95.124216,2.816893,1.036861,0.967159,3.959293,0.354446,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:57:46.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.887360,1192.881946,54.974030,45.303519,9.670511,19.891267,40.674509,0.000000,1460.351196,94.373090,85.122214,9.250876,12.246662,113.843076,0.000000,0.000000,0.000000,0.000000,0.000000,60.011002,264.650002,0.549195,-0.508324,0.000000,0.000000,0.000000,567.523335,0.429351,19.891267,12.246662,480.575594,1196.290736,56.241912,46.621746,19.150531,1465.140318,85.879272,12.019426,     NaN,     NaN,     NaN,     NaN,     NaN,95.118471,2.827021,1.032359,0.963426,3.909351,0.358195,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:57:51.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.364898,1195.416016,54.981389,45.301779,9.679610,20.068478,40.706696,0.000000,1462.302039,94.364983,85.110553,9.254430,12.513779,113.789385,0.000000,0.000000,0.000000,0.000000,0.000000,60.013052,264.680052,0.547578,-0.413282,0.000000,0.000000,0.000000,567.633386,0.429268,20.068478,12.513779,480.575682,1196.292513,56.224791,46.604686,19.245509,1465.085038,85.873243,12.064431,     NaN,     NaN,     NaN,     NaN,     NaN,95.112694,2.826369,1.027544,0.959427,3.884806,0.361926,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:57:56.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.540975,1195.266333,54.985852,45.301495,9.684356,20.013457,40.690795,0.000000,1459.850562,94.360604,85.102864,9.257740,12.561978,113.883104,0.000000,0.000000,0.000000,0.000000,0.000000,60.013050,264.680050,0.547379,-0.251208,0.000000,0.000000,0.000000,567.633384,0.429268,20.013457,12.561978,480.574372,1196.287639,56.207820,46.587746,19.339976,1465.031049,85.867196,12.109009,     NaN,     NaN,     NaN,     NaN,     NaN,95.106935,2.827384,1.022600,0.955337,3.889672,0.365655,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:58:01.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.448644,1194.357996,54.991077,45.302045,9.689032,19.982004,40.683599,0.000000,1457.141064,94.355920,85.095446,9.260474,12.660582,113.972314,0.000000,0.000000,0.000000,0.000000,0.000000,60.014080,264.730080,0.547587,-0.125325,0.000000,0.000000,0.000000,567.790080,0.429736,19.982004,12.660582,480.575196,1196.284887,56.190952,46.570889,19.435209,1464.968974,85.861140,12.152858,     NaN,     NaN,     NaN,     NaN,     NaN,95.101176,2.829028,1.017449,0.951071,3.925967,0.369362,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:58:06.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.946664,1197.950049,54.998113,45.303638,9.694475,19.945561,40.683799,0.000000,1461.837573,94.349799,85.087296,9.262503,12.634875,113.867435,0.000000,0.000000,0.000000,0.000000,0.000000,60.011032,264.790032,0.546019,-0.121729,0.000000,0.000000,0.000000,567.816698,0.430303,19.945561,12.634875,480.579563,1196.288615,56.174216,46.554145,19.492057,1464.950623,85.855086,12.190931,     NaN,     NaN,     NaN,     NaN,     NaN,95.095408,2.830787,1.012113,0.946670,3.932873,0.373068,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:58:11.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.209114,1199.797668,55.007246,45.306189,9.701057,20.009133,40.689154,0.000000,1464.779333,94.343227,85.075778,9.267449,12.569214,113.683279,0.000000,0.000000,0.000000,0.000000,0.000000,60.013030,264.830030,0.544683,-0.211856,0.000000,0.000000,0.000000,567.776697,0.432095,20.009133,12.569214,480.586690,1196.296242,56.157568,46.537460,19.520237,1464.916532,85.848997,12.217352,     NaN,     NaN,     NaN,     NaN,     NaN,95.089615,2.838414,1.006477,0.942013,3.907390,0.376796,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:58:16.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.930947,1195.679211,55.018336,45.309432,9.708904,19.942774,40.689992,0.000000,1461.084070,94.338184,85.063276,9.274908,12.421208,113.886427,0.000000,0.000000,0.000000,0.000000,0.000000,60.015026,264.870026,0.546202,-0.262597,0.000000,0.000000,0.000000,567.753359,0.434461,19.942774,12.421208,480.587946,1196.286407,56.141083,46.520928,19.524347,1464.842127,85.842949,12.221820,     NaN,     NaN,     NaN,     NaN,     NaN,95.083819,2.835069,1.000676,0.937278,3.846622,0.380603,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:58:21.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.728752,1194.275427,55.025311,45.311683,9.713628,19.829430,40.686268,0.000000,1459.871216,94.334941,85.058320,9.276621,12.415523,113.894264,0.000000,0.000000,0.000000,0.000000,0.000000,60.014046,264.890046,0.546471,-0.247879,0.000000,0.000000,0.000000,567.730046,0.433305,19.829430,12.415523,480.587572,1196.266823,56.124688,46.504468,19.528246,1464.780482,85.836904,12.223849,     NaN,     NaN,     NaN,     NaN,     NaN,95.078011,2.836727,0.994595,0.932313,3.836811,0.384379,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:58:26.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.680988,1193.552905,55.037607,45.316381,9.721227,19.855867,40.691029,0.000000,1464.541943,94.327020,85.052657,9.274364,12.742538,113.774955,0.000000,0.000000,0.000000,0.000000,0.000000,60.014026,264.890026,0.546524,-0.542683,0.000000,0.000000,0.000000,567.730026,0.433305,19.855867,12.742538,480.580484,1196.238380,56.108429,46.488163,19.532361,1464.747337,85.830957,12.225758,     NaN,     NaN,     NaN,     NaN,     NaN,95.072220,2.834857,0.988365,0.927289,3.841427,0.388144,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:58:31.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.635897,1193.072900,55.043108,45.318863,9.724245,19.826740,40.668715,0.000000,1468.995862,94.323222,85.050639,9.272584,12.661594,113.784433,0.000000,0.000000,0.000000,0.000000,0.000000,60.011076,264.900076,0.546596,-0.834542,0.000000,0.000000,0.000000,567.653409,0.432776,19.826740,12.661594,480.575456,1196.212345,56.092274,46.471940,19.536840,1464.741746,85.825030,12.229459,     NaN,     NaN,     NaN,     NaN,     NaN,95.066398,2.842322,0.981822,0.922015,3.834462,0.391872,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:58:36.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.765217,1193.047083,55.048677,45.321615,9.727062,19.957715,40.676136,0.000000,1468.139099,94.320129,85.049545,9.270584,12.494985,113.982604,0.000000,0.000000,0.000000,0.000000,0.000000,60.011016,264.900016,0.546450,-0.727344,0.000000,0.000000,0.000000,567.653349,0.432776,19.957715,12.494985,480.575924,1196.201421,56.076213,46.455823,19.542333,1464.735668,85.819177,12.233915,     NaN,     NaN,     NaN,     NaN,     NaN,95.060581,2.850722,0.975057,0.916582,3.828164,0.395547,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:58:41.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.758725,1195.013440,55.056701,45.325724,9.730977,19.942449,40.731884,0.000000,1463.349731,94.316527,85.052514,9.264013,12.687191,114.035876,0.000000,0.000000,0.000000,0.000000,0.000000,60.013011,264.900011,0.545332,-0.155412,0.000000,0.000000,0.000000,567.600011,0.435166,19.942449,12.687191,480.574270,1196.187229,56.060292,46.439862,19.546974,1464.720242,85.813464,12.236721,     NaN,     NaN,     NaN,     NaN,     NaN,95.054790,2.850239,0.968114,0.911060,3.828123,0.399155,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:58:46.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.480138,1195.472754,55.061071,45.327905,9.733167,19.964742,40.696994,0.000000,1467.659155,94.314259,85.056225,9.258034,12.590368,113.916550,0.000000,0.000000,0.000000,0.000000,0.000000,60.014064,264.880064,0.545604,-0.275070,0.000000,0.000000,0.000000,567.623398,0.432799,19.964742,12.590368,480.569336,1196.173638,56.044446,46.423982,19.551867,1464.721561,85.807838,12.240555,     NaN,     NaN,     NaN,     NaN,     NaN,95.049010,2.847766,0.960929,0.905342,3.829100,0.402656,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:58:51.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.741046,1196.804309,55.067033,45.330946,9.736087,19.970849,40.676573,0.000000,1466.461841,94.311942,85.061139,9.250803,12.443297,113.961572,0.000000,0.000000,0.000000,0.000000,0.000000,60.012097,264.890097,0.544212,-0.047682,0.000000,0.000000,0.000000,567.640097,0.431612,19.970849,12.443297,480.563454,1196.150958,56.028688,46.408205,19.556526,1464.721876,85.802310,12.242814,     NaN,     NaN,     NaN,     NaN,     NaN,95.043257,2.834762,0.953540,0.899479,3.829347,0.406071,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:58:56.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.256907,1195.374707,55.071030,45.333330,9.737700,19.980865,40.672242,0.000000,1462.503357,94.312312,85.066561,9.245750,12.298172,114.130856,0.000000,0.000000,0.000000,0.000000,0.000000,60.012050,264.890050,0.544753,0.131696,0.000000,0.000000,0.000000,567.640050,0.431612,19.980865,12.298172,480.555282,1196.120565,56.013069,46.392579,19.561583,1464.674337,85.796935,12.242611,     NaN,     NaN,     NaN,     NaN,     NaN,95.037573,2.812668,0.946011,0.893539,3.793569,0.409388,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:59:01.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.860001,1196.763013,55.074604,45.335784,9.738821,19.903963,40.667492,0.000000,1456.459802,94.313056,85.076466,9.236591,12.533616,114.016898,0.000000,0.000000,0.000000,0.000000,0.000000,60.007042,265.110042,0.544530,0.810035,0.000000,0.000000,0.000000,567.676708,0.428648,19.903963,12.533616,480.555333,1196.114659,55.997530,46.377033,19.566528,1464.604692,85.791643,12.244865,     NaN,     NaN,     NaN,     NaN,     NaN,95.031934,2.813713,0.938290,0.887418,3.754725,0.412603,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:59:06.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.715899,1198.796472,55.076481,45.337083,9.739397,19.990150,40.675952,0.000000,1459.876379,94.314119,85.081869,9.232250,12.509563,114.017308,0.000000,0.000000,0.000000,0.000000,0.000000,60.005087,265.260087,0.543882,0.787310,0.000000,0.000000,0.000000,567.696754,0.426871,19.990150,12.509563,480.572414,1196.149925,55.982060,46.361549,19.571821,1464.553741,85.786454,12.250036,     NaN,     NaN,     NaN,     NaN,     NaN,95.026331,2.807280,0.930315,0.881056,3.756326,0.415629,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:59:11.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.718485,1197.769434,55.078113,45.338004,9.740109,19.996029,40.697211,0.000000,1457.471350,94.316928,85.085115,9.231813,12.552085,114.102357,0.000000,0.000000,0.000000,0.000000,0.000000,60.006012,265.380012,0.544125,0.915837,0.000000,0.000000,0.000000,567.740012,0.426251,19.996029,12.552085,480.578074,1196.151674,55.966685,46.346159,19.576975,1464.510933,85.781354,12.252685,     NaN,     NaN,     NaN,     NaN,     NaN,95.020802,2.808196,0.922178,0.874545,3.792914,0.418578,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:59:16.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.565049,1193.196765,55.081314,45.339351,9.741962,20.026080,40.744500,0.000000,1458.297131,94.325587,85.092229,9.233358,12.435460,114.179167,0.000000,0.000000,0.000000,0.000000,0.000000,60.011043,265.540043,0.546868,0.515965,0.000000,0.000000,0.000000,567.763377,0.423886,20.026080,12.435460,480.577829,1196.141295,55.951341,46.330797,19.581904,1464.445618,85.776286,12.254527,     NaN,     NaN,     NaN,     NaN,     NaN,95.015301,2.802945,0.913756,0.867762,3.837133,0.421439,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:59:21.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.703754,1195.823730,55.083312,45.339951,9.743361,20.012969,40.756678,0.000000,1459.866077,94.330898,85.096581,9.234317,12.582960,114.030116,0.000000,0.000000,0.000000,0.000000,0.000000,60.013022,265.740022,0.546000,0.606809,0.000000,0.000000,0.000000,567.776689,0.421527,20.012969,12.582960,480.575743,1196.127905,55.936147,46.315576,19.587426,1464.382482,85.771366,12.257880,     NaN,     NaN,     NaN,     NaN,     NaN,95.009928,2.798646,0.905240,0.860917,3.818319,0.424183,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:59:26.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.997176,1195.777283,55.085667,45.340414,9.745252,19.975185,40.701760,0.000000,1459.504810,94.336740,85.100105,9.236635,12.765345,114.066856,0.000000,0.000000,0.000000,0.000000,0.000000,60.013004,265.740004,0.545671,0.726935,0.000000,0.000000,0.000000,567.776671,0.421527,19.975185,12.765345,480.576053,1196.117125,55.921045,46.300445,19.592748,1464.334513,85.766499,12.262506,     NaN,     NaN,     NaN,     NaN,     NaN,95.004616,2.796224,0.896538,0.853921,3.825091,0.426837,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:59:31.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.426116,1189.506628,55.090566,45.341285,9.749281,19.922641,40.707742,0.000000,1464.237451,94.347768,85.103484,9.244283,12.711150,114.064787,0.000000,0.000000,0.000000,0.000000,0.000000,60.013098,266.030098,0.549165,-0.183945,0.000000,0.000000,0.000000,567.756765,0.421542,19.922641,12.711150,480.563085,1196.077242,55.906055,46.285424,19.597972,1464.291821,85.761672,12.266058,     NaN,     NaN,     NaN,     NaN,     NaN,94.999370,2.808079,0.887679,0.846817,3.824174,0.429413,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:59:36.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.795993,1189.950513,55.095363,45.342269,9.753094,19.964766,40.709404,0.000000,1467.746936,94.356730,85.105684,9.251046,12.706929,114.024337,0.000000,0.000000,0.000000,0.000000,0.000000,60.013078,266.090078,0.548870,-0.426768,0.000000,0.000000,0.000000,567.750078,0.422721,19.964766,12.706929,480.547596,1196.028156,55.891141,46.270459,19.603094,1464.287577,85.756871,12.269267,     NaN,     NaN,     NaN,     NaN,     NaN,94.994198,2.849001,0.878538,0.839483,3.820049,0.431900,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:59:41.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.922737,1189.852429,55.099525,45.343069,9.756456,19.999539,40.720126,0.000000,1463.757471,94.363466,85.108233,9.255233,12.662015,114.130434,0.000000,0.000000,0.000000,0.000000,0.000000,60.015096,266.100096,0.548747,-0.175639,0.000000,0.000000,0.000000,567.733429,0.423908,19.999539,12.662015,480.540139,1195.998652,55.876362,46.255628,19.607770,1464.297842,85.752099,12.272283,     NaN,     NaN,     NaN,     NaN,     NaN,94.989073,2.886073,0.869272,0.832083,3.818435,0.434310,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:59:46.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.829753,1189.362134,55.102151,45.343539,9.758611,20.007587,40.732715,0.000000,1461.538232,94.367311,85.110062,9.257249,12.586661,114.198557,0.000000,0.000000,0.000000,0.000000,0.000000,60.015092,266.100092,0.548853,-0.061123,0.000000,0.000000,0.000000,567.733425,0.423908,20.007587,12.586661,480.526291,1195.954124,55.861720,46.240939,19.612534,1464.274818,85.747343,12.275043,     NaN,     NaN,     NaN,     NaN,     NaN,94.983971,2.926236,0.859890,0.824642,3.822532,0.436634,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:59:51.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.693690,1195.622424,55.110067,45.345193,9.764874,20.163029,40.719496,0.000000,1459.804138,94.379736,85.116079,9.263657,12.691835,114.233643,0.000000,0.000000,0.000000,0.000000,0.000000,60.017086,266.080086,0.545589,0.497618,0.000000,0.000000,0.000000,567.690086,0.426289,20.163029,12.691835,480.526940,1195.944662,55.847235,46.226406,19.617751,1464.219252,85.742624,12.277914,     NaN,     NaN,     NaN,     NaN,     NaN,94.978921,2.924529,0.850364,0.817174,3.814364,0.438847,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,12:59:56.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,490.129663,1201.413123,55.112612,45.346260,9.766352,20.188750,40.700729,0.000000,1461.367932,94.385546,85.120253,9.265293,12.691132,114.217559,0.000000,0.000000,0.000000,0.000000,0.000000,60.017046,266.080046,0.542877,0.804890,0.000000,0.000000,0.000000,567.690046,0.426289,20.188750,12.691132,480.536727,1195.962697,55.832889,46.212049,19.623402,1464.154797,85.737932,12.281536,     NaN,     NaN,     NaN,     NaN,     NaN,94.973865,2.948223,0.840746,0.809735,3.763354,0.440968,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:00:01.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,490.109775,1200.551221,55.113969,45.347467,9.766502,20.201443,40.705474,0.000000,1460.005408,94.391042,85.125872,9.265170,12.626616,114.272882,0.000000,0.000000,0.000000,0.000000,0.000000,60.018035,265.990035,0.542715,0.883016,0.000000,0.000000,0.000000,567.676701,0.428648,20.201443,12.626616,480.540413,1195.964705,55.818625,46.197802,19.629318,1464.078012,85.733266,12.284460,     NaN,     NaN,     NaN,     NaN,     NaN,94.968815,2.951239,0.830931,0.802184,3.705470,0.442983,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:00:06.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,489.584186,1200.251843,55.114448,45.349519,9.764928,22.411168,40.696791,0.000000,1456.790112,94.399120,85.134882,9.264237,12.553214,114.306728,0.000000,0.000000,0.000000,0.000000,0.000000,60.013063,265.960063,0.543237,1.054923,0.000000,0.000000,0.000000,567.653397,0.432776,22.411168,12.553214,480.540189,1195.966998,55.804458,46.183695,19.647715,1463.976800,85.728638,12.287260,     NaN,     NaN,     NaN,     NaN,     NaN,94.963778,2.954425,0.820962,0.794574,3.653694,0.444865,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:00:11.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,489.166260,1198.806763,55.113917,45.351262,9.762656,10.850471,40.668309,0.000000,1459.866064,94.405500,85.141379,9.264121,12.682245,114.184521,0.000000,0.000000,0.000000,0.000000,0.000000,60.007063,265.950063,0.543680,0.777634,0.000000,0.000000,0.000000,567.646730,0.435717,10.850471,12.682245,480.539083,1195.970267,55.790367,46.169711,19.602000,1463.894740,85.724042,12.290912,     NaN,     NaN,     NaN,     NaN,     NaN,94.958754,2.957254,0.810809,0.786871,3.578026,0.446641,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:00:16.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.899403,1194.595398,55.112118,45.353885,9.758233,1.805061,40.664398,0.000000,1457.409424,94.415374,85.152316,9.263058,12.568818,114.199397,0.000000,0.000000,0.000000,0.000000,0.000000,60.006008,265.920008,0.546150,0.292605,0.000000,0.000000,0.000000,567.636674,0.435725,1.805061,12.568818,480.522079,1195.943114,55.776401,46.155924,19.507096,1463.828249,85.719493,12.293534,     NaN,     NaN,     NaN,     NaN,     NaN,94.953733,2.951543,0.800591,0.779236,3.566691,0.448307,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:00:21.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.361833,1196.339819,55.110848,45.355158,9.755690,1.840574,40.648713,0.000000,1457.151379,94.420687,85.158491,9.262196,12.632613,114.225826,0.000000,0.000000,0.000000,0.000000,0.000000,60.005009,265.910009,0.545611,0.417155,0.000000,0.000000,0.000000,567.620009,0.436912,1.840574,12.632613,480.506927,1195.931359,55.762491,46.142240,19.412143,1463.760181,85.714996,12.297233,     NaN,     NaN,     NaN,     NaN,     NaN,94.948738,2.945688,0.790157,0.771468,3.576594,0.449858,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:00:26.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.133408,1195.880505,55.108700,45.357140,9.751560,1.996020,40.683804,0.000000,1460.108643,94.430885,85.170247,9.260638,12.764524,114.094938,0.000000,0.000000,0.000000,0.000000,0.000000,60.005073,265.910073,0.545867,0.194977,0.000000,0.000000,0.000000,567.620073,0.436912,1.996020,12.764524,480.507424,1195.959974,55.748645,46.128655,19.317148,1463.703955,85.710527,12.300809,     NaN,     NaN,     NaN,     NaN,     NaN,94.943745,2.942074,0.779502,0.763581,3.594708,0.451333,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:00:31.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.229103,1193.852222,55.108014,45.358020,9.749994,1.958561,40.683815,0.000000,1460.402832,94.436446,85.174999,9.261446,12.733568,114.056138,0.000000,0.000000,0.000000,0.000000,0.000000,60.002001,266.030001,0.547129,0.011451,0.000000,0.000000,0.000000,567.623334,0.441607,1.958561,12.733568,480.489891,1195.952519,55.734889,46.115225,19.221723,1463.675369,85.706147,12.306262,     NaN,     NaN,     NaN,     NaN,     NaN,94.938799,2.945724,0.768703,0.755675,3.600414,0.452689,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:00:36.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.667363,1197.516528,55.108122,45.359209,9.748913,1.882273,40.680296,0.000000,1460.113806,94.444518,85.179291,9.265227,12.708168,114.149027,0.000000,0.000000,0.000000,0.000000,0.000000,60.003021,266.130021,0.545720,0.250776,0.000000,0.000000,0.000000,567.640021,0.440420,1.882273,12.708168,480.477297,1195.960661,55.721185,46.101876,19.125858,1463.636260,85.701796,12.309789,     NaN,     NaN,     NaN,     NaN,     NaN,94.933889,2.948022,0.757626,0.747601,3.600656,0.453974,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:00:41.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.493789,1198.992590,55.109276,45.360737,9.748539,1.885364,40.667697,0.000000,1461.982056,94.453377,85.183879,9.269498,12.675957,114.209713,0.000000,0.000000,0.000000,0.000000,0.000000,60.002100,266.190100,0.544920,0.246758,0.000000,0.000000,0.000000,567.613433,0.439853,1.885364,12.675957,480.464065,1195.971213,55.707563,46.088640,19.030114,1463.589495,85.697471,12.313118,     NaN,     NaN,     NaN,     NaN,     NaN,94.929015,2.957636,0.746319,0.739429,3.570229,0.455191,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
