Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,13:00:46.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.951846,1195.803088,55.110020,45.361457,9.748563,1.902907,40.673679,0.000000,1462.849109,94.456622,85.186058,9.270564,12.790424,114.172963,0.000000,0.000000,0.000000,0.000000,0.000000,60.002013,266.190013,0.546645,-0.118725,0.000000,0.000000,0.000000,567.613346,0.439853,1.902907,12.790424,480.435901,1195.948906,55.694043,46.075537,18.935112,1463.591473,85.693182,12.317880,     NaN,     NaN,     NaN,     NaN,     NaN,94.924167,2.943567,0.734827,0.731210,3.569717,0.456357,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:00:51.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.722883,1193.439331,55.113011,45.363922,9.749089,1.908269,40.608853,0.000000,1466.446326,94.464796,85.192147,9.272649,12.631047,114.040012,0.000000,0.000000,0.000000,0.000000,0.000000,59.997042,266.270042,0.548193,-0.571875,0.000000,0.000000,0.000000,567.633376,0.439838,1.908269,12.631047,480.399461,1195.912263,55.680629,46.062556,18.839427,1463.609795,85.688951,12.318735,     NaN,     NaN,     NaN,     NaN,     NaN,94.919362,2.933453,0.723116,0.722894,3.575888,0.457457,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:00:56.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.074381,1198.404224,55.116096,45.366253,9.749843,1.914056,40.659644,0.000000,1468.113342,94.469956,85.196493,9.273463,12.735513,114.163883,0.000000,0.000000,0.000000,0.000000,0.000000,59.997098,266.270098,0.545552,-0.304726,0.000000,0.000000,0.000000,567.633431,0.439838,1.914056,12.735513,480.381428,1195.916306,55.667284,46.049639,18.743925,1463.620346,85.684749,12.320880,     NaN,     NaN,     NaN,     NaN,     NaN,94.914586,2.936397,0.711078,0.714351,3.586401,0.458492,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:01:01.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.260228,1196.025000,55.119873,45.369120,9.750752,1.753454,40.681537,0.000000,1465.202539,94.474651,85.203568,9.271083,12.695267,114.270004,0.000000,0.000000,0.000000,0.000000,0.000000,59.995087,266.350087,0.546628,-0.296993,0.000000,0.000000,0.000000,567.610087,0.440443,1.753454,12.695267,480.367424,1195.922757,55.654108,46.036843,18.647956,1463.621808,85.680556,12.325444,     NaN,     NaN,     NaN,     NaN,     NaN,94.909838,2.935347,0.698956,0.705698,3.586996,0.459427,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:01:06.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.600690,1194.621191,55.122788,45.371585,9.751203,1.650108,40.652200,0.000000,1462.823303,94.477377,85.211426,9.265952,12.574580,114.323241,0.000000,0.000000,0.000000,0.000000,0.000000,59.995028,266.310028,0.547287,-0.121055,0.000000,0.000000,0.000000,567.576695,0.439295,1.650108,12.574580,480.352900,1195.928549,55.640980,46.024077,18.551867,1463.622983,85.676365,12.329985,     NaN,     NaN,     NaN,     NaN,     NaN,94.905096,2.934049,0.686476,0.696756,3.587029,0.460298,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:01:11.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.748389,1192.525830,55.124359,45.373127,9.751231,1.567634,40.673257,0.000000,1459.571875,94.479091,85.216055,9.263036,12.551768,114.301360,0.000000,0.000000,0.000000,0.000000,0.000000,59.999047,266.300047,0.548226,-0.021367,0.000000,0.000000,0.000000,567.563381,0.439892,1.567634,12.551768,480.338894,1195.916765,55.628156,46.011472,18.454685,1463.592017,85.672094,12.330922,     NaN,     NaN,     NaN,     NaN,     NaN,94.900358,2.943469,0.674270,0.687786,3.597852,0.460986,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:01:16.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.574553,1192.417456,55.125560,45.374664,9.750896,1.524084,40.688955,0.000000,1458.348718,94.481266,85.220281,9.260985,12.613709,114.334399,0.000000,0.000000,0.000000,0.000000,0.000000,60.005078,266.260078,0.548340,0.003461,0.000000,0.000000,0.000000,567.536745,0.441087,1.524084,12.613709,480.328799,1195.903604,55.615539,45.998971,18.357246,1463.541497,85.667722,12.333968,     NaN,     NaN,     NaN,     NaN,     NaN,94.895608,2.953829,0.662133,0.678688,3.607317,0.461521,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:01:21.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.441196,1194.543823,55.125970,45.377320,9.748650,1.506976,40.667512,0.000000,1458.255847,94.486626,85.230497,9.256129,12.848666,114.277861,0.000000,0.000000,0.000000,0.000000,0.000000,60.012077,266.260077,0.547363,0.259519,0.000000,0.000000,0.000000,567.550077,0.442252,1.506976,12.848666,480.327724,1195.900537,55.603189,45.986607,18.260184,1463.511907,85.663194,12.337369,     NaN,     NaN,     NaN,     NaN,     NaN,94.890824,2.956333,0.650246,0.669550,3.625377,0.461864,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:01:26.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.475323,1194.858630,55.125214,45.378449,9.746765,1.410669,40.685677,0.000000,1455.086975,94.489677,85.235958,9.253719,12.741418,114.299329,0.000000,0.000000,0.000000,0.000000,0.000000,60.012046,266.260046,0.547325,0.509618,0.000000,0.000000,0.000000,567.550046,0.442252,1.410669,12.741418,480.337572,1195.914042,55.590961,45.974324,18.161997,1463.455939,85.658653,12.341003,     NaN,     NaN,     NaN,     NaN,     NaN,94.886054,2.945914,0.638247,0.660197,3.677166,0.462026,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:01:31.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.108574,1196.757874,55.124218,45.379533,9.744684,1.610382,40.748209,0.000000,1452.728381,94.493689,85.241310,9.252379,12.748727,114.343075,0.000000,0.000000,0.000000,0.000000,0.000000,60.022006,266.290006,0.546675,0.748115,0.000000,0.000000,0.000000,567.563339,0.439892,1.610382,12.748727,480.357802,1195.937151,55.579052,45.962218,18.064956,1463.374624,85.653917,12.345724,     NaN,     NaN,     NaN,     NaN,     NaN,94.881228,2.936055,0.626678,0.650898,3.751325,0.461909,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:01:36.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.473886,1195.498572,55.123163,45.381644,9.741518,1.598526,40.677208,0.000000,1452.960681,94.503569,85.251460,9.252110,12.579460,114.312122,0.000000,0.000000,0.000000,0.000000,0.000000,60.023088,266.280088,0.547368,0.678657,0.000000,0.000000,0.000000,567.580088,0.440466,1.598526,12.579460,480.382381,1195.952692,55.567489,45.950320,17.967619,1463.311001,85.648979,12.348966,     NaN,     NaN,     NaN,     NaN,     NaN,94.876348,2.927349,0.615622,0.641716,3.835683,0.461443,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:01:41.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.084848,1197.181091,55.122588,45.382544,9.740045,1.817257,40.611771,0.000000,1457.946216,94.508948,85.256778,9.252170,12.796125,114.400072,0.000000,0.000000,0.000000,0.000000,0.000000,60.023088,266.290088,0.546702,0.444153,0.000000,0.000000,0.000000,567.593421,0.439869,1.817257,12.796125,480.407194,1195.953179,55.556294,45.938649,17.871245,1463.257441,85.643800,12.353438,     NaN,     NaN,     NaN,     NaN,     NaN,94.871377,2.927439,0.605140,0.632721,3.855509,0.460591,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:01:46.75,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.787442,1202.202747,55.121761,45.383331,9.738430,1.781838,40.642516,0.000000,1460.635071,94.514933,85.262312,9.252621,12.827283,114.390561,0.000000,0.000000,0.000000,0.000000,0.000000,60.021055,266.310055,0.544838,0.578461,0.000000,0.000000,0.000000,567.600055,0.442213,1.781838,12.827283,480.446513,1195.982941,55.545234,45.927073,17.774376,1463.225959,85.638548,12.358564,     NaN,     NaN,     NaN,     NaN,     NaN,94.866385,2.956631,0.594633,0.623603,3.855978,0.459529,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:01:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,489.239842,1202.806592,55.121278,45.383897,9.737381,1.800105,40.668319,0.000000,1461.383398,94.519313,85.265908,9.253405,12.807463,114.307569,0.000000,0.000000,0.000000,0.000000,0.000000,60.021013,266.310013,0.544334,0.578358,0.000000,0.000000,0.000000,567.600013,0.442213,1.800105,12.807463,480.499078,1196.032315,55.534632,45.915849,17.677431,1463.186965,85.633002,12.362280,     NaN,     NaN,     NaN,     NaN,     NaN,94.861231,2.995923,0.584954,0.614989,3.838791,0.457957,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:01:56.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.626409,1199.069971,55.121292,45.385777,9.735515,2.011898,40.672019,0.000000,1461.641443,94.532452,85.275032,9.257420,12.976521,114.247272,0.000000,0.000000,0.000000,0.000000,0.000000,60.020032,266.330032,0.546176,0.232641,0.000000,0.000000,0.000000,567.586699,0.442810,2.011898,12.976521,480.539163,1196.048400,55.524283,45.904856,17.581027,1463.149921,85.627360,12.367084,     NaN,     NaN,     NaN,     NaN,     NaN,94.856027,3.004451,0.575570,0.606578,3.821215,0.456063,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:02:01.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.176159,1197.913904,55.123287,45.387370,9.735917,1.722986,40.685441,0.000000,1465.728967,94.544534,85.283803,9.260732,12.884968,114.293105,0.000000,0.000000,0.000000,0.000000,0.000000,60.023060,266.360060,0.546743,-0.162628,0.000000,0.000000,0.000000,567.543393,0.441670,1.722986,12.884968,480.572115,1196.042780,55.514156,45.894073,17.484881,1463.126381,85.621636,12.371199,     NaN,     NaN,     NaN,     NaN,     NaN,94.850762,3.002519,0.566389,0.598336,3.798304,0.453895,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:02:06.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.301918,1198.151331,55.123888,45.387658,9.736230,1.646815,40.686066,0.000000,1465.171582,94.546923,85.286129,9.260794,12.817468,114.301369,0.000000,0.000000,0.000000,0.000000,0.000000,60.023024,266.360024,0.546602,-0.137248,0.000000,0.000000,0.000000,567.543357,0.441670,1.646815,12.817468,480.600607,1196.026666,55.504384,45.883631,17.386822,1463.119099,85.615786,12.374581,     NaN,     NaN,     NaN,     NaN,     NaN,94.845370,2.983207,0.557751,0.590588,3.793086,0.451375,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:02:11.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.448186,1193.258691,55.128268,45.389025,9.739243,1.524095,40.692062,0.000000,1458.895813,94.556752,85.300043,9.256709,12.655628,114.381478,0.000000,0.000000,0.000000,0.000000,0.000000,60.035003,266.350003,0.548668,0.041274,0.000000,0.000000,0.000000,567.490003,0.440536,1.524095,12.655628,480.625241,1195.999714,55.494796,45.873358,17.287619,1463.097308,85.609935,12.376096,     NaN,     NaN,     NaN,     NaN,     NaN,94.839946,2.975917,0.549214,0.582936,3.794583,0.448637,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:02:16.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.316389,1195.065015,55.131622,45.389701,9.741920,1.777374,40.671187,0.000000,1457.791321,94.560653,85.308119,9.252534,12.681201,114.331083,0.000000,0.000000,0.000000,0.000000,0.000000,60.036039,266.360039,0.547709,0.319306,0.000000,0.000000,0.000000,567.450039,0.440567,1.777374,12.681201,480.652053,1195.978381,55.485390,45.863255,17.189187,1463.044235,85.604081,12.377839,     NaN,     NaN,     NaN,     NaN,     NaN,94.834475,2.981902,0.540785,0.575390,3.788440,0.445707,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:02:21.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.678781,1195.302441,55.135646,45.390305,9.745341,1.578789,40.695972,0.000000,1457.332007,94.564668,85.314996,9.249672,12.684207,114.409954,0.000000,0.000000,0.000000,0.000000,0.000000,60.035037,266.380037,0.547343,0.420050,0.000000,0.000000,0.000000,567.430037,0.437058,1.578789,12.684207,480.688249,1195.979815,55.476259,45.853408,17.090897,1462.977830,85.598220,12.383066,     NaN,     NaN,     NaN,     NaN,     NaN,94.828936,2.982081,0.532678,0.568152,3.777543,0.442563,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:02:26.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.204179,1194.136072,55.137796,45.390535,9.747260,1.387315,40.736229,0.000000,1456.970740,94.566747,85.317768,9.248979,12.886005,114.412019,0.000000,0.000000,0.000000,0.000000,0.000000,60.035074,266.380074,0.547877,0.388382,0.000000,0.000000,0.000000,567.430074,0.437058,1.387315,12.886005,480.723258,1195.971730,55.467283,45.843689,16.991572,1462.926105,85.592380,12.388738,     NaN,     NaN,     NaN,     NaN,     NaN,94.823389,2.985111,0.524587,0.560940,3.795757,0.439259,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:02:31.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.672089,1196.814612,55.146248,45.391425,9.754823,1.483829,40.733134,0.000000,1457.755237,94.573963,85.326701,9.247263,13.045688,114.402112,0.000000,0.000000,0.000000,0.000000,0.000000,60.029032,266.420032,0.546310,0.612981,0.000000,0.000000,0.000000,567.426699,0.430599,1.483829,13.045688,480.759110,1195.962497,55.458507,45.834144,16.892189,1462.876990,85.586558,12.392639,     NaN,     NaN,     NaN,     NaN,     NaN,94.817830,2.986825,0.516631,0.553861,3.832891,0.435811,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:02:36.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.099913,1197.583630,55.148880,45.391764,9.757116,1.526458,40.742630,0.000000,1460.186047,94.575770,85.328657,9.247113,13.012451,114.232830,0.000000,0.000000,0.000000,0.000000,0.000000,60.026085,266.440085,0.545872,0.527895,0.000000,0.000000,0.000000,567.420085,0.430017,1.526458,13.012451,480.804453,1195.972217,55.449984,45.824816,16.793535,1462.848261,85.580786,12.397728,     NaN,     NaN,     NaN,     NaN,     NaN,94.812269,2.989250,0.508913,0.547013,3.833576,0.432273,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:02:41.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.823633,1196.246924,55.155532,45.393030,9.762502,1.173239,40.728389,0.000000,1463.871008,94.580190,85.332846,9.247343,12.811174,114.378580,0.000000,0.000000,0.000000,0.000000,0.000000,60.023015,266.440015,0.546181,0.223210,0.000000,0.000000,0.000000,567.410015,0.431787,1.173239,12.811174,480.847730,1195.973193,55.441658,45.815656,16.693705,1462.828420,85.575055,12.404111,     NaN,     NaN,     NaN,     NaN,     NaN,94.806715,2.989481,0.501342,0.540290,3.823030,0.428669,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:02:46.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.746638,1195.596643,55.157198,45.393522,9.763676,1.091387,40.730249,0.000000,1463.231042,94.581289,85.334032,9.247256,12.747489,114.416567,0.000000,0.000000,0.000000,0.000000,0.000000,60.023083,266.440083,0.546267,0.208296,0.000000,0.000000,0.000000,567.410083,0.431786,1.091387,12.747489,480.890428,1195.968319,55.433441,45.806581,16.592839,1462.829854,85.569353,12.409361,     NaN,     NaN,     NaN,     NaN,     NaN,94.801175,2.989375,0.493716,0.533507,3.823133,0.424974,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:02:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.891540,1193.403210,55.163913,45.396828,9.767085,1.233828,40.720542,0.000000,1456.459778,94.585817,85.340659,9.245158,13.104111,114.414086,0.000000,0.000000,0.000000,0.000000,0.000000,60.023003,266.470003,0.547288,0.587092,0.000000,0.000000,0.000000,567.386670,0.427104,1.233828,13.104111,480.931877,1195.958914,55.425427,45.797682,16.492261,1462.797311,85.563718,12.413234,     NaN,     NaN,     NaN,     NaN,     NaN,94.795670,2.994841,0.486250,0.526849,3.847775,0.421232,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:02:56.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.780651,1190.626587,55.167015,45.399481,9.767534,1.250347,40.680702,0.000000,1462.353650,94.589158,85.343305,9.245853,13.284647,114.273296,0.000000,0.000000,0.000000,0.000000,0.000000,60.023071,266.470071,0.548540,-0.024187,0.000000,0.000000,0.000000,567.386738,0.427104,1.250347,13.284647,480.975856,1195.951860,55.417552,45.788912,16.391987,1462.766316,85.558145,12.419456,     NaN,     NaN,     NaN,     NaN,     NaN,94.790198,3.001294,0.478826,0.520217,3.861107,0.417459,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:03:01.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.641089,1188.164758,55.170086,45.402720,9.767365,1.006009,40.734777,0.000000,1464.815442,94.594490,85.345618,9.248872,13.053936,114.407470,0.000000,0.000000,0.000000,0.000000,0.000000,60.018090,266.490090,0.549871,-0.437295,0.000000,0.000000,0.000000,567.363424,0.427709,1.006009,13.053936,481.008939,1195.920923,55.409764,45.780229,16.290857,1462.767406,85.552622,12.424195,     NaN,     NaN,     NaN,     NaN,     NaN,94.784775,3.055759,0.471297,0.513476,3.861731,0.413627,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:03:06.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.507552,1187.540271,55.171669,45.404402,9.767268,0.918367,40.749633,0.000000,1465.537976,94.597395,85.347164,9.250231,12.953082,114.499122,0.000000,0.000000,0.000000,0.000000,0.000000,60.018083,266.490083,0.550023,-0.513987,0.000000,0.000000,0.000000,567.363417,0.427709,0.918367,12.953082,481.025774,1195.850618,55.402168,45.771746,16.188097,1462.764280,85.547225,12.430020,     NaN,     NaN,     NaN,     NaN,     NaN,94.779428,3.102098,0.463957,0.506924,3.859245,0.409897,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:03:11.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.563640,1187.674500,55.177026,45.409718,9.767309,0.205017,40.776894,0.000000,1462.647852,94.604752,85.355322,9.249430,12.747788,114.447937,0.000000,0.000000,0.000000,0.000000,0.000000,60.011036,266.520036,0.550021,-0.301501,0.000000,0.000000,0.000000,567.300036,0.430107,0.205017,12.747788,481.040984,1195.779168,55.394696,45.763391,16.081637,1462.768151,85.541936,12.434146,     NaN,     NaN,     NaN,     NaN,     NaN,94.774165,3.141450,0.456594,0.500352,3.858774,0.406160,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:03:16.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.478419,1190.193079,55.179083,45.411757,9.767326,0.115432,40.791975,0.000000,1455.618579,94.606659,85.359267,9.247392,12.673789,114.521852,0.000000,0.000000,0.000000,0.000000,0.000000,60.008070,266.520070,0.548984,0.299569,0.000000,0.000000,0.000000,567.293403,0.429525,0.115432,12.673789,481.065758,1195.730741,55.387335,45.755149,15.974869,1462.708484,85.536744,12.436060,     NaN,     NaN,     NaN,     NaN,     NaN,94.768970,3.160049,0.449231,0.493777,3.885886,0.402450,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:03:21.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.903074,1196.969458,55.181894,45.414714,9.767180,0.019331,40.768645,0.000000,1456.181091,94.609357,85.364722,9.244634,12.836463,114.574697,0.000000,0.000000,0.000000,0.000000,0.000000,60.004064,266.570064,0.546359,0.793320,0.000000,0.000000,0.000000,567.290064,0.430115,0.019331,12.836463,481.105623,1195.723745,55.380046,45.746977,15.867554,1462.637090,85.531626,12.439831,     NaN,     NaN,     NaN,     NaN,     NaN,94.763822,3.155879,0.441756,0.487088,3.887109,0.398711,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:03:26.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,490.271298,1201.789856,55.184619,45.418311,9.766308,0.384007,40.763480,0.000000,1455.938538,94.613423,85.370766,9.242657,13.098433,114.489641,0.000000,0.000000,0.000000,0.000000,0.000000,60.004032,266.570032,0.543719,1.244732,0.000000,0.000000,0.000000,567.290032,0.430115,0.384007,13.098433,481.163748,1195.755026,55.372890,45.738933,15.762373,1462.576506,85.526633,12.446286,     NaN,     NaN,     NaN,     NaN,     NaN,94.758771,3.187962,0.434328,0.480410,3.906116,0.395029,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:03:31.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.568111,1197.867505,55.186566,45.422310,9.764256,0.031924,40.771535,0.000000,1459.226086,94.618790,85.377197,9.241592,12.998932,114.496664,0.000000,0.000000,0.000000,0.000000,0.000000,59.997002,266.640002,0.545758,0.730394,0.000000,0.000000,0.000000,567.290002,0.437166,0.031924,12.998932,481.222038,1195.787483,55.365831,45.730989,15.655037,1462.533153,85.521741,12.451558,     NaN,     NaN,     NaN,     NaN,     NaN,94.753813,3.184270,0.426871,0.473680,3.906288,0.391365,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:03:36.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.619686,1197.888147,55.187541,45.424944,9.762597,0.206478,40.781039,0.000000,1459.045459,94.622747,85.380378,9.242369,12.880236,114.582139,0.000000,0.000000,0.000000,0.000000,0.000000,59.996028,266.660028,0.545741,0.728931,0.000000,0.000000,0.000000,567.293361,0.440102,0.206478,12.880236,481.280229,1195.818765,55.358905,45.723184,15.549082,1462.461530,85.516991,12.455959,     NaN,     NaN,     NaN,     NaN,     NaN,94.748992,3.177047,0.419491,0.467001,3.850686,0.387828,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:03:41.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.079679,1189.929858,55.189993,45.430772,9.759222,0.038742,40.800030,0.000000,1458.792603,94.631956,85.386410,9.245547,12.937831,114.551170,0.000000,0.000000,0.000000,0.000000,0.000000,59.997023,266.690023,0.549786,0.101027,0.000000,0.000000,0.000000,567.340023,0.440653,0.038742,12.937831,481.335251,1195.844971,55.352064,45.715471,15.441935,1462.406278,85.512336,12.462752,     NaN,     NaN,     NaN,     NaN,     NaN,94.744260,3.159939,0.412070,0.460282,3.843982,0.384354,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:03:46.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.841301,1189.532471,55.191206,45.433517,9.757689,0.654361,40.779187,0.000000,1460.232520,94.636035,85.389873,9.246162,12.907803,114.527232,0.000000,0.000000,0.000000,0.000000,0.000000,60.001013,266.690013,0.550056,-0.039308,0.000000,0.000000,0.000000,567.423346,0.443525,0.654361,12.907803,481.371714,1195.824901,55.345300,45.707855,15.338307,1462.383140,85.507774,12.467116,     NaN,     NaN,     NaN,     NaN,     NaN,94.739642,3.188526,0.404550,0.453454,3.844465,0.380873,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:03:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.440588,1196.185010,55.192554,45.437105,9.755449,0.669438,40.776096,0.000000,1460.196375,94.640951,85.394711,9.246239,12.900583,114.526412,0.000000,0.000000,0.000000,0.000000,0.000000,60.001097,266.690097,0.547123,0.425226,0.000000,0.000000,0.000000,567.423431,0.443525,0.669438,12.900583,481.416812,1195.830234,55.338647,45.700361,15.234576,1462.333337,85.503319,12.471051,     NaN,     NaN,     NaN,     NaN,     NaN,94.735162,3.188320,0.397051,0.446632,3.814116,0.377444,     NaN,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:03:56.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.140766,1198.455847,55.193748,45.442789,9.750959,0.665507,40.822538,0.000000,1459.788660,94.648972,85.401595,9.247378,13.026091,114.744816,0.000000,0.000000,0.000000,0.000000,0.000000,60.003081,266.690081,0.546338,0.563428,0.000000,0.000000,0.000000,567.486747,0.444651,0.665507,13.026091,481.462978,1195.838520,55.332071,45.692968,15.130633,1462.282014,85.498960,12.476518,567.230110,0.005342,59.994897,0.549326,     NaN,94.730799,3.193218,0.389480,0.439728,3.785593,0.374029,0.337052,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:04:01.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.860639,1200.602820,55.193792,45.445912,9.747879,0.653318,40.834916,0.000000,1458.291956,94.653880,85.405728,9.248152,12.997593,114.696914,0.000000,0.000000,0.000000,0.000000,0.000000,60.006051,266.670051,0.545493,0.785543,0.000000,0.000000,0.000000,567.580051,0.443990,0.653318,12.997593,481.516872,1195.872755,55.325579,45.685677,15.026804,1462.243536,85.494709,12.480973,567.234739,0.005333,59.995031,0.549308,-0.561120,94.726547,3.211129,0.381877,0.432792,3.790779,0.370683,0.336098,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:04:06.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.794816,1201.020850,55.193525,45.450346,9.743179,0.513036,40.807042,0.000000,1458.260986,94.660958,85.412063,9.248895,13.133220,114.633739,0.000000,0.000000,0.000000,0.000000,0.000000,60.006099,266.670099,0.545567,0.763610,0.000000,0.000000,0.000000,567.580099,0.443990,0.513036,13.133220,481.570124,1195.907821,55.319180,45.678514,14.921941,1462.213516,85.490594,12.485449,567.239554,0.005341,59.995181,0.549290,-0.549795,94.722428,3.232740,0.374266,0.425864,3.800846,0.367434,0.334793,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:04:11.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.110946,1193.248364,55.193362,45.457930,9.735432,14.912204,40.829939,0.000000,1466.523743,94.673361,85.423769,9.249593,13.274512,114.645695,0.000000,0.000000,0.000000,0.000000,0.000000,60.012010,266.680010,0.549730,-0.283451,0.000000,0.000000,0.000000,567.636676,0.446295,14.912204,13.274512,481.599362,1195.889987,55.312850,45.671472,14.879447,1462.210333,85.486608,12.491784,567.244628,0.005350,59.995375,0.549300,-0.543959,94.718443,3.241221,0.366588,0.418899,3.797620,0.364239,0.333845,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:04:16.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.907213,1197.635242,55.195034,45.462030,9.733004,16.545891,40.855551,0.000000,1470.043555,94.680563,85.431033,9.249531,13.242218,114.698145,0.000000,0.000000,0.000000,0.000000,0.000000,60.013023,266.730023,0.547805,-0.200991,0.000000,0.000000,0.000000,567.660023,0.445689,16.545891,13.242218,481.631664,1195.885600,55.306608,45.664548,14.854586,1462.207437,85.482741,12.497150,567.249609,0.005358,59.995558,0.549306,-0.537230,94.714574,3.244274,0.358879,0.411978,3.794110,0.361161,0.332962,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:04:21.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.261822,1198.579700,55.196738,45.464316,9.732423,16.768841,40.874745,0.000000,1468.815222,94.684814,85.435559,9.249255,13.320144,114.736537,0.000000,0.000000,0.000000,0.000000,0.000000,60.016083,266.790083,0.547529,-0.047343,0.000000,0.000000,0.000000,567.660083,0.445689,16.768841,13.320144,481.670511,1195.899191,55.300450,45.657740,14.839918,1462.215322,85.479018,12.502365,567.254590,0.005367,59.995742,0.549307,-0.529921,94.710840,3.250436,0.351074,0.405007,3.806407,0.358144,0.332355,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:04:26.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.404182,1198.868726,55.200814,45.467884,9.732930,16.649734,40.904894,0.000000,1462.384644,94.691902,85.444315,9.247587,13.337287,114.749344,0.000000,0.000000,0.000000,0.000000,0.000000,60.016038,266.790038,0.547369,0.436285,0.000000,0.000000,0.000000,567.660038,0.445689,16.649734,13.337287,481.706054,1195.906101,55.294367,45.651014,14.825105,1462.197689,85.475387,12.508144,567.259571,0.005376,59.995925,0.549313,-0.521492,94.707193,3.253559,0.343153,0.397970,3.786593,0.355164,0.331670,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:04:31.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.597140,1201.712451,55.203701,45.470031,9.733670,16.569633,40.844199,0.000000,1459.081592,94.696207,85.449677,9.246530,13.315609,114.746866,0.000000,0.000000,0.000000,0.000000,0.000000,60.020065,266.850065,0.546156,0.884914,0.000000,0.000000,0.000000,567.640065,0.449228,16.569633,13.315609,481.762435,1195.963961,55.288393,45.644396,14.809085,1462.150924,85.471877,12.514884,567.264312,0.005384,59.996125,0.549295,-0.507256,94.703667,3.263735,0.335182,0.390917,3.772707,0.352251,0.330973,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:04:36.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.048208,1200.148657,55.208980,45.473564,9.735416,16.591112,40.885497,0.000000,1455.190222,94.702594,85.455078,9.247516,13.293013,114.809634,0.000000,0.000000,0.000000,0.000000,0.000000,60.023051,266.900051,0.546872,1.047642,0.000000,0.000000,0.000000,567.663384,0.450384,16.591112,13.293013,481.816694,1196.014797,55.282514,45.637870,14.793091,1462.095730,85.468472,12.521187,567.268996,0.005392,59.996341,0.549280,-0.492638,94.700238,3.263767,0.327133,0.383825,3.803700,0.349417,0.330285,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:04:41.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.743033,1199.229980,55.213437,45.476645,9.736792,16.638685,40.885072,0.000000,1459.442859,94.707237,85.457462,9.249776,13.592238,114.918620,0.000000,0.000000,0.000000,0.000000,0.000000,60.027068,266.940068,0.547297,0.678218,0.000000,0.000000,0.000000,567.666735,0.451556,16.638685,13.592238,481.864348,1196.048802,55.276758,45.631458,14.777636,1462.073136,85.465168,12.529154,567.273755,0.005401,59.996608,0.549274,-0.481561,94.696922,3.264399,0.319049,0.376728,3.812193,0.346672,0.329806,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:04:46.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.193097,1197.604248,55.216104,45.479047,9.737057,16.595030,40.873725,0.000000,1458.735803,94.710499,85.459441,9.251057,13.461980,114.880230,0.000000,0.000000,0.000000,0.000000,0.000000,60.027068,266.910068,0.547853,0.593889,0.000000,0.000000,0.000000,567.690068,0.450950,16.595030,13.461980,481.908855,1196.075066,55.271070,45.625109,14.761630,1462.056449,85.461909,12.536444,567.278644,0.005409,59.996874,0.549272,-0.471741,94.693669,3.259671,0.310809,0.369513,3.818754,0.343932,0.329416,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:04:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.249249,1195.679224,55.218649,45.482835,9.735814,16.563138,40.834917,0.000000,1459.458337,94.715100,85.462775,9.252325,13.397781,114.844728,0.000000,0.000000,0.000000,0.000000,0.000000,60.027024,266.840024,0.548772,0.381123,0.000000,0.000000,0.000000,567.710024,0.450934,16.563138,13.397781,481.942414,1196.074177,55.265515,45.618891,14.745301,1462.014244,85.458747,12.541662,567.283533,0.005418,59.997169,0.549280,-0.462393,94.690543,3.259677,0.302614,0.362337,3.811768,0.341272,0.329251,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:04:56.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.333684,1195.952734,55.219849,45.485728,9.734120,16.566530,40.792376,0.000000,1463.540686,94.718279,85.466013,9.252266,13.604001,114.797644,0.000000,0.000000,0.000000,0.000000,0.000000,60.027049,266.840049,0.548677,0.137868,0.000000,0.000000,0.000000,567.710049,0.450934,16.566530,13.604001,481.973085,1196.065976,55.260046,45.612764,14.729073,1461.989271,85.455659,12.550824,567.288422,0.005427,59.997464,0.549292,-0.454733,94.687494,3.258106,0.294336,0.355099,3.786739,0.338653,0.329012,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:05:01.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.355673,1196.453357,55.220963,45.489613,9.731350,16.507796,40.795263,0.000000,1465.166394,94.722331,85.471205,9.251126,13.485501,114.789796,0.000000,0.000000,0.000000,0.000000,0.000000,60.026078,266.660078,0.548282,0.010201,0.000000,0.000000,0.000000,567.766745,0.447954,16.507796,13.485501,482.006807,1196.067095,55.254676,45.606743,14.712533,1461.988812,85.452649,12.557302,567.293774,0.005436,59.997753,0.549297,-0.448418,94.684527,3.258194,0.286023,0.347847,3.786349,0.336078,0.328913,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:05:06.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.518509,1192.484558,55.220488,45.493324,9.727163,16.455166,40.808075,0.000000,1465.847656,94.726738,85.479108,9.247630,13.577897,114.789809,0.000000,0.000000,0.000000,0.000000,0.000000,60.023022,266.600022,0.550237,-0.325903,0.000000,0.000000,0.000000,567.763355,0.446782,16.455166,13.577897,482.034625,1196.053533,55.249397,45.600826,14.695027,1461.982360,85.449714,12.563496,567.299219,0.005445,59.998053,0.549308,-0.442688,94.681641,3.261829,0.277660,0.340576,3.778729,0.333536,0.328583,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:05:11.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.295530,1192.438086,55.218607,45.495542,9.723065,16.528443,40.799809,0.000000,1466.652771,94.730172,85.486881,9.243291,13.538973,114.787737,0.000000,0.000000,0.000000,0.000000,0.000000,60.023007,266.520007,0.550325,-0.375235,0.000000,0.000000,0.000000,567.770007,0.443842,16.528443,13.538973,482.056821,1196.031942,55.244148,45.594971,14.677800,1461.970261,85.446867,12.570049,567.304682,0.005455,59.998336,0.549324,-0.437429,94.678814,3.272869,0.269081,0.333156,3.760119,0.330995,0.328189,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:05:16.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.317553,1193.047083,55.216094,45.497552,9.718541,16.667168,40.865248,0.000000,1465.099304,94.735784,85.496746,9.239038,13.494793,114.950821,0.000000,0.000000,0.000000,0.000000,0.000000,60.025094,266.470094,0.550197,-0.223525,0.000000,0.000000,0.000000,567.766761,0.442670,16.667168,13.494793,482.075629,1196.007399,55.238995,45.589239,14.661223,1461.969172,85.444132,12.578788,567.310330,0.005465,59.998636,0.549342,-0.433216,94.676090,3.281147,0.260500,0.325787,3.759125,0.328526,0.327338,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:05:21.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.814107,1196.979797,55.214844,45.498303,9.716541,16.554359,40.827067,0.000000,1463.236206,94.740697,85.504523,9.236173,13.402111,114.945052,0.000000,0.000000,0.000000,0.000000,0.000000,60.027027,266.430027,0.548420,0.199764,0.000000,0.000000,0.000000,567.786693,0.439132,16.554359,13.402111,482.109240,1196.018810,55.233936,45.583613,14.644578,1461.965788,85.441497,12.585983,567.316144,0.005475,59.998952,0.549342,-0.426409,94.673460,3.278082,0.251885,0.318444,3.756958,0.326116,0.326445,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:05:26.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.053390,1197.764282,55.213290,45.498066,9.715224,16.524113,40.811995,0.000000,1461.352429,94.744836,85.512337,9.232498,13.417076,114.864125,0.000000,0.000000,0.000000,0.000000,0.000000,60.027083,266.430083,0.548150,0.411294,0.000000,0.000000,0.000000,567.786750,0.439132,16.524113,13.417076,482.144514,1196.032287,55.228983,45.578088,14.627531,1461.939840,85.438958,12.593797,567.321959,0.005485,59.999269,0.549340,-0.417975,94.670922,3.280000,0.243277,0.311127,3.745787,0.323767,0.325447,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:05:31.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.361902,1196.195337,55.210413,45.496559,9.713854,16.563553,40.811179,0.000000,1461.672424,94.750494,85.523308,9.227186,13.311491,114.799725,0.000000,0.000000,0.000000,0.000000,0.000000,60.026074,266.440074,0.548951,0.325542,0.000000,0.000000,0.000000,567.693407,0.436268,16.563553,13.311491,482.177561,1196.040917,55.224073,45.572599,14.610802,1461.922865,85.436510,12.601674,567.327255,0.005495,59.999580,0.549340,-0.410032,94.668447,3.278364,0.234476,0.303672,3.740001,0.321431,0.323677,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:05:36.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.542751,1195.983728,55.209534,45.495334,9.714200,16.604424,40.824180,0.000000,1461.249207,94.754205,85.528166,9.226038,13.307460,114.843073,0.000000,0.000000,0.000000,0.000000,0.000000,60.025070,266.430070,0.548726,0.393892,0.000000,0.000000,0.000000,567.663403,0.434530,16.604424,13.307460,482.215065,1196.048573,55.219349,45.567227,14.594129,1461.915468,85.434107,12.608330,567.332385,0.005504,59.999875,0.549338,-0.402403,94.666064,3.276602,0.225955,0.296309,3.740009,0.319099,0.321629,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:05:41.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.199169,1195.028931,55.210352,45.493733,9.716619,16.625677,40.834285,0.000000,1459.138354,94.759346,85.532607,9.226739,13.399522,114.900866,0.000000,0.000000,0.000000,0.000000,0.000000,60.029011,266.470011,0.549197,0.448236,0.000000,0.000000,0.000000,567.673344,0.432761,16.625677,13.399522,482.242970,1196.025176,55.214752,45.561915,14.577786,1461.885047,85.431715,12.614841,567.337607,0.005513,60.000191,0.549347,-0.395569,94.663743,3.268710,0.217466,0.288872,3.740206,0.316717,0.319472,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:05:46.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.965730,1199.111304,55.213404,45.491152,9.722252,16.630439,40.833680,0.000000,1457.992651,94.765215,85.535739,9.229476,13.645305,114.841425,0.000000,0.000000,0.000000,0.000000,0.000000,60.030088,266.490088,0.547246,0.836000,0.000000,0.000000,0.000000,567.686755,0.430402,16.630439,13.645305,482.280251,1196.016575,55.210289,45.556652,14.561844,1461.829280,85.429321,12.622711,567.342904,0.005452,60.000514,0.549346,-0.385851,94.661479,3.258468,0.208994,0.281344,3.722855,0.314269,0.317294,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:05:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.151407,1196.422412,55.216327,45.488517,9.727810,16.522365,40.808079,0.000000,1464.944495,94.769376,85.535151,9.234225,13.686281,114.803850,0.000000,0.000000,0.000000,0.000000,0.000000,60.031028,266.490028,0.548163,0.163229,0.000000,0.000000,0.000000,567.690028,0.428050,16.522365,13.686281,482.322728,1196.009206,55.205991,45.551459,14.545096,1461.790601,85.426892,12.631529,567.348071,0.005408,60.000831,0.549339,-0.377171,94.659254,3.252385,0.200676,0.273772,3.684544,0.311724,0.315316,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:05:56.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.446392,1194.450903,55.217573,45.487836,9.729737,16.495101,40.831392,0.000000,1466.012817,94.771076,85.533451,9.237625,13.491903,114.889303,0.000000,0.000000,0.000000,0.000000,0.000000,60.031026,266.490026,0.548959,-0.069657,0.000000,0.000000,0.000000,567.690026,0.428051,16.495101,13.491903,482.367040,1195.993981,55.201957,45.546398,14.527509,1461.799432,85.424370,12.639379,567.353164,0.005399,60.001120,0.549329,-0.372454,94.657051,3.252262,0.192919,0.266337,3.693443,0.308984,0.313379,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:06:01.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.054120,1195.668921,55.219611,45.487614,9.731997,16.492640,40.855975,0.000000,1459.726709,94.773533,85.531080,9.242453,13.557464,114.919048,0.000000,0.000000,0.000000,0.000000,0.000000,60.028095,266.420095,0.548128,0.411596,0.000000,0.000000,0.000000,567.646762,0.419862,16.492640,13.557464,482.418123,1195.981481,55.198105,45.541434,14.510510,1461.775548,85.421767,12.647938,567.357961,0.005407,60.001364,0.549308,-0.365478,94.654857,3.250702,0.185426,0.258917,3.685373,0.306067,0.311208,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:06:06.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.359533,1198.729370,55.220658,45.487957,9.732701,16.489117,40.821487,0.000000,1458.642908,94.774774,85.529416,9.245358,13.730861,114.838935,0.000000,0.000000,0.000000,0.000000,0.000000,60.026055,266.400055,0.546619,0.731051,0.000000,0.000000,0.000000,567.696722,0.416302,16.489117,13.730861,482.478135,1195.984147,55.194377,45.536542,14.493568,1461.734433,85.419109,12.656210,567.363035,0.005416,60.001598,0.549277,-0.356160,94.652666,3.252769,0.178000,0.251414,3.678767,0.303011,0.309227,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:06:11.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.202511,1193.692200,55.219963,45.488927,9.731035,16.449780,40.783492,0.000000,1457.399097,94.776024,85.525376,9.250648,13.515327,114.902508,0.000000,0.000000,0.000000,0.000000,0.000000,60.025009,266.350009,0.548946,0.329989,0.000000,0.000000,0.000000,567.723342,0.411585,16.449780,13.515327,482.539237,1195.978240,55.190918,45.531825,14.476101,1461.712499,85.416339,12.662918,567.368016,0.005425,60.001847,0.549241,-0.349172,94.650444,3.248888,0.171240,0.244166,3.685148,0.299686,0.307324,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:06:16.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.066011,1193.542566,55.219144,45.489627,9.729517,16.454647,40.809726,0.000000,1456.805591,94.777245,85.523761,9.253484,13.459913,114.845133,0.000000,0.000000,0.000000,0.000000,0.000000,60.022058,266.350058,0.549101,0.314087,0.000000,0.000000,0.000000,567.743392,0.408048,16.454647,13.459913,482.591119,1195.943977,55.187627,45.527236,14.458029,1461.682650,85.413466,12.668098,567.373238,0.005434,60.002092,0.549212,-0.343945,94.648198,3.250919,0.164812,0.237018,3.706205,0.296117,0.305658,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:06:21.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.281725,1194.223816,55.218491,45.490201,9.728290,16.492839,40.836976,0.000000,1458.188733,94.778248,85.522962,9.255286,13.498724,114.855042,0.000000,0.000000,0.000000,0.000000,0.000000,60.021014,266.320014,0.548795,0.238126,0.000000,0.000000,0.000000,567.743348,0.404526,16.492839,13.498724,482.662214,1195.953295,55.184598,45.522865,14.440606,1461.646294,85.410469,12.674337,567.378349,0.005443,60.002325,0.549159,-0.335843,94.645901,3.243522,0.159074,0.230272,3.708214,0.292216,0.304100,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:06:26.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.135274,1191.442029,55.217050,45.490638,9.726411,16.624143,40.852466,0.000000,1458.684204,94.779716,85.522851,9.256866,13.563452,114.831930,0.000000,0.000000,0.000000,0.000000,0.000000,60.021045,266.320045,0.550094,-0.036305,0.000000,0.000000,0.000000,567.743378,0.404525,16.624143,13.563452,482.730882,1195.955388,55.181722,45.518644,14.423507,1461.598124,85.407422,12.681916,567.383461,0.005452,60.002558,0.549109,-0.327638,94.643565,3.240470,0.153661,0.223730,3.689917,0.288116,0.302447,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:06:31.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.681159,1198.115210,55.214451,45.489802,9.724649,16.622577,40.820037,0.000000,1462.838770,94.781184,85.523730,9.257454,13.754391,114.724561,0.000000,0.000000,0.000000,0.000000,0.000000,60.020024,266.320024,0.547217,0.142054,0.000000,0.000000,0.000000,567.730024,0.403361,16.622577,13.754391,482.797082,1195.952005,55.178969,45.514547,14.406361,1461.562083,85.404337,12.690350,567.388664,0.005461,60.002792,0.549059,-0.320417,94.641191,3.243699,0.148459,0.217331,3.676745,0.283832,0.300521,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
