Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,13:06:36.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.100632,1199.266113,55.212886,45.489199,9.723687,16.476939,40.804973,0.000000,1463.932922,94.782341,85.524033,9.258308,13.520294,114.796822,0.000000,0.000000,0.000000,0.000000,0.000000,60.018032,266.370032,0.546848,0.134279,0.000000,0.000000,0.000000,567.730032,0.405122,16.476939,13.520294,482.873181,1195.975918,55.176372,45.510628,14.388805,1461.559760,85.401199,12.698821,567.393831,0.005470,60.003008,0.548998,-0.314176,94.638777,3.252213,0.143652,0.211276,3.675105,0.279310,0.298330,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:06:41.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.175177,1197.041724,55.211676,45.488432,9.723244,16.510703,40.808907,0.000000,1464.701929,94.783981,85.525270,9.258710,13.472926,114.919458,0.000000,0.000000,0.000000,0.000000,0.000000,60.017096,266.410096,0.547971,-0.081561,0.000000,0.000000,0.000000,567.723430,0.406301,16.510703,13.472926,482.946192,1195.995587,55.173877,45.506821,14.370570,1461.554055,85.398040,12.706380,567.398961,0.005479,60.003214,0.548940,-0.308231,94.636342,3.253488,0.139007,0.205344,3.671607,0.274618,0.296108,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:06:46.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.812143,1199.137097,55.211360,45.487850,9.723510,16.601436,40.799413,0.000000,1464.727734,94.784207,85.526323,9.257884,13.570988,114.860007,0.000000,0.000000,0.000000,0.000000,0.000000,60.017008,266.430008,0.547295,0.006352,0.000000,0.000000,0.000000,567.723341,0.406301,16.601436,13.570988,483.024896,1196.031915,55.171518,45.503155,14.353746,1461.571086,85.394871,12.714096,567.404072,0.005488,60.003414,0.548877,-0.302326,94.633882,3.245637,0.134655,0.199647,3.681399,0.269761,0.293701,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:06:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.856626,1201.743384,55.210695,45.486879,9.723815,16.657567,40.827261,0.000000,1459.928003,94.784153,85.525870,9.258283,13.623713,114.900861,0.000000,0.000000,0.000000,0.000000,0.000000,60.016020,266.450020,0.546165,0.473367,0.000000,0.000000,0.000000,567.723354,0.408063,16.657567,13.623713,483.117718,1196.099839,55.169333,45.499664,14.337422,1461.538228,85.391678,12.720751,567.409239,0.005497,60.003631,0.548796,-0.290554,94.631380,3.223139,0.130731,0.194303,3.659106,0.264711,0.291066,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:06:56.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.661581,1199.555127,55.209963,45.486271,9.723692,16.614228,40.811585,0.000000,1458.028760,94.784644,85.525100,9.259544,13.534441,114.943401,0.000000,0.000000,0.000000,0.000000,0.000000,60.016016,266.450016,0.546383,0.552012,0.000000,0.000000,0.000000,567.723350,0.408063,16.614228,13.534441,483.196696,1196.127566,55.167276,45.496305,14.320727,1461.488281,85.388465,12.728531,567.414406,0.005506,60.003848,0.548731,-0.280592,94.628855,3.231313,0.127090,0.189185,3.645206,0.259482,0.288313,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:07:01.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.969213,1196.572058,55.209411,45.486477,9.722934,16.589246,40.858238,0.000000,1453.997998,94.785474,85.524764,9.260709,13.572733,114.881053,0.000000,0.000000,0.000000,0.000000,0.000000,60.016070,266.430070,0.548245,0.595215,0.000000,0.000000,0.000000,567.703403,0.408077,16.589246,13.572733,483.262152,1196.128425,55.165326,45.493068,14.304270,1461.422106,85.385257,12.736410,567.419573,0.005515,60.004103,0.548680,-0.271266,94.626319,3.231411,0.123672,0.184250,3.672512,0.254123,0.285077,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:07:06.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.584215,1198.935779,55.208974,45.487028,9.721946,16.528559,40.850812,0.000000,1454.070251,94.785796,85.524037,9.261758,13.513284,114.837294,0.000000,0.000000,0.000000,0.000000,0.000000,60.017064,266.410064,0.547511,0.721503,0.000000,0.000000,0.000000,567.693397,0.409846,16.528559,13.513284,483.329102,1196.135392,55.163431,45.489897,14.287105,1461.363644,85.382055,12.744849,567.424684,0.005524,60.004364,0.548628,-0.262184,94.623778,3.234495,0.120308,0.179322,3.712964,0.248632,0.281653,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:07:11.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.787592,1196.535901,55.207412,45.487819,9.719592,16.613277,40.763256,0.000000,1459.231250,94.786536,85.523137,9.263399,13.596248,114.819102,0.000000,0.000000,0.000000,0.000000,0.000000,60.017087,266.370087,0.548326,0.170556,0.000000,0.000000,0.000000,567.693420,0.411607,16.613277,13.596248,483.399112,1196.152538,55.161694,45.486916,14.269632,1461.345207,85.378897,12.750188,567.429869,0.005533,60.004648,0.548571,-0.254658,94.621237,3.235402,0.117341,0.174797,3.722304,0.243113,0.277917,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:07:16.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.988263,1194.874084,55.205671,45.488757,9.716914,16.563736,40.800214,0.000000,1459.788623,94.787411,85.522304,9.265107,13.509960,114.834796,0.000000,0.000000,0.000000,0.000000,0.000000,60.016042,266.320042,0.549127,-0.034929,0.000000,0.000000,0.000000,567.710042,0.410421,16.563736,13.509960,483.461164,1196.156380,55.160030,45.484045,14.252361,1461.339358,85.375781,12.755244,567.435146,0.005419,60.004925,0.548521,-0.249289,94.618714,3.233447,0.114530,0.170421,3.723772,0.237566,0.274120,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:07:21.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.023359,1195.101172,55.205146,45.489197,9.715949,16.578496,40.841914,0.000000,1460.010535,94.787756,85.522122,9.265633,13.565802,114.845117,0.000000,0.000000,0.000000,0.000000,0.000000,60.016074,266.320074,0.549087,-0.045590,0.000000,0.000000,0.000000,567.710074,0.410421,16.578496,13.565802,483.509537,1196.129830,55.158467,45.481307,14.234958,1461.323014,85.372753,12.763391,567.440090,0.005428,60.005192,0.548487,-0.245089,94.616217,3.222301,0.111940,0.166285,3.723109,0.232114,0.270973,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:07:26.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.145199,1193.330957,55.203423,45.490679,9.712743,16.565613,40.812619,0.000000,1459.050635,94.788631,85.522723,9.265909,13.656346,114.869910,0.000000,0.000000,0.000000,0.000000,0.000000,60.016057,266.310057,0.550062,-0.141404,0.000000,0.000000,0.000000,567.733390,0.409817,16.565613,13.656346,483.557821,1196.106864,55.156969,45.478662,14.218089,1461.308936,85.369800,12.770946,567.445164,0.005437,60.005458,0.548453,-0.240522,94.613749,3.229859,0.109472,0.162268,3.723019,0.226721,0.267831,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:07:31.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.219996,1196.159192,55.202071,45.490784,9.711287,16.628160,40.801054,0.000000,1458.338403,94.788783,85.522617,9.266165,13.834190,114.867015,0.000000,0.000000,0.000000,0.000000,0.000000,60.018022,266.320022,0.548864,0.095277,0.000000,0.000000,0.000000,567.806688,0.409177,16.628160,13.834190,483.611238,1196.101101,55.155539,45.476122,14.201342,1461.274042,85.366943,12.780213,567.450646,0.005112,60.005736,0.548413,-0.233053,94.611323,3.228830,0.107155,0.158413,3.721252,0.221447,0.265047,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:07:36.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.190922,1195.766943,55.200305,45.490586,9.709719,16.740360,40.824794,0.000000,1458.178418,94.789729,85.522034,9.267694,13.806526,114.867015,0.000000,0.000000,0.000000,0.000000,0.000000,60.017025,266.350025,0.548959,0.093195,0.000000,0.000000,0.000000,567.833358,0.409745,16.740360,13.806526,483.658314,1196.083209,55.154200,45.473703,14.184928,1461.256408,85.364220,12.789005,567.455424,0.005031,60.006020,0.548382,-0.227232,94.608972,3.218980,0.105044,0.154787,3.728613,0.216425,0.264146,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:07:41.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.303314,1196.639148,55.199548,45.490493,9.709055,16.673371,40.830368,0.000000,1458.673877,94.790512,85.521836,9.268676,13.552708,114.902936,0.000000,0.000000,0.000000,0.000000,0.000000,60.017073,266.350073,0.548832,0.066071,0.000000,0.000000,0.000000,567.833406,0.409745,16.673371,13.552708,483.711002,1196.081546,55.152941,45.471381,14.168256,1461.227507,85.361612,12.795127,567.459850,0.005023,60.006287,0.548344,-0.219202,94.606701,3.218613,0.103106,0.151324,3.728356,0.211601,0.263765,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:07:46.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.735392,1197.774585,55.198521,45.490037,9.708485,16.458158,40.816539,0.000000,1460.588599,94.792674,85.521099,9.271575,13.683799,114.903349,0.000000,0.000000,0.000000,0.000000,0.000000,60.021079,266.490079,0.548632,-0.021067,0.000000,0.000000,0.000000,567.846746,0.407387,16.458158,13.683799,483.768658,1196.097202,55.151723,45.469109,14.150764,1461.206289,85.359065,12.801198,567.463943,0.005016,60.006542,0.548300,-0.210918,94.604483,3.228129,0.101238,0.147897,3.714619,0.206823,0.263918,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:07:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.934396,1195.766968,55.198135,45.489389,9.708747,16.485110,40.808086,0.000000,1454.947632,94.793297,85.520982,9.272315,13.512671,114.954145,0.000000,0.000000,0.000000,0.000000,0.000000,60.027007,266.560007,0.549683,0.222366,0.000000,0.000000,0.000000,567.850007,0.405037,16.485110,13.512671,483.814437,1196.080916,55.150599,45.466942,14.133339,1461.157202,85.356666,12.808829,567.467961,0.005008,60.006842,0.548271,-0.202253,94.602374,3.222322,0.099568,0.144673,3.738677,0.202354,0.264261,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:07:56.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.537375,1192.288416,55.197234,45.488215,9.709019,16.614330,40.761212,0.000000,1458.679041,94.793106,85.520887,9.272219,13.511524,114.791460,0.000000,0.000000,0.000000,0.000000,0.000000,60.027082,266.560082,0.551271,-0.277241,0.000000,0.000000,0.000000,567.850082,0.405036,16.614330,13.511524,483.851231,1196.044044,55.149524,45.464839,14.116751,1461.156514,85.354365,12.815513,567.471979,0.005001,60.007142,0.548252,-0.198149,94.600332,3.223703,0.097994,0.141543,3.739158,0.198048,0.264543,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:08:01.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.349197,1191.808447,55.196583,45.487436,9.709147,16.639003,40.774015,0.000000,1458.317761,94.792767,85.520486,9.272280,13.690925,114.714668,0.000000,0.000000,0.000000,0.000000,0.000000,60.034025,266.720025,0.551816,-0.289010,0.000000,0.000000,0.000000,567.826692,0.409162,16.639003,13.690925,483.887706,1196.006884,55.148487,45.462786,14.100222,1461.163367,85.352135,12.823116,567.475997,0.004998,60.007441,0.548234,-0.194490,94.598344,3.234816,0.096477,0.138462,3.733502,0.193834,0.264763,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:08:06.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.581414,1194.848291,55.195530,45.486398,9.709132,16.652825,40.806210,0.000000,1460.531824,94.792407,85.519872,9.272536,13.699482,114.900867,0.000000,0.000000,0.000000,0.000000,0.000000,60.032100,266.800100,0.550578,-0.215140,0.000000,0.000000,0.000000,567.793433,0.411535,16.652825,13.699482,483.941181,1196.018869,55.147533,45.460860,14.083496,1461.140974,85.350102,12.831839,567.479534,0.005004,60.007792,0.548198,-0.185224,94.596509,3.226448,0.095142,0.135666,3.725079,0.190089,0.264727,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:08:11.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.280164,1194.213477,55.192728,45.484481,9.708247,16.689983,40.794854,0.000000,1458.255823,94.792095,85.518654,9.273441,13.556417,114.972707,0.000000,0.000000,0.000000,0.000000,0.000000,60.029019,266.910019,0.551148,-0.110680,0.000000,0.000000,0.000000,567.760019,0.413907,16.689983,13.556417,483.999989,1196.045648,55.146606,45.458987,14.066886,1461.124373,85.348161,12.839011,567.482997,0.005010,60.008152,0.548156,-0.174503,94.594748,3.193656,0.093865,0.132954,3.737153,0.186520,0.264295,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:08:16.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.280164,1193.666418,55.191988,45.484068,9.707920,16.699586,40.785775,0.000000,1460.227332,94.792072,85.518681,9.273390,13.500166,114.945461,0.000000,0.000000,0.000000,0.000000,0.000000,60.029099,266.910099,0.551148,-0.110680,0.000000,0.000000,0.000000,567.760099,0.413907,16.699586,13.500166,484.056550,1196.069676,55.145712,45.457180,14.049885,1461.131225,85.346336,12.846033,567.486683,0.005016,60.008520,0.548115,-0.165384,94.593076,3.159016,0.092647,0.130351,3.734355,0.183189,0.263502,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:08:21.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.458957,1199.911255,55.187281,45.481676,9.705606,16.548276,40.761632,0.000000,1460.062183,94.792031,85.519968,9.272063,13.667911,114.905422,0.000000,0.000000,0.000000,0.000000,0.000000,60.028056,267.040056,0.548947,0.172140,0.000000,0.000000,0.000000,567.710056,0.419228,16.548276,13.667911,484.104953,1196.083668,55.144832,45.455449,14.031539,1461.127325,85.344679,12.854053,567.490275,0.005023,60.008892,0.548086,-0.157325,94.591527,3.170466,0.091482,0.127910,3.735107,0.180221,0.262103,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:08:26.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.337548,1199.735779,55.184578,45.479982,9.704596,16.647884,40.765556,0.000000,1461.997571,94.792378,85.520341,9.272037,13.717973,114.954556,0.000000,0.000000,0.000000,0.000000,0.000000,60.028048,267.040048,0.549084,0.018821,0.000000,0.000000,0.000000,567.710048,0.419228,16.647884,13.717973,484.153082,1196.101704,55.143958,45.453761,14.014061,1461.121648,85.343123,12.862335,567.493868,0.005029,60.009264,0.548057,-0.148907,94.590053,3.182000,0.090333,0.125536,3.732991,0.177452,0.260647,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:08:31.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.616330,1194.863757,55.182659,45.478349,9.704310,16.545162,40.798774,0.000000,1461.564026,94.792922,85.520617,9.272305,13.661906,114.954951,0.000000,0.000000,0.000000,0.000000,0.000000,60.028010,267.040010,0.551034,-0.269992,0.000000,0.000000,0.000000,567.710010,0.419228,16.545162,13.661906,484.195373,1196.105861,55.143094,45.452116,13.996361,1461.115369,85.341669,12.870571,567.497460,0.005035,60.009636,0.548035,-0.141265,94.588658,3.179879,0.089201,0.123228,3.731281,0.174887,0.259132,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:08:36.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.100072,1191.684607,55.178628,45.473521,9.705107,16.695769,40.772152,0.000000,1463.179431,94.794522,85.522328,9.272194,13.767406,114.814167,0.000000,0.000000,0.000000,0.000000,0.000000,60.018051,267.130051,0.552950,-0.637860,0.000000,0.000000,0.000000,567.690051,0.422766,16.695769,13.767406,484.228140,1196.096054,55.142258,45.450549,13.979329,1461.091484,85.340412,12.878152,567.501294,0.005042,60.009958,0.548026,-0.133442,94.587420,3.190930,0.088135,0.121099,3.716844,0.172751,0.257076,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:08:41.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.131969,1191.602039,55.177169,45.470754,9.706415,16.646964,40.763293,0.000000,1462.745923,94.795326,85.523038,9.272289,13.643044,114.779917,0.000000,0.000000,0.000000,0.000000,0.000000,60.017065,267.180065,0.553017,-0.601360,0.000000,0.000000,0.000000,567.673398,0.423953,16.646964,13.643044,484.254621,1196.071826,55.141438,45.449004,13.961530,1461.084718,85.339261,12.885339,567.504942,0.005048,60.010247,0.548033,-0.127780,94.586281,3.208453,0.087106,0.119029,3.712692,0.170817,0.254810,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:08:46.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.664355,1193.109058,55.176002,45.465805,9.710197,16.578936,40.799208,0.000000,1459.669958,94.796754,85.523795,9.272959,13.475717,114.939696,0.000000,0.000000,0.000000,0.000000,0.000000,60.019074,267.220074,0.552491,-0.316209,0.000000,0.000000,0.000000,567.673407,0.423953,16.578936,13.475717,484.278981,1196.044673,55.140645,45.447475,13.942929,1461.087901,85.338203,12.891545,567.508516,0.005055,60.010536,0.548059,-0.122924,94.585235,3.212752,0.086128,0.117006,3.711224,0.169064,0.252615,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:08:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.758440,1199.420959,55.176140,45.460630,9.715511,16.665746,40.745123,0.000000,1460.475073,94.797539,85.524625,9.272914,13.480571,114.953734,0.000000,0.000000,0.000000,0.000000,0.000000,60.020011,267.220011,0.548979,0.200869,0.000000,0.000000,0.000000,567.670011,0.424542,16.665746,13.480571,484.321712,1196.055368,55.139911,45.445976,13.925327,1461.088876,85.337274,12.897875,567.511942,0.005061,60.010825,0.548080,-0.114041,94.584315,3.220804,0.085250,0.115073,3.711038,0.167561,0.250581,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:08:56.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.292230,1200.169299,55.176221,45.456125,9.720096,16.744184,40.781447,0.000000,1460.144775,94.797329,85.524884,9.272445,13.600296,114.896335,0.000000,0.000000,0.000000,0.000000,0.000000,60.020008,267.220008,0.548377,0.322517,0.000000,0.000000,0.000000,567.670008,0.424542,16.744184,13.600296,484.365885,1196.070163,55.139218,45.444497,13.908176,1461.075314,85.336414,12.905245,567.515367,0.005067,60.011113,0.548100,-0.103904,94.583471,3.234167,0.084438,0.113178,3.713467,0.166187,0.248484,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:09:01.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.769869,1198.455847,55.176163,45.452608,9.723555,16.629822,40.736449,0.000000,1462.157556,94.797123,85.525293,9.271830,13.663886,114.879826,0.000000,0.000000,0.000000,0.000000,0.000000,60.016003,267.180003,0.548884,0.094315,0.000000,0.000000,0.000000,567.666669,0.425132,16.629822,13.663886,484.412499,1196.082435,55.138588,45.443048,13.891140,1461.082167,85.335647,12.911540,567.518775,0.005073,60.011380,0.548117,-0.094921,94.582742,3.240758,0.083729,0.111346,3.710819,0.164985,0.246309,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:09:06.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.456419,1197.315247,55.176177,45.449630,9.726547,16.588733,40.756054,0.000000,1463.793579,94.797056,85.525642,9.271413,13.732211,114.857109,0.000000,0.000000,0.000000,0.000000,0.000000,60.015041,267.150041,0.549176,-0.070237,0.000000,0.000000,0.000000,567.663375,0.427483,16.588733,13.732211,484.452564,1196.072342,55.138028,45.441609,13.873470,1461.090424,85.335011,12.917404,567.521867,0.005078,60.011647,0.548170,-0.087083,94.582175,3.234030,0.083133,0.109553,3.715211,0.164023,0.244596,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:09:11.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.071318,1198.481641,55.176163,45.446802,9.729361,16.652724,40.776279,0.000000,1459.783484,94.797142,85.526424,9.270718,13.640649,114.850909,0.000000,0.000000,0.000000,0.000000,0.000000,60.013008,267.150008,0.548482,0.321333,0.000000,0.000000,0.000000,567.650008,0.429842,16.652724,13.640649,484.495957,1196.062221,55.137520,45.440155,13.855710,1461.025711,85.334513,12.924158,567.524812,0.005083,60.011891,0.548223,-0.073855,94.581784,3.223548,0.082615,0.107714,3.634648,0.163299,0.242916,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:09:16.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.912568,1200.246692,55.175900,45.445283,9.730617,16.704223,40.778129,0.000000,1457.553918,94.797193,85.527201,9.269992,13.656331,114.872784,0.000000,0.000000,0.000000,0.000000,0.000000,60.013093,267.140093,0.547516,0.638836,0.000000,0.000000,0.000000,567.656760,0.432186,16.704223,13.656331,484.547081,1196.067984,55.137032,45.438676,13.838151,1460.944884,85.334111,12.930792,567.527756,0.005088,60.012119,0.548270,-0.058309,94.581526,3.230127,0.082123,0.105777,3.547668,0.162730,0.241271,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:09:21.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.174892,1198.254553,55.174652,45.441386,9.733266,16.591205,40.757700,0.000000,1457.961646,94.797759,85.529058,9.268701,13.720439,114.875270,0.000000,0.000000,0.000000,0.000000,0.000000,60.014048,267.130048,0.548325,0.483479,0.000000,0.000000,0.000000,567.660048,0.431596,16.591205,13.720439,484.594506,1196.050665,55.136561,45.437122,13.820176,1460.885475,85.333924,12.938114,567.530756,0.005094,60.012347,0.548315,-0.046116,94.581569,3.211252,0.081658,0.103631,3.518633,0.162486,0.239524,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:09:26.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.409976,1201.103455,55.174236,45.439442,9.734794,16.580068,40.771748,0.000000,1461.409216,94.798726,85.529649,9.269077,13.823670,114.933084,0.000000,0.000000,0.000000,0.000000,0.000000,60.014058,267.130058,0.546938,0.460813,0.000000,0.000000,0.000000,567.660058,0.431596,16.580068,13.823670,484.654743,1196.059755,55.136091,45.435526,13.802376,1460.859870,85.333840,12.946577,567.533756,0.005099,60.012574,0.548346,-0.034374,94.581753,3.223270,0.081193,0.101334,3.497782,0.162381,0.237726,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:09:31.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.427796,1200.602844,55.173868,45.437732,9.736137,16.662550,40.770725,0.000000,1462.064673,94.800023,85.530089,9.269934,13.601549,114.903366,0.000000,0.000000,0.000000,0.000000,0.000000,60.018087,267.120087,0.546898,0.394681,0.000000,0.000000,0.000000,567.673421,0.430999,16.662550,13.601549,484.721567,1196.077016,55.135625,45.433883,13.784992,1460.857318,85.333889,12.953751,567.536831,0.005104,60.012825,0.548370,-0.023641,94.582120,3.239282,0.080730,0.098844,3.496729,0.162439,0.235916,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:09:36.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.104486,1193.960608,55.172523,45.434802,9.737722,16.596268,40.693915,0.000000,1462.183374,94.802660,85.531292,9.271368,13.622797,114.925648,0.000000,0.000000,0.000000,0.000000,0.000000,60.018090,267.100090,0.549471,-0.055836,0.000000,0.000000,0.000000,567.660090,0.431596,16.596268,13.622797,484.777655,1196.060959,55.135159,45.432168,13.766894,1460.835212,85.334159,12.959413,567.539942,0.005110,60.013075,0.548365,-0.015166,94.582785,3.236928,0.080268,0.096073,3.472246,0.162727,0.233807,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:09:41.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.079928,1187.540283,55.171366,45.432850,9.738516,16.531223,40.703807,0.000000,1460.882776,94.804802,85.532475,9.272327,13.858537,114.882692,0.000000,0.000000,0.000000,0.000000,0.000000,60.017038,267.130038,0.552973,-0.489931,0.000000,0.000000,0.000000,567.656705,0.430424,16.531223,13.858537,484.819460,1196.005679,55.134688,45.430415,13.748697,1460.800490,85.334542,12.967151,567.543035,0.005115,60.013319,0.548376,-0.008809,94.583600,3.296787,0.079801,0.093101,3.440019,0.163114,0.231628,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:09:46.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.123807,1187.437085,55.170929,45.430685,9.740244,16.616792,40.723419,0.000000,1461.971716,94.807475,85.534104,9.273371,13.654882,114.883517,0.000000,0.000000,0.000000,0.000000,0.000000,60.016022,267.190022,0.553047,-0.559456,0.000000,0.000000,0.000000,567.650022,0.429842,16.616792,13.654882,484.861891,1195.947503,55.134221,45.428627,13.731007,1460.775144,85.335062,12.974952,567.546164,0.005121,60.013558,0.548380,-0.003399,94.584594,3.393554,0.079339,0.089905,3.404411,0.163601,0.229222,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:09:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.542096,1189.341504,55.171050,45.430112,9.740938,16.621649,40.729205,0.000000,1460.867273,94.808175,85.534359,9.273816,13.653443,114.912011,0.000000,0.000000,0.000000,0.000000,0.000000,60.016066,267.190066,0.552568,-0.465243,0.000000,0.000000,0.000000,567.650066,0.429842,16.621649,13.653443,484.927843,1195.932479,55.133784,45.426822,13.713073,1460.760406,85.335787,12.982074,567.549312,0.005126,60.013763,0.548348,0.004603,94.585863,3.416830,0.078915,0.086513,3.398198,0.164195,0.226708,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:09:56.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.872853,1195.849561,55.173504,45.426727,9.746777,16.646544,40.673072,0.000000,1462.957520,94.811677,85.533742,9.277935,13.840704,114.880238,0.000000,0.000000,0.000000,0.000000,0.000000,60.013015,267.250015,0.548911,-0.006814,0.000000,0.000000,0.000000,567.633348,0.427506,16.646544,13.840704,484.989175,1195.910000,55.133392,45.425026,13.695492,1460.765137,85.336587,12.989782,567.552368,0.005131,60.013952,0.548323,0.009648,94.587257,3.403896,0.078538,0.083052,3.400673,0.164809,0.224084,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:10:01.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.856848,1197.826221,55.174976,45.424617,9.750360,16.745326,40.681742,0.000000,1467.623059,94.813043,85.533276,9.279768,13.995638,114.866615,0.000000,0.000000,0.000000,0.000000,0.000000,60.008069,267.310069,0.547927,-0.168300,0.000000,0.000000,0.000000,567.596736,0.423423,16.745326,13.995638,485.057122,1195.902001,55.133037,45.423252,13.678530,1460.808289,85.337430,12.998841,567.555220,0.005136,60.014113,0.548291,0.012999,94.588718,3.397651,0.078202,0.079538,3.438143,0.165427,0.221332,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:10:06.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.976846,1199.911267,55.177047,45.421284,9.755762,16.824916,40.698264,0.000000,1472.231836,94.813886,85.531927,9.281960,13.787656,114.842261,0.000000,0.000000,0.000000,0.000000,0.000000,60.007075,267.300075,0.546652,-0.303253,0.000000,0.000000,0.000000,567.550075,0.421108,16.824916,13.787656,485.143957,1195.946357,55.132777,45.421583,13.661995,1460.871855,85.338354,13.007442,567.558313,0.005142,60.014252,0.548233,0.018410,94.590264,3.404760,0.077979,0.076300,3.551957,0.166053,0.217956,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:10:11.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.623613,1196.195325,55.178328,45.419342,9.758986,16.799401,40.689780,0.000000,1467.220496,94.813517,85.531226,9.282291,13.626509,114.983446,0.000000,0.000000,0.000000,0.000000,0.000000,60.005081,267.310081,0.548189,-0.204354,0.000000,0.000000,0.000000,567.510081,0.421138,16.799401,13.626509,485.221605,1195.962212,55.132615,45.420018,13.645252,1460.890177,85.339325,13.013881,567.560980,0.005147,60.014380,0.548184,0.025170,94.591835,3.399202,0.077853,0.073369,3.576204,0.166669,0.214364,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:10:16.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.497104,1195.658569,55.178400,45.417568,9.760832,16.808898,40.642508,0.000000,1460.067334,94.811166,85.531882,9.279284,13.722711,115.016891,0.000000,0.000000,0.000000,0.000000,0.000000,60.004060,267.340060,0.548393,0.293503,0.000000,0.000000,0.000000,567.506727,0.418204,16.808898,13.722711,485.296174,1195.975230,55.132498,45.418512,13.628605,1460.885618,85.340314,13.021364,567.563646,0.005151,60.014508,0.548139,0.033282,94.593407,3.390803,0.077767,0.070532,3.573076,0.167280,0.210678,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:10:21.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.394722,1197.867456,55.177245,45.416476,9.760769,16.763482,40.609478,0.000000,1459.437683,94.808969,85.531898,9.277071,13.492118,114.989642,0.000000,0.000000,0.000000,0.000000,0.000000,60.001014,267.330014,0.547365,0.523360,0.000000,0.000000,0.000000,567.483347,0.417046,16.763482,13.492118,485.368013,1195.991630,55.132531,45.417240,13.611435,1460.882751,85.341344,13.027533,567.566183,0.005156,60.014625,0.548096,0.041362,94.594964,3.388921,0.077785,0.068445,3.573864,0.167888,0.206891,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:10:26.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,489.919941,1201.789844,55.174463,45.415174,9.759289,16.830161,40.613192,0.000000,1456.965564,94.806313,85.530820,9.275494,13.487781,114.966931,0.000000,0.000000,0.000000,0.000000,0.000000,60.001002,267.330002,0.545661,0.980626,0.000000,0.000000,0.000000,567.483335,0.417046,16.830161,13.487781,485.441801,1196.019815,55.132640,45.416090,13.594574,1460.888285,85.342390,13.032846,567.568721,0.005142,60.014741,0.548051,0.049102,94.596516,3.388154,0.077834,0.066680,3.570697,0.168487,0.203002,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:10:31.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.029488,1197.382349,55.171511,45.414101,9.757409,16.686991,40.667895,0.000000,1455.726917,94.804502,85.529136,9.275366,13.569734,114.863293,0.000000,0.000000,0.000000,0.000000,0.000000,60.007097,267.330097,0.547774,0.729598,0.000000,0.000000,0.000000,567.466764,0.418233,16.686991,13.569734,485.506298,1196.032688,55.132845,45.415109,13.577483,1460.856171,85.343445,13.040823,567.571110,0.005111,60.014830,0.548017,0.058411,94.598044,3.392731,0.077890,0.065380,3.605762,0.169065,0.199200,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:10:36.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.834737,1194.657349,55.168991,45.413272,9.755719,16.701866,40.660888,0.000000,1455.494690,94.803574,85.527104,9.276470,13.755026,114.910786,0.000000,0.000000,0.000000,0.000000,0.000000,60.010047,267.350047,0.549160,0.520165,0.000000,0.000000,0.000000,567.453381,0.418830,16.701866,13.755026,485.565250,1196.033176,55.133132,45.414250,13.560221,1460.835728,85.344511,13.047034,567.573406,0.005098,60.014897,0.547990,0.066233,94.599567,3.392835,0.077935,0.064359,3.623062,0.169627,0.195548,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:10:41.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.451807,1196.551440,55.165038,45.412117,9.752921,16.839565,40.646646,0.000000,1456.475281,94.802749,85.524010,9.278739,13.833890,114.839362,0.000000,0.000000,0.000000,0.000000,0.000000,60.014051,267.390051,0.548547,0.548820,0.000000,0.000000,0.000000,567.463384,0.420585,16.839565,13.833890,485.625124,1196.050723,55.133469,45.413486,13.543975,1460.798425,85.345571,13.054598,567.575647,0.005102,60.014991,0.547962,0.074997,94.601080,3.386783,0.077944,0.063552,3.634147,0.170154,0.191910,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:10:46.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.070646,1195.921790,55.161238,45.411127,9.750111,16.697228,40.623735,0.000000,1459.246741,94.802404,85.520732,9.281672,13.912651,114.813356,0.000000,0.000000,0.000000,0.000000,0.000000,60.018098,267.450098,0.549099,0.248445,0.000000,0.000000,0.000000,567.480098,0.424684,16.697228,13.912651,485.684472,1196.065776,55.133830,45.412780,13.526831,1460.762699,85.346621,13.062489,567.577980,0.005053,60.015108,0.547935,0.083823,94.602589,3.380112,0.077921,0.062861,3.617486,0.170651,0.188122,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:10:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.349137,1194.502502,55.157128,45.409900,9.747228,16.810545,40.590480,0.000000,1467.303076,94.802221,85.515753,9.286468,14.119796,114.835632,0.000000,0.000000,0.000000,0.000000,0.000000,60.020025,267.530025,0.550078,-0.476485,0.000000,0.000000,0.000000,567.490025,0.428201,16.810545,14.119796,485.726812,1196.045734,55.134330,45.412271,13.508729,1460.725454,85.347689,13.072001,567.580240,0.005057,60.015192,0.547927,0.089883,94.604094,3.376277,0.077789,0.062503,3.557768,0.171120,0.184433,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:10:56.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.567240,1195.498572,55.155179,45.408886,9.746294,16.856589,40.614022,0.000000,1466.642480,94.801858,85.512761,9.289097,13.904486,114.878578,0.000000,0.000000,0.000000,0.000000,0.000000,60.020005,267.530005,0.549832,-0.445649,0.000000,0.000000,0.000000,567.490005,0.428201,16.856589,13.904486,485.769485,1196.030996,55.134878,45.411846,13.491973,1460.720924,85.348747,13.081002,567.582554,0.005061,60.015286,0.547920,0.093623,94.605605,3.374432,0.077588,0.062262,3.549035,0.171554,0.180611,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:11:01.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.787665,1198.373242,55.152288,45.406987,9.745301,16.749439,40.589241,0.000000,1460.062183,94.800851,85.508688,9.292163,13.667691,114.973533,0.000000,0.000000,0.000000,0.000000,0.000000,60.018091,267.610091,0.548620,0.166295,0.000000,0.000000,0.000000,567.483424,0.436430,16.749439,13.667691,485.821628,1196.047110,55.135477,45.411502,13.474884,1460.702373,85.349802,13.088469,567.584833,0.004994,60.015369,0.547902,0.099930,94.607130,3.375852,0.077310,0.062112,3.533984,0.171961,0.176696,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:11:06.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.244319,1199.090649,55.150252,45.405624,9.744628,16.645403,40.585742,0.000000,1457.538452,94.799933,85.506051,9.293882,13.704241,114.952900,0.000000,0.000000,0.000000,0.000000,0.000000,60.019015,267.590015,0.548066,0.431513,0.000000,0.000000,0.000000,567.466681,0.437617,16.645403,13.704241,485.876142,1196.068414,55.136145,45.411269,13.456830,1460.689499,85.350871,13.096117,567.586962,0.004998,60.015452,0.547881,0.105928,94.608681,3.382924,0.076911,0.062054,3.541298,0.172333,0.172888,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:11:11.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.637063,1195.653406,55.146475,45.402890,9.743585,16.793209,40.601012,0.000000,1455.556628,94.797429,85.500562,9.296867,13.599363,114.915734,0.000000,0.000000,0.000000,0.000000,0.000000,60.020030,267.550030,0.549794,0.274613,0.000000,0.000000,0.000000,567.456696,0.439387,16.793209,13.599363,485.915856,1196.059697,55.136847,45.411095,13.440057,1460.676080,85.351944,13.102405,567.589091,0.004861,60.015547,0.547876,0.109444,94.610241,3.381393,0.076424,0.062033,3.555180,0.172665,0.168840,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:11:16.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.224118,1197.093323,55.145282,45.401680,9.743602,16.726312,40.630524,0.000000,1457.321680,94.796036,85.498071,9.297964,13.711553,114.903750,0.000000,0.000000,0.000000,0.000000,0.000000,60.019043,267.540043,0.549111,0.243585,0.000000,0.000000,0.000000,567.476709,0.441134,16.726312,13.711553,485.969353,1196.089631,55.137643,45.411064,13.422758,1460.654662,85.353103,13.109046,567.590832,0.004864,60.015586,0.547853,0.116461,94.611845,3.350533,0.075763,0.062036,3.574959,0.172953,0.165808,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:11:21.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.779063,1198.445496,55.144187,45.400496,9.743691,16.731163,40.635272,0.000000,1456.841699,94.794634,85.495890,9.298744,13.962172,114.840993,0.000000,0.000000,0.000000,0.000000,0.000000,60.019066,267.540066,0.548486,0.362691,0.000000,0.000000,0.000000,567.476733,0.441134,16.731163,13.962172,486.032041,1196.145227,55.138455,45.411068,13.405171,1460.641960,85.354278,13.117257,567.592684,0.004867,60.015619,0.547819,0.124511,94.613454,3.305589,0.075038,0.062036,3.584462,0.173202,0.162613,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:11:26.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.251116,1197.036536,55.141704,45.397803,9.743901,16.957110,40.596251,0.000000,1462.668457,94.791334,85.492675,9.298659,13.795469,114.918612,0.000000,0.000000,0.000000,0.000000,0.000000,60.020028,267.540028,0.549080,-0.110851,0.000000,0.000000,0.000000,567.480028,0.442306,16.957110,13.795469,486.088037,1196.187834,55.139282,45.411120,13.388944,1460.666733,85.355499,13.124801,567.594498,0.004784,60.015646,0.547791,0.129246,94.615076,3.266938,0.074239,0.062020,3.582965,0.173399,0.159476,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:11:31.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.771190,1198.388721,55.140388,45.396404,9.743985,16.916752,40.548977,0.000000,1461.770459,94.789292,85.491736,9.297556,13.881969,114.966919,0.000000,0.000000,0.000000,0.000000,0.000000,60.020084,267.540084,0.548495,0.039436,0.000000,0.000000,0.000000,567.480084,0.442306,16.916752,13.881969,486.138475,1196.224563,55.140129,45.411252,13.372709,1460.700022,85.356826,13.133177,567.596054,0.004785,60.015702,0.547770,0.132957,94.616742,3.254216,0.073369,0.061963,3.565087,0.173523,0.156953,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:11:36.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.891712,1194.043152,55.135184,45.393431,9.741753,16.878151,40.541343,0.000000,1461.295667,94.783770,85.491775,9.291995,13.750263,114.956189,0.000000,0.000000,0.000000,0.000000,0.000000,60.023095,267.480095,0.550493,-0.203950,0.000000,0.000000,0.000000,567.496761,0.441119,16.878151,13.750263,486.180645,1196.245637,55.140973,45.411421,13.356017,1460.709455,85.358217,13.140735,567.597609,0.004779,60.015757,0.547758,0.137224,94.618432,3.254478,0.072458,0.061876,3.563026,0.173592,0.154373,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:11:41.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.099620,1192.432898,55.131094,45.392097,9.738997,16.759142,40.501505,0.000000,1457.688098,94.780865,85.493361,9.287504,13.752744,114.962386,0.000000,0.000000,0.000000,0.000000,0.000000,60.024090,267.500090,0.551433,-0.049905,0.000000,0.000000,0.000000,567.493424,0.439946,16.759142,13.752744,486.198530,1196.214069,55.141797,45.411630,13.337875,1460.730529,85.359705,13.149231,567.599017,0.004776,60.015813,0.547773,0.137030,94.620152,3.261176,0.071505,0.061748,3.542061,0.173590,0.152235,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:11:46.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.297863,1193.645740,55.125481,45.390709,9.734772,16.734362,40.508310,0.000000,1457.218445,94.777943,85.495743,9.282200,13.788452,114.940496,0.000000,0.000000,0.000000,0.000000,0.000000,60.022054,267.550054,0.551311,0.084179,0.000000,0.000000,0.000000,567.493388,0.443471,16.734362,13.788452,486.212910,1196.180608,55.142599,45.411872,13.319446,1460.742027,85.361299,13.157196,567.600350,0.004775,60.015847,0.547792,0.137664,94.621905,3.259733,0.070509,0.061580,3.526171,0.173510,0.150228,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:11:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.558142,1194.399280,55.121977,45.389841,9.732136,16.712279,40.532470,0.000000,1459.231250,94.776720,85.496958,9.279762,13.822934,114.895086,0.000000,0.000000,0.000000,0.000000,0.000000,60.022019,267.550019,0.551015,0.010439,0.000000,0.000000,0.000000,567.493352,0.443471,16.712279,13.822934,486.225001,1196.141213,55.143383,45.412128,13.301543,1460.754957,85.362959,13.164747,567.601683,0.004777,60.015880,0.547814,0.138084,94.623675,3.237980,0.069479,0.061390,3.516271,0.173370,0.148183,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:11:56.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.825602,1195.674036,55.113700,45.386602,9.727098,16.769753,40.482904,0.000000,1460.160205,94.776570,85.498976,9.277594,13.876381,114.964429,0.000000,0.000000,0.000000,0.000000,0.000000,60.019084,267.610084,0.550836,0.020813,0.000000,0.000000,0.000000,567.483417,0.447003,16.769753,13.876381,486.238821,1196.113286,55.144142,45.412399,13.284388,1460.761265,85.364701,13.172208,567.603091,0.004780,60.015908,0.547834,0.139496,94.625484,3.218531,0.068408,0.061172,3.515313,0.173145,0.145817,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:12:01.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.883891,1195.952734,55.110262,45.384272,9.725990,16.716917,40.522966,0.000000,1459.339624,94.777263,85.500767,9.276496,13.684507,115.028850,0.000000,0.000000,0.000000,0.000000,0.000000,60.017064,267.640064,0.550831,0.101335,0.000000,0.000000,0.000000,567.450064,0.451141,16.716917,13.684507,486.261214,1196.111193,55.144889,45.412680,13.266005,1460.750828,85.366527,13.178963,567.604312,0.004767,60.015924,0.547845,0.144417,94.627347,3.218512,0.067284,0.060924,3.516737,0.172836,0.143579,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:12:06.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.541214,1195.266345,55.103799,45.379104,9.724696,16.605969,40.458776,0.000000,1456.898499,94.776901,85.505503,9.271398,13.796619,114.944637,0.000000,0.000000,0.000000,0.000000,0.000000,60.016020,267.690020,0.551323,0.263927,0.000000,0.000000,0.000000,567.436687,0.451739,16.605969,13.796619,486.278332,1196.098176,55.145633,45.412975,13.247836,1460.710228,85.368423,13.184373,567.605164,0.004765,60.015980,0.547863,0.150566,94.629274,3.208746,0.066099,0.060641,3.531297,0.172455,0.142192,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:12:11.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.834964,1193.635474,55.099742,45.375934,9.723808,16.690509,40.453619,0.000000,1459.850610,94.776459,85.507646,9.268813,13.851845,115.023087,0.000000,0.000000,0.000000,0.000000,0.000000,60.017006,267.750006,0.552250,-0.036273,0.000000,0.000000,0.000000,567.416673,0.453517,16.690509,13.851845,486.288781,1196.067984,55.146362,45.413267,13.229337,1460.670833,85.370355,13.192008,567.606016,0.004764,60.016035,0.547888,0.155555,94.631230,3.199737,0.064879,0.060343,3.517126,0.172036,0.140705,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:12:16.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.233450,1194.796680,55.094472,45.372143,9.722329,16.899619,40.443488,0.000000,1457.879065,94.776413,85.510284,9.266129,13.747577,115.087069,0.000000,0.000000,0.000000,0.000000,0.000000,60.021082,267.800082,0.551899,0.205745,0.000000,0.000000,0.000000,567.393416,0.455886,16.899619,13.747577,486.297808,1196.038193,55.147057,45.413548,13.212149,1460.626906,85.372338,13.199051,567.606646,0.004821,60.016124,0.547916,0.160696,94.633228,3.186370,0.063630,0.060031,3.502231,0.171577,0.139487,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
