Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,13:12:21.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.560935,1195.885681,55.086189,45.366177,9.720011,16.748611,40.476934,0.000000,1461.724011,94.777629,85.515801,9.261828,13.769257,114.997478,0.000000,0.000000,0.000000,0.000000,0.000000,60.022069,267.860069,0.551651,0.050709,0.000000,0.000000,0.000000,567.373403,0.455902,16.748611,13.769257,486.303291,1196.003672,55.147725,45.413827,13.194251,1460.617903,85.374378,13.207164,567.607257,0.004893,60.016212,0.547949,0.162732,94.635287,3.150760,0.062343,0.059694,3.495093,0.171078,0.138210,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:12:26.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.560935,1195.302478,55.084853,45.365018,9.719835,16.784316,40.473003,0.000000,1460.531812,94.777959,85.516677,9.261282,13.753868,115.016048,0.000000,0.000000,0.000000,0.000000,0.000000,60.022010,267.860010,0.551651,0.050711,0.000000,0.000000,0.000000,567.373344,0.455902,16.784316,13.753868,486.308586,1195.966829,55.148391,45.414115,13.176841,1460.611939,85.376445,13.215181,567.607868,0.004894,60.016301,0.547982,0.163850,94.637393,3.119644,0.061006,0.059330,3.494315,0.170533,0.136917,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:12:31.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.778882,1196.448218,55.077723,45.357944,9.719779,16.728292,40.466216,0.000000,1460.934387,94.780857,85.520732,9.260125,14.051787,114.931846,0.000000,0.000000,0.000000,0.000000,0.000000,60.021013,267.870013,0.551424,0.158327,0.000000,0.000000,0.000000,567.366680,0.454145,16.728292,14.051787,486.321507,1195.953668,55.149020,45.414378,13.159022,1460.612340,85.378555,13.224868,567.607868,0.004964,60.016379,0.548006,0.166305,94.639552,3.112541,0.059669,0.058971,3.494348,0.169952,0.136918,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:12:36.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.099877,1197.165564,55.073442,45.353080,9.720362,16.747471,40.432339,0.000000,1463.231030,94.783237,85.522994,9.260243,13.875466,114.900860,0.000000,0.000000,0.000000,0.000000,0.000000,60.020048,267.890048,0.551101,0.060813,0.000000,0.000000,0.000000,567.356715,0.455915,16.747471,13.875466,486.337978,1195.949998,55.149624,45.414622,13.141180,1460.624899,85.380690,13.233244,567.607812,0.005000,60.016451,0.548027,0.168472,94.641741,3.110710,0.058330,0.058625,3.499700,0.169334,0.137018,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:12:41.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.046258,1196.897192,55.067359,45.345908,9.721451,16.806928,40.465991,0.000000,1461.558850,94.786385,85.525735,9.260649,13.941117,114.993760,0.000000,0.000000,0.000000,0.000000,0.000000,60.020041,267.910041,0.551203,0.162040,0.000000,0.000000,0.000000,567.353375,0.458856,16.806928,13.941117,486.360652,1195.968778,55.150178,45.414862,13.123218,1460.623695,85.382892,13.241107,567.607182,0.005034,60.016501,0.548039,0.172574,94.644000,3.116382,0.057070,0.058261,3.499527,0.168611,0.137928,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:12:46.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.190160,1194.708911,55.062513,45.340423,9.722089,16.750672,40.480853,0.000000,1461.507251,94.788276,85.528034,9.260242,13.859881,114.881868,0.000000,0.000000,0.000000,0.000000,0.000000,60.020029,267.890029,0.552134,0.018050,0.000000,0.000000,0.000000,567.356696,0.461203,16.750672,13.859881,486.379001,1195.978927,55.150670,45.415067,13.105770,1460.630117,85.385146,13.250070,567.606257,0.005050,60.016551,0.548055,0.175498,94.646307,3.109240,0.055914,0.057931,3.500085,0.167817,0.139048,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:12:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.264870,1194.786353,55.056890,45.333950,9.722940,16.737559,40.449884,0.000000,1461.491748,94.790184,85.529380,9.260804,13.608948,114.982195,0.000000,0.000000,0.000000,0.000000,0.000000,60.019018,267.890018,0.552049,0.028705,0.000000,0.000000,0.000000,567.360018,0.460025,16.737559,13.608948,486.390491,1195.977379,55.151110,45.415263,13.087683,1460.626791,85.387463,13.256386,567.604720,0.005047,60.016590,0.548079,0.178052,94.648658,3.109588,0.054869,0.057605,3.499196,0.166903,0.140270,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:12:56.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.237493,1194.616028,55.054126,45.330357,9.723769,16.720831,40.459374,0.000000,1460.206641,94.791539,85.529145,9.262394,13.725788,114.897960,0.000000,0.000000,0.000000,0.000000,0.000000,60.019097,267.890097,0.552080,0.092823,0.000000,0.000000,0.000000,567.360097,0.460025,16.720831,13.725788,486.400365,1195.974999,55.151492,45.415427,13.069456,1460.630059,85.389832,13.262801,567.603201,0.005044,60.016623,0.548105,0.179978,94.651051,3.110299,0.053944,0.057320,3.498741,0.165863,0.141434,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:13:01.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.638253,1192.938721,55.050272,45.324868,9.725404,16.757286,40.443909,0.000000,1458.513879,94.793574,85.528352,9.265222,13.903036,114.884354,0.000000,0.000000,0.000000,0.000000,0.000000,60.017034,267.870034,0.552722,0.069424,0.000000,0.000000,0.000000,567.380034,0.458247,16.757286,13.903036,486.410303,1195.977235,55.151839,45.415580,13.051413,1460.644853,85.392240,13.269156,567.600812,0.005040,60.016651,0.548130,0.181189,94.653473,3.109275,0.053101,0.057053,3.489524,0.164708,0.141890,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:13:06.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.922392,1188.613806,55.047883,45.321658,9.726226,16.644167,40.413780,0.000000,1457.600403,94.794155,85.527335,9.266820,13.874557,114.876107,0.000000,0.000000,0.000000,0.000000,0.000000,60.017081,267.850081,0.554644,-0.194609,0.000000,0.000000,0.000000,567.400081,0.456468,16.644167,13.874557,486.401180,1195.930672,55.152118,45.415683,13.033235,1460.619851,85.394686,13.276115,567.598497,0.005036,60.016684,0.548175,0.181282,94.655941,3.142151,0.052416,0.056866,3.497045,0.163419,0.141747,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:13:11.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.005578,1186.348132,55.044377,45.318086,9.726291,16.771642,40.378476,0.000000,1455.530823,94.793969,85.525530,9.268439,13.922965,114.922759,0.000000,0.000000,0.000000,0.000000,0.000000,60.017069,267.840069,0.555678,-0.233894,0.000000,0.000000,0.000000,567.416736,0.450580,16.771642,13.922965,486.377507,1195.855121,55.152327,45.415752,13.015121,1460.569704,85.397187,13.283742,567.596498,0.005033,60.016707,0.548236,0.181028,94.658446,3.211381,0.051907,0.056740,3.501783,0.161948,0.141758,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:13:16.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.610771,1188.004834,55.041145,45.315392,9.725753,16.848134,40.377036,0.000000,1454.870227,94.793358,85.523660,9.269698,13.858561,114.938454,0.000000,0.000000,0.000000,0.000000,0.000000,60.014035,267.850035,0.555002,-0.079820,0.000000,0.000000,0.000000,567.426701,0.447047,16.848134,13.858561,486.363343,1195.808672,55.152462,45.415787,12.997894,1460.533806,85.399737,13.291584,567.594683,0.005029,60.016701,0.548287,0.181868,94.660972,3.263989,0.051584,0.056674,3.526956,0.160287,0.141829,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:13:21.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.709413,1195.668884,55.036699,45.312091,9.724607,16.910359,40.434616,0.000000,1454.168298,94.791607,85.519556,9.272050,13.935753,114.916142,0.000000,0.000000,0.000000,0.000000,0.000000,60.011026,267.860026,0.551482,0.484286,0.000000,0.000000,0.000000,567.436693,0.443515,16.910359,13.935753,486.356452,1195.785506,55.152541,45.415801,12.981446,1460.505048,85.402315,13.299661,567.592997,0.005026,60.016701,0.548329,0.183631,94.663515,3.289631,0.051399,0.056649,3.553394,0.158487,0.142014,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:13:26.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.717533,1200.798962,55.033383,45.310295,9.723088,16.953525,40.433398,0.000000,1456.005652,94.790234,85.517445,9.272788,13.748945,114.862489,0.000000,0.000000,0.000000,0.000000,0.000000,60.011053,267.860053,0.549211,0.710530,0.000000,0.000000,0.000000,567.436720,0.443515,16.953525,13.748945,486.370444,1195.815439,55.152563,45.415786,12.965333,1460.466197,85.404886,13.306666,567.591368,0.005024,60.016684,0.548347,0.189591,94.666067,3.296684,0.051347,0.056677,3.583315,0.156571,0.142115,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:13:31.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.443340,1202.904626,55.028798,45.308295,9.720502,16.919025,40.395389,0.000000,1460.186035,94.788597,85.515839,9.272758,13.921298,114.872374,0.000000,0.000000,0.000000,0.000000,0.000000,60.009076,267.820076,0.548313,0.550054,0.000000,0.000000,0.000000,567.456743,0.436450,16.919025,13.921298,486.388538,1195.863637,55.152501,45.415735,12.949278,1460.403835,85.407477,13.312921,567.590164,0.005021,60.016684,0.548360,0.198009,94.668659,3.319703,0.051485,0.056768,3.531342,0.154521,0.142503,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:13:36.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.022115,1202.176917,55.024830,45.306840,9.717990,16.805886,40.401986,0.000000,1462.095581,94.787369,85.514237,9.273132,13.980744,114.942966,0.000000,0.000000,0.000000,0.000000,0.000000,60.008013,267.840013,0.548828,0.336589,0.000000,0.000000,0.000000,567.453346,0.434103,16.805886,13.980744,486.408257,1195.915219,55.152382,45.415658,12.932073,1460.367536,85.410064,13.321063,567.589072,0.005020,60.016673,0.548371,0.204818,94.671258,3.347710,0.051752,0.056907,3.484658,0.152378,0.142769,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:13:41.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.086663,1200.158972,55.021507,45.305843,9.715665,16.792892,40.425118,0.000000,1462.425903,94.786448,85.512949,9.273499,13.945660,114.927701,0.000000,0.000000,0.000000,0.000000,0.000000,60.008087,267.840087,0.549882,0.145425,0.000000,0.000000,0.000000,567.453420,0.434103,16.792892,13.945660,486.415635,1195.943805,55.152186,45.415547,12.914575,1460.362404,85.412622,13.328055,567.588258,0.005018,60.016646,0.548397,0.206490,94.673869,3.361905,0.052181,0.057102,3.480919,0.150191,0.143124,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:13:46.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.137841,1200.530554,55.015481,45.304150,9.711332,16.826553,40.442677,0.000000,1461.197607,94.784357,85.511339,9.273019,13.840386,114.902527,0.000000,0.000000,0.000000,0.000000,0.000000,60.007013,267.920013,0.549988,0.220429,0.000000,0.000000,0.000000,567.430013,0.431771,16.826553,13.840386,486.424844,1195.973280,55.151936,45.415416,12.897178,1460.328800,85.415151,13.335007,567.587184,0.005016,60.016607,0.548421,0.209243,94.676482,3.380956,0.052726,0.057331,3.439029,0.147973,0.143584,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:13:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.693707,1197.692004,55.010277,45.302464,9.707813,16.900256,40.406140,0.000000,1462.105957,94.781810,85.510004,9.271806,13.895097,114.846790,0.000000,0.000000,0.000000,0.000000,0.000000,60.006027,267.930027,0.551644,-0.056105,0.000000,0.000000,0.000000,567.400027,0.433557,16.900256,13.895097,486.426948,1195.992520,55.151647,45.415269,12.879882,1460.291440,85.417659,13.342105,567.586109,0.005014,60.016567,0.548453,0.212143,94.679095,3.389470,0.053346,0.057585,3.394285,0.145715,0.144034,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:13:56.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.195407,1191.447168,55.006194,45.300853,9.705341,16.911505,40.413570,0.000000,1462.523975,94.779325,85.507936,9.271389,13.978703,114.843072,0.000000,0.000000,0.000000,0.000000,0.000000,60.006082,267.930082,0.553351,-0.403755,0.000000,0.000000,0.000000,567.400082,0.433557,16.911505,13.978703,486.415496,1195.985925,55.151293,45.415092,12.862970,1460.291928,85.420120,13.351272,567.584776,0.005012,60.016534,0.548501,0.209168,94.681693,3.391702,0.054092,0.057887,3.394722,0.143459,0.144641,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:14:01.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.928648,1191.214941,55.005375,45.300355,9.705020,16.921315,40.407175,0.000000,1462.570422,94.778484,85.506714,9.271770,13.942580,114.870739,0.000000,0.000000,0.000000,0.000000,0.000000,60.006092,267.930092,0.554803,-0.580861,0.000000,0.000000,0.000000,567.400092,0.433557,16.921315,13.942580,486.397616,1195.964393,55.150921,45.414904,12.846055,1460.303626,85.422547,13.359766,567.583443,0.005010,60.016501,0.548556,0.204038,94.684281,3.409672,0.054863,0.058205,3.398946,0.141176,0.145234,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:14:06.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.223232,1196.953979,55.002515,45.298144,9.704371,16.961562,40.407166,0.000000,1457.853271,94.774369,85.501136,9.273233,13.891064,114.864539,0.000000,0.000000,0.000000,0.000000,0.000000,59.990066,268.010066,0.552344,0.139224,0.000000,0.000000,0.000000,567.286732,0.439519,16.961562,13.891064,486.382857,1195.951777,55.150517,45.414694,12.829181,1460.314637,85.424891,13.367554,567.581479,0.005006,60.016484,0.548604,0.198767,94.686850,3.403329,0.055675,0.058556,3.400764,0.138973,0.146080,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:14:11.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.979737,1196.370789,55.001671,45.297443,9.704227,16.949179,40.386937,0.000000,1460.846655,94.772757,85.499570,9.273186,13.852360,114.761736,0.000000,0.000000,0.000000,0.000000,0.000000,59.976043,268.020043,0.552642,-0.106391,0.000000,0.000000,0.000000,567.246710,0.441313,16.949179,13.852360,486.367642,1195.944007,55.150093,45.414468,12.812254,1460.333389,85.427193,13.374778,567.578739,0.005001,60.016317,0.548651,0.193088,94.689382,3.400752,0.056516,0.058929,3.394298,0.136727,0.147707,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:14:16.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.893273,1196.164355,55.000225,45.296057,9.704168,16.909432,40.394981,0.000000,1462.668481,94.768492,85.495419,9.273074,14.035363,114.871141,0.000000,0.000000,0.000000,0.000000,0.000000,59.967005,268.030005,0.552761,-0.247283,0.000000,0.000000,0.000000,567.213338,0.443690,16.909432,14.035363,486.356541,1195.941455,55.149655,45.414233,12.795221,1460.370261,85.429463,13.383130,567.575812,0.004996,60.016100,0.548694,0.186620,94.691878,3.400412,0.057368,0.059318,3.383337,0.134417,0.149696,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:14:21.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.470392,1197.511365,55.000098,45.295309,9.704788,16.843057,40.376398,0.000000,1461.491760,94.764378,85.491172,9.273206,14.057344,114.918204,0.000000,0.000000,0.000000,0.000000,0.000000,59.962073,268.010073,0.552063,-0.067557,0.000000,0.000000,0.000000,567.176740,0.444894,16.843057,14.057344,486.349689,1195.950831,55.149193,45.413985,12.777611,1460.379292,85.431656,13.391321,567.572479,0.005008,60.015817,0.548728,0.182879,94.694287,3.402411,0.058234,0.059722,3.384153,0.132157,0.151862,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:14:26.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.698953,1198.218408,54.999797,45.294544,9.705253,16.814466,40.362775,0.000000,1461.527893,94.759400,85.487679,9.271722,13.965790,114.827373,0.000000,0.000000,0.000000,0.000000,0.000000,59.962024,268.010024,0.551803,0.000114,0.000000,0.000000,0.000000,567.176691,0.444894,16.814466,13.965790,486.342477,1195.963303,55.148716,45.413731,12.760128,1460.389184,85.433812,13.397973,567.569146,0.005002,60.015534,0.548762,0.178841,94.696640,3.405885,0.059101,0.060132,3.384185,0.129864,0.153926,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:14:31.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.252825,1196.928162,54.999249,45.294086,9.705163,16.842955,40.349976,0.000000,1461.517566,94.756846,85.486246,9.270600,13.833048,114.810445,0.000000,0.000000,0.000000,0.000000,0.000000,59.962023,268.010023,0.552310,-0.077000,0.000000,0.000000,0.000000,567.176689,0.444894,16.842955,13.833048,486.342554,1195.992463,55.148219,45.413471,12.743010,1460.394545,85.435944,13.403649,567.565923,0.004997,60.015250,0.548784,0.177145,94.698934,3.391441,0.059979,0.060549,3.385209,0.127523,0.156034,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:14:36.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.409378,1192.840662,54.997129,45.292756,9.704374,16.851014,40.353698,0.000000,1460.155066,94.750359,85.482057,9.268301,13.894678,114.835225,0.000000,0.000000,0.000000,0.000000,0.000000,59.967014,267.960014,0.554313,-0.309227,0.000000,0.000000,0.000000,567.130014,0.453159,16.851014,13.894678,486.336514,1196.012189,55.147677,45.413197,12.725726,1460.353171,85.438037,13.410268,567.562479,0.005096,60.014994,0.548813,0.178002,94.701128,3.362440,0.060899,0.060984,3.341855,0.125135,0.158766,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:14:41.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.567049,1197.846814,54.995659,45.291668,9.703991,16.892606,40.349565,0.000000,1459.798962,94.746081,85.478372,9.267709,13.891680,114.743147,0.000000,0.000000,0.000000,0.000000,0.000000,59.971070,267.900070,0.551726,0.124868,0.000000,0.000000,0.000000,567.130070,0.456685,16.892606,13.891680,486.340505,1196.057033,55.147106,45.412912,12.708556,1460.326391,85.440097,13.416928,567.559127,0.005108,60.014750,0.548829,0.180020,94.703263,3.332485,0.061838,0.061432,3.326757,0.122692,0.161483,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:14:46.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.422681,1202.109814,54.994183,45.290065,9.704118,16.906848,40.336763,0.000000,1459.742187,94.742003,85.474543,9.267460,13.788353,114.787322,0.000000,0.000000,0.000000,0.000000,0.000000,59.976054,267.900054,0.549626,0.481672,0.000000,0.000000,0.000000,567.153388,0.459605,16.906848,13.788353,486.354910,1196.127853,55.146506,45.412615,12.691329,1460.316413,85.442122,13.423604,567.555905,0.005102,60.014533,0.548833,0.183036,94.705345,3.324859,0.062792,0.061897,3.325796,0.120197,0.163757,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:14:51.74,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.490943,1197.599109,54.991950,45.287484,9.704466,16.994486,40.333876,0.000000,1459.200305,94.737955,85.470078,9.267878,14.150247,114.762965,0.000000,0.000000,0.000000,0.000000,0.000000,59.979030,267.920030,0.551854,0.144884,0.000000,0.000000,0.000000,567.180030,0.463698,16.994486,14.150247,486.350695,1196.158762,55.145859,45.412304,12.673492,1460.310621,85.444105,13.430298,567.552923,0.005097,60.014305,0.548859,0.182710,94.707349,3.345928,0.063764,0.062376,3.327600,0.117707,0.166168,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:14:56.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.780207,1198.301001,54.990506,45.285950,9.704557,16.955358,40.327882,0.000000,1459.984753,94.735880,85.467177,9.268703,13.847392,114.740663,0.000000,0.000000,0.000000,0.000000,0.000000,59.979054,267.920054,0.551525,0.138486,0.000000,0.000000,0.000000,567.180054,0.463698,16.955358,13.847392,486.326531,1196.141473,55.145180,45.411969,12.655528,1460.302936,85.446033,13.436722,567.550090,0.005092,60.014094,0.548907,0.179008,94.709296,3.326611,0.064761,0.062893,3.326742,0.115188,0.168153,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:15:01.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.351241,1197.201709,54.989062,45.284176,9.704886,16.933383,40.305391,0.000000,1460.031201,94.733260,85.463132,9.270128,13.841623,114.762557,0.000000,0.000000,0.000000,0.000000,0.000000,59.985034,267.870034,0.551910,0.040797,0.000000,0.000000,0.000000,567.250034,0.472455,16.933383,13.841623,486.299936,1196.122520,55.144488,45.411619,12.637411,1460.304198,85.447910,13.443394,567.547720,0.005088,60.013911,0.548958,0.174239,94.711199,3.311028,0.065757,0.063427,3.326671,0.112667,0.169361,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:15:06.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.280048,1197.459741,54.987837,45.282564,9.705273,16.966925,40.284535,0.000000,1461.192432,94.730524,85.459767,9.270757,13.838108,114.807557,0.000000,0.000000,0.000000,0.000000,0.000000,59.987005,267.850005,0.551949,-0.058623,0.000000,0.000000,0.000000,567.276672,0.474783,16.966925,13.838108,486.276024,1196.107008,55.143784,45.411247,12.607165,1460.328655,85.449715,13.450533,567.545627,0.005084,60.013766,0.549006,0.168052,94.713040,3.298090,0.066749,0.063987,3.316860,0.110199,0.170372,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:15:11.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.698228,1195.529529,54.984758,45.279386,9.705372,16.820137,40.253767,0.000000,1463.236182,94.725357,85.454475,9.270882,13.895697,114.703090,0.000000,0.000000,0.000000,0.000000,0.000000,59.985060,267.850060,0.552612,-0.306214,0.000000,0.000000,0.000000,567.300060,0.477701,16.820137,13.895697,486.258143,1196.105890,55.143078,45.410859,12.641091,1460.338317,85.451472,13.456784,567.543571,0.005081,60.013655,0.549048,0.163902,94.714835,3.297203,0.067731,0.064562,3.318038,0.107750,0.171375,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:15:16.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.216991,1191.880688,54.982943,45.277614,9.705329,16.787938,40.248611,0.000000,1465.883777,94.722782,85.451717,9.271065,13.820350,114.693598,0.000000,0.000000,0.000000,0.000000,0.000000,59.985037,267.840037,0.554285,-0.752847,0.000000,0.000000,0.000000,567.310037,0.479456,16.787938,13.820350,486.236995,1196.093389,55.142358,45.410439,12.723916,1460.379433,85.453152,13.463712,567.541756,0.005077,60.013538,0.549094,0.159092,94.716557,3.308978,0.068739,0.065182,3.340696,0.105345,0.172111,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:15:21.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.972324,1191.251050,54.981395,45.275857,9.705538,17.026886,40.239935,0.000000,1464.567700,94.720223,85.448772,9.271451,13.904469,114.814978,0.000000,0.000000,0.000000,0.000000,0.000000,59.986083,267.890083,0.554670,-0.709959,0.000000,0.000000,0.000000,567.336750,0.480021,17.026886,13.904469,486.212609,1196.065118,55.141639,45.409999,12.808284,1460.420635,85.454764,13.470778,567.540183,0.005075,60.013433,0.549144,0.152830,94.718221,3.328541,0.069741,0.065823,3.346390,0.103005,0.172686,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:15:26.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.491500,1194.884387,54.979741,45.273285,9.706456,16.974244,40.225072,0.000000,1462.307202,94.715719,85.444588,9.271130,14.019561,114.850075,0.000000,0.000000,0.000000,0.000000,0.000000,59.986046,267.890046,0.552930,-0.280394,0.000000,0.000000,0.000000,567.336712,0.480021,16.974244,14.019561,486.190648,1196.043499,55.140916,45.409541,12.891782,1460.443000,85.456333,13.478152,567.538608,0.005072,60.013328,0.549192,0.148246,94.719843,3.327552,0.070738,0.066484,3.340362,0.100654,0.173244,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:15:31.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.951978,1195.957898,54.978482,45.271526,9.706956,16.928112,40.202371,0.000000,1463.969055,94.712444,85.442609,9.269834,13.897768,114.746862,0.000000,0.000000,0.000000,0.000000,0.000000,59.987024,267.870024,0.552364,-0.296775,0.000000,0.000000,0.000000,567.353357,0.480594,16.928112,13.897768,486.183553,1196.055197,55.140196,45.409060,12.974946,1460.462812,85.457819,13.484620,567.537108,0.005069,60.013244,0.549221,0.146534,94.721377,3.323504,0.071727,0.067168,3.350683,0.098427,0.173675,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:15:36.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.508496,1192.345203,54.976343,45.268962,9.707381,16.955769,40.238904,0.000000,1461.631128,94.707841,85.440163,9.267678,13.836861,114.849250,0.000000,0.000000,0.000000,0.000000,0.000000,59.989068,267.880068,0.554034,-0.371294,0.000000,0.000000,0.000000,567.343401,0.480603,16.955769,13.836861,486.160448,1196.026468,55.139464,45.408559,13.058688,1460.471242,85.459269,13.490890,567.535459,0.005066,60.013166,0.549267,0.143106,94.722840,3.333139,0.072721,0.067875,3.351708,0.096198,0.174099,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:15:41.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.603553,1190.069202,54.973360,45.265626,9.707734,16.945152,40.245113,0.000000,1458.642908,94.701594,85.437984,9.263609,14.108449,114.798894,0.000000,0.000000,0.000000,0.000000,0.000000,59.991088,267.940088,0.555197,-0.285080,0.000000,0.000000,0.000000,567.330088,0.482964,16.945152,14.108449,486.127725,1195.973568,55.138710,45.408032,13.142332,1460.454125,85.460684,13.498838,567.533885,0.005064,60.013105,0.549324,0.140151,94.724225,3.351756,0.073735,0.068614,3.353142,0.093962,0.174671,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:15:46.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.900389,1193.119360,54.971769,45.262838,9.708931,16.809624,40.202999,0.000000,1461.538232,94.695899,85.436041,9.259858,13.959502,114.731181,0.000000,0.000000,0.000000,0.000000,0.000000,59.991089,268.020089,0.553875,-0.210600,0.000000,0.000000,0.000000,567.330089,0.481201,16.809624,13.959502,486.103567,1195.949225,55.137948,45.407495,13.225459,1460.435229,85.462082,13.505598,567.532312,0.005061,60.013044,0.549372,0.139227,94.725578,3.368869,0.074735,0.069354,3.349151,0.091698,0.175226,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:15:51.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.484536,1191.983948,54.971084,45.261259,9.709825,16.875895,40.184009,0.000000,1462.302051,94.693046,85.434506,9.258540,13.998523,114.699804,0.000000,0.000000,0.000000,0.000000,0.000000,59.995013,268.070013,0.554454,-0.316177,0.000000,0.000000,0.000000,567.323347,0.478857,16.875895,13.998523,486.091132,1195.941139,55.137159,45.406925,13.308613,1460.412206,85.463428,13.513195,567.530589,0.005058,60.013033,0.549406,0.140648,94.726846,3.376664,0.075741,0.070132,3.321729,0.089464,0.175750,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:15:56.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.536718,1184.417920,54.969995,45.257729,9.712266,16.949285,40.225298,0.000000,1464.588379,94.687833,85.430205,9.257629,14.068093,114.691959,0.000000,0.000000,0.000000,0.000000,0.000000,59.995035,268.070035,0.557855,-0.991061,0.000000,0.000000,0.000000,567.323369,0.478857,16.949285,14.068093,486.052066,1195.871036,55.136349,45.406329,13.392250,1460.390559,85.464736,13.520404,567.528867,0.005055,60.013022,0.549471,0.137480,94.728066,3.455314,0.076741,0.070931,3.283742,0.087233,0.176255,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:16:01.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.877209,1184.985596,54.970044,45.255554,9.714490,16.890756,40.221165,0.000000,1462.260767,94.684522,85.426244,9.258279,14.113611,114.723749,0.000000,0.000000,0.000000,0.000000,0.000000,59.996026,268.160026,0.557648,-0.779279,0.000000,0.000000,0.000000,567.303360,0.480636,16.890756,14.113611,486.016604,1195.809706,55.135517,45.405698,13.476346,1460.374215,85.465973,13.528284,567.527163,0.005052,60.013027,0.549533,0.134800,94.729232,3.549261,0.077727,0.071764,3.266936,0.085060,0.176946,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:16:06.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.536519,1191.044580,54.971123,45.252604,9.718519,16.949050,40.224443,0.000000,1458.493225,94.678653,85.418214,9.260439,13.904770,114.793913,0.000000,0.000000,0.000000,0.000000,0.000000,59.996022,268.150022,0.554560,-0.060822,0.000000,0.000000,0.000000,567.290022,0.477710,16.949050,13.904770,485.986486,1195.758239,55.134683,45.405051,13.560584,1460.347493,85.467165,13.534940,567.525385,0.005049,60.013033,0.549588,0.133232,94.730370,3.616048,0.078685,0.072609,3.258174,0.082875,0.177715,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:16:11.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.026261,1196.979773,54.971426,45.251305,9.720122,17.170682,40.177806,0.000000,1457.089441,94.674735,85.413083,9.261652,14.030098,114.812923,0.000000,0.000000,0.000000,0.000000,0.000000,59.991043,268.190043,0.551802,0.468986,0.000000,0.000000,0.000000,567.276710,0.474783,17.170682,14.030098,485.977058,1195.756891,55.133832,45.404380,13.646369,1460.342991,85.468285,13.542783,567.523866,0.005046,60.013016,0.549619,0.133413,94.731477,3.617305,0.079620,0.073457,3.259811,0.080798,0.178555,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:16:16.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.523235,1195.575989,54.970898,45.250514,9.720384,17.050127,40.160885,0.000000,1454.983752,94.671419,85.408344,9.263074,13.794555,114.789396,0.000000,0.000000,0.000000,0.000000,0.000000,59.988077,268.180077,0.552353,0.510035,0.000000,0.000000,0.000000,567.273410,0.471848,17.050127,13.794555,485.976773,1195.775155,55.132973,45.403691,13.732824,1460.324612,85.469337,13.549596,567.522403,0.005044,60.012921,0.549642,0.136228,94.732538,3.608638,0.080537,0.074314,3.280379,0.078759,0.179525,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:16:21.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.569671,1200.912476,54.969542,45.250489,9.719053,16.955373,40.168525,0.000000,1458.008105,94.667078,85.401595,9.265483,13.981077,114.823255,0.000000,0.000000,0.000000,0.000000,0.000000,59.989036,268.140036,0.549952,0.634419,0.000000,0.000000,0.000000,567.286703,0.469486,16.955373,13.981077,485.983719,1195.813203,55.132106,45.402996,13.818020,1460.317845,85.470333,13.556993,567.521014,0.005041,60.012832,0.549655,0.139021,94.733564,3.617723,0.081449,0.075159,3.285066,0.076735,0.180379,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:16:26.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,488.336527,1202.827222,54.968771,45.251263,9.717508,16.979117,40.161096,0.000000,1459.282861,94.664331,85.397473,9.266858,13.952488,114.799310,0.000000,0.000000,0.000000,0.000000,0.000000,59.989042,268.140042,0.549089,0.661806,0.000000,0.000000,0.000000,567.286709,0.469486,16.979117,13.952488,485.994059,1195.858161,55.131237,45.402289,13.904591,1460.341873,85.471234,13.563987,567.519552,0.005039,60.012704,0.549665,0.139867,94.734537,3.655876,0.082352,0.075987,3.262331,0.074898,0.181208,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:16:31.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.319021,1196.861096,54.967743,45.252836,9.714907,16.928638,40.127856,0.000000,1459.509961,94.660748,85.392545,9.268203,13.824388,114.785269,0.000000,0.000000,0.000000,0.000000,0.000000,59.989017,268.140017,0.551367,0.289862,0.000000,0.000000,0.000000,567.293350,0.466543,16.928638,13.824388,485.989673,1195.866591,55.130369,45.401583,13.989866,1460.379089,85.472079,13.570043,567.518052,0.005036,60.012521,0.549691,0.137321,94.735469,3.659709,0.083245,0.076785,3.212827,0.073126,0.181959,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:16:36.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.574511,1189.578918,54.965999,45.254872,9.711127,16.961258,40.093588,0.000000,1459.355127,94.657042,85.388712,9.268330,14.040636,114.803024,0.000000,0.000000,0.000000,0.000000,0.000000,59.987050,268.130050,0.555624,-0.380100,0.000000,0.000000,0.000000,567.306717,0.462419,16.961258,14.040636,485.973529,1195.839294,55.129500,45.400875,14.074839,1460.410571,85.472854,13.577650,567.516533,0.005033,60.012321,0.549731,0.132689,94.736336,3.679154,0.084132,0.077555,3.163710,0.071485,0.182578,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:16:41.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.939789,1193.367102,54.964516,45.256829,9.707687,17.110312,40.143551,0.000000,1461.140833,94.653922,85.386990,9.266932,14.002243,114.747702,0.000000,0.000000,0.000000,0.000000,0.000000,59.984097,268.170097,0.554139,-0.240975,0.000000,0.000000,0.000000,567.303430,0.461246,17.110312,14.002243,485.957443,1195.821718,55.128621,45.400178,14.159862,1460.433308,85.473583,13.584472,567.514922,0.005030,60.012105,0.549771,0.128787,94.737147,3.683386,0.085025,0.078284,3.154102,0.069909,0.183174,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:16:46.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.534636,1197.728149,54.963206,45.258990,9.704216,17.022460,40.161087,0.000000,1459.380920,94.650764,85.385438,9.265326,14.133218,114.713422,0.000000,0.000000,0.000000,0.000000,0.000000,59.986096,268.220096,0.552422,0.182989,0.000000,0.000000,0.000000,567.313430,0.459476,17.022460,14.133218,485.939371,1195.800673,55.127739,45.399488,14.244446,1460.427917,85.474275,13.591383,567.513329,0.005028,60.011910,0.549813,0.126576,94.737910,3.661424,0.085913,0.078978,3.155072,0.068394,0.183675,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:16:51.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.706648,1198.584863,54.961771,45.261056,9.700715,17.098532,40.116494,0.000000,1463.556201,94.648061,85.384019,9.264041,14.155306,114.756773,0.000000,0.000000,0.000000,0.000000,0.000000,59.989083,268.260083,0.552309,-0.055611,0.000000,0.000000,0.000000,567.333416,0.459459,17.098532,14.155306,485.919742,1195.777218,55.126853,45.398806,14.329438,1460.439988,85.474931,13.598871,567.511849,0.005025,60.011732,0.549857,0.123043,94.738626,3.629679,0.086798,0.079642,3.162895,0.066935,0.184047,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:16:56.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.497526,1198.430029,54.959978,45.263234,9.696744,17.199794,40.130328,0.000000,1462.942029,94.645390,85.382642,9.262747,14.175953,115.717961,0.000000,0.000000,0.000000,0.000000,0.000000,59.989027,268.260027,0.552547,-0.110983,0.000000,0.000000,0.000000,567.333360,0.459459,17.199794,14.175953,485.907915,1195.773921,55.125958,45.398123,14.413946,1460.453120,85.475530,13.605601,567.510441,0.005023,60.011561,0.549892,0.121134,94.739256,3.626940,0.087681,0.080278,3.172803,0.065605,0.184439,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:17:01.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.489556,1198.734509,54.959296,45.264128,9.695168,17.177490,40.145390,0.000000,1460.000244,94.644292,85.382201,9.262090,14.181518,116.445034,0.000000,0.000000,0.000000,0.000000,0.000000,59.989002,268.260002,0.552556,0.170632,0.000000,0.000000,0.000000,567.333335,0.459459,17.177490,14.181518,485.901672,1195.785963,55.125052,45.397441,14.498363,1460.426971,85.476095,13.612192,567.509274,0.005020,60.011371,0.549921,0.123104,94.739831,3.633180,0.088556,0.080894,3.156904,0.064343,0.184894,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:17:06.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,487.898221,1205.025793,54.958431,45.266675,9.691756,17.208051,40.073557,0.000000,1465.460596,94.640865,85.381085,9.259780,14.326344,117.174187,0.000000,0.000000,0.000000,0.000000,0.000000,59.995059,268.430059,0.550176,0.296796,0.000000,0.000000,0.000000,567.393393,0.457648,17.208051,14.326344,485.904985,1195.824154,55.124132,45.396769,14.584814,1460.428577,85.476622,13.620574,567.508441,0.005019,60.011216,0.549941,0.125516,94.740353,3.693809,0.089423,0.081476,3.159402,0.063156,0.185077,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:17:11.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.210102,1198.693250,54.958593,45.268669,9.689924,17.037535,40.096270,0.000000,1463.215552,94.637424,85.379038,9.258385,14.212393,117.243144,0.000000,0.000000,0.000000,0.000000,0.000000,59.998074,268.440074,0.553245,-0.052582,0.000000,0.000000,0.000000,567.420074,0.456452,17.037535,14.212393,485.901409,1195.848067,55.123198,45.396102,14.671561,1460.441508,85.477085,13.630246,567.508053,0.005018,60.011011,0.549969,0.125448,94.740815,3.698395,0.090270,0.082031,3.166049,0.062120,0.185189,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:17:16.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.847488,1198.605530,54.958161,45.270784,9.687378,17.250799,40.096898,0.000000,1461.435010,94.633421,85.377892,9.255530,14.105880,117.344309,0.000000,0.000000,0.000000,0.000000,0.000000,60.003033,268.430033,0.553638,0.015788,0.000000,0.000000,0.000000,567.450033,0.456428,17.250799,14.105880,485.898547,1195.877886,55.122248,45.395444,14.758779,1460.456533,85.477503,13.638270,567.507831,0.005018,60.010833,0.549996,0.125263,94.741234,3.698872,0.091103,0.082560,3.164301,0.061185,0.185235,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:17:21.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.241271,1194.688306,54.956207,45.273249,9.682958,16.986345,40.092353,0.000000,1459.189990,94.628522,85.378242,9.250281,13.958891,117.385594,0.000000,0.000000,0.000000,0.000000,0.000000,60.009031,268.390031,0.555396,-0.037947,0.000000,0.000000,0.000000,567.486697,0.456986,16.986345,13.958891,485.887454,1195.885771,55.121274,45.394787,14.845276,1460.480388,85.477877,13.645877,567.507830,0.005018,60.010650,0.550032,0.122909,94.741622,3.701672,0.091921,0.083074,3.159222,0.060360,0.185235,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:17:26.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.529654,1195.854675,54.954152,45.274867,9.679285,17.143335,40.067159,0.000000,1456.237891,94.625929,85.378657,9.247272,13.869390,117.443801,0.000000,0.000000,0.000000,0.000000,0.000000,60.009003,268.390003,0.555064,0.249660,0.000000,0.000000,0.000000,567.486669,0.456986,17.143335,13.869390,485.872596,1195.895319,55.120254,45.394144,14.932810,1460.476317,85.478215,13.651340,567.508145,0.005019,60.010505,0.550072,0.122139,94.741950,3.699350,0.092752,0.083553,3.164238,0.059623,0.185150,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:17:31.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.515742,1196.546265,54.950281,45.276873,9.673407,17.107513,40.039493,0.000000,1458.895789,94.623725,85.380544,9.243181,13.867735,117.530503,0.000000,0.000000,0.000000,0.000000,0.000000,60.006015,268.400015,0.555101,0.108760,0.000000,0.000000,0.000000,567.546682,0.458699,17.107513,13.867735,485.857797,1195.909770,55.119198,45.393505,15.019928,1460.488159,85.478527,13.656635,567.508459,0.005019,60.010360,0.550112,0.120329,94.742248,3.699283,0.093576,0.084016,3.149894,0.058951,0.185065,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:17:36.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.982450,1193.382556,54.946611,45.278320,9.668290,17.124945,40.046087,0.000000,1459.659607,94.622684,85.383440,9.239245,13.964130,117.562283,0.000000,0.000000,0.000000,0.000000,0.000000,60.006018,268.430018,0.556929,-0.174381,0.000000,0.000000,0.000000,567.570018,0.459855,17.124945,13.964130,485.826432,1195.892194,55.118079,45.392873,15.106395,1460.485779,85.478827,13.661818,567.509292,0.005021,60.010249,0.550170,0.116807,94.742510,3.698802,0.094420,0.084456,3.150285,0.058317,0.185003,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:17:41.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.066641,1189.630505,54.940605,45.280380,9.660225,17.183470,40.041131,0.000000,1459.081580,94.621932,85.389606,9.232326,13.701846,117.528013,0.000000,0.000000,0.000000,0.000000,0.000000,60.009067,268.440067,0.559173,-0.398730,0.000000,0.000000,0.000000,567.596734,0.458659,17.183470,13.701846,485.784708,1195.856927,55.116902,45.392248,15.194527,1460.463873,85.479145,13.666451,567.510330,0.005022,60.010171,0.550241,0.113207,94.742751,3.720650,0.095295,0.084873,3.145878,0.057662,0.184966,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:17:46.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.993831,1193.315466,54.935094,45.281903,9.653191,17.238710,40.025045,0.000000,1459.561572,94.622351,85.395819,9.226532,13.678328,116.599049,0.000000,0.000000,0.000000,0.000000,0.000000,60.013049,268.490049,0.558199,-0.199490,0.000000,0.000000,0.000000,567.600049,0.461593,17.238710,13.678328,485.747193,1195.844253,55.115668,45.391628,15.284234,1460.443487,85.479488,13.671623,567.511385,0.005024,60.010116,0.550307,0.110942,94.742979,3.725424,0.096204,0.085271,3.139729,0.056973,0.184933,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:17:51.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.614809,1200.468640,54.926782,45.283039,9.643743,17.047031,40.053123,0.000000,1459.958984,94.625961,85.406126,9.219835,14.154796,115.267098,0.000000,0.000000,0.000000,0.000000,0.000000,60.014054,268.610054,0.555421,0.307413,0.000000,0.000000,0.000000,567.616721,0.462166,17.047031,14.154796,485.721519,1195.860224,55.114391,45.390999,15.372916,1460.463299,85.479823,13.677737,567.512570,0.005026,60.010060,0.550360,0.107817,94.743193,3.720993,0.097104,0.085658,3.129091,0.056315,0.184813,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:17:56.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.977149,1202.027271,54.921519,45.283073,9.638446,17.131776,40.055602,0.000000,1458.699683,94.630021,85.414437,9.215584,14.199285,115.201038,0.000000,0.000000,0.000000,0.000000,0.000000,60.014016,268.610016,0.555006,0.511118,0.000000,0.000000,0.000000,567.616683,0.462166,17.131776,14.199285,485.704640,1195.912006,55.113053,45.390363,15.461107,1460.464991,85.480202,13.683030,567.513848,0.005029,60.010010,0.550403,0.107045,94.743421,3.740077,0.098057,0.086032,3.128020,0.055605,0.184733,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:18:01.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.704072,1199.302234,54.917797,45.282869,9.634929,17.127025,40.050644,0.000000,1461.042761,94.633366,85.420956,9.212411,14.241395,115.121763,0.000000,0.000000,0.000000,0.000000,0.000000,60.007047,268.780047,0.556822,0.157015,0.000000,0.000000,0.000000,567.613381,0.460995,17.127025,14.241395,485.693879,1195.975630,55.111655,45.389700,15.550000,1460.442655,85.480624,13.689573,567.515236,0.005031,60.009949,0.550442,0.110347,94.743643,3.699352,0.099038,0.086400,3.109301,0.054857,0.184535,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
