Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,13:18:06.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.687854,1197.552637,54.911825,45.282043,9.629782,17.047118,40.005006,0.000000,1464.774146,94.640446,85.432088,9.208358,14.121130,115.225795,0.000000,0.000000,0.000000,0.000000,0.000000,60.001028,268.880028,0.558204,-0.230852,0.000000,0.000000,0.000000,567.606695,0.460413,17.047118,14.121130,485.678214,1196.031254,55.110211,45.389021,15.639604,1460.438411,85.481096,13.696062,567.516588,0.005033,60.009854,0.550487,0.111920,94.743882,3.646707,0.100046,0.086764,3.102823,0.054062,0.184308,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:18:11.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.885642,1200.726660,54.907967,45.280867,9.627100,17.262137,40.008114,0.000000,1465.243835,94.649372,85.442282,9.207090,13.985302,115.237779,0.000000,0.000000,0.000000,0.000000,0.000000,59.994049,269.110049,0.557296,-0.020600,0.000000,0.000000,0.000000,567.593382,0.459249,17.262137,13.985302,485.666294,1196.096311,55.108729,45.388309,15.733405,1460.448562,85.481543,13.703661,567.518292,0.005036,60.009799,0.550528,0.113242,94.744098,3.600959,0.101023,0.087118,3.113062,0.053345,0.183711,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:18:16.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.309772,1196.912708,54.905865,45.279610,9.626254,17.194943,39.988710,0.000000,1463.225903,94.657048,85.451151,9.205898,13.978183,115.345130,0.000000,0.000000,0.000000,0.000000,0.000000,59.990022,269.340022,0.559598,-0.129178,0.000000,0.000000,0.000000,567.573355,0.457503,17.194943,13.978183,485.647610,1196.144652,55.107214,45.387577,15.829018,1460.500201,85.482038,13.710840,567.519847,0.005039,60.009699,0.550582,0.110943,94.744365,3.579612,0.102001,0.087472,3.109585,0.052612,0.182980,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:18:21.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.550220,1194.616052,54.905123,45.278952,9.626171,17.077483,39.971787,0.000000,1462.792383,94.660461,85.455078,9.205383,13.899946,115.387250,0.000000,0.000000,0.000000,0.000000,0.000000,59.990050,269.590050,0.561003,-0.238598,0.000000,0.000000,0.000000,567.556716,0.455167,17.077483,13.899946,485.608170,1196.137398,55.105678,45.386824,15.924114,1460.540887,85.482532,13.716915,567.521329,0.005042,60.009621,0.550662,0.105300,94.744642,3.579254,0.102948,0.087820,3.100656,0.051917,0.182187,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:18:26.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.179590,1194.776050,54.904607,45.278344,9.626262,17.073355,39.945156,0.000000,1461.290515,94.663799,85.458624,9.205175,13.924513,115.364954,0.000000,0.000000,0.000000,0.000000,0.000000,59.990042,269.590042,0.561436,-0.205568,0.000000,0.000000,0.000000,567.556709,0.455167,17.073355,13.924513,485.552105,1196.098432,55.104123,45.386047,16.016832,1460.570620,85.483020,13.721505,567.522810,0.005044,60.009543,0.550760,0.097243,94.744921,3.555474,0.103860,0.088159,3.081880,0.051269,0.181378,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:18:31.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.905133,1198.290686,54.904378,45.277304,9.627073,17.048677,39.989534,0.000000,1460.000256,94.670346,85.464178,9.206168,14.245934,115.371552,0.000000,0.000000,0.000000,0.000000,0.000000,59.981007,270.100007,0.560484,0.228666,0.000000,0.000000,0.000000,567.516673,0.455200,17.048677,14.245934,485.505529,1196.077616,55.102556,45.385247,16.112196,1460.578706,85.483488,13.727432,567.524292,0.005047,60.009504,0.550847,0.092415,94.745188,3.553292,0.104735,0.088484,3.078688,0.050675,0.180553,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:18:36.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.812857,1197.991357,54.904441,45.276806,9.627634,17.087073,39.981481,0.000000,1460.469897,94.672791,85.465839,9.206953,14.012550,115.347604,0.000000,0.000000,0.000000,0.000000,0.000000,59.979004,270.370004,0.561151,0.175206,0.000000,0.000000,0.000000,567.486671,0.455224,17.087073,14.012550,485.467713,1196.078189,55.100983,45.384424,16.205977,1460.586620,85.483963,13.733722,567.525365,0.005049,60.009410,0.550933,0.089338,94.745466,3.553594,0.105574,0.088801,3.076555,0.050100,0.179745,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:18:41.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.801802,1197.851990,54.904317,45.275785,9.628532,17.014094,39.932965,0.000000,1459.680261,94.675690,85.467592,9.208099,13.798056,115.348428,0.000000,0.000000,0.000000,0.000000,0.000000,59.979007,270.370007,0.561164,0.230785,0.000000,0.000000,0.000000,567.486674,0.455224,17.014094,13.798056,485.434824,1196.087737,55.099405,45.383585,16.300538,1460.596368,85.484437,13.738461,567.526439,0.005051,60.009315,0.551013,0.087004,94.745744,3.556051,0.106381,0.089111,3.070850,0.049533,0.178927,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:18:46.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.033116,1195.674060,54.903604,45.272927,9.630677,16.916552,39.852660,0.000000,1460.036365,94.680569,85.470020,9.210549,13.909535,115.339345,0.000000,0.000000,0.000000,0.000000,0.000000,59.982031,270.920031,0.563205,0.067405,0.000000,0.000000,0.000000,567.453364,0.455838,16.916552,13.909535,485.414604,1196.124379,55.097808,45.382694,16.390868,1460.594218,85.484881,13.743861,567.526606,0.005051,60.009210,0.551085,0.087857,94.745988,3.521945,0.107151,0.089409,3.071242,0.049036,0.178844,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:18:51.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.889342,1195.137329,54.903462,45.271342,9.632121,16.927391,39.891472,0.000000,1460.160229,94.682387,85.470516,9.211871,13.922645,115.328611,0.000000,0.000000,0.000000,0.000000,0.000000,59.987061,271.050061,0.563643,0.018751,0.000000,0.000000,0.000000,567.456728,0.457010,16.927391,13.922645,485.378208,1196.118559,55.096202,45.381774,16.481190,1460.594017,85.485302,13.749539,567.526791,0.005051,60.009132,0.551177,0.085599,94.746219,3.522710,0.107887,0.089699,3.071269,0.048581,0.178754,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:18:56.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.470408,1193.759326,54.903241,45.268406,9.634835,16.928947,39.928432,0.000000,1459.618311,94.685188,85.470972,9.214216,13.930394,115.386008,0.000000,0.000000,0.000000,0.000000,0.000000,59.987055,271.050055,0.564135,-0.038193,0.000000,0.000000,0.000000,567.456722,0.457010,16.928947,13.930394,485.335595,1196.092467,55.094588,45.380805,16.571543,1460.593070,85.485688,13.754563,567.526624,0.005051,60.009043,0.551275,0.082256,94.746420,3.522695,0.108590,0.089977,3.071545,0.048187,0.178806,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:19:01.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.082558,1199.818335,54.902003,45.261348,9.640654,17.225083,39.887555,0.000000,1458.322900,94.689950,85.470724,9.219226,13.799405,115.393850,0.000000,0.000000,0.000000,0.000000,0.000000,59.987021,271.200021,0.561395,0.407055,0.000000,0.000000,0.000000,567.436687,0.458788,17.225083,13.799405,485.303494,1196.087191,55.092968,45.379786,16.663343,1460.599521,85.486050,13.759808,567.525827,0.005050,60.008937,0.551364,0.080154,94.746616,3.516608,0.109274,0.090273,3.067903,0.047826,0.178886,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:19:06.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.948138,1196.205615,54.901316,45.256627,9.644688,17.317658,39.845840,0.000000,1455.613379,94.693150,85.470193,9.222958,13.753045,115.375258,0.000000,0.000000,0.000000,0.000000,0.000000,59.982061,271.210061,0.562737,0.421029,0.000000,0.000000,0.000000,567.430061,0.458206,17.317658,13.753045,485.265457,1196.060440,55.091345,45.378710,16.756702,1460.584812,85.486373,13.763252,567.524994,0.005048,60.008804,0.551459,0.078250,94.746795,3.497129,0.109940,0.090581,3.085474,0.047519,0.178981,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:19:11.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.470717,1194.657324,54.900992,45.253374,9.647618,17.159530,39.855755,0.000000,1456.604321,94.695467,85.469646,9.225822,13.922745,115.333150,0.000000,0.000000,0.000000,0.000000,0.000000,59.981084,271.260084,0.563399,0.232788,0.000000,0.000000,0.000000,567.436751,0.458788,17.159530,13.922745,485.245233,1196.070963,55.089721,45.377582,16.786797,1460.533977,85.486640,13.767106,567.523884,0.005046,60.008632,0.551535,0.081118,94.746930,3.489994,0.110583,0.090872,3.075182,0.047286,0.178905,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:19:16.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.354763,1195.854687,54.900336,45.244691,9.655645,16.981895,39.865878,0.000000,1459.587354,94.701628,85.466850,9.234778,13.849569,115.317466,0.000000,0.000000,0.000000,0.000000,0.000000,59.984080,271.300080,0.562449,0.092902,0.000000,0.000000,0.000000,567.453413,0.457600,16.981895,13.849569,485.229921,1196.085442,55.088093,45.376397,16.798295,1460.495442,85.486879,13.770300,567.522866,0.005044,60.008477,0.551606,0.083198,94.747087,3.483619,0.111204,0.091208,3.042996,0.047075,0.178781,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:19:21.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.166968,1192.205872,54.899193,45.237856,9.661338,17.019997,39.866511,0.000000,1457.657153,94.706116,85.465157,9.240959,13.855260,115.286102,0.000000,0.000000,0.000000,0.000000,0.000000,59.988089,271.340089,0.563921,-0.051895,0.000000,0.000000,0.000000,567.453423,0.457600,17.019997,13.855260,485.196061,1196.050032,55.086440,45.375139,16.799690,1460.433453,85.487044,13.773273,567.521718,0.005042,60.008321,0.551697,0.083161,94.747206,3.490512,0.111790,0.091549,2.985678,0.046946,0.178558,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:19:26.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.559689,1194.007068,54.897570,45.231501,9.666069,17.078733,39.853302,0.000000,1458.214551,94.709512,85.464191,9.245322,14.087200,115.314594,0.000000,0.000000,0.000000,0.000000,0.000000,59.988076,271.340076,0.563461,-0.037394,0.000000,0.000000,0.000000,567.453409,0.457600,17.078733,14.087200,485.165656,1196.020500,55.084764,45.373836,16.801161,1460.394373,85.487170,13.776650,567.520570,0.005040,60.008165,0.551784,0.081877,94.747313,3.496521,0.112346,0.091905,2.973401,0.046853,0.178328,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:19:31.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.391095,1196.912708,54.896849,45.229034,9.667814,17.127964,39.864033,0.000000,1457.899731,94.710519,85.463765,9.246754,14.065106,115.308807,0.000000,0.000000,0.000000,0.000000,0.000000,59.988092,271.340092,0.561326,0.264747,0.000000,0.000000,0.000000,567.453426,0.457600,17.127964,14.065106,485.136734,1195.993835,55.083060,45.372497,16.804263,1460.387807,85.487249,13.780814,567.519533,0.005038,60.007988,0.551868,0.078431,94.747393,3.471080,0.112858,0.092250,2.977618,0.046802,0.178172,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:19:36.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.959330,1200.184753,54.893818,45.221095,9.672723,17.065180,39.838820,0.000000,1458.013245,94.712682,85.461415,9.251267,13.987354,115.300937,0.000000,0.000000,0.000000,0.000000,0.000000,59.995018,271.360018,0.559552,0.487947,0.000000,0.000000,0.000000,567.490018,0.456396,17.065180,13.987354,485.118800,1195.991713,55.081318,45.371101,16.807374,1460.404322,85.487290,13.785013,567.518700,0.005037,60.007849,0.551940,0.075081,94.747459,3.468386,0.113348,0.092631,2.955960,0.046776,0.177956,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:19:41.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.357173,1196.030151,54.891465,45.217217,9.674248,16.899213,39.844817,0.000000,1461.434998,94.713082,85.460616,9.252467,14.060549,115.274937,0.000000,0.000000,0.000000,0.000000,0.000000,59.998055,271.370055,0.561428,-0.046864,0.000000,0.000000,0.000000,567.483388,0.457576,16.899213,14.060549,485.094661,1195.974367,55.079533,45.369662,16.808801,1460.419920,85.487309,13.787794,567.517681,0.005035,60.007688,0.552018,0.070771,94.747495,3.460287,0.113795,0.093000,2.953938,0.046764,0.177629,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:19:46.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.914323,1194.776038,54.887087,45.211570,9.675517,17.043200,39.856993,0.000000,1462.260754,94.712470,85.458998,9.253472,14.188743,115.318696,0.000000,0.000000,0.000000,0.000000,0.000000,60.002073,271.410073,0.562025,-0.190924,0.000000,0.000000,0.000000,567.496740,0.460502,17.043200,14.188743,485.070685,1195.956991,55.077714,45.368187,16.810841,1460.448993,85.487312,13.791692,567.516608,0.005033,60.007549,0.552097,0.065595,94.747512,3.458711,0.114224,0.093369,2.966317,0.046762,0.177165,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:19:51.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.261528,1195.596631,54.885349,45.209526,9.675823,17.144345,39.837577,0.000000,1461.037573,94.711827,85.458064,9.253763,13.981569,115.340156,0.000000,0.000000,0.000000,0.000000,0.000000,60.006000,271.410000,0.561621,-0.044364,0.000000,0.000000,0.000000,567.503334,0.464608,17.144345,13.981569,485.053354,1195.954898,55.075864,45.366671,16.814049,1460.461064,85.487289,13.795140,567.515459,0.005031,60.007432,0.552169,0.062845,94.747497,3.458815,0.114629,0.093719,2.964255,0.046776,0.176573,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:19:56.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.402977,1195.901147,54.882580,45.206398,9.676183,17.097602,39.749443,0.000000,1458.286780,94.710166,85.456554,9.253612,14.022564,115.364120,0.000000,0.000000,0.000000,0.000000,0.000000,60.006001,271.410001,0.561457,0.169825,0.000000,0.000000,0.000000,567.503335,0.464608,17.097602,14.022564,485.037073,1195.954612,55.073990,45.365119,16.816999,1460.431875,85.487236,13.797466,567.514311,0.005029,60.007315,0.552240,0.063023,94.747452,3.458817,0.115018,0.094049,2.959625,0.046805,0.175971,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:20:01.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.917206,1194.657312,54.877150,45.200642,9.676508,16.897760,39.755009,0.000000,1463.179419,94.704484,85.452747,9.251737,13.937605,115.201437,0.000000,0.000000,0.000000,0.000000,0.000000,60.011093,271.400093,0.562001,-0.232792,0.000000,0.000000,0.000000,567.540093,0.468689,16.897760,13.937605,485.018164,1195.945350,55.072096,45.363533,16.819029,1460.407905,85.487151,13.800426,567.512848,0.005027,60.007204,0.552317,0.062528,94.747374,3.459789,0.115394,0.094357,2.938589,0.046851,0.174953,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:20:06.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.011543,1194.440588,54.875087,45.198341,9.676746,17.015968,39.801272,0.000000,1459.969299,94.701544,85.450764,9.250780,13.827800,115.258847,0.000000,0.000000,0.000000,0.000000,0.000000,60.010005,271.380005,0.561850,-0.097915,0.000000,0.000000,0.000000,567.540005,0.470451,17.015968,13.827800,485.004801,1195.947959,55.070174,45.361902,16.822196,1460.375248,85.487013,13.802094,567.511589,0.005025,60.007115,0.552386,0.062834,94.747244,3.458469,0.115781,0.094663,2.910326,0.046921,0.173928,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:20:11.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.685979,1193.914185,54.873373,45.195490,9.677884,17.041375,39.810164,0.000000,1459.231287,94.697569,85.447353,9.250216,14.007625,115.267119,0.000000,0.000000,0.000000,0.000000,0.000000,60.006031,271.410031,0.562291,0.011528,0.000000,0.000000,0.000000,567.526698,0.474574,17.041375,14.007625,484.995859,1195.956160,55.068256,45.360235,16.825046,1460.334017,85.486794,13.804697,567.510237,0.005022,60.007020,0.552453,0.064983,94.747063,3.451844,0.116167,0.094938,2.873229,0.047014,0.172850,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:20:16.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.808561,1193.934790,54.871849,45.191681,9.680168,17.224961,39.789477,0.000000,1458.875134,94.691741,85.440662,9.251079,14.195649,115.259232,0.000000,0.000000,0.000000,0.000000,0.000000,60.001007,271.430007,0.562190,0.049358,0.000000,0.000000,0.000000,567.513340,0.476934,17.224961,14.195649,484.989091,1195.966224,55.066347,45.358548,16.827398,1460.304742,85.486511,13.807595,567.508904,0.005020,60.006915,0.552517,0.066482,94.746841,3.444965,0.116544,0.095184,2.849245,0.047114,0.171784,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:20:21.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.841895,1193.878027,54.870778,45.189486,9.681292,17.202880,39.712069,0.000000,1459.613159,94.688097,85.436605,9.251492,14.347287,115.285251,0.000000,0.000000,0.000000,0.000000,0.000000,59.995069,271.380069,0.562047,-0.003706,0.000000,0.000000,0.000000,567.516736,0.479868,17.202880,14.347287,484.974497,1195.954067,55.064436,45.356836,16.830764,1460.279740,85.486146,13.812427,567.507404,0.005017,60.006738,0.552591,0.066052,94.746557,3.448122,0.116912,0.095431,2.835851,0.047239,0.170519,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:20:26.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.468401,1195.674060,54.869129,45.187260,9.681869,17.228905,39.723642,0.000000,1460.795032,94.683895,85.432738,9.251157,14.302193,115.288155,0.000000,0.000000,0.000000,0.000000,0.000000,59.995081,271.380081,0.561319,0.008923,0.000000,0.000000,0.000000,567.516747,0.479868,17.228905,14.302193,484.960136,1195.942799,55.062522,45.355108,16.834615,1460.277361,85.485712,13.817280,567.505905,0.005015,60.006560,0.552664,0.063817,94.746223,3.445690,0.117275,0.095672,2.835234,0.047370,0.169231,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:20:31.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.508118,1195.519214,54.865163,45.183836,9.681327,17.245207,39.737674,0.000000,1458.322900,94.675422,85.425555,9.249866,13.986642,115.210941,0.000000,0.000000,0.000000,0.000000,0.000000,59.987071,271.410071,0.561335,0.226514,0.000000,0.000000,0.000000,567.503405,0.480467,17.245207,13.986642,484.948026,1195.934140,55.060619,45.353382,16.838398,1460.263713,85.485194,13.821930,567.504923,0.005013,60.006388,0.552734,0.062536,94.745837,3.447010,0.117641,0.095908,2.834394,0.047466,0.168648,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:20:36.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.189281,1197.351367,54.862903,45.182777,9.680126,17.153030,39.729416,0.000000,1460.655688,94.671374,85.422419,9.248955,14.007079,115.192772,0.000000,0.000000,0.000000,0.000000,0.000000,59.994094,271.450094,0.560628,0.198122,0.000000,0.000000,0.000000,567.503427,0.478705,17.153030,14.007079,484.940507,1195.941737,55.058693,45.351646,16.841446,1460.260415,85.484606,13.825817,567.504034,0.005011,60.006216,0.552800,0.061449,94.745376,3.448627,0.118026,0.096153,2.833586,0.047585,0.168230,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:20:41.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.115362,1198.208105,54.860167,45.181957,9.678210,17.035466,39.729420,0.000000,1460.547327,94.667272,85.419288,9.247984,13.987677,115.313337,0.000000,0.000000,0.000000,0.000000,0.000000,59.994067,271.450067,0.560714,0.178089,0.000000,0.000000,0.000000,567.503401,0.478705,17.035466,13.987677,484.934486,1195.959399,55.056747,45.349914,16.843723,1460.268243,85.483977,13.829084,567.503090,0.005010,60.006021,0.552864,0.059948,94.744865,3.452065,0.118398,0.096387,2.832415,0.047696,0.167750,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:20:46.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.731389,1196.984912,54.854948,45.181031,9.673917,17.023059,39.744263,0.000000,1460.222131,94.660439,85.413882,9.246556,14.160758,115.262533,0.000000,0.000000,0.000000,0.000000,0.000000,60.011094,271.480094,0.561221,0.171956,0.000000,0.000000,0.000000,567.540094,0.477499,17.023059,14.160758,484.917833,1195.950539,55.054759,45.348191,16.846024,1460.280457,85.483303,13.831843,567.502275,0.005008,60.005916,0.552941,0.056493,94.744286,3.445971,0.118757,0.096619,2.827283,0.047818,0.167208,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:20:51.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.699352,1197.181042,54.852525,45.180837,9.671687,17.154980,39.722386,0.000000,1457.682935,94.657162,85.411495,9.245667,14.027402,115.203082,0.000000,0.000000,0.000000,0.000000,0.000000,60.017061,271.460061,0.561217,0.352236,0.000000,0.000000,0.000000,567.553394,0.476901,17.154980,14.027402,484.900971,1195.945865,55.052742,45.346478,16.849426,1460.256602,85.482612,13.833074,567.501515,0.005007,60.005838,0.553017,0.055747,94.743669,3.443715,0.119093,0.096839,2.831002,0.047953,0.166660,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:20:56.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.834484,1198.146191,54.850436,45.180612,9.669823,17.274845,39.700736,0.000000,1455.830164,94.653992,85.408645,9.245347,13.963638,115.222514,0.000000,0.000000,0.000000,0.000000,0.000000,60.017025,271.460025,0.561060,0.532315,0.000000,0.000000,0.000000,567.553359,0.476901,17.274845,13.963638,484.891665,1195.965248,55.050704,45.344771,16.853740,1460.198512,85.481916,13.835684,567.500756,0.005006,60.005760,0.553084,0.059082,94.743020,3.446240,0.119400,0.097040,2.813809,0.048113,0.166106,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:21:01.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.081270,1198.775830,54.846193,45.179758,9.666435,17.349470,39.717866,0.000000,1462.983325,94.647910,85.401995,9.245914,14.037334,115.144889,0.000000,0.000000,0.000000,0.000000,0.000000,60.019059,271.560059,0.560980,0.056717,0.000000,0.000000,0.000000,567.590059,0.473934,17.349470,14.037334,484.882603,1195.985433,55.048647,45.343064,16.858029,1460.179588,85.481221,13.838129,567.500237,0.005005,60.005699,0.553152,0.059958,94.742347,3.452758,0.119669,0.097216,2.820662,0.048297,0.165794,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:21:06.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.818145,1195.772119,54.844928,45.179500,9.665428,17.273504,39.709820,0.000000,1463.220728,94.646061,85.400012,9.246049,13.997185,115.103606,0.000000,0.000000,0.000000,0.000000,0.000000,60.017070,271.570070,0.562469,-0.181585,0.000000,0.000000,0.000000,567.593403,0.471582,17.273504,13.997185,484.857373,1195.969004,55.046559,45.341351,16.862387,1460.205020,85.480502,13.839608,567.499663,0.005004,60.005649,0.553241,0.054888,94.741632,3.446659,0.119929,0.097366,2.827359,0.048538,0.165288,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:21:11.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.385048,1194.884436,54.843198,45.179269,9.663929,17.184938,39.735209,0.000000,1458.715173,94.641251,85.394449,9.246802,13.834507,115.196501,0.000000,0.000000,0.000000,0.000000,0.000000,60.015025,271.560025,0.562953,0.042483,0.000000,0.000000,0.000000,567.610025,0.468632,17.184938,13.834507,484.831701,1195.951714,55.044464,45.339634,16.866105,1460.208719,85.479770,13.840134,567.499089,0.005003,60.005599,0.553329,0.051574,94.740897,3.446372,0.120164,0.097485,2.825793,0.048808,0.164778,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:21:16.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.584531,1195.601794,54.843142,45.179302,9.663840,17.196487,39.734372,0.000000,1458.524219,94.639996,85.392899,9.247098,13.836972,115.188231,0.000000,0.000000,0.000000,0.000000,0.000000,60.015052,271.560052,0.562720,0.086900,0.000000,0.000000,0.000000,567.610052,0.468632,17.196487,13.836972,484.819328,1195.967914,55.042373,45.337912,16.870334,1460.220418,85.479040,13.842617,567.498348,0.005001,60.005560,0.553403,0.050147,94.740138,3.437777,0.120376,0.097565,2.814350,0.049119,0.163971,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:21:21.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.462226,1197.392700,54.844966,45.179743,9.665223,17.124361,39.641498,0.000000,1458.183618,94.632474,85.382185,9.250288,14.085346,115.226653,0.000000,0.000000,0.000000,0.000000,0.000000,60.011080,271.640080,0.561864,0.233288,0.000000,0.000000,0.000000,567.583414,0.469828,17.124361,14.085346,484.810922,1195.990192,55.040293,45.336186,16.873821,1460.218582,85.478278,13.845654,567.497552,0.005000,60.005521,0.553474,0.050619,94.739341,3.439405,0.120549,0.097603,2.815790,0.049497,0.163120,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:21:26.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.198889,1196.546289,54.846799,45.180003,9.666795,17.166359,39.674516,0.000000,1459.076453,94.627853,85.374557,9.253297,14.182670,115.195676,0.000000,0.000000,0.000000,0.000000,0.000000,60.011055,271.640055,0.562170,0.091591,0.000000,0.000000,0.000000,567.583389,0.469828,17.166359,14.182670,484.807235,1196.021015,55.038229,45.334460,16.876610,1460.220131,85.477483,13.848836,567.496663,0.004998,60.005466,0.553539,0.052074,94.738515,3.423240,0.120687,0.097605,2.815018,0.049923,0.162207,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:21:31.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.977526,1201.464685,54.848855,45.180664,9.668191,17.181729,39.667694,0.000000,1459.236438,94.623051,85.367024,9.256027,14.035158,115.134146,0.000000,0.000000,0.000000,0.000000,0.000000,60.005073,271.620073,0.560067,0.378707,0.000000,0.000000,0.000000,567.560073,0.466911,17.181729,14.035158,484.809941,1196.066719,55.036186,45.332738,16.879884,1460.217264,85.476622,13.851139,567.495645,0.004997,60.005377,0.553597,0.054322,94.737646,3.431845,0.120768,0.097571,2.815838,0.050466,0.161221,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:21:36.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.464857,1201.934326,54.849806,45.181209,9.668597,17.215484,39.694946,0.000000,1459.747363,94.620690,85.363629,9.257061,14.014001,115.147362,0.000000,0.000000,0.000000,0.000000,0.000000,60.005003,271.620003,0.559505,0.410333,0.000000,0.000000,0.000000,567.560003,0.466911,17.215484,14.014001,484.800853,1196.081542,55.034169,45.331027,16.883987,1460.194011,85.475730,13.853882,567.494700,0.004995,60.005304,0.553667,0.055856,94.736748,3.451448,0.120832,0.097512,2.802233,0.051037,0.160336,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:21:41.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.394112,1199.317737,54.851978,45.183653,9.668325,17.188240,39.653045,0.000000,1461.450513,94.612672,85.354080,9.258591,14.217454,115.202693,0.000000,0.000000,0.000000,0.000000,0.000000,59.992056,271.550056,0.560597,0.080359,0.000000,0.000000,0.000000,567.536723,0.465755,17.188240,14.217454,484.788971,1196.086330,55.032166,45.329327,16.888687,1460.183116,85.474795,13.858634,567.493681,0.004993,60.005199,0.553740,0.056022,94.735812,3.454672,0.120853,0.097412,2.793957,0.051681,0.159412,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:21:46.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.810411,1198.058447,54.852086,45.185259,9.666827,17.160172,39.665026,0.000000,1459.690613,94.608393,85.351141,9.257253,14.193824,115.188663,0.000000,0.000000,0.000000,0.000000,0.000000,59.985031,271.570031,0.561315,0.110747,0.000000,0.000000,0.000000,567.546698,0.463985,17.160172,14.193824,484.772295,1196.083406,55.030170,45.327646,16.891803,1460.152523,85.473822,13.862150,567.492700,0.004991,60.005021,0.553818,0.056602,94.734835,3.452768,0.120843,0.097271,2.768781,0.052351,0.158531,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:21:51.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.176456,1194.450916,54.851417,45.188138,9.663279,17.039713,39.679682,0.000000,1463.009143,94.601018,85.347853,9.253165,14.216222,115.120950,0.000000,0.000000,0.000000,0.000000,0.000000,59.983078,271.570078,0.563217,-0.364684,0.000000,0.000000,0.000000,567.540078,0.463403,17.039713,14.216222,484.739920,1196.044097,55.028173,45.325983,16.894092,1460.162845,85.472834,13.865287,567.491681,0.004990,60.004837,0.553913,0.051802,94.733822,3.435412,0.120810,0.097088,2.775689,0.053034,0.157627,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:21:56.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.091216,1196.979797,54.851086,45.189928,9.661158,17.092447,39.673891,0.000000,1465.248987,94.596075,85.345782,9.250294,14.390860,115.022260,0.000000,0.000000,0.000000,0.000000,0.000000,59.983092,271.570092,0.562151,-0.325081,0.000000,0.000000,0.000000,567.540092,0.463403,17.092447,14.390860,484.709447,1196.018033,55.026181,45.324329,16.896388,1460.190944,85.471848,13.869175,567.490662,0.004988,60.004654,0.554007,0.046709,94.732797,3.426410,0.120753,0.096879,2.779563,0.053703,0.156711,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:22:01.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.414170,1197.888135,54.851075,45.190788,9.660287,17.167899,39.657786,0.000000,1465.192212,94.593298,85.344403,9.248895,14.386419,114.990466,0.000000,0.000000,0.000000,0.000000,0.000000,59.982089,271.530089,0.561692,-0.247557,0.000000,0.000000,0.000000,567.556756,0.460453,17.167899,14.386419,484.695253,1196.025345,55.024190,45.322686,16.899602,1460.253134,85.470846,13.873696,567.489848,0.004986,60.004465,0.554082,0.042027,94.731730,3.429002,0.120669,0.096620,2.765422,0.054389,0.155979,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:22:06.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.999083,1197.000427,54.851242,45.192091,9.659152,17.270801,39.682345,0.000000,1466.157312,94.586681,85.340952,9.245729,14.138372,115.141572,0.000000,0.000000,0.000000,0.000000,0.000000,59.980078,271.550078,0.562217,-0.349743,0.000000,0.000000,0.000000,567.560078,0.459863,17.270801,14.138372,484.678797,1196.027152,55.022202,45.321046,16.903728,1460.324872,85.469834,13.877364,567.489107,0.004985,60.004259,0.554159,0.036478,94.730638,3.430231,0.120554,0.096322,2.759096,0.055079,0.155322,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:22:11.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.688338,1193.764478,54.851563,45.192511,9.659052,17.035051,39.668518,0.000000,1461.801416,94.582174,85.339218,9.242956,14.112469,115.242732,0.000000,0.000000,0.000000,0.000000,0.000000,59.980032,271.540032,0.563726,-0.258947,0.000000,0.000000,0.000000,567.570032,0.458093,17.035051,14.112469,484.652044,1196.004415,55.020220,45.319407,16.906291,1460.346978,85.468810,13.880246,567.488421,0.004984,60.004053,0.554249,0.032679,94.729504,3.431596,0.120411,0.095983,2.754870,0.055784,0.154686,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:22:16.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.863795,1189.093774,54.853180,45.192915,9.660265,17.092876,39.640050,0.000000,1458.131982,94.573379,85.334913,9.238466,14.054171,115.087924,0.000000,0.000000,0.000000,0.000000,0.000000,59.984051,271.650051,0.566098,-0.279736,0.000000,0.000000,0.000000,567.593384,0.455725,17.092876,14.054171,484.627923,1195.983542,55.018257,45.317764,16.908666,1460.340699,85.467779,13.883308,567.487773,0.004983,60.003876,0.554338,0.031762,94.728332,3.449951,0.120248,0.095601,2.757212,0.056501,0.153995,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:22:21.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.700296,1188.469275,54.854995,45.192944,9.662051,17.156135,39.626617,0.000000,1460.418274,94.567905,85.329959,9.237946,14.221167,115.075937,0.000000,0.000000,0.000000,0.000000,0.000000,59.985062,271.680062,0.566354,-0.460359,0.000000,0.000000,0.000000,567.593395,0.453963,17.156135,14.221167,484.599213,1195.949938,55.016303,45.316118,16.911519,1460.331955,85.466736,13.886163,567.487125,0.004982,60.003698,0.554433,0.030343,94.727137,3.487844,0.120052,0.095183,2.760759,0.057220,0.153298,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:22:26.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.668631,1190.569800,54.857266,45.192788,9.664478,17.144672,39.611748,0.000000,1459.019641,94.562751,85.324446,9.238305,14.149939,115.118457,0.000000,0.000000,0.000000,0.000000,0.000000,59.985016,271.680016,0.565213,-0.193942,0.000000,0.000000,0.000000,567.593349,0.453964,17.144672,14.149939,484.580090,1195.936376,55.014373,45.314466,16.914513,1460.328772,85.465642,13.889112,567.486347,0.004980,60.003526,0.554517,0.030299,94.725888,3.504104,0.119805,0.094725,2.761390,0.058030,0.152395,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:22:31.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.466752,1192.159399,54.860157,45.192535,9.667622,17.350390,39.597504,0.000000,1458.477759,94.556610,85.318044,9.238566,14.216000,115.191949,0.000000,0.000000,0.000000,0.000000,0.000000,59.981061,271.670061,0.564255,-0.015371,0.000000,0.000000,0.000000,567.613395,0.452186,17.350390,14.216000,484.554804,1195.908879,55.012459,45.312811,16.917387,1460.333818,85.464536,13.890906,567.485162,0.004978,60.003342,0.554608,0.028692,94.724628,3.521721,0.119540,0.094229,2.758560,0.058829,0.150709,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:22:36.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.305030,1193.986401,54.862065,45.192426,9.669638,17.378356,39.614631,0.000000,1459.246741,94.552487,85.313530,9.238957,14.250985,115.100283,0.000000,0.000000,0.000000,0.000000,0.000000,59.982011,271.720011,0.563378,0.079400,0.000000,0.000000,0.000000,567.630011,0.452760,17.378356,14.250985,484.539126,1195.897467,55.010576,45.311154,16.920900,1460.340527,85.463383,13.893374,567.484033,0.004976,60.003148,0.554688,0.028653,94.723316,3.523947,0.119229,0.093705,2.754641,0.059722,0.148835,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:22:41.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.647302,1197.005591,54.864593,45.192496,9.672096,17.137238,39.619384,0.000000,1462.219482,94.547392,85.306763,9.240630,14.088314,114.935548,0.000000,0.000000,0.000000,0.000000,0.000000,59.985043,271.760043,0.561897,0.098868,0.000000,0.000000,0.000000,567.626710,0.453350,17.137238,14.088314,484.529600,1195.899015,55.008713,45.309498,16.923680,1460.359939,85.462195,13.896457,567.482884,0.004974,60.002970,0.554760,0.028822,94.721971,3.524336,0.118880,0.093150,2.755141,0.060670,0.146910,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:22:46.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.874255,1194.997949,54.866704,45.192828,9.673875,17.090284,39.664193,0.000000,1460.748621,94.543390,85.300972,9.242418,14.066752,115.072224,0.000000,0.000000,0.000000,0.000000,0.000000,59.988023,271.790023,0.562859,0.006916,0.000000,0.000000,0.000000,567.633356,0.450408,17.090284,14.066752,484.511563,1195.874299,55.006868,45.307846,16.926698,1460.354635,85.460971,13.899270,567.481736,0.004972,60.002798,0.554843,0.029139,94.720588,3.514904,0.118491,0.092562,2.753459,0.061685,0.144897,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:22:51.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.904904,1194.719263,54.869458,45.193718,9.675740,17.099051,39.637762,0.000000,1459.473828,94.536748,85.293542,9.243206,13.989847,115.153142,0.000000,0.000000,0.000000,0.000000,0.000000,59.990025,271.820025,0.562885,0.128660,0.000000,0.000000,0.000000,567.633359,0.450408,17.099051,13.989847,484.498619,1195.865038,55.005033,45.306200,16.930167,1460.388353,85.459732,13.902434,567.480532,0.004970,60.002581,0.554918,0.027733,94.719187,3.517383,0.118069,0.091948,2.723879,0.062705,0.142704,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:22:56.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.378323,1198.295825,54.870586,45.194289,9.676297,17.079558,39.618165,0.000000,1460.836365,94.533252,85.289874,9.243378,13.875184,115.028467,0.000000,0.000000,0.000000,0.000000,0.000000,59.990036,271.820036,0.561173,0.299062,0.000000,0.000000,0.000000,567.633369,0.450408,17.079558,13.875184,484.502544,1195.896549,55.003218,45.304566,16.932731,1460.401371,85.458448,13.904733,567.479329,0.004968,60.002376,0.554974,0.030727,94.717743,3.513589,0.117607,0.091303,2.720369,0.063801,0.140466,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:23:01.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.232864,1197.898450,54.871458,45.194855,9.676603,17.133552,39.609298,0.000000,1466.219275,94.530826,85.286072,9.244754,13.997613,114.997511,0.000000,0.000000,0.000000,0.000000,0.000000,59.995038,271.800038,0.561300,-0.110668,0.000000,0.000000,0.000000,567.636705,0.448057,17.133552,13.997613,484.507155,1195.930870,55.001410,45.302938,16.935791,1460.443089,85.457144,13.906963,567.478144,0.004966,60.002198,0.555029,0.031860,94.716286,3.502727,0.117112,0.090626,2.751684,0.064909,0.138202,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:23:06.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.522092,1193.728345,54.872229,45.196126,9.676102,17.172842,39.636511,0.000000,1464.371594,94.527456,85.280470,9.246986,14.055999,115.066011,0.000000,0.000000,0.000000,0.000000,0.000000,59.992088,271.800088,0.563290,-0.315356,0.000000,0.000000,0.000000,567.623422,0.446893,17.172842,14.055999,484.497064,1195.927745,54.999613,45.301323,16.939100,1460.469811,85.455822,13.909259,567.477273,0.004964,60.001992,0.555098,0.031197,94.714820,3.503949,0.116597,0.089926,2.775801,0.066039,0.136690,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:23:11.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.502525,1193.666418,54.872245,45.196487,9.675758,17.162101,39.628660,0.000000,1462.792334,94.526665,85.279698,9.246967,14.063218,115.097385,0.000000,0.000000,0.000000,0.000000,0.000000,59.992002,271.800002,0.563313,-0.266095,0.000000,0.000000,0.000000,567.623336,0.446893,17.162101,14.063218,484.486425,1195.922928,54.997830,45.299722,16.941752,1460.502325,85.454494,13.911909,567.476513,0.004963,60.001787,0.555166,0.029726,94.713345,3.506471,0.116074,0.089205,2.768489,0.067161,0.135484,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:23:16.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.228354,1198.321619,54.871972,45.198872,9.673100,17.170666,39.582828,0.000000,1459.628625,94.520963,85.277032,9.243931,14.048662,115.106879,0.000000,0.000000,0.000000,0.000000,0.000000,59.988014,271.770014,0.561243,0.345025,0.000000,0.000000,0.000000,567.516681,0.444627,17.170666,14.048662,484.485330,1195.946210,54.996053,45.298133,16.944312,1460.501408,85.453156,13.915089,567.475661,0.004962,60.001564,0.555224,0.031894,94.711849,3.505317,0.115532,0.088447,2.768608,0.068264,0.134167,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:23:21.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.447832,1194.094775,54.872142,45.200493,9.671649,17.120927,39.597086,0.000000,1457.321667,94.517168,85.274355,9.242812,14.118761,115.029270,0.000000,0.000000,0.000000,0.000000,0.000000,59.985059,271.740059,0.563253,0.194490,0.000000,0.000000,0.000000,567.483392,0.441716,17.120927,14.118761,484.472230,1195.933393,54.994301,45.296564,16.947743,1460.490455,85.451803,13.917669,567.474587,0.004960,60.001342,0.555293,0.032967,94.710337,3.494941,0.115006,0.087674,2.774249,0.069339,0.133049,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:23:26.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.030687,1190.254993,54.872484,45.202072,9.670412,17.151370,39.613801,0.000000,1456.511414,94.513545,85.270960,9.242585,14.201022,114.965681,0.000000,0.000000,0.000000,0.000000,0.000000,59.985020,271.740020,0.564912,-0.002896,0.000000,0.000000,0.000000,567.483353,0.441716,17.151370,14.201022,484.442748,1195.883302,54.992567,45.295019,16.950486,1460.460034,85.450420,13.920434,567.473327,0.004957,60.001103,0.555381,0.032846,94.708791,3.504738,0.114473,0.086870,2.787621,0.070437,0.131875,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:23:31.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.778246,1190.182739,54.872627,45.202765,9.669862,17.177593,39.634244,0.000000,1456.532068,94.511912,85.269464,9.242448,14.082117,114.994174,0.000000,0.000000,0.000000,0.000000,0.000000,59.985066,271.740066,0.565209,-0.045103,0.000000,0.000000,0.000000,567.483400,0.441716,17.177593,14.082117,484.421425,1195.857296,54.990845,45.293488,16.954000,1460.432079,85.449025,13.922769,567.472068,0.004955,60.000864,0.555459,0.034096,94.707229,3.529624,0.113928,0.086046,2.801684,0.071518,0.130679,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:23:36.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.783437,1195.431482,54.872278,45.204719,9.667559,17.378674,39.559727,0.000000,1458.735803,94.506609,85.265526,9.241084,14.077893,115.079234,0.000000,0.000000,0.000000,0.000000,0.000000,59.980010,271.690010,0.562758,0.177030,0.000000,0.000000,0.000000,567.393343,0.441786,17.378674,14.077893,484.419752,1195.878314,54.989135,45.291985,16.958096,1460.418432,85.447601,13.924722,567.470327,0.004952,60.000631,0.555514,0.037753,94.705633,3.515658,0.113381,0.085210,2.803942,0.072605,0.129619,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:23:41.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.434687,1197.423633,54.871649,45.205562,9.666087,17.441120,39.593168,0.000000,1461.001489,94.504541,85.263555,9.240986,14.100392,115.053221,0.000000,0.000000,0.000000,0.000000,0.000000,59.981021,271.700021,0.562020,0.162408,0.000000,0.000000,0.000000,567.363355,0.440047,17.441120,14.100392,484.421434,1195.910655,54.987438,45.290511,16.962508,1460.408740,85.446160,13.927263,567.468605,0.004949,60.000431,0.555564,0.041996,94.704017,3.502853,0.112836,0.084391,2.798862,0.073667,0.128963,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:23:46.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.620988,1197.831335,54.870565,45.206810,9.663755,17.403428,39.602441,0.000000,1460.165393,94.502026,85.261294,9.240732,13.898786,115.256342,0.000000,0.000000,0.000000,0.000000,0.000000,59.984007,271.720007,0.561845,0.222956,0.000000,0.000000,0.000000,567.350007,0.438883,17.403428,13.898786,484.421193,1195.936890,54.985741,45.289073,16.967089,1460.411493,85.444702,13.929613,567.466808,0.004946,60.000236,0.555616,0.044992,94.702380,3.499435,0.112279,0.083590,2.798375,0.074712,0.128345,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
