Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,13:23:51.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.113081,1199.565466,54.868687,45.207914,9.660773,17.265230,39.561166,0.000000,1458.885449,94.498887,85.260852,9.238035,14.143432,115.177909,0.000000,0.000000,0.000000,0.000000,0.000000,59.984023,271.700023,0.561233,0.436278,0.000000,0.000000,0.000000,567.306690,0.437741,17.265230,14.143432,484.406496,1195.937693,54.984033,45.287669,16.970419,1460.402662,85.443236,13.933296,567.464790,0.004944,60.000036,0.555684,0.046299,94.700721,3.500255,0.111704,0.082811,2.800680,0.075716,0.127988,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:23:56.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.412636,1198.270068,54.865604,45.208384,9.657220,17.410584,39.587404,0.000000,1462.013049,94.495013,85.260474,9.234538,14.092461,114.999564,0.000000,0.000000,0.000000,0.000000,0.000000,59.984024,271.700024,0.562046,0.136440,0.000000,0.000000,0.000000,567.306691,0.437741,17.410584,14.092461,484.386027,1195.928575,54.982309,45.286284,16.973867,1460.417944,85.441768,13.936624,567.462772,0.004947,59.999836,0.555759,0.045102,94.699043,3.490971,0.111114,0.082034,2.801588,0.076681,0.127598,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:24:01.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.620961,1196.634009,54.862782,45.208215,9.654567,17.393331,39.585118,0.000000,1460.624695,94.492918,85.258527,9.234391,14.157475,114.985510,0.000000,0.000000,0.000000,0.000000,0.000000,59.985085,271.760085,0.563092,0.052151,0.000000,0.000000,0.000000,567.326752,0.435963,17.393331,14.157475,484.362279,1195.915644,54.980571,45.284916,16.977646,1460.423191,85.440290,13.939550,567.460882,0.004950,59.999663,0.555839,0.043831,94.697354,3.484170,0.110510,0.081263,2.802191,0.077626,0.127077,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:24:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.451638,1196.334656,54.861738,45.208131,9.653607,17.351525,39.616496,0.000000,1460.779541,94.492297,85.257493,9.234804,14.228076,114.989638,0.000000,0.000000,0.000000,0.000000,0.000000,59.985084,271.760084,0.563290,0.046870,0.000000,0.000000,0.000000,567.326751,0.435963,17.351525,14.228076,484.340030,1195.910197,54.978824,45.283575,16.981883,1460.406446,85.438800,13.942305,567.459012,0.004954,59.999497,0.555917,0.044482,94.695661,3.482736,0.109884,0.080519,2.790921,0.078547,0.126556,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:24:11.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.803619,1197.439099,54.859523,45.207787,9.651736,17.256873,39.564680,0.000000,1456.511414,94.490174,85.254806,9.235368,14.057557,115.163049,0.000000,0.000000,0.000000,0.000000,0.000000,59.983073,271.840073,0.563045,0.401607,0.000000,0.000000,0.000000,567.240073,0.435442,17.256873,14.057557,484.312817,1195.897294,54.977067,45.282248,16.985520,1460.399479,85.437295,13.944804,567.456938,0.004957,59.999331,0.556002,0.043618,94.693960,3.477454,0.109237,0.079779,2.794048,0.079449,0.126467,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:24:16.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.429695,1196.582373,54.858647,45.207483,9.651164,17.414077,39.552086,0.000000,1457.471362,94.488251,85.253302,9.234949,14.126714,115.081297,0.000000,0.000000,0.000000,0.000000,0.000000,59.985008,271.880008,0.563564,0.274267,0.000000,0.000000,0.000000,567.190008,0.433717,17.414077,14.126714,484.282356,1195.876937,54.975305,45.280926,16.989463,1460.399020,85.435773,13.947418,567.454345,0.004962,59.999175,0.556091,0.041593,94.692244,3.462544,0.108568,0.079029,2.794525,0.080335,0.127130,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:24:21.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.505262,1196.763000,54.858268,45.207050,9.651218,17.249748,39.535982,0.000000,1458.312585,94.485429,85.250440,9.234988,14.340172,114.969405,0.000000,0.000000,0.000000,0.000000,0.000000,59.989017,271.930017,0.563579,0.226759,0.000000,0.000000,0.000000,567.140017,0.435519,17.249748,14.340172,484.257081,1195.870112,54.973546,45.279622,16.993234,1460.404726,85.434226,13.951002,567.451456,0.004967,59.999035,0.556175,0.040028,94.690509,3.459562,0.107880,0.078294,2.789176,0.081208,0.128332,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:24:26.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.748499,1199.766724,54.858841,45.206980,9.651861,17.188853,39.580165,0.000000,1459.112549,94.482956,85.246330,9.236626,13.987473,114.978493,0.000000,0.000000,0.000000,0.000000,0.000000,59.989076,271.930076,0.562131,0.382802,0.000000,0.000000,0.000000,567.140076,0.435519,17.188853,13.987473,484.231184,1195.862686,54.971794,45.278331,16.996616,1460.391967,85.432652,13.951912,567.448568,0.004972,59.998897,0.556259,0.039595,94.688755,3.449686,0.107161,0.077557,2.789808,0.082089,0.129458,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:24:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.494951,1199.838989,54.859392,45.207280,9.652112,17.192475,39.573981,0.000000,1460.139612,94.480411,85.242040,9.238371,14.093386,115.034654,0.000000,0.000000,0.000000,0.000000,0.000000,59.989010,271.980010,0.562529,0.268152,0.000000,0.000000,0.000000,567.093343,0.434967,17.192475,14.093386,484.203779,1195.854371,54.970047,45.277050,16.999684,1460.379867,85.431056,13.954432,567.445345,0.004978,59.998735,0.556346,0.038892,94.686982,3.439987,0.106410,0.076810,2.787235,0.082971,0.131040,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:24:36.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.203592,1200.881494,54.859529,45.207554,9.651975,17.150867,39.552707,0.000000,1460.309912,94.479032,85.240077,9.238955,14.127748,115.071389,0.000000,0.000000,0.000000,0.000000,0.000000,59.989008,271.980008,0.561706,0.356734,0.000000,0.000000,0.000000,567.093341,0.434967,17.150867,14.127748,484.193218,1195.886512,54.968306,45.275785,17.002666,1460.366621,85.429440,13.957425,567.442197,0.004984,59.998574,0.556414,0.041184,94.685186,3.459832,0.105634,0.076061,2.781834,0.083842,0.132650,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:24:41.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.090886,1195.741125,54.860513,45.209337,9.651176,17.250680,39.582433,0.000000,1459.220911,94.474412,85.234135,9.240276,14.240773,115.089557,0.000000,0.000000,0.000000,0.000000,0.000000,59.987095,272.210095,0.564645,0.044039,0.000000,0.000000,0.000000,567.053429,0.438524,17.250680,14.240773,484.187724,1195.932072,54.966580,45.274544,17.006663,1460.357388,85.427782,13.959548,567.438845,0.004989,59.998408,0.556479,0.044150,94.683351,3.402839,0.104834,0.075303,2.782869,0.084738,0.134804,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:24:46.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.263531,1198.657117,54.861810,45.210690,9.651120,17.126099,39.551887,0.000000,1459.561560,94.472116,85.231273,9.240843,14.107832,115.045385,0.000000,0.000000,0.000000,0.000000,0.000000,59.988065,272.390065,0.563647,0.231501,0.000000,0.000000,0.000000,567.066732,0.437926,17.126099,14.107832,484.193735,1196.006792,54.964862,45.273318,17.009720,1460.336686,85.426102,13.961438,567.435604,0.004995,59.998252,0.556532,0.049985,94.681492,3.312497,0.103997,0.074529,2.774796,0.085620,0.136697,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:24:51.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.098331,1195.663745,54.864477,45.212518,9.651960,17.193811,39.513901,0.000000,1460.433789,94.468684,85.227209,9.241475,14.217142,115.127547,0.000000,0.000000,0.000000,0.000000,0.000000,59.988003,272.540003,0.565320,-0.027275,0.000000,0.000000,0.000000,567.076669,0.439682,17.193811,14.217142,484.187398,1196.046159,54.963158,45.272108,17.012780,1460.336142,85.424398,13.964897,567.432419,0.005001,59.998097,0.556601,0.052545,94.679608,3.274733,0.103109,0.073732,2.774701,0.086501,0.138341,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:24:56.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.025725,1195.441809,54.865298,45.212999,9.652299,17.254613,39.513905,0.000000,1460.139600,94.467075,85.225831,9.241245,14.100714,115.179987,0.000000,0.000000,0.000000,0.000000,0.000000,59.988083,272.540083,0.565406,-0.015335,0.000000,0.000000,0.000000,567.076749,0.439682,17.254613,14.100714,484.160470,1196.043893,54.961446,45.270921,17.016158,1460.320487,85.422687,13.966342,567.429326,0.005006,59.997958,0.556693,0.052498,94.677694,3.275011,0.102151,0.072945,2.767769,0.087367,0.140035,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:25:01.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.985773,1197.774573,54.865866,45.213177,9.652689,17.357515,39.482105,0.000000,1458.699670,94.465597,85.224582,9.241015,14.152728,115.160573,0.000000,0.000000,0.000000,0.000000,0.000000,59.989047,272.810047,0.564841,0.257723,0.000000,0.000000,0.000000,567.140047,0.439045,17.357515,14.152728,484.133408,1196.043606,54.959728,45.269746,17.019559,1460.270913,85.420972,13.967215,567.426789,0.005011,59.997852,0.556786,0.054865,94.675763,3.274856,0.101135,0.072154,2.715664,0.088210,0.141118,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:25:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.735627,1197.000415,54.866687,45.212756,9.653930,17.190089,39.535778,0.000000,1461.868530,94.465282,85.223145,9.242138,14.571181,115.123000,0.000000,0.000000,0.000000,0.000000,0.000000,59.986028,273.040028,0.565610,0.001458,0.000000,0.000000,0.000000,567.143361,0.441981,17.190089,14.571181,484.101054,1196.028094,54.958008,45.268581,17.021741,1460.208809,85.419254,13.970717,567.424270,0.005015,59.997730,0.556889,0.057031,94.673827,3.260409,0.100059,0.071362,2.550718,0.089032,0.142109,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:25:11.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.543596,1195.906274,54.866822,45.212599,9.654223,17.235605,39.524213,0.000000,1463.587134,94.465388,85.222976,9.242413,14.518328,115.080468,0.000000,0.000000,0.000000,0.000000,0.000000,59.986018,273.040018,0.565835,-0.076683,0.000000,0.000000,0.000000,567.143351,0.441981,17.235605,14.518328,484.072831,1196.026488,54.956277,45.267432,17.024165,1460.188624,85.417542,13.975672,567.422233,0.005019,59.997624,0.556987,0.057740,94.671893,3.260397,0.098915,0.070582,2.508955,0.089828,0.143494,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:25:16.73,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.280315,1197.950061,54.867807,45.210646,9.657161,17.391154,39.529164,0.000000,1464.784485,94.466243,85.223758,9.242485,14.262854,115.198135,0.000000,0.000000,0.000000,0.000000,0.000000,59.982098,273.330098,0.565573,-0.083163,0.000000,0.000000,0.000000,567.200098,0.438999,17.391154,14.262854,484.051179,1196.043089,54.954550,45.266277,17.027392,1460.199002,85.415832,13.978664,567.420511,0.005022,59.997497,0.557081,0.057172,94.669968,3.262553,0.097716,0.069791,2.524120,0.090572,0.144293,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:25:21.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.782324,1193.929626,54.868831,45.209184,9.659647,17.259140,39.519465,0.000000,1462.931689,94.466280,85.224809,9.241471,14.075410,115.199378,0.000000,0.000000,0.000000,0.000000,0.000000,59.987058,273.370058,0.567414,-0.209998,0.000000,0.000000,0.000000,567.253391,0.436607,17.259140,14.075410,484.016218,1196.025628,54.952835,45.265124,17.030252,1460.217238,85.414126,13.981744,567.419232,0.005024,59.997419,0.557190,0.053525,94.668061,3.265422,0.096481,0.069002,2.531970,0.091263,0.144751,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:25:26.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.396395,1194.724438,54.871661,45.206135,9.665526,17.185754,39.474464,0.000000,1465.930237,94.465929,85.224596,9.241333,14.139617,115.038357,0.000000,0.000000,0.000000,0.000000,0.000000,59.987051,273.370051,0.566692,-0.305396,0.000000,0.000000,0.000000,567.253385,0.436607,17.185754,14.139617,483.981109,1196.005528,54.951132,45.263964,17.032349,1460.242928,85.412422,13.984838,567.417955,0.005026,59.997341,0.557300,0.049617,94.666158,3.261544,0.095201,0.068197,2.546540,0.091914,0.145196,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:25:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.653506,1194.879248,54.873550,45.204124,9.669426,17.221148,39.486221,0.000000,1466.327637,94.466004,85.223347,9.242657,14.162005,115.059403,0.000000,0.000000,0.000000,0.000000,0.000000,59.989026,273.310026,0.566265,-0.300910,0.000000,0.000000,0.000000,567.360026,0.431825,17.221148,14.162005,483.948838,1195.986060,54.949472,45.262796,17.034961,1460.310939,85.410720,13.988226,567.417362,0.005028,59.997241,0.557405,0.042826,94.664275,3.257726,0.093919,0.067402,2.544652,0.092565,0.145213,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:25:36.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.429583,1193.790271,54.875513,45.201756,9.673757,17.191743,39.479216,0.000000,1463.520068,94.466376,85.222055,9.244321,14.069120,115.113504,0.000000,0.000000,0.000000,0.000000,0.000000,59.989002,273.310002,0.566528,-0.169384,0.000000,0.000000,0.000000,567.360002,0.431825,17.191743,14.069120,483.917727,1195.969344,54.947830,45.261617,17.037813,1460.352915,85.409016,13.990731,567.416769,0.005029,59.997141,0.557509,0.037832,94.662398,3.261248,0.092597,0.066594,2.534850,0.093200,0.145228,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:25:41.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.885779,1194.646997,54.877868,45.198291,9.679577,17.248918,39.502328,0.000000,1463.127808,94.466186,85.221992,9.244194,14.057034,115.146112,0.000000,0.000000,0.000000,0.000000,0.000000,59.984057,273.390057,0.566159,-0.000925,0.000000,0.000000,0.000000,567.410057,0.426499,17.248918,14.057034,483.892360,1195.957302,54.946230,45.260430,17.039736,1460.385945,85.407336,13.991595,567.416473,0.005029,59.996974,0.557607,0.034777,94.660528,3.263433,0.091292,0.065793,2.521593,0.093831,0.145187,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:25:46.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.823449,1196.112720,54.879792,45.196921,9.682872,17.277192,39.440800,0.000000,1464.263220,94.465586,85.220911,9.244675,14.055683,115.152298,0.000000,0.000000,0.000000,0.000000,0.000000,59.983075,273.370075,0.565020,0.029639,0.000000,0.000000,0.000000,567.460075,0.422937,17.277192,14.055683,483.874320,1195.958362,54.944666,45.259240,17.042958,1460.413814,85.405670,13.992390,567.416361,0.005029,59.996779,0.557696,0.033562,94.658657,3.263453,0.089990,0.064984,2.536608,0.094466,0.145146,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:25:51.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.554393,1195.194067,54.881204,45.196277,9.684927,17.283196,39.437101,0.000000,1462.343335,94.465218,85.220057,9.245161,13.982001,115.139103,0.000000,0.000000,0.000000,0.000000,0.000000,59.983025,273.370025,0.565335,0.107676,0.000000,0.000000,0.000000,567.460025,0.422937,17.283196,13.982001,483.857624,1195.960025,54.943124,45.258050,17.046168,1460.409543,85.404015,13.991951,567.416250,0.005030,59.996585,0.557783,0.034909,94.656784,3.262984,0.088670,0.064156,2.532683,0.095095,0.145104,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:25:56.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.324289,1191.767151,54.883318,45.195248,9.688070,17.332734,39.458564,0.000000,1457.104919,94.464281,85.220001,9.244279,13.926151,115.236536,0.000000,0.000000,0.000000,0.000000,0.000000,59.983028,273.360028,0.566756,0.257361,0.000000,0.000000,0.000000,567.490028,0.419391,17.332734,13.926151,483.834052,1195.941331,54.941612,45.256862,17.048767,1460.353861,85.402386,13.991802,567.416250,0.005030,59.996379,0.557877,0.038814,94.654908,3.277362,0.087338,0.063317,2.494041,0.095722,0.145104,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:26:01.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.688324,1192.525830,54.883925,45.194711,9.689215,17.308587,39.443499,0.000000,1456.165637,94.463296,85.220931,9.242365,13.911500,115.198969,0.000000,0.000000,0.000000,0.000000,0.000000,59.991046,273.350046,0.566308,0.407443,0.000000,0.000000,0.000000,567.496712,0.416449,17.308587,13.911500,483.806732,1195.912114,54.940115,45.255679,17.051542,1460.322007,85.400779,13.993253,567.416324,0.005029,59.996229,0.557974,0.040659,94.653031,3.284269,0.085988,0.062468,2.510750,0.096329,0.145142,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:26:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.950617,1198.115198,54.883577,45.194365,9.689212,17.204014,39.409013,0.000000,1455.505017,94.462439,85.221117,9.241322,13.918612,115.119686,0.000000,0.000000,0.000000,0.000000,0.000000,59.993088,273.390088,0.563748,0.867303,0.000000,0.000000,0.000000,567.466754,0.414709,17.204014,13.918612,483.786312,1195.901362,54.938634,45.254505,17.054705,1460.306581,85.399197,13.994544,567.416324,0.005029,59.996085,0.558063,0.042991,94.651155,3.276964,0.084633,0.061614,2.536346,0.096927,0.145142,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:26:11.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.504647,1197.119128,54.882906,45.194550,9.688356,17.290215,39.472195,0.000000,1457.786182,94.463833,85.220217,9.243616,13.890341,115.139103,0.000000,0.000000,0.000000,0.000000,0.000000,59.994093,273.460093,0.564412,0.611528,0.000000,0.000000,0.000000,567.456759,0.414716,17.290215,13.890341,483.774072,1195.908473,54.937169,45.253346,17.057329,1460.312602,85.397638,13.995942,567.416324,0.005029,59.995940,0.558145,0.045209,94.649299,3.278285,0.083283,0.060759,2.526916,0.097536,0.145142,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:26:16.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.827556,1195.477930,54.882283,45.194747,9.687536,17.315502,39.448867,0.000000,1459.117712,94.466100,85.220003,9.246097,13.979006,115.114328,0.000000,0.000000,0.000000,0.000000,0.000000,59.997062,273.470062,0.565222,0.351239,0.000000,0.000000,0.000000,567.460062,0.415888,17.315502,13.979006,483.758958,1195.909648,54.935705,45.252193,17.060759,1460.335024,85.396084,13.998121,567.416343,0.005029,59.995812,0.558230,0.045631,94.647459,3.278110,0.081897,0.059878,2.501428,0.098128,0.145147,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:26:21.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.600827,1197.547510,54.881778,45.194967,9.686811,17.312100,39.442471,0.000000,1457.667456,94.469402,85.220943,9.248458,14.032376,115.138279,0.000000,0.000000,0.000000,0.000000,0.000000,60.002070,273.460070,0.564300,0.582824,0.000000,0.000000,0.000000,567.466737,0.416471,17.312100,14.032376,483.741302,1195.904659,54.934247,45.251051,17.063987,1460.339612,85.394557,13.998511,567.416287,0.005029,59.995718,0.558318,0.046854,94.645652,3.274911,0.080488,0.058987,2.495736,0.098704,0.145126,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:26:26.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.360324,1198.786169,54.881917,45.194988,9.686929,17.275152,39.446811,0.000000,1456.573328,94.471201,85.221171,9.250031,14.120221,115.157277,0.000000,0.000000,0.000000,0.000000,0.000000,60.002054,273.460054,0.563417,0.814861,0.000000,0.000000,0.000000,567.466721,0.416471,17.275152,14.120221,483.730797,1195.914379,54.932804,45.249924,17.065753,1460.305750,85.393049,14.000315,567.416213,0.005030,59.995618,0.558398,0.051997,94.643873,3.280880,0.079064,0.058098,2.505293,0.099269,0.145097,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:26:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.986482,1195.152808,54.882283,45.194804,9.687478,17.203516,39.455069,0.000000,1458.513867,94.473483,85.220370,9.253113,13.937210,115.027633,0.000000,0.000000,0.000000,0.000000,0.000000,60.000011,273.500011,0.565098,0.394794,0.000000,0.000000,0.000000,567.470011,0.419405,17.203516,13.937210,483.709771,1195.896402,54.931370,45.248804,17.067347,1460.287658,85.391541,14.000622,567.416157,0.005030,59.995506,0.558490,0.053971,94.642119,3.276108,0.077605,0.057195,2.506414,0.099821,0.145074,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:26:36.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.089303,1191.194299,54.882548,45.194543,9.688005,17.430288,39.429465,0.000000,1460.660852,94.476382,85.219389,9.256993,14.077173,115.104011,0.000000,0.000000,0.000000,0.000000,0.000000,60.000086,273.540086,0.567405,-0.159431,0.000000,0.000000,0.000000,567.483420,0.417046,17.430288,14.077173,483.678826,1195.857638,54.929949,45.247691,17.070075,1460.286999,85.390031,14.002375,567.416176,0.005030,59.995395,0.558595,0.052464,94.640395,3.290283,0.076121,0.056278,2.506300,0.100359,0.145083,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:26:41.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.773294,1195.317944,54.883066,45.194757,9.688309,17.391372,39.438134,0.000000,1462.178198,94.478249,85.219738,9.258511,14.245936,115.187823,0.000000,0.000000,0.000000,0.000000,0.000000,60.003059,273.540059,0.565430,0.020037,0.000000,0.000000,0.000000,567.413393,0.417097,17.391372,14.245936,483.668287,1195.866669,54.928560,45.246591,17.073343,1460.302138,85.388514,14.005593,567.415732,0.005030,59.995279,0.558676,0.053065,94.638706,3.283795,0.074667,0.055358,2.507333,0.100862,0.144967,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:26:46.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.457724,1194.528296,54.883498,45.195108,9.688390,17.404165,39.423471,0.000000,1461.486609,94.478390,85.219772,9.258617,13.949275,115.148180,0.000000,0.000000,0.000000,0.000000,0.000000,60.006064,273.510064,0.565737,0.012736,0.000000,0.000000,0.000000,567.410064,0.417687,17.404165,13.949275,483.658742,1195.875041,54.927209,45.245502,17.077119,1460.328288,85.386983,14.006916,567.415269,0.005031,59.995190,0.558756,0.052733,94.637039,3.279199,0.073249,0.054421,2.496320,0.101322,0.144851,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:26:51.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.632552,1192.474231,54.884207,45.195691,9.688516,17.162224,39.388383,0.000000,1459.592529,94.478094,85.219802,9.258292,14.133944,115.140343,0.000000,0.000000,0.000000,0.000000,0.000000,60.008025,273.470025,0.566622,-0.008612,0.000000,0.000000,0.000000,567.373359,0.415364,17.162224,14.133944,483.641975,1195.863085,54.925887,45.244423,17.079793,1460.332102,85.385443,14.008580,567.414603,0.005032,59.995112,0.558843,0.052406,94.635380,3.288520,0.071848,0.053460,2.495159,0.101747,0.144766,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:26:56.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.918868,1193.490955,54.884478,45.196132,9.688346,17.115256,39.377440,0.000000,1458.101001,94.477302,85.220575,9.256727,14.345234,115.175848,0.000000,0.000000,0.000000,0.000000,0.000000,60.008002,273.470002,0.566286,0.124744,0.000000,0.000000,0.000000,567.373335,0.415364,17.115256,14.345234,483.625134,1195.849982,54.924604,45.243359,17.081431,1460.317135,85.383900,14.011482,567.413991,0.005034,59.995051,0.558930,0.053311,94.633720,3.293270,0.070494,0.052492,2.500441,0.102130,0.144706,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:27:01.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.967139,1193.490967,54.883946,45.196972,9.686974,17.479731,39.404900,0.000000,1458.245520,94.474710,85.223524,9.251186,14.256365,115.204341,0.000000,0.000000,0.000000,0.000000,0.000000,60.006082,273.440082,0.566167,0.222054,0.000000,0.000000,0.000000,567.256748,0.418975,17.479731,14.256365,483.610329,1195.839058,54.923349,45.242316,17.084405,1460.312662,85.382348,14.014205,567.413565,0.005034,59.995001,0.559014,0.053880,94.632049,3.296187,0.069168,0.051533,2.502918,0.102466,0.144712,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:27:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.398824,1194.708948,54.883364,45.197617,9.685748,17.437707,39.416034,0.000000,1459.742187,94.473016,85.225291,9.247724,14.219914,115.110605,0.000000,0.000000,0.000000,0.000000,0.000000,60.004006,273.470006,0.565723,0.233894,0.000000,0.000000,0.000000,567.210006,0.419598,17.437707,14.219914,483.591543,1195.819476,54.922111,45.241293,17.088614,1460.327113,85.380797,14.018351,567.412232,0.005037,59.994929,0.559102,0.052456,94.630363,3.297746,0.067853,0.050576,2.484272,0.102732,0.145478,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:27:11.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.818314,1195.875342,54.882879,45.198182,9.684697,17.497377,39.432559,0.000000,1460.578284,94.471865,85.226613,9.245252,14.158817,115.145296,0.000000,0.000000,0.000000,0.000000,0.000000,60.005087,273.510087,0.565316,0.279637,0.000000,0.000000,0.000000,567.156754,0.419049,17.497377,14.158817,483.583070,1195.828135,54.920891,45.240294,17.093418,1460.339184,85.379244,14.019995,567.410677,0.005039,59.994868,0.559179,0.053004,94.628670,3.295823,0.066553,0.049627,2.480159,0.102939,0.146706,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:27:16.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.741186,1196.159180,54.881757,45.198901,9.682856,17.509236,39.362358,0.000000,1461.254358,94.470250,85.229108,9.241142,14.102757,115.319107,0.000000,0.000000,0.000000,0.000000,0.000000,60.008038,273.530038,0.565447,0.285491,0.000000,0.000000,0.000000,567.093371,0.416745,17.509236,14.102757,483.574779,1195.835705,54.919709,45.239332,17.096805,1460.357936,85.377682,14.021968,567.409010,0.005042,59.994795,0.559254,0.053447,94.626969,3.295006,0.065331,0.048728,2.474207,0.103073,0.148595,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:27:21.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.452365,1202.868494,54.880085,45.199276,9.680809,17.374120,39.461242,0.000000,1460.671167,94.468549,85.232019,9.236530,14.182236,115.063946,0.000000,0.000000,0.000000,0.000000,0.000000,60.008065,273.550065,0.562337,0.837034,0.000000,0.000000,0.000000,567.103398,0.413211,17.374120,14.182236,483.569835,1195.849181,54.918566,45.238399,17.101378,1460.345664,85.376098,14.024012,567.407455,0.005045,59.994718,0.559324,0.056365,94.625259,3.301312,0.064177,0.047872,2.468644,0.103138,0.150424,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:27:26.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.074498,1202.125293,54.878749,45.199481,9.679268,17.179559,39.402003,0.000000,1460.877612,94.467419,85.233028,9.234391,13.925742,115.153137,0.000000,0.000000,0.000000,0.000000,0.000000,60.008034,273.550034,0.562774,0.781421,0.000000,0.000000,0.000000,567.103367,0.413211,17.179559,13.925742,483.572688,1195.887085,54.917421,45.237480,17.103573,1460.347585,85.374522,14.024966,567.405955,0.005048,59.994640,0.559386,0.060425,94.623534,3.334006,0.063022,0.047009,2.468924,0.103145,0.152103,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:27:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,486.110329,1201.996277,54.876744,45.200016,9.676728,17.362261,39.454234,0.000000,1462.704626,94.466606,85.232857,9.233749,14.143952,115.110612,0.000000,0.000000,0.000000,0.000000,0.000000,60.006048,273.650048,0.562938,0.728755,0.000000,0.000000,0.000000,567.053381,0.402666,17.362261,14.143952,483.574520,1195.920374,54.916307,45.236601,17.106798,1460.350538,85.372924,14.025055,567.404214,0.005051,59.994557,0.559450,0.063767,94.621789,3.369366,0.061935,0.046216,2.469947,0.103096,0.154331,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:27:36.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.035712,1198.951270,54.875746,45.200646,9.675100,17.442866,39.448856,0.000000,1465.697998,94.466625,85.232339,9.234286,14.119583,115.106062,0.000000,0.000000,0.000000,0.000000,0.000000,60.010094,273.700094,0.564289,0.282750,0.000000,0.000000,0.000000,567.073428,0.397362,17.442866,14.119583,483.568608,1195.930294,54.915209,45.235754,17.110661,1460.364244,85.371309,14.026411,567.402640,0.005054,59.994502,0.559523,0.065000,94.620030,3.375676,0.060877,0.045460,2.492759,0.103008,0.156251,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:27:41.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.867499,1197.542334,54.874601,45.202412,9.672190,17.460840,39.399944,0.000000,1467.174048,94.466460,85.231906,9.234554,14.184521,115.184933,0.000000,0.000000,0.000000,0.000000,0.000000,60.014038,273.700038,0.565651,-0.035428,0.000000,0.000000,0.000000,567.086705,0.395589,17.460840,14.184521,483.551766,1195.919313,54.914129,45.234937,17.114976,1460.398277,85.369682,14.028158,567.401085,0.005056,59.994446,0.559609,0.062927,94.618259,3.370203,0.059839,0.044739,2.543034,0.102883,0.158126,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:27:46.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.965114,1197.888110,54.874595,45.203246,9.671349,17.320150,39.405104,0.000000,1464.469666,94.465668,85.231649,9.234019,14.240157,115.165115,0.000000,0.000000,0.000000,0.000000,0.000000,60.019069,273.640069,0.565413,0.169864,0.000000,0.000000,0.000000,567.096736,0.395582,17.320150,14.240157,483.544960,1195.936975,54.913085,45.234175,17.118140,1460.414736,85.368036,14.030270,567.399640,0.005059,59.994441,0.559683,0.063771,94.616467,3.372154,0.058867,0.044096,2.559782,0.102706,0.159713,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:27:51.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.252403,1196.195300,54.874848,45.204074,9.670774,17.421710,39.389819,0.000000,1461.600146,94.464353,85.230807,9.233546,14.019463,115.154372,0.000000,0.000000,0.000000,0.000000,0.000000,60.019044,273.640044,0.566247,0.245336,0.000000,0.000000,0.000000,567.096711,0.395582,17.421710,14.019463,483.533116,1195.942824,54.912058,45.233435,17.121603,1460.416628,85.366379,14.032142,567.398196,0.005061,59.994435,0.559763,0.064729,94.614662,3.371681,0.057900,0.043470,2.560536,0.102499,0.161272,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:27:56.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.816948,1197.790076,54.874676,45.205494,9.669182,17.303017,39.361547,0.000000,1455.515344,94.461286,85.228602,9.232684,14.175852,115.258016,0.000000,0.000000,0.000000,0.000000,0.000000,60.023074,273.570074,0.565441,0.765340,0.000000,0.000000,0.000000,567.103408,0.396165,17.303017,14.175852,483.524880,1195.959368,54.911059,45.232737,17.124911,1460.386494,85.364709,14.035328,567.396770,0.005064,59.994458,0.559837,0.068648,94.612830,3.373535,0.056970,0.042898,2.591996,0.102279,0.162739,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:28:01.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.825829,1195.498584,54.874131,45.206261,9.667870,17.286405,39.347929,0.000000,1457.393958,94.459980,85.227877,9.232103,14.041053,115.222102,0.000000,0.000000,0.000000,0.000000,0.000000,60.018058,273.510058,0.566478,0.467662,0.000000,0.000000,0.000000,567.133392,0.401434,17.286405,14.041053,483.511482,1195.963468,54.910062,45.232052,17.127978,1460.373105,85.363036,14.036643,567.395510,0.005066,59.994452,0.559917,0.070731,94.610986,3.372518,0.056026,0.042326,2.601231,0.102039,0.163898,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:28:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.206641,1191.777502,54.873190,45.207657,9.665533,17.377342,39.380958,0.000000,1456.717847,94.458047,85.226592,9.231455,14.042704,115.200218,0.000000,0.000000,0.000000,0.000000,0.000000,60.018090,273.510090,0.568384,0.229725,0.000000,0.000000,0.000000,567.133423,0.401434,17.377342,14.042704,483.499827,1195.975740,54.909089,45.231416,17.131888,1460.369664,85.361364,14.037505,567.394029,0.005069,59.994458,0.559996,0.072590,94.609119,3.353082,0.055125,0.041820,2.605674,0.101793,0.165057,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:28:11.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.425267,1195.746313,54.873181,45.210160,9.663021,17.394879,39.391064,0.000000,1457.239099,94.456458,85.225224,9.231233,14.227045,115.223743,0.000000,0.000000,0.000000,0.000000,0.000000,60.015045,273.510045,0.566948,0.426880,0.000000,0.000000,0.000000,567.143379,0.403190,17.394879,14.227045,483.502480,1196.025113,54.908134,45.230811,17.135715,1460.376660,85.359695,14.039294,567.392511,0.005072,59.994447,0.560058,0.076394,94.607245,3.272779,0.054240,0.041337,2.594877,0.101545,0.166101,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:28:16.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.654635,1195.689539,54.873962,45.211058,9.662903,17.525153,39.414608,0.000000,1457.192676,94.456117,85.225395,9.230722,14.087501,115.235313,0.000000,0.000000,0.000000,0.000000,0.000000,60.013091,273.500091,0.566658,0.464943,0.000000,0.000000,0.000000,567.140091,0.403780,17.525153,14.087501,483.502723,1196.067806,54.907205,45.230232,17.139477,1460.389562,85.358038,14.040566,567.390919,0.005074,59.994441,0.560123,0.079420,94.605371,3.217224,0.053374,0.040873,2.573027,0.101288,0.167141,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:28:21.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.348247,1194.920557,54.874389,45.211404,9.662985,17.476442,39.401818,0.000000,1457.626221,94.455837,85.225895,9.229942,14.058402,115.262158,0.000000,0.000000,0.000000,0.000000,0.000000,60.013019,273.500019,0.567018,0.388276,0.000000,0.000000,0.000000,567.140019,0.403780,17.476442,14.058402,483.496389,1196.094557,54.906288,45.229661,17.142853,1460.405849,85.356391,14.041617,567.389326,0.005077,59.994436,0.560195,0.081191,94.603499,3.187249,0.052499,0.040409,2.545914,0.101011,0.168161,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:28:26.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.514178,1195.271497,54.874702,45.211231,9.663471,17.315504,39.419967,0.000000,1456.624963,94.455494,85.227222,9.228272,14.072835,115.173372,0.000000,0.000000,0.000000,0.000000,0.000000,60.013043,273.500043,0.566823,0.502656,0.000000,0.000000,0.000000,567.133377,0.404961,17.315504,14.072835,483.470710,1196.072365,54.905397,45.229106,17.144882,1460.419009,85.354774,14.042950,567.387641,0.005080,59.994447,0.560289,0.079941,94.601636,3.178938,0.051656,0.039968,2.519937,0.100735,0.169200,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:28:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.838784,1198.466162,54.875279,45.211109,9.664170,17.365053,39.421209,0.000000,1458.101001,94.456371,85.227286,9.229086,13.937723,115.194020,0.000000,0.000000,0.000000,0.000000,0.000000,60.006012,273.610012,0.565498,0.636792,0.000000,0.000000,0.000000,567.110012,0.403802,17.365053,13.937723,483.448187,1196.054129,54.904526,45.228558,17.147261,1460.420844,85.353165,14.043784,567.385826,0.005083,59.994419,0.560381,0.079666,94.599784,3.155524,0.050823,0.039531,2.518118,0.100443,0.170418,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:28:36.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.378445,1199.833826,54.876375,45.211417,9.664959,17.402108,39.411092,0.000000,1456.444324,94.458264,85.226608,9.231657,13.958676,115.150253,0.000000,0.000000,0.000000,0.000000,0.000000,60.003007,273.660007,0.564971,0.835124,0.000000,0.000000,0.000000,567.083340,0.403233,17.402108,13.958676,483.426320,1196.039621,54.903687,45.228023,17.150083,1460.391311,85.351562,14.043778,567.383752,0.005087,59.994386,0.560473,0.081537,94.597949,3.132419,0.050028,0.039104,2.535262,0.100144,0.171816,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:28:41.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.894480,1198.476465,54.876878,45.211674,9.665203,17.452171,39.384256,0.000000,1457.646838,94.459393,85.226303,9.233090,14.103392,115.086257,0.000000,0.000000,0.000000,0.000000,0.000000,60.003041,273.660041,0.565537,0.635729,0.000000,0.000000,0.000000,567.083374,0.403233,17.452171,14.103392,483.408585,1196.030274,54.902884,45.227500,17.153745,1460.364761,85.349970,14.044655,567.381696,0.005091,59.994358,0.560560,0.084261,94.596132,3.122553,0.049281,0.038685,2.538857,0.099841,0.173185,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:28:46.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.152712,1199.131946,54.877840,45.212762,9.665078,17.313766,39.392320,0.000000,1461.832422,94.463496,85.226290,9.237206,14.060053,115.137881,0.000000,0.000000,0.000000,0.000000,0.000000,59.995093,273.640093,0.565194,0.349533,0.000000,0.000000,0.000000,567.030093,0.400331,17.313766,14.060053,483.392001,1196.021128,54.902116,45.226992,17.156415,1460.365994,85.348386,14.045867,567.379474,0.005095,59.994291,0.560644,0.084978,94.594349,3.110957,0.048581,0.038269,2.539519,0.099527,0.175116,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:28:51.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.274373,1199.498389,54.878129,45.213575,9.664554,17.369816,39.430307,0.000000,1461.878870,94.465581,85.227187,9.238393,13.905946,115.220045,0.000000,0.000000,0.000000,0.000000,0.000000,59.993020,273.620020,0.565010,0.356987,0.000000,0.000000,0.000000,567.003353,0.399762,17.369816,13.905946,483.378571,1196.022762,54.901369,45.226493,17.159220,1460.370782,85.346811,14.046290,567.377103,0.005099,59.994213,0.560725,0.085668,94.592585,3.112716,0.047901,0.037852,2.541565,0.099187,0.177303,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:28:56.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.459541,1197.676538,54.878329,45.215357,9.662971,17.280317,39.445370,0.000000,1458.281653,94.467892,85.229798,9.238094,14.286617,115.269171,0.000000,0.000000,0.000000,0.000000,0.000000,59.993013,273.620013,0.565963,0.454201,0.000000,0.000000,0.000000,567.003347,0.399762,17.280317,14.286617,483.374702,1196.042145,54.900655,45.226015,17.161036,1460.343745,85.345260,14.048028,567.374899,0.005103,59.994141,0.560795,0.090383,94.590851,3.112508,0.047273,0.037445,2.535466,0.098825,0.179468,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:29:01.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.279702,1197.428821,54.877909,45.216534,9.661376,17.367849,39.423901,0.000000,1458.028760,94.468796,85.231715,9.237080,14.345969,115.220039,0.000000,0.000000,0.000000,0.000000,0.000000,59.992080,273.610080,0.566153,0.450674,0.000000,0.000000,0.000000,566.916747,0.395708,17.367849,14.345969,483.376652,1196.076666,54.899947,45.225550,17.163516,1460.318513,85.343732,14.050269,567.372214,0.005108,59.994063,0.560858,0.096114,94.589130,3.093068,0.046646,0.037034,2.535782,0.098440,0.182676,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:29:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.273704,1197.676538,54.877062,45.217805,9.659258,17.336978,39.381366,0.000000,1459.571887,94.469629,85.233947,9.235682,14.173995,115.190304,0.000000,0.000000,0.000000,0.000000,0.000000,59.987082,273.610082,0.566160,0.360564,0.000000,0.000000,0.000000,566.856749,0.395750,17.336978,14.173995,483.366732,1196.083060,54.899243,45.225097,17.165650,1460.305811,85.342234,14.051729,567.369511,0.005112,59.993980,0.560934,0.099015,94.587426,3.095190,0.046022,0.036624,2.533751,0.098044,0.186663,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:29:11.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.203390,1187.813843,54.876892,45.219460,9.657433,17.298382,39.467253,0.000000,1461.682751,94.471028,85.236529,9.234499,14.076460,115.232839,0.000000,0.000000,0.000000,0.000000,0.000000,59.985045,273.610045,0.570969,-0.498495,0.000000,0.000000,0.000000,566.806712,0.395785,17.298382,14.076460,483.336560,1196.040194,54.898549,45.224663,17.167549,1460.307503,85.340771,14.053059,567.367067,0.005117,59.994030,0.561033,0.097374,94.585748,3.144223,0.045406,0.036223,2.534216,0.097647,0.191108,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:29:16.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.005189,1189.800818,54.877899,45.220460,9.657439,17.323246,39.463319,0.000000,1463.406519,94.471873,85.238695,9.233179,13.964970,115.182869,0.000000,0.000000,0.000000,0.000000,0.000000,59.981085,273.650085,0.570098,-0.456313,0.000000,0.000000,0.000000,566.760085,0.396993,17.323246,13.964970,483.304950,1195.993975,54.897865,45.224239,17.169935,1460.311833,85.339335,14.053496,567.364807,0.005121,59.994130,0.561135,0.095981,94.584097,3.202986,0.044789,0.035827,2.538934,0.097259,0.195293,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:29:21.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.299023,1190.482080,54.878465,45.220643,9.657822,17.412532,39.445567,0.000000,1461.084045,94.472130,85.239754,9.232375,13.975190,115.189889,0.000000,0.000000,0.000000,0.000000,0.000000,59.977039,273.720039,0.569895,-0.229644,0.000000,0.000000,0.000000,566.723373,0.398195,17.412532,13.975190,483.276220,1195.954924,54.897189,45.223824,17.173098,1460.309568,85.337938,14.053040,567.362289,0.005125,59.994213,0.561234,0.095075,94.582474,3.227143,0.044151,0.035430,2.538057,0.096871,0.200583,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:29:26.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.341320,1192.809729,54.879995,45.220099,9.659895,17.563651,39.402424,0.000000,1460.769250,94.472720,85.242423,9.230297,13.989542,115.239025,0.000000,0.000000,0.000000,0.000000,0.000000,59.977009,273.720009,0.568661,0.002535,0.000000,0.000000,0.000000,566.723342,0.398195,17.563651,13.989542,483.249882,1195.921291,54.896520,45.223411,17.176780,1460.304321,85.336568,14.053041,567.359771,0.005130,59.994297,0.561330,0.094828,94.580874,3.237007,0.043494,0.035030,2.537005,0.096476,0.205706,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:29:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.396848,1195.157971,54.881681,45.219622,9.662059,17.532172,39.428646,0.000000,1461.440173,94.473038,85.243672,9.229366,14.107423,115.206410,0.000000,0.000000,0.000000,0.000000,0.000000,59.974049,273.870049,0.567728,0.153306,0.000000,0.000000,0.000000,566.700049,0.398800,17.532172,14.107423,483.229422,1195.904087,54.895861,45.222999,17.180890,1460.300450,85.335217,14.053805,567.357252,0.005134,59.994380,0.561419,0.095505,94.579297,3.239853,0.042822,0.034628,2.535674,0.096071,0.210676,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
