Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,13:29:36.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.155416,1196.726904,54.883818,45.219249,9.664569,17.525972,39.434833,0.000000,1460.913733,94.473137,85.244315,9.228822,14.082231,115.165116,0.000000,0.000000,0.000000,0.000000,0.000000,59.974088,273.870088,0.566836,0.338401,0.000000,0.000000,0.000000,566.700088,0.398800,17.525972,14.082231,483.228011,1195.925677,54.895231,45.222591,17.184640,1460.304664,85.333896,14.054847,567.354863,0.005138,59.994419,0.561489,0.099103,94.577757,3.232265,0.042153,0.034232,2.536062,0.095674,0.215646,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:29:41.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.779525,1199.875110,54.889746,45.218124,9.671622,17.531956,39.434624,0.000000,1459.164172,94.472920,85.244418,9.228503,13.839246,115.213834,0.000000,0.000000,0.000000,0.000000,0.000000,59.977051,274.020051,0.565247,0.758194,0.000000,0.000000,0.000000,566.703385,0.398209,17.531956,13.839246,483.219870,1195.929778,54.894629,45.222185,17.187535,1460.296665,85.332597,14.054951,567.352455,0.005143,59.994436,0.561567,0.102226,94.576240,3.235182,0.041479,0.033839,2.539934,0.095288,0.220534,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:29:46.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.117788,1199.838989,54.892059,45.217553,9.674506,17.418817,39.431310,0.000000,1459.380933,94.472928,85.243792,9.229136,13.921710,115.231577,0.000000,0.000000,0.000000,0.000000,0.000000,59.978069,274.060069,0.564935,0.824156,0.000000,0.000000,0.000000,566.740069,0.398772,17.418817,13.921710,483.207065,1195.917162,54.894061,45.221783,17.190379,1460.294658,85.331315,14.055692,567.350159,0.005147,59.994447,0.561652,0.104129,94.574745,3.215314,0.040803,0.033456,2.540517,0.094919,0.224730,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:29:51.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.818001,1196.752722,54.894894,45.217263,9.677631,17.366177,39.429660,0.000000,1459.577039,94.473370,85.242612,9.230758,13.902100,115.350489,0.000000,0.000000,0.000000,0.000000,0.000000,59.978052,274.070052,0.566473,0.537072,0.000000,0.000000,0.000000,566.760052,0.396993,17.366177,13.902100,483.189748,1195.892532,54.893514,45.221383,17.192679,1460.299188,85.330035,14.055721,567.347974,0.005150,59.994458,0.561743,0.104674,94.573260,3.191621,0.040116,0.033073,2.538494,0.094550,0.228535,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:29:56.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.611982,1193.253540,54.899443,45.217619,9.681824,17.399937,39.464557,0.000000,1461.192432,94.474339,85.241383,9.232956,13.934622,115.300950,0.000000,0.000000,0.000000,0.000000,0.000000,59.978097,274.070097,0.567889,0.188037,0.000000,0.000000,0.000000,566.760097,0.396993,17.399937,13.934622,483.173853,1195.870110,54.892995,45.221002,17.194860,1460.305353,85.328783,14.055775,567.345641,0.005155,59.994452,0.561832,0.105352,94.571805,3.188782,0.039453,0.032718,2.539074,0.094215,0.232370,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:30:01.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.461457,1195.157947,54.901402,45.217987,9.683414,17.463626,39.442263,0.000000,1460.495703,94.474638,85.241019,9.233620,13.933385,115.206815,0.000000,0.000000,0.000000,0.000000,0.000000,59.993091,274.090091,0.566933,0.381744,0.000000,0.000000,0.000000,566.856757,0.398102,17.463626,13.933385,483.162504,1195.856807,54.892504,45.220632,17.197744,1460.310400,85.327546,14.056383,567.343455,0.005158,59.994496,0.561916,0.106919,94.570365,3.188450,0.038793,0.032372,2.539831,0.093894,0.235108,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:30:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.271701,1197.041711,54.902701,45.218320,9.684381,17.460111,39.429871,0.000000,1459.499634,94.474988,85.240673,9.234315,13.930077,115.154787,0.000000,0.000000,0.000000,0.000000,0.000000,59.996026,274.090026,0.565984,0.586703,0.000000,0.000000,0.000000,566.856693,0.401630,17.460111,13.930077,483.156902,1195.854485,54.892031,45.220275,17.200484,1460.300996,85.326329,14.056894,567.341122,0.005163,59.994547,0.561994,0.110504,94.568946,3.187429,0.038138,0.032037,2.539681,0.093590,0.237843,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:30:11.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.110320,1199.044165,54.904020,45.219066,9.684954,17.419548,39.470337,0.000000,1456.341089,94.476460,85.240868,9.235591,14.044964,115.300950,0.000000,0.000000,0.000000,0.000000,0.000000,59.995078,274.080078,0.564985,0.936077,0.000000,0.000000,0.000000,566.863411,0.402801,17.419548,14.044964,483.151940,1195.856148,54.891571,45.219928,17.203071,1460.274158,85.325124,14.058160,567.338825,0.005167,59.994591,0.562071,0.115322,94.567544,3.188950,0.037481,0.031708,2.551317,0.093284,0.240450,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:30:16.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.962401,1198.713879,54.904500,45.219830,9.684670,17.352669,39.466628,0.000000,1455.412122,94.477969,85.241521,9.236448,14.088943,115.273708,0.000000,0.000000,0.000000,0.000000,0.000000,59.996019,274.080019,0.565157,0.962984,0.000000,0.000000,0.000000,566.870019,0.403973,17.352669,14.088943,483.161637,1195.894109,54.891135,45.219607,17.206208,1460.215982,85.323956,14.059652,567.336380,0.005171,59.994652,0.562132,0.124854,94.566184,3.182025,0.036864,0.031412,2.542062,0.093006,0.242968,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:30:21.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.379615,1196.608215,54.904820,45.220450,9.684370,17.171111,39.468286,0.000000,1459.117725,94.479506,85.242159,9.237347,14.119606,115.193202,0.000000,0.000000,0.000000,0.000000,0.000000,59.995010,274.110010,0.565899,0.597084,0.000000,0.000000,0.000000,566.883344,0.405139,17.171111,14.119606,483.169455,1195.923871,54.890710,45.219299,17.207009,1460.185704,85.322808,14.060847,567.333861,0.005175,59.994702,0.562194,0.132116,94.564847,3.163354,0.036253,0.031127,2.522320,0.092732,0.245303,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:30:26.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.651978,1193.005811,54.905436,45.220786,9.684650,17.254203,39.442273,0.000000,1463.282666,94.482394,85.243288,9.239105,14.223033,115.043328,0.000000,0.000000,0.000000,0.000000,0.000000,59.995025,274.110025,0.567925,-0.017904,0.000000,0.000000,0.000000,566.883359,0.405139,17.254203,14.223033,483.160664,1195.916904,54.890296,45.219006,17.208670,1460.195338,85.321688,14.062060,567.331343,0.005180,59.994752,0.562276,0.133547,94.563548,3.168416,0.035650,0.030861,2.530852,0.092466,0.247591,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:30:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.624166,1193.057422,54.906329,45.220685,9.685644,17.433178,39.454858,0.000000,1465.636060,94.484695,85.244009,9.240686,14.344721,115.056944,0.000000,0.000000,0.000000,0.000000,0.000000,59.999020,274.220020,0.568185,-0.224868,0.000000,0.000000,0.000000,566.896687,0.408070,17.433178,14.344721,483.147732,1195.900790,54.889895,45.218724,17.211476,1460.204600,85.320585,14.064543,567.328805,0.005184,59.994818,0.562364,0.133946,94.562283,3.175574,0.035053,0.030610,2.547733,0.092199,0.249695,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:30:36.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.314615,1194.110266,54.908326,45.220103,9.688224,17.454745,39.444943,0.000000,1466.141833,94.487304,85.245550,9.241754,14.354934,115.161808,0.000000,0.000000,0.000000,0.000000,0.000000,60.002043,274.240043,0.567415,-0.135469,0.000000,0.000000,0.000000,566.880043,0.409258,17.454745,14.354934,483.146655,1195.910596,54.889517,45.218453,17.214248,1460.229660,85.319503,14.067421,567.326231,0.005189,59.994890,0.562438,0.135257,94.561058,3.167248,0.034478,0.030378,2.583772,0.091930,0.251922,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:30:41.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.388373,1193.929639,54.910654,45.218727,9.691928,17.498309,39.422239,0.000000,1464.118738,94.488818,85.248266,9.240552,14.119080,115.198972,0.000000,0.000000,0.000000,0.000000,0.000000,60.002012,274.260012,0.567370,0.051403,0.000000,0.000000,0.000000,566.863346,0.408682,17.498309,14.119080,483.151015,1195.932043,54.889169,45.218192,17.217321,1460.260081,85.318449,14.067480,567.323639,0.005194,59.994951,0.562506,0.137126,94.559876,3.140429,0.033939,0.030171,2.597187,0.091651,0.254273,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:30:46.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.685035,1196.824927,54.911193,45.216777,9.694416,17.691640,39.421413,0.000000,1464.531592,94.489553,85.251398,9.238155,13.937515,115.420689,0.000000,0.000000,0.000000,0.000000,0.000000,60.000053,274.280053,0.565893,0.286639,0.000000,0.000000,0.000000,566.863386,0.408682,17.691640,13.937515,483.159307,1195.954292,54.888828,45.217928,17.221748,1460.291563,85.317408,14.067941,567.321046,0.005198,59.995013,0.562569,0.139423,94.558704,3.122428,0.033397,0.029967,2.621519,0.091354,0.256576,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:30:51.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.257723,1198.533228,54.910645,45.216211,9.694434,17.554653,39.426148,0.000000,1464.469666,94.490177,85.253305,9.236872,13.954945,115.324474,0.000000,0.000000,0.000000,0.000000,0.000000,60.000051,274.280051,0.565226,0.393371,0.000000,0.000000,0.000000,566.850051,0.409279,17.554653,13.954945,483.169158,1195.988986,54.888493,45.217678,17.225620,1460.304293,85.316399,14.067825,567.318417,0.005203,59.995041,0.562629,0.143365,94.557576,3.112745,0.032866,0.029791,2.636856,0.091056,0.258966,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:30:56.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.838201,1196.726880,54.909515,45.215923,9.693592,17.436878,39.410044,0.000000,1460.144739,94.491380,85.256091,9.235288,13.835621,115.327776,0.000000,0.000000,0.000000,0.000000,0.000000,60.000046,274.280046,0.565715,0.554287,0.000000,0.000000,0.000000,566.850046,0.409279,17.436878,13.835621,483.191337,1196.055390,54.888158,45.217439,17.228344,1460.292710,85.315416,14.067080,567.315787,0.005207,59.995068,0.562674,0.151201,94.556472,3.019973,0.032330,0.029630,2.624121,0.090756,0.261308,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:31:01.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.350212,1195.777246,54.908479,45.215862,9.692616,17.467846,39.419748,0.000000,1458.013245,94.492345,85.257975,9.234370,13.803831,115.312500,0.000000,0.000000,0.000000,0.000000,0.000000,60.000070,274.250070,0.566223,0.713802,0.000000,0.000000,0.000000,566.823403,0.408710,17.467846,13.803831,483.210631,1196.115344,54.887816,45.217219,17.231550,1460.269112,85.314481,14.065359,567.313121,0.005212,59.995090,0.562722,0.159496,94.555404,2.903872,0.031780,0.029492,2.625423,0.090475,0.263872,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:31:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.107078,1196.066260,54.904256,45.215271,9.688984,17.416959,39.455877,0.000000,1456.583643,94.495052,85.263594,9.231458,13.893015,115.241074,0.000000,0.000000,0.000000,0.000000,0.000000,59.997049,274.190049,0.566383,0.793669,0.000000,0.000000,0.000000,566.803382,0.406961,17.416959,13.893015,483.224496,1196.168502,54.887449,45.217007,17.234405,1460.257672,85.313605,14.065981,567.310417,0.005217,59.995096,0.562775,0.166164,94.554372,2.813574,0.031193,0.029367,2.635365,0.090203,0.266588,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:31:11.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.316842,1196.861084,54.901461,45.214721,9.686740,17.643018,39.439368,0.000000,1457.775842,94.496359,85.266370,9.229989,13.778033,115.252228,0.000000,0.000000,0.000000,0.000000,0.000000,59.998017,274.150017,0.566055,0.769338,0.000000,0.000000,0.000000,566.776684,0.406392,17.643018,13.778033,483.224947,1196.190609,54.887072,45.216800,17.237489,1460.248325,85.312754,14.065095,567.307714,0.005222,59.995102,0.562844,0.170461,94.553357,2.798468,0.030580,0.029247,2.643672,0.089938,0.269250,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:31:16.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.441728,1197.454614,54.898578,45.214148,9.684430,17.636415,39.457950,0.000000,1458.988684,94.497740,85.269085,9.228655,14.016579,115.300537,0.000000,0.000000,0.000000,0.000000,0.000000,59.998075,274.150075,0.565909,0.717477,0.000000,0.000000,0.000000,566.776741,0.406392,17.636415,14.016579,483.218939,1196.200328,54.886669,45.216597,17.240547,1460.270259,85.311974,14.066076,567.304955,0.005227,59.995158,0.562919,0.171613,94.552388,2.799811,0.029938,0.029137,2.616461,0.089702,0.272133,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:31:21.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.364746,1200.463489,54.890937,45.212389,9.678548,17.562011,39.478407,0.000000,1458.281653,94.502375,85.275097,9.227278,13.940936,115.348449,0.000000,0.000000,0.000000,0.000000,0.000000,59.998085,274.180085,0.564895,0.945824,0.000000,0.000000,0.000000,566.756752,0.402877,17.562011,13.940936,483.205105,1196.193705,54.886242,45.216388,17.243707,1460.273585,85.311260,14.066005,567.302047,0.005232,59.995213,0.563004,0.172813,94.551462,2.791989,0.029287,0.029028,2.613235,0.089490,0.275109,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:31:26.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.172203,1200.313831,54.887220,45.211313,9.675907,17.553442,39.482740,0.000000,1459.675122,94.505851,85.277058,9.228793,13.995022,115.321198,0.000000,0.000000,0.000000,0.000000,0.000000,59.998004,274.180004,0.565119,0.799987,0.000000,0.000000,0.000000,566.756671,0.402877,17.553442,13.995022,483.187526,1196.179053,54.885788,45.216168,17.246818,1460.275048,85.310587,14.065975,567.299103,0.005237,59.995263,0.563093,0.173580,94.550579,2.763101,0.028625,0.028914,2.612823,0.089288,0.278094,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:31:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.993905,1197.728137,54.882978,45.209740,9.673237,17.514835,39.438352,0.000000,1456.753979,94.511269,85.279784,9.231485,13.859285,115.381476,0.000000,0.000000,0.000000,0.000000,0.000000,60.007080,274.250080,0.566640,0.766769,0.000000,0.000000,0.000000,566.760080,0.398758,17.514835,13.859285,483.175562,1196.177878,54.885323,45.215933,17.249854,1460.260741,85.309951,14.066001,567.296140,0.005242,59.995363,0.563177,0.176402,94.549734,2.762249,0.027954,0.028788,2.624516,0.089102,0.280981,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:31:36.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.832329,1197.268811,54.881325,45.208643,9.672681,17.502459,39.449510,0.000000,1460.578308,94.514734,85.280727,9.234007,14.084729,115.323683,0.000000,0.000000,0.000000,0.000000,0.000000,60.012049,274.300049,0.566932,0.542965,0.000000,0.000000,0.000000,566.770049,0.398751,17.502459,14.084729,483.176469,1196.214522,54.884850,45.215682,17.253282,1460.266332,85.309344,14.066576,567.293159,0.005248,59.995502,0.563247,0.180045,94.548932,2.734073,0.027281,0.028651,2.621346,0.088926,0.283702,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:31:41.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.711114,1194.476721,54.880522,45.206669,9.673853,17.514007,39.478607,0.000000,1461.311157,94.520419,85.280563,9.239856,14.017314,115.239031,0.000000,0.000000,0.000000,0.000000,0.000000,60.018097,274.390097,0.568435,0.140245,0.000000,0.000000,0.000000,566.786764,0.397563,17.514007,14.017314,483.173687,1196.229833,54.884383,45.215409,17.255557,1460.265959,85.308754,14.067483,567.290288,0.005253,59.995691,0.563321,0.183159,94.548176,2.725742,0.026621,0.028490,2.621226,0.088760,0.286200,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:31:46.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.333608,1193.227710,54.881358,45.204707,9.676651,17.683997,39.466619,0.000000,1461.073743,94.525543,85.280338,9.245206,13.801877,115.359991,0.000000,0.000000,0.000000,0.000000,0.000000,60.021009,274.440009,0.568984,0.055375,0.000000,0.000000,0.000000,566.816676,0.397542,17.683997,13.801877,483.155903,1196.205031,54.883928,45.215109,17.259099,1460.274561,85.308170,14.066071,567.287529,0.005258,59.995886,0.563413,0.182464,94.547476,2.732336,0.025958,0.028313,2.620845,0.088599,0.288362,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:31:51.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.997578,1194.703735,54.881871,45.204116,9.677754,17.709790,39.462271,0.000000,1461.476294,94.526815,85.280373,9.246442,13.906325,115.361217,0.000000,0.000000,0.000000,0.000000,0.000000,60.021012,274.440012,0.568202,0.115147,0.000000,0.000000,0.000000,566.816679,0.397542,17.709790,13.906325,483.140853,1196.183469,54.883484,45.214792,17.262494,1460.263007,85.307594,14.064688,567.284658,0.005263,59.996063,0.563502,0.183423,94.546803,2.728762,0.025294,0.028114,2.610863,0.088440,0.290467,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:31:56.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.624446,1195.957886,54.883215,45.203061,9.680154,17.567451,39.478168,0.000000,1459.855725,94.528973,85.280412,9.248560,14.326950,115.265430,0.000000,0.000000,0.000000,0.000000,0.000000,60.021069,274.470069,0.567527,0.307401,0.000000,0.000000,0.000000,566.830069,0.396944,17.567451,14.326950,483.130447,1196.169477,54.883055,45.214460,17.264406,1460.239954,85.307025,14.065461,567.281862,0.005268,59.996241,0.563585,0.185748,94.546153,2.723391,0.024631,0.027895,2.595912,0.088282,0.292412,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:32:01.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.474646,1199.978345,54.886773,45.202137,9.684636,17.467547,39.507705,0.000000,1465.667029,94.531705,85.280626,9.251080,14.218376,115.219202,0.000000,0.000000,0.000000,0.000000,0.000000,60.015020,274.500020,0.565426,0.215228,0.000000,0.000000,0.000000,566.813354,0.399308,17.467547,14.218376,483.131293,1196.178996,54.882650,45.214116,17.266275,1460.267680,85.306460,14.065774,567.278973,0.005273,59.996386,0.563655,0.186430,94.545527,2.735375,0.023960,0.027660,2.619879,0.088123,0.294462,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:32:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.038898,1198.688098,54.888548,45.202187,9.686361,17.487369,39.501514,0.000000,1467.390796,94.532536,85.281230,9.251305,14.131880,115.204341,0.000000,0.000000,0.000000,0.000000,0.000000,60.015096,274.500096,0.565934,0.019282,0.000000,0.000000,0.000000,566.813430,0.399308,17.487369,14.131880,483.115408,1196.143787,54.882262,45.213758,17.267826,1460.278403,85.305905,14.064693,567.275751,0.005278,59.996497,0.563743,0.184888,94.544925,2.660633,0.023282,0.027392,2.645081,0.087965,0.296370,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:32:11.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.280164,1196.520471,54.891497,45.202763,9.688735,17.449388,39.438347,0.000000,1473.583984,94.533266,85.285398,9.247868,14.173689,115.224165,0.000000,0.000000,0.000000,0.000000,0.000000,60.007059,274.490059,0.566800,-0.500659,0.000000,0.000000,0.000000,566.803393,0.399315,17.449388,14.173689,483.113131,1196.139286,54.881884,45.213390,17.270986,1460.324393,85.305371,14.064979,567.272362,0.005284,59.996564,0.563815,0.183550,94.544346,2.656978,0.022577,0.027093,2.765653,0.087810,0.298193,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:32:16.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.092065,1196.406909,54.892333,45.203263,9.689070,17.412433,39.452796,0.000000,1474.755542,94.532898,85.288420,9.244478,14.155520,115.188654,0.000000,0.000000,0.000000,0.000000,0.000000,60.006070,274.480070,0.567000,-0.495285,0.000000,0.000000,0.000000,566.776736,0.396394,17.412433,14.155520,483.108934,1196.127071,54.881518,45.213015,17.271884,1460.398395,85.304874,14.065255,567.268621,0.005291,59.996580,0.563889,0.180711,94.543788,2.650623,0.021857,0.026759,2.966460,0.087651,0.300168,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:32:21.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.732919,1195.070215,54.893590,45.204054,9.689536,17.428633,39.479009,0.000000,1477.475403,94.532226,85.291572,9.240654,14.086667,115.215072,0.000000,0.000000,0.000000,0.000000,0.000000,60.002099,274.470099,0.567400,-0.783845,0.000000,0.000000,0.000000,566.740099,0.393478,17.428633,14.086667,483.103605,1196.111359,54.881163,45.212639,17.273408,1460.484670,85.304394,14.065059,567.264677,0.005298,59.996575,0.563965,0.176387,94.543235,2.648446,0.021120,0.026404,3.226174,0.087485,0.302427,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:32:26.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.239822,1191.111707,54.896780,45.205044,9.691737,17.534021,39.509768,0.000000,1470.626770,94.530373,85.297398,9.232975,14.125787,115.342239,0.000000,0.000000,0.000000,0.000000,0.000000,60.002003,274.470003,0.569157,-0.502286,0.000000,0.000000,0.000000,566.740003,0.393478,17.534021,14.125787,483.100931,1196.097108,54.880833,45.212249,17.275134,1460.588864,85.303923,14.066329,567.260529,0.005305,59.996536,0.564038,0.171083,94.542711,2.656722,0.020426,0.025995,3.387099,0.087311,0.304479,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:32:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.915107,1190.110486,54.898485,45.205124,9.693362,17.548780,39.497794,0.000000,1468.706848,94.528678,85.300668,9.228010,13.978697,115.301363,0.000000,0.000000,0.000000,0.000000,0.000000,60.011018,274.500018,0.569602,-0.372188,0.000000,0.000000,0.000000,566.696685,0.392332,17.548780,13.978697,483.088946,1196.056108,54.880532,45.211856,17.277828,1460.649936,85.303483,14.066831,567.256140,0.005313,59.996547,0.564122,0.167482,94.542180,2.696472,0.019753,0.025559,3.434310,0.087128,0.306884,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:32:36.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.043696,1192.613562,54.900404,45.204731,9.695673,17.624225,39.467231,0.000000,1464.619336,94.525748,85.304183,9.221565,14.032775,115.291446,0.000000,0.000000,0.000000,0.000000,0.000000,60.016078,274.500078,0.568272,0.177751,0.000000,0.000000,0.000000,566.690078,0.393513,17.624225,14.032775,483.091236,1196.043893,54.880269,45.211449,17.280672,1460.679239,85.303044,14.067293,567.251251,0.005322,59.996603,0.564189,0.168666,94.541643,2.708876,0.019164,0.025078,3.449125,0.086925,0.308858,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:32:41.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.293035,1192.520691,54.902464,45.204331,9.698133,17.644162,39.481697,0.000000,1460.144775,94.523472,85.306020,9.217452,14.101639,115.330685,0.000000,0.000000,0.000000,0.000000,0.000000,60.019026,274.490026,0.567958,0.522621,0.000000,0.000000,0.000000,566.656693,0.392360,17.644162,14.101639,483.107092,1196.055591,54.880052,45.211028,17.283273,1460.684859,85.302585,14.069394,567.246029,0.005331,59.996658,0.564240,0.173494,94.541096,2.688905,0.018683,0.024550,3.447415,0.086688,0.310925,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:32:46.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.214669,1192.205872,54.906641,45.204210,9.702431,17.417901,39.498624,0.000000,1461.646619,94.521449,85.307435,9.214014,14.249139,115.326140,0.000000,0.000000,0.000000,0.000000,0.000000,60.018055,274.520055,0.568112,0.488716,0.000000,0.000000,0.000000,566.626722,0.392381,17.417901,14.249139,483.116515,1196.044151,54.879879,45.210597,17.285196,1460.694551,85.302088,14.072215,567.240788,0.005340,59.996692,0.564298,0.176807,94.540542,2.704961,0.018310,0.023973,3.446692,0.086407,0.312868,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:32:51.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.605844,1195.436633,54.908343,45.204272,9.704071,17.458871,39.487260,0.000000,1465.543164,94.520830,85.308236,9.212594,14.329332,115.182861,0.000000,0.000000,0.000000,0.000000,0.000000,60.016013,274.560013,0.566564,0.484822,0.000000,0.000000,0.000000,566.593346,0.392992,17.458871,14.329332,483.129702,1196.039564,54.879745,45.210163,17.286943,1460.722220,85.301585,14.074540,567.235196,0.005350,59.996708,0.564353,0.179635,94.539973,2.705289,0.018010,0.023365,3.465567,0.086103,0.315398,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:32:56.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.985663,1196.159167,54.910143,45.204330,9.705813,17.461447,39.507900,0.000000,1472.288586,94.520193,85.309061,9.211132,14.251810,115.087482,0.000000,0.000000,0.000000,0.000000,0.000000,60.016021,274.560021,0.566120,0.112057,0.000000,0.000000,0.000000,566.593354,0.392992,17.461447,14.251810,483.135536,1196.007594,54.879667,45.209725,17.288754,1460.798001,85.301024,14.074921,567.229510,0.005360,59.996720,0.564414,0.177903,94.539375,2.669246,0.017847,0.022719,3.567593,0.085721,0.317698,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:33:01.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.000345,1195.978516,54.912426,45.204849,9.707578,17.552271,39.453596,0.000000,1475.049707,94.519986,85.310172,9.209814,14.155391,115.407867,0.000000,0.000000,0.000000,0.000000,0.000000,60.016095,274.460095,0.565897,-0.061095,0.000000,0.000000,0.000000,566.560095,0.393603,17.552271,14.155391,483.148293,1195.989129,54.879637,45.209291,17.291116,1460.875817,85.300408,14.074443,567.223659,0.005371,59.996769,0.564465,0.176691,94.538745,2.657799,0.017787,0.022050,3.722364,0.085251,0.320278,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:33:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.203054,1196.494641,54.912910,45.205463,9.707447,17.578196,39.459600,0.000000,1472.975000,94.520149,85.312626,9.207523,14.282885,115.521426,0.000000,0.000000,0.000000,0.000000,0.000000,60.012079,274.360079,0.565454,0.139049,0.000000,0.000000,0.000000,566.526745,0.392450,17.578196,14.282885,483.167822,1195.983251,54.879643,45.208866,17.294067,1460.921377,85.299744,14.075342,567.217659,0.005381,59.996831,0.564505,0.178746,94.538077,2.655490,0.017798,0.021367,3.819270,0.084683,0.323166,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:33:11.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,485.859130,1198.301013,54.912087,45.206168,9.705919,17.602770,39.442266,0.000000,1468.319788,94.520055,85.317642,9.202412,14.335741,115.490881,0.000000,0.000000,0.000000,0.000000,0.000000,60.012075,274.360075,0.564691,0.622077,0.000000,0.000000,0.000000,566.526742,0.392450,17.602770,14.335741,483.186939,1195.977230,54.879654,45.208446,17.296920,1460.942738,85.299088,14.076564,567.211659,0.005392,59.996892,0.564546,0.182555,94.537391,2.648956,0.017817,0.020660,3.849885,0.084079,0.325916,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:33:16.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.766449,1195.292126,54.906178,45.206746,9.699431,17.540313,39.500681,0.000000,1464.485144,94.521096,85.327062,9.194034,14.108751,115.352145,0.000000,0.000000,0.000000,0.000000,0.000000,60.009032,274.270032,0.565778,0.714014,0.000000,0.000000,0.000000,566.476699,0.392485,17.540313,14.108751,483.201668,1195.962493,54.879659,45.208039,17.298188,1460.944659,85.298405,14.077486,567.205566,0.005403,59.996997,0.564585,0.187157,94.536646,2.639999,0.017825,0.019951,3.851963,0.083356,0.329349,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:33:21.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.865366,1194.801831,54.901482,45.207100,9.694382,17.575713,39.464342,0.000000,1469.320984,94.524309,85.333202,9.191106,14.227450,115.298877,0.000000,0.000000,0.000000,0.000000,0.000000,60.009064,274.260064,0.566811,0.319451,0.000000,0.000000,0.000000,566.476731,0.392484,17.575713,14.227450,483.223682,1195.960428,54.879664,45.207636,17.300431,1460.950106,85.297702,14.078479,567.199566,0.005413,59.997103,0.564613,0.192359,94.535879,2.640379,0.017832,0.019225,3.856294,0.082569,0.332736,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:33:26.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.798879,1195.049585,54.898368,45.207333,9.691035,17.571395,39.452798,0.000000,1470.869324,94.527127,85.337890,9.189237,14.210642,115.378992,0.000000,0.000000,0.000000,0.000000,0.000000,60.009064,274.260064,0.566889,0.222424,0.000000,0.000000,0.000000,566.476731,0.392484,17.571395,14.210642,483.243789,1195.961948,54.879629,45.207242,17.303198,1461.003322,85.297031,14.080069,567.193566,0.005424,59.997208,0.564644,0.194737,94.535120,2.639772,0.017789,0.018480,3.926472,0.081740,0.335981,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:33:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.017416,1191.447229,54.891459,45.206927,9.684532,17.484175,39.460231,0.000000,1469.997107,94.533256,85.350225,9.183031,13.994706,115.469003,0.000000,0.000000,0.000000,0.000000,0.000000,60.009056,274.140056,0.568735,0.027762,0.000000,0.000000,0.000000,566.490056,0.397183,17.484175,13.994706,483.256900,1195.952945,54.879572,45.206849,17.305321,1461.064336,85.296390,14.080390,567.187566,0.005435,59.997314,0.564682,0.195421,94.534369,2.647247,0.017725,0.017704,3.996949,0.080896,0.339090,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:33:36.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.146451,1189.909229,54.884938,45.205330,9.679608,17.586459,39.481901,0.000000,1468.598462,94.537637,85.362157,9.175480,13.819844,115.373620,0.000000,0.000000,0.000000,0.000000,0.000000,60.010075,274.120075,0.569723,0.029157,0.000000,0.000000,0.000000,566.500075,0.398941,17.586459,13.819844,483.253197,1195.907528,54.879469,45.206454,17.307985,1461.110413,85.295804,14.079371,567.182085,0.005444,59.997486,0.564730,0.194610,94.533615,2.681979,0.017633,0.016910,4.037656,0.080039,0.342189,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:33:41.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.467126,1190.951746,54.881765,45.204284,9.677481,17.618458,39.496558,0.000000,1469.202307,94.539585,85.367785,9.171800,13.970546,115.359170,0.000000,0.000000,0.000000,0.000000,0.000000,60.010056,274.120056,0.569343,0.106931,0.000000,0.000000,0.000000,566.500056,0.398941,17.618458,13.970546,483.251338,1195.869194,54.879343,45.206057,17.311343,1461.163313,85.295250,14.080330,567.176604,0.005454,59.997658,0.564775,0.193922,94.532859,2.703260,0.017536,0.016092,4.080959,0.079184,0.345171,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:33:46.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.967666,1197.898462,54.871250,45.199942,9.671308,17.416569,39.487073,0.000000,1466.885046,94.547176,85.385956,9.161220,13.903566,115.567686,0.000000,0.000000,0.000000,0.000000,0.000000,60.012074,274.210074,0.566588,0.827220,0.000000,0.000000,0.000000,566.543407,0.403617,17.416569,13.903566,483.263370,1195.868993,54.879189,45.205661,17.314769,1461.217188,85.294739,14.080391,567.171363,0.005463,59.997819,0.564798,0.196012,94.532100,2.703242,0.017442,0.015285,4.127213,0.078343,0.348095,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:33:51.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.706547,1197.196582,54.866516,45.197519,9.668998,17.484281,39.496569,0.000000,1467.050195,94.551427,85.393578,9.157849,13.853814,115.509882,0.000000,0.000000,0.000000,0.000000,0.000000,60.013023,274.220023,0.566914,0.745034,0.000000,0.000000,0.000000,566.553357,0.405375,17.484281,13.853814,483.279021,1195.880433,54.878984,45.205250,17.317863,1461.255465,85.294311,14.080009,567.166344,0.005472,59.997964,0.564817,0.200047,94.531372,2.704485,0.017372,0.014482,4.149247,0.077585,0.350461,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:33:56.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.785160,1193.083215,54.859781,45.193256,9.666525,17.540517,39.459597,0.000000,1463.824536,94.559442,85.402483,9.156959,14.084079,115.475180,0.000000,0.000000,0.000000,0.000000,0.000000,60.013058,274.220058,0.569175,0.695534,0.000000,0.000000,0.000000,566.553391,0.405375,17.540517,14.084079,483.289902,1195.885021,54.878755,45.204841,17.321327,1461.289930,85.293915,14.080685,567.161326,0.005481,59.998108,0.564840,0.204013,94.530657,2.701565,0.017322,0.013708,4.161319,0.076856,0.352740,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:34:01.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.339331,1194.600537,54.855727,45.190385,9.665342,17.786798,39.475077,0.000000,1462.730408,94.566119,85.408083,9.158036,14.024725,115.466095,0.000000,0.000000,0.000000,0.000000,0.000000,60.010020,274.170020,0.568417,0.858778,0.000000,0.000000,0.000000,566.550020,0.411261,17.786798,14.024725,483.282877,1195.849123,54.878515,45.204453,17.323432,1461.312868,85.293540,14.081387,567.156420,0.005490,59.998253,0.564883,0.205735,94.529942,2.694135,0.017294,0.013035,4.162516,0.076149,0.355024,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:34:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.040060,1196.793982,54.852734,45.188216,9.664518,17.893640,39.489949,0.000000,1465.305762,94.571720,85.413020,9.158700,14.057764,115.495831,0.000000,0.000000,0.000000,0.000000,0.000000,60.007077,274.160077,0.567572,0.839688,0.000000,0.000000,0.000000,566.536743,0.413624,17.893640,14.057764,483.288943,1195.850299,54.878249,45.204075,17.326694,1461.363675,85.293217,14.083021,567.151457,0.005499,59.998392,0.564910,0.208061,94.529262,2.694337,0.017311,0.012488,4.148350,0.075516,0.357412,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:34:11.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.308250,1199.653174,54.850596,45.186686,9.663910,17.856170,39.503160,0.000000,1466.936633,94.575574,85.416908,9.158665,14.007186,115.497069,0.000000,0.000000,0.000000,0.000000,0.000000,60.007002,274.160002,0.566086,0.916399,0.000000,0.000000,0.000000,566.536669,0.413624,17.856170,14.007186,483.304707,1195.878054,54.877969,45.203705,17.330564,1461.421076,85.292924,14.083491,567.146456,0.005508,59.998536,0.564925,0.211859,94.528596,2.707678,0.017348,0.011997,4.153608,0.074928,0.359688,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:34:16.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,484.807903,1201.170544,54.843975,45.182331,9.661644,17.853800,39.498622,0.000000,1468.763623,94.586033,85.428724,9.157309,13.784130,115.563134,0.000000,0.000000,0.000000,0.000000,0.000000,60.002016,274.200016,0.565585,0.900957,0.000000,0.000000,0.000000,566.526683,0.415397,17.853800,13.784130,483.318335,1195.907586,54.877655,45.203359,17.335408,1461.472055,85.292712,14.083127,567.141308,0.005517,59.998636,0.564943,0.216359,94.527953,2.736261,0.017451,0.011704,4.187153,0.074486,0.361894,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:34:21.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.509794,1198.192615,54.840003,45.180290,9.659713,17.886928,39.511003,0.000000,1466.905652,94.591283,85.434724,9.156559,14.156852,115.535877,0.000000,0.000000,0.000000,0.000000,0.000000,60.001100,274.180100,0.567062,0.798973,0.000000,0.000000,0.000000,566.503433,0.416002,17.886928,14.156852,483.331351,1195.940846,54.877327,45.203039,17.340225,1461.523436,85.292543,14.084802,567.136030,0.005526,59.998709,0.564960,0.221098,94.527315,2.727385,0.017600,0.011541,4.196812,0.074126,0.364237,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:34:26.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.944367,1196.381079,54.835968,45.178527,9.657440,17.762951,39.492208,0.000000,1470.017725,94.596971,85.440237,9.156734,14.267599,115.445448,0.000000,0.000000,0.000000,0.000000,0.000000,60.001075,274.180075,0.567726,0.545923,0.000000,0.000000,0.000000,566.503408,0.416002,17.762951,14.267599,483.339044,1195.961461,54.876983,45.202740,17.344270,1461.591159,85.292409,14.086058,567.130753,0.005535,59.998781,0.564984,0.224338,94.526692,2.716529,0.017800,0.011475,4.235020,0.073836,0.366488,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:34:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.575013,1196.587537,54.830352,45.176402,9.653950,17.637344,39.531237,0.000000,1477.217322,94.606117,85.448424,9.157693,14.191847,115.398803,0.000000,0.000000,0.000000,0.000000,0.000000,60.001041,274.240041,0.568285,-0.080502,0.000000,0.000000,0.000000,566.456708,0.411917,17.637344,14.191847,483.334510,1195.959654,54.876614,45.202447,17.347099,1461.698479,85.292324,14.086762,567.125215,0.005545,59.998853,0.565022,0.222420,94.526112,2.716001,0.018073,0.011472,4.383126,0.073646,0.369106,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:34:36.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.230324,1195.390222,54.827061,45.175115,9.651946,17.652123,39.578943,0.000000,1475.839368,94.611948,85.454615,9.157333,14.279913,115.483049,0.000000,0.000000,0.000000,0.000000,0.000000,60.001049,274.240049,0.568691,-0.062986,0.000000,0.000000,0.000000,566.456715,0.411917,17.652123,14.279913,483.319349,1195.933018,54.876243,45.202192,17.350360,1461.797513,85.292286,14.088388,567.119475,0.005555,59.998886,0.565073,0.219359,94.525553,2.697782,0.018400,0.011566,4.499242,0.073560,0.371429,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:34:41.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.313564,1193.981226,54.821809,45.172094,9.649714,17.872578,39.503775,0.000000,1475.756775,94.621039,85.467874,9.153165,14.586042,115.440086,0.000000,0.000000,0.000000,0.000000,0.000000,60.009032,274.310032,0.569920,-0.157991,0.000000,0.000000,0.000000,566.453365,0.405447,17.872578,14.586042,483.309159,1195.923212,54.875865,45.201947,17.355489,1461.874899,85.292302,14.090807,567.113808,0.005566,59.998925,0.565119,0.219182,94.525026,2.700633,0.018781,0.011710,4.611368,0.073597,0.373620,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:34:46.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.226696,1193.785107,54.820404,45.170850,9.649554,17.848117,39.525660,0.000000,1474.017529,94.623707,85.472201,9.151506,14.464140,115.432656,0.000000,0.000000,0.000000,0.000000,0.000000,60.011052,274.360052,0.570126,-0.034476,0.000000,0.000000,0.000000,566.450052,0.402507,17.848117,14.464140,483.299987,1195.918051,54.875488,45.201714,17.360397,1461.928861,85.292372,14.092249,567.107993,0.005576,59.998975,0.565163,0.220867,94.524532,2.703842,0.019207,0.011908,4.696011,0.073763,0.375766,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:34:51.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.165075,1197.015930,54.818705,45.168306,9.650399,17.724470,39.505027,0.000000,1470.384192,94.629249,85.479172,9.150077,14.234795,115.519372,0.000000,0.000000,0.000000,0.000000,0.000000,60.012046,274.370046,0.569038,0.372426,0.000000,0.000000,0.000000,566.443379,0.400158,17.724470,14.234795,483.293896,1195.925936,54.875118,45.201485,17.363620,1461.980786,85.292490,14.093656,567.102104,0.005586,59.999009,0.565205,0.223182,94.524073,2.704969,0.019653,0.012151,4.737591,0.074044,0.377836,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:34:56.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.375935,1198.822278,54.817972,45.166057,9.651915,17.705054,39.546305,0.000000,1468.330103,94.634657,85.485364,9.149293,13.957432,115.598637,0.000000,0.000000,0.000000,0.000000,0.000000,60.012060,274.370060,0.567612,0.768690,0.000000,0.000000,0.000000,566.443394,0.400158,17.705054,13.957432,483.290822,1195.935627,54.874761,45.201269,17.367053,1462.048281,85.292626,14.094567,567.096215,0.005597,59.999042,0.565242,0.225136,94.523633,2.708003,0.020094,0.012406,4.771092,0.074370,0.379802,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:35:01.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.796099,1197.263647,54.817326,45.164441,9.652885,17.619786,39.514091,0.000000,1466.890161,94.638479,85.490513,9.147966,14.100590,115.600692,0.000000,0.000000,0.000000,0.000000,0.000000,60.011086,274.420086,0.568397,0.777518,0.000000,0.000000,0.000000,566.440086,0.395452,17.619786,14.100590,483.291090,1195.952572,54.874415,45.201055,17.371291,1462.083089,85.292816,14.094128,567.090308,0.005607,59.999070,0.565277,0.229992,94.523243,2.710118,0.020538,0.012697,4.785036,0.074828,0.381699,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:35:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.687157,1197.557812,54.817228,45.164172,9.653056,17.627934,39.515118,0.000000,1467.597217,94.639177,85.491402,9.147775,14.057540,115.561874,0.000000,0.000000,0.000000,0.000000,0.000000,60.011088,274.420088,0.568526,0.731426,0.000000,0.000000,0.000000,566.440088,0.395452,17.627934,14.057540,483.289288,1195.969891,54.874094,45.200865,17.374691,1462.125467,85.293041,14.095404,567.084197,0.005618,59.999076,0.565314,0.234599,94.522896,2.710362,0.020976,0.012990,4.799965,0.075366,0.383260,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:35:11.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.660327,1199.297107,54.817007,45.163241,9.653766,17.717134,39.508117,0.000000,1471.736365,94.643418,85.495541,9.147878,14.225395,115.495418,0.000000,0.000000,0.000000,0.000000,0.000000,60.006048,274.360048,0.567258,0.599079,0.000000,0.000000,0.000000,566.420048,0.393701,17.717134,14.225395,483.294701,1195.999796,54.873781,45.200686,17.378445,1462.194939,85.293309,14.096614,567.078049,0.005629,59.999076,0.565341,0.237863,94.522595,2.717242,0.021403,0.013283,4.848096,0.076001,0.384994,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:35:16.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.178127,1195.668896,54.816262,45.162878,9.653384,17.701344,39.522365,0.000000,1472.164746,94.646497,85.499960,9.146536,13.981282,115.604836,0.000000,0.000000,0.000000,0.000000,0.000000,60.003069,274.320069,0.568919,0.321605,0.000000,0.000000,0.000000,566.396735,0.396071,17.701344,13.981282,483.290231,1196.006161,54.873467,45.200515,17.381785,1462.262434,85.293616,14.096462,567.071771,0.005640,59.999059,0.565380,0.239588,94.522326,2.715104,0.021828,0.013570,4.901859,0.076724,0.386846,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
