Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,13:35:21.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.320015,1193.676746,54.814782,45.162498,9.652283,17.745018,39.534969,0.000000,1470.735156,94.649194,85.505484,9.143710,13.852887,115.618059,0.000000,0.000000,0.000000,0.000000,0.000000,60.000057,274.280057,0.569850,0.296648,0.000000,0.000000,0.000000,566.386724,0.397844,17.745018,13.852887,483.281613,1196.004498,54.873155,45.200362,17.384796,1462.324537,85.293995,14.093878,567.065493,0.005651,59.999087,0.565424,0.241201,94.522105,2.716446,0.022261,0.013841,4.938064,0.077600,0.388749,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:35:26.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.589150,1194.693445,54.811132,45.161677,9.649455,17.818075,39.513063,0.000000,1469.542944,94.653587,85.513756,9.139832,14.153751,115.631660,0.000000,0.000000,0.000000,0.000000,0.000000,60.000079,274.280079,0.569531,0.465006,0.000000,0.000000,0.000000,566.386745,0.397844,17.818075,14.153751,483.271172,1195.999051,54.872833,45.200220,17.388069,1462.373137,85.294445,14.093053,567.059215,0.005662,59.999115,0.565469,0.243735,94.521937,2.718095,0.022735,0.014105,4.965896,0.078637,0.390541,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:35:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.134156,1196.360461,54.807807,45.160899,9.646908,17.776803,39.541567,0.000000,1466.626978,94.658677,85.519754,9.138923,14.191546,115.654384,0.000000,0.000000,0.000000,0.000000,0.000000,59.997073,274.230073,0.568784,0.767547,0.000000,0.000000,0.000000,566.370073,0.397267,17.776803,14.191546,483.265350,1196.008627,54.872500,45.200082,17.391026,1462.414310,85.294943,14.093293,567.052845,0.005674,59.999126,0.565509,0.247471,94.521813,2.716305,0.023243,0.014367,4.970294,0.079777,0.392385,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:35:36.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.302049,1197.057227,54.804765,45.160121,9.644644,17.845871,39.544884,0.000000,1468.902979,94.663719,85.524931,9.138789,14.240073,115.576777,0.000000,0.000000,0.000000,0.000000,0.000000,59.996057,274.210057,0.568544,0.643164,0.000000,0.000000,0.000000,566.356724,0.397865,17.845871,14.240073,483.254865,1196.006993,54.872177,45.199956,17.394875,1462.460128,85.295512,14.094587,567.046475,0.005685,59.999137,0.565553,0.249943,94.521771,2.715581,0.023775,0.014616,4.991958,0.081048,0.394332,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:35:41.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.505412,1198.368115,54.800923,45.159034,9.641889,17.796313,39.513287,0.000000,1476.680591,94.669199,85.531450,9.137749,14.437626,115.566444,0.000000,0.000000,0.000000,0.000000,0.000000,59.993028,274.200028,0.568284,0.222435,0.000000,0.000000,0.000000,566.343361,0.398463,17.796313,14.437626,483.245921,1196.007882,54.871847,45.199828,17.399102,1462.549757,85.296135,14.097087,567.040030,0.005696,59.999131,0.565595,0.250190,94.521782,2.716332,0.024345,0.014872,5.101063,0.082424,0.396297,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:35:46.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.367627,1200.592480,54.794168,45.156699,9.637469,17.735072,39.499010,0.000000,1476.308984,94.677606,85.542817,9.134789,14.367197,115.687385,0.000000,0.000000,0.000000,0.000000,0.000000,59.990058,274.210058,0.567291,0.371408,0.000000,0.000000,0.000000,566.340058,0.397288,17.735072,14.367197,483.242584,1196.024972,54.871507,45.199693,17.402937,1462.639301,85.296849,14.098338,567.033363,0.005708,59.999014,0.565630,0.251064,94.521873,2.735484,0.024996,0.015152,5.199936,0.083994,0.397928,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:35:51.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.922609,1196.458533,54.790048,45.154975,9.635073,17.714754,39.499854,0.000000,1474.074316,94.683027,85.550687,9.132340,14.404580,115.710110,0.000000,0.000000,0.000000,0.000000,0.000000,59.988085,274.240085,0.569054,0.260999,0.000000,0.000000,0.000000,566.323418,0.396711,17.714754,14.404580,483.232713,1196.020957,54.871160,45.199549,17.406047,1462.730364,85.297622,14.100434,567.026530,0.005720,59.998853,0.565674,0.250557,94.522017,2.734308,0.025685,0.015451,5.255879,0.085680,0.399506,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:35:56.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.218298,1193.470288,54.782943,45.151152,9.631791,17.694637,39.501308,0.000000,1475.700012,94.692146,85.566818,9.125327,14.079652,115.696495,0.000000,0.000000,0.000000,0.000000,0.000000,59.988045,274.240045,0.571074,-0.041047,0.000000,0.000000,0.000000,566.323379,0.396711,17.694637,14.079652,483.213939,1195.995754,54.870799,45.199394,17.408430,1462.844508,85.298468,14.102072,567.019696,0.005732,59.998692,0.565728,0.247189,94.522212,2.735517,0.026423,0.015779,5.327798,0.087514,0.400961,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:36:01.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.368577,1193.996716,54.779399,45.148850,9.630549,17.705170,39.473651,0.000000,1475.947742,94.696075,85.574590,9.121486,14.134158,115.744395,0.000000,0.000000,0.000000,0.000000,0.000000,59.991077,274.240077,0.570895,0.010631,0.000000,0.000000,0.000000,566.290077,0.395557,17.705170,14.134158,483.192415,1195.968515,54.870412,45.199219,17.410847,1462.947154,85.299403,14.102910,567.012678,0.005745,59.998548,0.565785,0.244652,94.522458,2.730846,0.027240,0.016162,5.401179,0.089548,0.402621,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:36:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.014805,1195.761804,54.775001,45.145742,9.629259,17.759881,39.506479,0.000000,1473.903992,94.700587,85.583356,9.117231,14.325533,115.678337,0.000000,0.000000,0.000000,0.000000,0.000000,59.991004,274.240004,0.570128,0.309569,0.000000,0.000000,0.000000,566.290004,0.395557,17.759881,14.325533,483.182396,1195.968458,54.870024,45.199031,17.413549,1463.006506,85.300421,14.104735,567.005437,0.005758,59.998403,0.565827,0.247381,94.522760,2.730850,0.028091,0.016582,5.462551,0.091715,0.403837,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:36:11.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.857607,1200.525403,54.768828,45.141048,9.627780,17.654590,39.552715,0.000000,1471.204797,94.707333,85.593959,9.113374,13.906142,115.722509,0.000000,0.000000,0.000000,0.000000,0.000000,60.003044,274.170044,0.567807,0.865734,0.000000,0.000000,0.000000,566.310044,0.397309,17.654590,13.906142,483.185892,1196.002148,54.869609,45.198819,17.416290,1463.072367,85.301519,14.105371,566.998308,0.005770,59.998325,0.565853,0.252327,94.523119,2.749495,0.029021,0.017074,5.489617,0.094023,0.404726,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:36:16.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.270552,1199.111279,54.765429,45.138023,9.627406,17.703107,39.545287,0.000000,1471.566077,94.712053,85.599870,9.112183,13.987896,115.688657,0.000000,0.000000,0.000000,0.000000,0.000000,60.012020,274.170020,0.568498,0.748966,0.000000,0.000000,0.000000,566.346687,0.397872,17.703107,13.987896,483.184148,1196.021646,54.869178,45.198590,17.419105,1463.144822,85.302669,14.106210,566.991289,0.005783,59.998308,0.565885,0.256006,94.523519,2.759067,0.029979,0.017607,5.515259,0.096383,0.405013,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:36:21.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.724260,1196.953979,54.762283,45.135098,9.627185,17.730353,39.524019,0.000000,1469.465527,94.716351,85.605043,9.111308,14.160580,115.703931,0.000000,0.000000,0.000000,0.000000,0.000000,60.019092,274.140092,0.569081,0.756781,0.000000,0.000000,0.000000,566.380092,0.397260,17.730353,14.160580,483.172790,1196.014535,54.868723,45.198342,17.422493,1463.209306,85.303887,14.106850,566.984512,0.005760,59.998337,0.565928,0.258415,94.523972,2.754980,0.030966,0.018178,5.520957,0.098794,0.404977,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:36:26.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.828407,1193.078076,54.757252,45.130182,9.627070,17.768332,39.489951,0.000000,1469.475854,94.722480,85.612402,9.110078,14.128576,115.701447,0.000000,0.000000,0.000000,0.000000,0.000000,60.019075,274.140075,0.571329,0.474611,0.000000,0.000000,0.000000,566.380075,0.397260,17.768332,14.128576,483.152551,1195.992802,54.868232,45.198067,17.426060,1463.267711,85.305179,14.106808,566.977827,0.005701,59.998381,0.565980,0.259799,94.524480,2.762660,0.032016,0.018826,5.531382,0.101282,0.404967,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:36:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.205610,1191.395593,54.754341,45.127127,9.627214,17.746748,39.496753,0.000000,1469.584229,94.725998,85.616156,9.109842,14.290930,115.644457,0.000000,0.000000,0.000000,0.000000,0.000000,60.019072,274.140072,0.572072,0.370256,0.000000,0.000000,0.000000,566.380072,0.397260,17.746748,14.290930,483.120484,1195.940561,54.867709,45.197770,17.429137,1463.325629,85.306557,14.107994,566.971272,0.005712,59.998459,0.566047,0.259752,94.525048,2.760175,0.033092,0.019512,5.542689,0.103800,0.405039,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:36:36.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.240832,1191.483301,54.748482,45.120356,9.628127,17.717530,39.542781,0.000000,1470.569958,94.734080,85.621677,9.112402,14.182955,115.638670,0.000000,0.000000,0.000000,0.000000,0.000000,60.024001,274.160001,0.572071,0.266551,0.000000,0.000000,0.000000,566.490001,0.402478,17.717530,14.182955,483.085357,1195.882787,54.867158,45.197446,17.431735,1463.377784,85.307981,14.109436,566.965142,0.005706,59.998581,0.566117,0.259655,94.525661,2.742799,0.034199,0.020259,5.552989,0.106316,0.404428,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:36:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.966410,1190.750427,54.746270,45.117741,9.628529,17.654156,39.529985,0.000000,1471.984070,94.737243,85.622962,9.114281,14.324163,115.683265,0.000000,0.000000,0.000000,0.000000,0.000000,60.023048,274.210048,0.572504,0.100430,0.000000,0.000000,0.000000,566.520048,0.404222,17.654156,14.324163,483.055084,1195.837915,54.866572,45.197084,17.433957,1463.437021,85.309465,14.109790,566.959438,0.005716,59.998714,0.566183,0.259606,94.526342,2.760369,0.035348,0.021086,5.587695,0.108822,0.403419,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:36:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.943270,1190.476917,54.741223,45.110962,9.630261,17.776692,39.479215,0.000000,1480.442993,94.744871,85.624657,9.120213,14.234685,115.677086,0.000000,0.000000,0.000000,0.000000,0.000000,60.018070,274.270070,0.572657,-0.533414,0.000000,0.000000,0.000000,566.526737,0.403041,17.776692,14.234685,483.027373,1195.794304,54.865959,45.196675,17.437266,1463.547351,85.310984,14.110005,566.953771,0.005726,59.998898,0.566247,0.256267,94.527096,2.786973,0.036539,0.022009,5.708078,0.111288,0.402286,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:36:51.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.020526,1190.482068,54.739317,45.107586,9.631731,17.750777,39.498819,0.000000,1476.097424,94.748255,85.624455,9.123800,14.246858,115.718780,0.000000,0.000000,0.000000,0.000000,0.000000,60.014003,274.300003,0.572627,-0.259735,0.000000,0.000000,0.000000,566.510003,0.404229,17.750777,14.246858,483.010658,1195.774807,54.865338,45.196233,17.441349,1463.620780,85.312520,14.110274,566.948049,0.005736,59.999070,0.566298,0.256994,94.527906,2.811496,0.037717,0.022965,5.784616,0.113685,0.401225,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:36:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.568239,1189.305371,54.737683,45.102756,9.634927,18.040004,39.570251,0.000000,1471.529932,94.752547,85.623180,9.129366,14.189987,115.679973,0.000000,0.000000,0.000000,0.000000,0.000000,60.014064,274.300064,0.573168,-0.120783,0.000000,0.000000,0.000000,566.510064,0.404229,18.040004,14.189987,482.990612,1195.742407,54.864708,45.195761,17.446720,1463.670728,85.314052,14.110137,566.942327,0.005746,59.999242,0.566354,0.258349,94.528749,2.855315,0.038882,0.023977,5.818691,0.115995,0.400078,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:37:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.436061,1190.600818,54.735805,45.096662,9.639143,18.015044,39.543640,0.000000,1469.960986,94.756349,85.620492,9.135857,14.013603,115.698159,0.000000,0.000000,0.000000,0.000000,0.000000,60.002064,274.380064,0.572298,0.101686,0.000000,0.000000,0.000000,566.436731,0.408401,18.015044,14.013603,482.966225,1195.697191,54.864072,45.195252,17.452355,1463.695013,85.315593,14.108664,566.936512,0.005756,59.999420,0.566414,0.260177,94.529648,2.885430,0.040025,0.025034,5.834178,0.118221,0.398702,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:37:06.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.617695,1195.720520,54.733030,45.091494,9.641535,17.912647,39.509989,0.000000,1469.770044,94.758473,85.617516,9.140958,14.247808,115.728711,0.000000,0.000000,0.000000,0.000000,0.000000,59.994040,274.410040,0.569767,0.450711,0.000000,0.000000,0.000000,566.403374,0.405483,17.912647,14.247808,482.952733,1195.676002,54.863418,45.194699,17.455656,1463.715571,85.317125,14.108892,566.930086,0.005768,59.999498,0.566463,0.263667,94.530587,2.878673,0.041181,0.026186,5.850625,0.120335,0.397917,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:37:11.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.486541,1199.993823,54.730330,45.087944,9.642386,17.853284,39.530828,0.000000,1469.868091,94.759947,85.615279,9.144668,14.183387,115.624653,0.000000,0.000000,0.000000,0.000000,0.000000,59.990028,274.430028,0.567606,0.756541,0.000000,0.000000,0.000000,566.386695,0.403140,17.853284,14.183387,482.962723,1195.712129,54.862747,45.194121,17.460366,1463.759296,85.318661,14.109631,566.923512,0.005780,59.999554,0.566485,0.269309,94.531573,2.895307,0.042344,0.027356,5.865631,0.122365,0.397060,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:37:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.935724,1198.837756,54.728838,45.086068,9.642770,17.737475,39.549411,0.000000,1471.535095,94.760734,85.613921,9.146813,14.003684,115.574698,0.000000,0.000000,0.000000,0.000000,0.000000,59.990039,274.430039,0.568254,0.504464,0.000000,0.000000,0.000000,566.386705,0.403140,17.737475,14.003684,482.975441,1195.755080,54.862060,45.193527,17.464336,1463.830289,85.320201,14.109333,566.916809,0.005791,59.999587,0.566502,0.273222,94.532598,2.883926,0.043498,0.028517,5.882051,0.124323,0.395871,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:37:21.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.245363,1197.098511,54.724333,45.081370,9.642963,17.849676,39.477983,0.000000,1480.319116,94.761780,85.610643,9.151137,14.277528,115.507399,0.000000,0.000000,0.000000,0.000000,0.000000,59.985075,274.430075,0.569067,-0.263167,0.000000,0.000000,0.000000,566.340075,0.400819,17.849676,14.277528,482.984964,1195.792469,54.861352,45.192915,17.468028,1463.939100,85.321739,14.110111,566.909957,0.005804,59.999598,0.566523,0.274570,94.533648,2.839833,0.044663,0.029690,5.962326,0.126197,0.394768,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:37:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.215511,1199.586096,54.721127,45.078810,9.642317,17.850190,39.505231,0.000000,1483.451843,94.761504,85.609972,9.151533,14.127960,115.593276,0.000000,0.000000,0.000000,0.000000,0.000000,59.985094,274.430094,0.567925,-0.304214,0.000000,0.000000,0.000000,566.340094,0.400819,17.850190,14.127960,482.999262,1195.842645,54.860598,45.192282,17.471868,1464.072168,85.323320,14.109854,566.902994,0.005816,59.999598,0.566538,0.274163,94.534748,2.826523,0.045869,0.030884,6.127684,0.128013,0.393697,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:37:31.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.309540,1197.454590,54.716362,45.075004,9.641358,17.796920,39.524009,0.000000,1483.472498,94.759799,85.610130,9.149669,14.082432,115.504087,0.000000,0.000000,0.000000,0.000000,0.000000,59.985005,274.410005,0.568950,-0.447841,0.000000,0.000000,0.000000,566.346672,0.397872,17.796920,14.082432,483.008493,1195.877568,54.859816,45.191630,17.475434,1464.211859,85.324912,14.109338,566.896068,0.005828,59.999598,0.566558,0.272419,94.535849,2.807733,0.047103,0.032089,6.301213,0.129785,0.392448,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:37:36.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.867966,1198.848047,54.713665,45.072371,9.641294,17.858948,39.550633,0.000000,1478.987561,94.757607,85.610047,9.147559,14.147143,115.608124,0.000000,0.000000,0.000000,0.000000,0.000000,59.983056,274.410056,0.568292,-0.022605,0.000000,0.000000,0.000000,566.350056,0.395515,17.858948,14.147143,483.008164,1195.895460,54.859007,45.190976,17.477872,1464.340827,85.326554,14.108530,566.888938,0.005841,59.999615,0.566590,0.269452,94.536995,2.807198,0.048306,0.033250,6.437035,0.131512,0.390692,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:37:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.293071,1197.397827,54.712161,45.070687,9.641475,17.943490,39.580572,0.000000,1476.768323,94.756038,85.609725,9.146313,14.242627,115.568079,0.000000,0.000000,0.000000,0.000000,0.000000,59.983095,274.400095,0.568949,0.038187,0.000000,0.000000,0.000000,566.336761,0.394347,17.943490,14.242627,483.000967,1195.898126,54.858163,45.190299,17.482148,1464.421941,85.328230,14.109280,566.881771,0.005836,59.999604,0.566628,0.269128,94.538149,2.808402,0.049529,0.034438,6.501172,0.133187,0.388909,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:37:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.034748,1196.716577,54.708344,45.066558,9.641785,18.056102,39.544236,0.000000,1468.753308,94.752509,85.608058,9.144451,14.106580,115.569315,0.000000,0.000000,0.000000,0.000000,0.000000,59.987062,274.410062,0.569274,0.559756,0.000000,0.000000,0.000000,566.333396,0.394938,18.056102,14.106580,482.996140,1195.907302,54.857290,45.189605,17.487468,1464.479428,85.329940,14.110290,566.874549,0.005849,59.999598,0.566664,0.271248,94.539317,2.808143,0.050745,0.035624,6.514246,0.134801,0.386940,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:37:51.72,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.112324,1197.098499,54.707347,45.065557,9.641790,18.043930,39.535574,0.000000,1468.175281,94.751728,85.607436,9.144292,14.132394,115.555286,0.000000,0.000000,0.000000,0.000000,0.000000,59.987075,274.410075,0.569183,0.594462,0.000000,0.000000,0.000000,566.333408,0.394938,18.043930,14.132394,482.993405,1195.923960,54.856398,45.188897,17.492659,1464.519197,85.331660,14.110568,566.867327,0.005862,59.999593,0.566698,0.274721,94.540487,2.806255,0.051955,0.036803,6.514841,0.136356,0.384824,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:37:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.718888,1198.399072,54.702467,45.060569,9.641898,18.159653,39.559946,0.000000,1466.714722,94.748181,85.601827,9.146354,13.949706,115.628791,0.000000,0.000000,0.000000,0.000000,0.000000,59.991081,274.390081,0.568426,0.802271,0.000000,0.000000,0.000000,566.336748,0.394347,18.159653,13.949706,482.983638,1195.923244,54.855471,45.188161,17.498430,1464.555897,85.333404,14.111317,566.860123,0.005857,59.999599,0.566739,0.277199,94.541687,2.805663,0.053175,0.037998,6.512585,0.137818,0.382534,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:38:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.144049,1199.420947,54.700491,45.058328,9.642163,17.955368,39.518646,0.000000,1468.299158,94.746363,85.597256,9.149107,14.253369,115.479316,0.000000,0.000000,0.000000,0.000000,0.000000,59.993038,274.390038,0.567926,0.733380,0.000000,0.000000,0.000000,566.353371,0.393159,17.955368,14.253369,482.976141,1195.930499,54.854529,45.187411,17.504023,1464.550679,85.335151,14.111165,566.852901,0.005870,59.999576,0.566777,0.282682,94.542891,2.812478,0.054379,0.039180,6.511621,0.139200,0.380054,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:38:06.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.618002,1197.733264,54.697926,45.055799,9.642127,17.973009,39.498199,0.000000,1470.332556,94.744084,85.591372,9.152712,14.127534,115.487978,0.000000,0.000000,0.000000,0.000000,0.000000,59.991083,274.390083,0.568545,0.465507,0.000000,0.000000,0.000000,566.343417,0.394931,17.973009,14.127534,482.975324,1195.951773,54.853563,45.186636,17.507785,1464.578634,85.336875,14.111441,566.845716,0.005847,59.999554,0.566808,0.287126,94.544091,2.814450,0.055595,0.040377,6.525823,0.140453,0.377369,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:38:11.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.621998,1198.130664,54.696768,45.054661,9.642107,17.986117,39.516159,0.000000,1470.575122,94.743029,85.588685,9.154344,13.998714,115.556929,0.000000,0.000000,0.000000,0.000000,0.000000,59.991053,274.390053,0.568540,0.432079,0.000000,0.000000,0.000000,566.343386,0.394931,17.986117,13.998714,482.975987,1195.976575,54.852588,45.185848,17.512362,1464.621872,85.338592,14.111083,566.838605,0.005824,59.999549,0.566837,0.291005,94.545293,2.813868,0.056791,0.041551,6.539690,0.141633,0.374684,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:38:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.841371,1196.128223,54.694281,45.051661,9.642619,17.953506,39.526694,0.000000,1467.535315,94.739533,85.580780,9.158753,14.130739,115.573449,0.000000,0.000000,0.000000,0.000000,0.000000,59.990055,274.310055,0.569295,0.445124,0.000000,0.000000,0.000000,566.340055,0.395522,17.953506,14.130739,482.963534,1195.966969,54.851601,45.185035,17.516768,1464.663389,85.340275,14.111406,566.831568,0.005660,59.999554,0.566880,0.291924,94.546497,2.810362,0.057984,0.042726,6.534300,0.142703,0.372062,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:38:21.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.732928,1193.325806,54.692826,45.050485,9.642341,17.956922,39.496151,0.000000,1467.850146,94.737782,85.576317,9.161465,14.159548,115.510702,0.000000,0.000000,0.000000,0.000000,0.000000,59.991085,274.290085,0.570566,0.204745,0.000000,0.000000,0.000000,566.363418,0.398449,17.956922,14.159548,482.944823,1195.943200,54.850605,45.184208,17.521164,1464.717608,85.341941,14.111557,566.825161,0.005584,59.999571,0.566931,0.291033,94.547707,2.814527,0.059158,0.043873,6.519932,0.143701,0.370123,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:38:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.476510,1193.078076,54.689431,45.048608,9.640823,17.904386,39.480463,0.000000,1467.617920,94.736217,85.569613,9.166605,13.975818,115.530936,0.000000,0.000000,0.000000,0.000000,0.000000,59.991068,274.290068,0.570871,0.130118,0.000000,0.000000,0.000000,566.363402,0.398449,17.904386,13.975818,482.941744,1195.956304,54.849589,45.183356,17.525401,1464.779253,85.343597,14.110224,566.818940,0.005595,59.999605,0.566964,0.291772,94.548942,2.795497,0.060341,0.045001,6.494414,0.144599,0.368406,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:38:31.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.576765,1196.205615,54.683249,45.046572,9.636677,18.059722,39.503574,0.000000,1468.619116,94.736473,85.563829,9.172644,14.000580,115.543725,0.000000,0.000000,0.000000,0.000000,0.000000,59.995048,274.240048,0.569463,0.174621,0.000000,0.000000,0.000000,566.383381,0.403731,18.059722,14.000580,482.944397,1195.984173,54.848549,45.182492,17.530033,1464.844655,85.345242,14.109904,566.812717,0.005447,59.999638,0.566991,0.292903,94.550188,2.762426,0.061541,0.046107,6.470128,0.145432,0.366575,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:38:36.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.031977,1197.733289,54.678979,45.045504,9.633475,17.924612,39.546106,0.000000,1470.255151,94.737425,85.561103,9.176322,13.931738,115.485101,0.000000,0.000000,0.000000,0.000000,0.000000,59.997082,274.240082,0.568925,0.101526,0.000000,0.000000,0.000000,566.400082,0.406073,17.924612,13.931738,482.940223,1195.996960,54.847476,45.181607,17.533066,1464.908651,85.346884,14.109092,566.807199,0.005404,59.999733,0.567025,0.292484,94.551470,2.765180,0.062799,0.047193,6.466336,0.146193,0.365260,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:38:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.195730,1198.749988,54.676106,45.043892,9.632214,17.929236,39.557234,0.000000,1469.635815,94.738535,85.559798,9.178737,14.078291,115.495815,0.000000,0.000000,0.000000,0.000000,0.000000,60.000014,274.040014,0.568317,0.156069,0.000000,0.000000,0.000000,566.433347,0.407226,17.929236,14.078291,482.933340,1196.001777,54.846391,45.180711,17.535688,1464.955817,85.348530,14.108989,566.802032,0.005413,59.999838,0.567060,0.292448,94.552769,2.768432,0.064052,0.048256,6.468640,0.146916,0.363923,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:38:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.602335,1199.312537,54.674826,45.042663,9.632163,17.991274,39.563636,0.000000,1469.078418,94.738893,85.559688,9.179205,14.156843,115.498706,0.000000,0.000000,0.000000,0.000000,0.000000,60.000062,274.040062,0.567838,0.239550,0.000000,0.000000,0.000000,566.433395,0.407226,17.991274,14.156843,482.927680,1196.010006,54.845304,45.179799,17.538954,1465.005333,85.350188,14.110423,566.796940,0.005422,59.999928,0.567093,0.292540,94.554085,2.776092,0.065289,0.049299,6.465878,0.147608,0.362623,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:38:51.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.661107,1196.778528,54.671392,45.037670,9.633722,17.784950,39.625168,0.000000,1476.690918,94.738570,85.560165,9.178405,14.275663,115.176675,0.000000,0.000000,0.000000,0.000000,0.000000,60.006018,273.260018,0.567328,-0.459015,0.000000,0.000000,0.000000,566.493351,0.410714,17.784950,14.275663,482.918039,1195.998366,54.844212,45.178861,17.541852,1465.095565,85.351850,14.111164,566.792255,0.005430,60.000034,0.567127,0.289382,94.555418,2.765473,0.066527,0.050356,6.493267,0.148279,0.361446,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:38:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.787887,1196.907544,54.670216,45.035002,9.635214,17.900448,39.622066,0.000000,1480.179749,94.737840,85.560489,9.177351,14.239427,115.162630,0.000000,0.000000,0.000000,0.000000,0.000000,60.006061,273.260061,0.567179,-0.680373,0.000000,0.000000,0.000000,566.493394,0.410714,17.900448,14.239427,482.908039,1195.988675,54.843124,45.177898,17.544798,1465.196834,85.353516,14.111949,566.787737,0.005438,60.000156,0.567157,0.284671,94.556765,2.759171,0.067758,0.051435,6.585446,0.148932,0.360059,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:39:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.353531,1197.975854,54.669734,45.031815,9.637920,18.150039,39.711047,0.000000,1475.220032,94.734762,85.559830,9.174932,13.819222,115.261314,0.000000,0.000000,0.000000,0.000000,0.000000,60.004094,272.430094,0.564793,-0.250709,0.000000,0.000000,0.000000,566.500094,0.409532,18.150039,13.819222,482.907368,1195.999112,54.842049,45.176923,17.548655,1465.289102,85.355190,14.111197,566.783108,0.005446,60.000273,0.567175,0.282316,94.558115,2.764976,0.068961,0.052508,6.645391,0.149555,0.358445,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:39:06.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,482.825127,1199.033862,54.670039,45.031209,9.638830,17.990050,39.701346,0.000000,1477.222510,94.731840,85.558671,9.173169,13.951759,115.248516,0.000000,0.000000,0.000000,0.000000,0.000000,60.003017,271.990017,0.563330,-0.308967,0.000000,0.000000,0.000000,566.506684,0.408351,17.990050,13.951759,482.909443,1196.014107,54.840984,45.175940,17.552202,1465.380452,85.356864,14.109662,566.778552,0.005454,60.000373,0.567175,0.280340,94.559446,2.774110,0.070126,0.053566,6.695879,0.150140,0.356704,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:39:11.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,483.104637,1199.374512,54.670596,45.031627,9.638969,17.933070,39.639000,0.000000,1477.805688,94.724400,85.555572,9.168829,14.191125,115.161398,0.000000,0.000000,0.000000,0.000000,0.000000,59.999003,271.530003,0.562052,-0.339302,0.000000,0.000000,0.000000,566.490003,0.407774,17.933070,14.191125,482.914619,1196.033747,54.839931,45.174960,17.555721,1465.491987,85.358534,14.110067,566.774181,0.005462,60.000461,0.567166,0.277533,94.560749,2.787625,0.071252,0.054583,6.748126,0.150677,0.355382,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:39:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,481.401212,1195.643103,54.671245,45.033583,9.637663,18.029068,39.651389,0.000000,1474.275574,94.716601,85.551627,9.164973,14.159129,115.172961,0.000000,0.000000,0.000000,0.000000,0.000000,59.994080,271.060080,0.563065,-0.324494,0.000000,0.000000,0.000000,566.463414,0.407205,18.029068,14.159129,482.911326,1196.034292,54.838889,45.173990,17.559273,1465.588526,85.360196,14.110163,566.770144,0.005469,60.000511,0.567160,0.274375,94.562028,2.787742,0.072340,0.055543,6.757034,0.151160,0.354759,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:39:21.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.512582,1192.974841,54.672414,45.036824,9.635590,17.993658,39.668930,0.000000,1469.754553,94.707921,85.546660,9.161261,14.035672,115.268330,0.000000,0.000000,0.000000,0.000000,0.000000,59.996017,270.780017,0.563523,-0.174651,0.000000,0.000000,0.000000,566.446684,0.406628,17.993658,14.035672,482.900256,1196.013247,54.837857,45.173045,17.563406,1465.652092,85.361842,14.108471,566.766292,0.005476,60.000550,0.567160,0.272145,94.563264,2.796495,0.073381,0.056419,6.742006,0.151570,0.354484,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:39:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.985181,1195.591479,54.674872,45.045105,9.629767,17.943587,39.757484,0.000000,1465.347034,94.690582,85.536847,9.153735,13.892083,115.229922,0.000000,0.000000,0.000000,0.000000,0.000000,59.996064,270.780064,0.562970,0.319321,0.000000,0.000000,0.000000,566.446730,0.406628,17.943587,13.892083,482.881374,1195.978267,54.836825,45.172112,17.567948,1465.700549,85.363494,14.108496,566.762440,0.005483,60.000589,0.567168,0.269888,94.564486,2.788651,0.074382,0.057237,6.726068,0.151924,0.354167,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:39:31.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.384066,1194.724414,54.675788,45.051068,9.624720,17.856270,39.675534,0.000000,1463.231042,94.679469,85.530065,9.149403,14.018536,115.189469,0.000000,0.000000,0.000000,0.000000,0.000000,59.997028,270.680028,0.563466,0.400450,0.000000,0.000000,0.000000,566.386695,0.406672,17.856270,14.018536,482.868402,1195.959774,54.835804,45.171227,17.571776,1465.722999,85.365110,14.107712,566.758848,0.005489,60.000628,0.567170,0.270963,94.565622,2.778813,0.075329,0.057919,6.713286,0.152181,0.354072,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:39:36.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.934424,1194.105090,54.676292,45.055588,9.620704,17.903851,39.660048,0.000000,1463.225879,94.671703,85.524943,9.146760,14.040518,115.167996,0.000000,0.000000,0.000000,0.000000,0.000000,59.997020,270.680020,0.563994,0.344045,0.000000,0.000000,0.000000,566.386687,0.406672,17.903851,14.040518,482.844684,1195.922127,54.834786,45.170383,17.575960,1465.739198,85.366693,14.107227,566.754921,0.005496,60.000673,0.567182,0.270892,94.566692,2.757584,0.076239,0.058491,6.703662,0.152355,0.354260,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:39:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.082615,1189.888538,54.677572,45.065330,9.612242,17.815590,39.661486,0.000000,1463.834863,94.656659,85.514884,9.141775,14.077154,115.111424,0.000000,0.000000,0.000000,0.000000,0.000000,59.994064,270.610064,0.566032,0.025389,0.000000,0.000000,0.000000,566.366730,0.404920,17.815590,14.077154,482.822416,1195.889613,54.833769,45.169583,17.579098,1465.764831,85.368253,14.106318,566.751107,0.005503,60.000711,0.567190,0.270789,94.567705,2.793993,0.077109,0.058939,6.687401,0.152427,0.354725,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:39:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.023081,1191.870386,54.677088,45.076709,9.600379,17.871359,39.645413,0.000000,1465.672192,94.640049,85.506286,9.133763,14.120330,115.262568,0.000000,0.000000,0.000000,0.000000,0.000000,59.990025,270.500025,0.565872,-0.029990,0.000000,0.000000,0.000000,566.383358,0.403731,17.871359,14.120330,482.793302,1195.851909,54.832743,45.168838,17.583238,1465.798779,85.369781,14.106388,566.747310,0.005510,60.000722,0.567203,0.269336,94.568637,2.802218,0.077958,0.059262,6.671225,0.152425,0.354984,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:39:51.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.891042,1192.928394,54.674244,45.085026,9.589219,17.918407,39.699687,0.000000,1463.757446,94.627606,85.500838,9.126768,13.899727,115.177907,0.000000,0.000000,0.000000,0.000000,0.000000,59.986017,270.500017,0.566029,0.151567,0.000000,0.000000,0.000000,566.393350,0.401959,17.918407,13.899727,482.767930,1195.829372,54.831693,45.168118,17.586887,1465.821029,85.371307,14.104168,566.743514,0.005517,60.000711,0.567209,0.269643,94.569537,2.813851,0.078799,0.059517,6.661028,0.152369,0.355096,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:39:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.167130,1194.280566,54.672314,45.089025,9.583289,17.983648,39.685654,0.000000,1466.998547,94.622183,85.497792,9.124391,14.071285,115.130018,0.000000,0.000000,0.000000,0.000000,0.000000,59.986055,270.500055,0.565702,0.077079,0.000000,0.000000,0.000000,566.393389,0.401959,17.983648,14.071285,482.746494,1195.822519,54.830623,45.167425,17.591100,1465.852969,85.372822,14.103674,566.739717,0.005523,60.000700,0.567210,0.270156,94.570405,2.816301,0.079643,0.059718,6.647403,0.152270,0.355167,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:40:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.074584,1194.647009,54.670896,45.092168,9.578728,17.944444,39.677623,0.000000,1469.594568,94.618408,85.495293,9.123116,14.150269,115.067280,0.000000,0.000000,0.000000,0.000000,0.000000,59.983052,270.510052,0.565832,-0.106889,0.000000,0.000000,0.000000,566.440052,0.402514,17.944444,14.150269,482.719209,1195.805144,54.829540,45.166752,17.594361,1465.913496,85.374326,14.103661,566.735828,0.005530,60.000666,0.567216,0.268131,94.571254,2.813838,0.080483,0.059881,6.631488,0.152134,0.354591,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:40:06.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.716458,1194.559314,54.668639,45.096009,9.572630,18.185246,39.682153,0.000000,1474.074316,94.612376,85.491505,9.120872,14.119704,115.187418,0.000000,0.000000,0.000000,0.000000,0.000000,59.979074,270.450074,0.566131,-0.520177,0.000000,0.000000,0.000000,566.430074,0.398990,18.185246,14.119704,482.689879,1195.787884,54.828440,45.166104,17.599836,1465.982768,85.375816,14.101101,566.731865,0.005537,60.000627,0.567221,0.264946,94.572071,2.811886,0.081322,0.060012,6.651329,0.151960,0.353996,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:40:11.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.712285,1197.160437,54.667534,45.095794,9.571740,18.048878,39.723015,0.000000,1473.749146,94.610499,85.490606,9.119893,13.974150,115.159328,0.000000,0.000000,0.000000,0.000000,0.000000,59.974087,270.410087,0.564870,-0.307463,0.000000,0.000000,0.000000,566.446754,0.397801,18.048878,13.974150,482.668594,1195.794851,54.827333,45.165455,17.604354,1466.039224,85.377303,14.098078,566.727995,0.005544,60.000561,0.567215,0.263664,94.572877,2.813735,0.082149,0.060138,6.673970,0.151765,0.353279,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:40:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.503911,1199.240308,54.665527,45.094591,9.570936,17.847609,39.694743,0.000000,1472.866626,94.608441,85.490209,9.118232,14.084710,115.072221,0.000000,0.000000,0.000000,0.000000,0.000000,59.974005,270.410005,0.563937,-0.092871,0.000000,0.000000,0.000000,566.446672,0.397801,17.847609,14.084710,482.647614,1195.802020,54.826210,45.164810,17.606890,1466.084125,85.378783,14.097088,566.723810,0.005552,60.000517,0.567206,0.263610,94.573667,2.820890,0.082971,0.060272,6.692642,0.151559,0.352116,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:40:21.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.882160,1195.390198,54.660538,45.091262,9.569276,17.838926,39.700924,0.000000,1470.136462,94.604998,85.490825,9.114173,14.094503,115.035049,0.000000,0.000000,0.000000,0.000000,0.000000,59.978058,270.260058,0.565537,-0.162768,0.000000,0.000000,0.000000,566.473391,0.396606,17.838926,14.094503,482.625571,1195.809073,54.825055,45.164157,17.610243,1466.122861,85.380260,14.097178,566.719477,0.005559,60.000466,0.567196,0.263867,94.574440,2.817768,0.083816,0.060426,6.694472,0.151345,0.350358,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:40:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.422132,1194.342517,54.658147,45.089702,9.568445,17.816015,39.699070,0.000000,1473.511755,94.603457,85.491553,9.111903,14.171200,115.023080,0.000000,0.000000,0.000000,0.000000,0.000000,59.978028,270.260028,0.566082,-0.451548,0.000000,0.000000,0.000000,566.473361,0.396606,17.816015,14.171200,482.599721,1195.806349,54.823876,45.163503,17.613886,1466.175847,85.381740,14.097815,566.715143,0.005567,60.000416,0.567191,0.262358,94.575204,2.818954,0.084663,0.060591,6.715083,0.151122,0.348536,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:40:31.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.134998,1193.785144,54.654020,45.086874,9.567145,17.941120,39.745728,0.000000,1475.106494,94.600606,85.493099,9.107507,14.165628,115.082122,0.000000,0.000000,0.000000,0.000000,0.000000,59.984033,270.210033,0.566318,-0.561807,0.000000,0.000000,0.000000,566.490033,0.395417,17.941120,14.165628,482.569063,1195.800271,54.822657,45.162851,17.617886,1466.224618,85.383239,14.097835,566.710310,0.005575,60.000388,0.567191,0.260909,94.575951,2.822142,0.085521,0.060782,6.747991,0.150880,0.345563,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:40:36.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.725272,1200.169287,54.650541,45.082635,9.567906,18.136309,39.673473,0.000000,1477.769580,94.596435,85.493481,9.102954,14.302292,115.133319,0.000000,0.000000,0.000000,0.000000,0.000000,59.987070,270.090070,0.563010,-0.234015,0.000000,0.000000,0.000000,566.496736,0.396001,18.136309,14.302292,482.554039,1195.835710,54.821407,45.162189,17.623133,1466.303782,85.384747,14.099131,566.705513,0.005584,60.000377,0.567171,0.260550,94.576674,2.836775,0.086383,0.061004,6.799472,0.150616,0.342473,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:40:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.355095,1199.023535,54.648684,45.079033,9.569652,18.076544,39.698864,0.000000,1476.825098,94.592368,85.491776,9.100592,14.012860,115.023906,0.000000,0.000000,0.000000,0.000000,0.000000,59.989046,269.970046,0.563194,-0.207395,0.000000,0.000000,0.000000,566.496712,0.396001,18.076544,14.012860,482.534424,1195.862002,54.820135,45.161525,17.627999,1466.384294,85.386245,14.099230,566.700439,0.005593,60.000405,0.567155,0.259402,94.577374,2.844299,0.087233,0.061256,6.837883,0.150330,0.338722,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:40:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.646859,1197.139771,54.647618,45.077073,9.570545,18.060548,39.708157,0.000000,1474.389111,94.589877,85.490624,9.099252,14.016889,115.054462,0.000000,0.000000,0.000000,0.000000,0.000000,59.989004,269.970004,0.564028,-0.161501,0.000000,0.000000,0.000000,566.496671,0.396001,18.060548,14.016889,482.505665,1195.867708,54.818846,45.160859,17.632351,1466.440549,85.387744,14.099014,566.695087,0.005602,60.000438,0.567149,0.258341,94.578065,2.845834,0.088058,0.061520,6.861946,0.150017,0.334234,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:40:51.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.012788,1197.913928,54.644289,45.072627,9.571662,18.054873,39.753782,0.000000,1469.104260,94.582345,85.488120,9.094225,14.171103,115.075108,0.000000,0.000000,0.000000,0.000000,0.000000,59.996062,269.700062,0.563033,0.302510,0.000000,0.000000,0.000000,566.550062,0.397141,18.054873,14.171103,482.480434,1195.882819,54.817529,45.160172,17.636638,1466.478109,85.389233,14.100065,566.690032,0.005611,60.000511,0.567137,0.259457,94.578715,2.849456,0.088888,0.061812,6.857897,0.149673,0.329447,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:40:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.794815,1197.366858,54.642561,45.070888,9.571673,18.056417,39.760178,0.000000,1467.519824,94.578216,85.486566,9.091650,14.266887,115.012760,0.000000,0.000000,0.000000,0.000000,0.000000,59.996009,269.700009,0.563289,0.398073,0.000000,0.000000,0.000000,566.550009,0.397141,18.056417,14.266887,482.460826,1195.913928,54.816192,45.159481,17.640658,1466.535969,85.390714,14.101958,566.684810,0.005603,60.000583,0.567117,0.260239,94.579348,2.834801,0.089700,0.062112,6.822216,0.149307,0.324102,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:41:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.333833,1196.267566,54.639799,45.068561,9.571238,18.044542,39.741180,0.000000,1467.803687,94.571531,85.482473,9.089058,14.218885,114.961971,0.000000,0.000000,0.000000,0.000000,0.000000,60.003077,269.490077,0.563393,0.324615,0.000000,0.000000,0.000000,566.570077,0.395362,18.044542,14.218885,482.436634,1195.934715,54.814836,45.158780,17.644747,1466.600625,85.392167,14.103666,566.679662,0.005595,60.000650,0.567101,0.259779,94.579950,2.823515,0.090512,0.062423,6.778392,0.148918,0.318444,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
