Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,13:41:06.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.226039,1196.004370,54.638213,45.067031,9.571183,18.110104,39.749456,0.000000,1471.571240,94.567411,85.478405,9.089006,14.159654,114.909966,0.000000,0.000000,0.000000,0.000000,0.000000,60.003020,269.490020,0.563520,0.040190,0.000000,0.000000,0.000000,566.570020,0.395362,18.110104,14.159654,482.401397,1195.928322,54.813472,45.158073,17.649721,1466.694011,85.393596,14.104904,566.674680,0.005604,60.000705,0.567097,0.255273,94.580534,2.822038,0.091314,0.062738,6.729997,0.148502,0.313030,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:41:11.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.064931,1200.644104,54.637176,45.064792,9.572384,18.015847,39.792379,0.000000,1468.479773,94.561175,85.472752,9.088423,14.086144,115.035050,0.000000,0.000000,0.000000,0.000000,0.000000,60.011094,269.240094,0.560841,0.467928,0.000000,0.000000,0.000000,566.550094,0.393610,18.015847,14.086144,482.376630,1195.946872,54.812107,45.157354,17.653834,1466.766781,85.395004,14.105811,566.669643,0.005613,60.000799,0.567078,0.254121,94.581083,2.841025,0.092102,0.063058,6.694323,0.148051,0.307624,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:41:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.526107,1201.516321,54.636716,45.063625,9.573091,18.229627,39.768235,0.000000,1462.358838,94.556714,85.469228,9.087486,14.123313,115.011939,0.000000,0.000000,0.000000,0.000000,0.000000,60.013033,269.130033,0.560074,1.087633,0.000000,0.000000,0.000000,566.566700,0.390657,18.229627,14.123313,482.355727,1195.975286,54.810744,45.156633,17.657277,1466.816671,85.396408,14.106369,566.664588,0.005622,60.000878,0.567053,0.254769,94.581614,2.862324,0.092867,0.063371,6.673291,0.147580,0.301988,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:41:21.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.893258,1202.404016,54.636216,45.062885,9.573331,18.162536,39.793836,0.000000,1465.589624,94.553707,85.466585,9.087122,13.993258,114.980563,0.000000,0.000000,0.000000,0.000000,0.000000,60.013059,269.130059,0.559646,0.932274,0.000000,0.000000,0.000000,566.566726,0.390657,18.162536,13.993258,482.335129,1196.002267,54.809380,45.155899,17.662002,1466.860683,85.397772,14.106152,566.659588,0.005630,60.000939,0.567028,0.256711,94.582082,2.899870,0.093619,0.063688,6.638647,0.147083,0.296024,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:41:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.505402,1196.520471,54.634607,45.061975,9.572632,18.057451,39.745729,0.000000,1467.643677,94.548593,85.460674,9.087919,14.118458,114.935138,0.000000,0.000000,0.000000,0.000000,0.000000,60.015040,269.010040,0.562188,0.344826,0.000000,0.000000,0.000000,566.580040,0.388295,18.057451,14.118458,482.297046,1195.989680,54.808006,45.155160,17.666348,1466.922184,85.399103,14.106142,566.654662,0.005639,60.001011,0.567021,0.254099,94.582512,2.892627,0.094360,0.064003,6.593939,0.146559,0.289831,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:41:31.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.682097,1194.672815,54.632977,45.062039,9.570938,18.067362,39.757292,0.000000,1467.349512,94.545461,85.456498,9.088963,14.016788,114.851740,0.000000,0.000000,0.000000,0.000000,0.000000,60.013059,268.820059,0.562759,0.206418,0.000000,0.000000,0.000000,566.580059,0.384765,18.067362,14.016788,482.262022,1195.987014,54.806621,45.154422,17.671147,1466.971271,85.400415,14.106584,566.649718,0.005648,60.001084,0.567008,0.253053,94.582912,2.893624,0.095091,0.064308,6.563814,0.146006,0.283362,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:41:36.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.753583,1195.286951,54.630259,45.062810,9.567448,18.142697,39.805583,0.000000,1467.318530,94.541022,85.451592,9.089429,13.877012,114.885168,0.000000,0.000000,0.000000,0.000000,0.000000,60.014021,268.720021,0.562466,0.204307,0.000000,0.000000,0.000000,566.586687,0.381819,18.142697,13.877012,482.238786,1196.011127,54.805224,45.153689,17.675082,1467.007857,85.401712,14.105093,566.644699,0.005533,60.001156,0.566980,0.255284,94.583279,2.871462,0.095813,0.064600,6.546776,0.145425,0.276429,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:41:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.926580,1193.459973,54.628751,45.063245,9.565506,18.133311,39.823137,0.000000,1470.461572,94.538751,85.449754,9.088997,14.040210,114.786082,0.000000,0.000000,0.000000,0.000000,0.000000,60.016023,268.630023,0.563252,-0.161342,0.000000,0.000000,0.000000,566.593356,0.380637,18.133311,14.040210,482.203690,1196.007801,54.803814,45.152959,17.679454,1467.054449,85.402992,14.103473,566.640143,0.005541,60.001228,0.566965,0.254783,94.583619,2.873770,0.096530,0.064877,6.539540,0.144825,0.270381,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:41:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.248056,1194.492200,54.627258,45.063578,9.563680,18.057563,39.804985,0.000000,1469.248755,94.536549,85.448046,9.088503,14.000898,114.836055,0.000000,0.000000,0.000000,0.000000,0.000000,60.016055,268.560055,0.562726,-0.019201,0.000000,0.000000,0.000000,566.636722,0.380020,18.057563,14.000898,482.168105,1196.004590,54.802393,45.152228,17.683312,1467.097428,85.404263,14.103416,566.635847,0.005461,60.001283,0.566949,0.254440,94.583945,2.875412,0.097232,0.065141,6.529043,0.144211,0.264151,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:41:51.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.125220,1194.445752,54.625480,45.063893,9.561587,18.107319,39.808293,0.000000,1470.270667,94.533183,85.445008,9.088175,13.939074,114.862897,0.000000,0.000000,0.000000,0.000000,0.000000,60.014069,268.490069,0.562725,-0.105884,0.000000,0.000000,0.000000,566.666736,0.380000,18.107319,13.939074,482.138705,1196.018381,54.800965,45.151495,17.687900,1467.148665,85.405529,14.102697,566.631754,0.005468,60.001328,0.566927,0.254603,94.584267,2.863217,0.097911,0.065392,6.508541,0.143581,0.258301,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:41:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.908838,1194.058643,54.624442,45.064094,9.560348,18.136105,39.792591,0.000000,1472.830493,94.530466,85.442608,9.087859,13.971060,114.862060,0.000000,0.000000,0.000000,0.000000,0.000000,60.014039,268.490039,0.562980,-0.319201,0.000000,0.000000,0.000000,566.666706,0.380000,18.136105,13.971060,482.104860,1196.020245,54.799521,45.150761,17.693572,1467.228288,85.406765,14.100710,566.627828,0.005475,60.001361,0.566909,0.252197,94.584565,2.861672,0.098586,0.065629,6.484860,0.142936,0.252267,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:42:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.132428,1197.346228,54.622927,45.064370,9.558557,18.062311,39.795490,0.000000,1473.150476,94.525752,85.439175,9.086578,14.113306,114.862482,0.000000,0.000000,0.000000,0.000000,0.000000,60.008067,268.340067,0.561225,-0.116435,0.000000,0.000000,0.000000,566.673400,0.380584,18.062311,14.113306,482.074495,1196.033291,54.798071,45.150027,17.698116,1467.312183,85.407980,14.099784,566.623940,0.005129,60.001361,0.566886,0.249838,94.584846,2.857698,0.099248,0.065854,6.469424,0.142280,0.246027,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:42:06.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.823547,1199.673840,54.622131,45.064559,9.557572,18.122285,39.819027,0.000000,1474.802014,94.522006,85.436782,9.085224,14.062524,114.838125,0.000000,0.000000,0.000000,0.000000,0.000000,60.003042,268.300042,0.560332,-0.064493,0.000000,0.000000,0.000000,566.693376,0.380570,18.122285,14.062524,482.051160,1196.063167,54.796618,45.149290,17.701736,1467.401067,85.409162,14.098718,566.621069,0.005010,60.001356,0.566853,0.248294,94.585117,2.862388,0.099900,0.066065,6.456478,0.141630,0.242134,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:42:11.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.935062,1199.518982,54.621935,45.064677,9.557258,18.060032,39.804771,0.000000,1473.516919,94.520039,85.435511,9.084528,14.042075,114.798478,0.000000,0.000000,0.000000,0.000000,0.000000,60.003065,268.300065,0.560201,0.024815,0.000000,0.000000,0.000000,566.693399,0.380570,18.060032,14.042075,482.024031,1196.083410,54.795168,45.148548,17.704862,1467.472949,85.410322,14.098070,566.618495,0.004962,60.001344,0.566825,0.246878,94.585385,2.873913,0.100532,0.066262,6.452117,0.140980,0.238848,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:42:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.503882,1195.921790,54.622609,45.065247,9.557362,18.171934,39.790538,0.000000,1470.239673,94.511678,85.429883,9.081795,14.100922,114.829867,0.000000,0.000000,0.000000,0.000000,0.000000,59.993033,268.130033,0.561524,0.016089,0.000000,0.000000,0.000000,566.653367,0.378832,18.171934,14.100922,481.998412,1196.104943,54.793726,45.147804,17.707735,1467.537862,85.411452,14.097392,566.616217,0.004966,60.001289,0.566794,0.245933,94.585637,2.888966,0.101144,0.066445,6.447980,0.140333,0.236234,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:42:21.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.498156,1193.361914,54.623030,45.065340,9.557691,18.207842,39.814473,0.000000,1471.622827,94.508749,85.428125,9.080624,14.186376,114.828203,0.000000,0.000000,0.000000,0.000000,0.000000,59.989022,268.020022,0.562479,-0.252896,0.000000,0.000000,0.000000,566.630022,0.379436,18.207842,14.186376,481.952328,1196.075898,54.792291,45.147061,17.711415,1467.600425,85.412553,14.097588,566.613643,0.004971,60.001183,0.566784,0.241573,94.585854,2.890122,0.101725,0.066616,6.432575,0.139678,0.233515,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:42:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.606119,1196.092065,54.623614,45.065565,9.558049,18.133407,39.806821,0.000000,1472.825330,94.501044,85.423724,9.077319,14.019146,114.752219,0.000000,0.000000,0.000000,0.000000,0.000000,59.989057,268.020057,0.561174,-0.102135,0.000000,0.000000,0.000000,566.630057,0.379436,18.133407,14.019146,481.905282,1196.042380,54.790874,45.146317,17.716715,1467.666801,85.413612,14.098107,566.611014,0.004975,60.001078,0.566775,0.236665,94.586041,2.854337,0.102290,0.066775,6.424454,0.139030,0.230616,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:42:31.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.709557,1196.303687,54.623671,45.065648,9.558023,18.124742,39.810955,0.000000,1473.005969,94.499195,85.422602,9.076593,14.013990,114.746031,0.000000,0.000000,0.000000,0.000000,0.000000,59.989002,268.020002,0.561052,-0.110600,0.000000,0.000000,0.000000,566.630002,0.379436,18.124742,14.013990,481.858620,1196.008289,54.789465,45.145572,17.721248,1467.730912,85.414665,14.097808,566.608662,0.004980,60.000983,0.566765,0.231828,94.586221,2.813855,0.102838,0.066923,6.419807,0.138371,0.228226,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:42:36.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.922640,1199.586096,54.622993,45.066513,9.556479,18.123003,39.853292,0.000000,1469.047485,94.488997,85.417350,9.071647,14.015864,114.763389,0.000000,0.000000,0.000000,0.000000,0.000000,59.988097,267.660097,0.558880,0.436041,0.000000,0.000000,0.000000,566.583431,0.377114,18.123003,14.015864,481.824658,1196.011815,54.788061,45.144827,17.725027,1467.749521,85.415693,14.097232,566.605939,0.004984,60.000861,0.566735,0.232716,94.586346,2.817959,0.103378,0.067053,6.418736,0.137695,0.225558,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:42:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.166782,1200.463489,54.621527,45.067166,9.554361,18.017212,39.858876,0.000000,1468.386902,94.482739,85.415942,9.066797,14.049937,114.772895,0.000000,0.000000,0.000000,0.000000,0.000000,59.987036,267.560036,0.558386,0.571580,0.000000,0.000000,0.000000,566.580036,0.375940,18.017212,14.049937,481.800176,1196.033234,54.786652,45.144082,17.727674,1467.756431,85.416715,14.096723,566.603198,0.004989,60.000733,0.566692,0.236393,94.586435,2.837104,0.103911,0.067168,6.418749,0.137005,0.222827,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:42:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.707153,1193.821252,54.618961,45.067785,9.551176,18.092136,39.815923,0.000000,1472.804687,94.475324,85.414450,9.060874,14.041666,114.705169,0.000000,0.000000,0.000000,0.000000,0.000000,59.987071,267.420071,0.560973,-0.075183,0.000000,0.000000,0.000000,566.593405,0.373578,18.092136,14.041666,481.759854,1196.015113,54.785234,45.143328,17.732055,1467.799382,85.417732,14.095538,566.600401,0.004994,60.000554,0.566668,0.235032,94.586495,2.835606,0.104444,0.067260,6.422498,0.136301,0.219735,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:42:51.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.184376,1193.893518,54.615424,45.068289,9.547134,18.100196,39.826872,0.000000,1471.865381,94.467627,85.411770,9.055857,14.082033,114.715913,0.000000,0.000000,0.000000,0.000000,0.000000,59.987092,267.330092,0.561400,-0.089915,0.000000,0.000000,0.000000,566.603425,0.373571,18.100196,14.082033,481.718074,1195.994240,54.783806,45.142572,17.735845,1467.868081,85.418748,14.095907,566.597605,0.004999,60.000376,0.566645,0.231745,94.586540,2.848074,0.104969,0.067338,6.421953,0.135580,0.216564,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:42:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.469510,1194.760559,54.614274,45.068357,9.545917,18.038459,39.879710,0.000000,1475.467761,94.465187,85.410460,9.054727,14.150147,114.604423,0.000000,0.000000,0.000000,0.000000,0.000000,59.987000,267.330000,0.561064,-0.276575,0.000000,0.000000,0.000000,566.603333,0.373571,18.038459,14.150147,481.677150,1195.977265,54.782359,45.141811,17.739792,1467.981708,85.419757,14.095128,566.594827,0.005004,60.000176,0.566621,0.225760,94.586560,2.846261,0.105502,0.067399,6.374026,0.134831,0.213222,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:43:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.874522,1195.782434,54.612973,45.068350,9.544624,18.000472,39.893745,0.000000,1478.636609,94.462220,85.408746,9.053474,14.198865,114.507806,0.000000,0.000000,0.000000,0.000000,0.000000,59.982080,267.200080,0.560315,-0.395787,0.000000,0.000000,0.000000,566.686747,0.376457,18.000472,14.198865,481.644087,1195.978843,54.780908,45.141045,17.743759,1468.099723,85.420762,14.096005,566.592346,0.005008,59.999976,0.566586,0.220963,94.586573,2.846072,0.106027,0.067446,6.373552,0.134065,0.209486,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:43:06.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.789622,1193.459985,54.610542,45.067865,9.542677,18.080367,39.895400,0.000000,1473.558203,94.455576,85.404972,9.050603,14.109790,114.706819,0.000000,0.000000,0.000000,0.000000,0.000000,59.983054,267.110054,0.561404,-0.235073,0.000000,0.000000,0.000000,566.746721,0.378182,18.080367,14.109790,481.616543,1195.995129,54.779453,45.140270,17.747574,1468.205552,85.421761,14.096167,566.590197,0.005012,59.999782,0.566544,0.217815,94.586573,2.830240,0.106550,0.067478,6.341577,0.133278,0.205857,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:43:11.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.903907,1193.738672,54.610242,45.067502,9.542739,18.021118,39.890858,0.000000,1472.515686,94.452502,85.403233,9.049268,14.129607,114.657273,0.000000,0.000000,0.000000,0.000000,0.000000,59.985000,267.050000,0.561143,-0.129856,0.000000,0.000000,0.000000,566.810000,0.381080,18.021118,14.129607,481.580313,1195.987645,54.777993,45.139479,17.750816,1468.291684,85.422749,14.095420,566.588344,0.005016,59.999615,0.566512,0.214722,94.586550,2.834436,0.107060,0.067492,6.293802,0.132470,0.202320,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:43:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.339922,1194.760559,54.611125,45.066681,9.544444,18.073979,39.949292,0.000000,1469.419092,94.445493,85.397916,9.047577,13.951047,114.507409,0.000000,0.000000,0.000000,0.000000,0.000000,59.987096,267.020096,0.560566,0.202408,0.000000,0.000000,0.000000,566.886762,0.383381,18.073979,13.951047,481.545231,1195.981882,54.776532,45.138678,17.753934,1468.357487,85.423712,14.094639,566.586936,0.005018,59.999470,0.566478,0.213264,94.586495,2.836099,0.107536,0.067494,6.238789,0.131655,0.199319,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:43:21.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.247228,1194.130920,54.612318,45.065829,9.546489,18.006453,39.888166,0.000000,1470.972534,94.439322,85.391460,9.047862,13.928731,114.614323,0.000000,0.000000,0.000000,0.000000,0.000000,59.991069,266.950069,0.560528,0.046896,0.000000,0.000000,0.000000,566.936735,0.385111,18.006453,13.928731,481.510216,1195.974886,54.775073,45.137871,17.757046,1468.417412,85.424649,14.093852,566.585808,0.005020,59.999348,0.566444,0.212159,94.586420,2.840282,0.107982,0.067488,6.186723,0.130837,0.196727,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:43:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.172530,1196.190149,54.613476,45.065172,9.548304,17.998202,39.852664,0.000000,1477.681836,94.432953,85.384128,9.048825,14.099258,114.545380,0.000000,0.000000,0.000000,0.000000,0.000000,59.991060,266.950060,0.559441,-0.134718,0.000000,0.000000,0.000000,566.936727,0.385111,17.998202,14.099258,481.480540,1195.980391,54.773620,45.137060,17.761212,1468.524875,85.425529,14.093862,566.584715,0.004969,59.999225,0.566403,0.208618,94.586302,2.839872,0.108392,0.067478,6.148625,0.130032,0.194199,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:43:31.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.890653,1197.965540,54.613903,45.065133,9.548770,18.069841,39.866087,0.000000,1477.743774,94.430871,85.381995,9.048876,14.064168,114.584195,0.000000,0.000000,0.000000,0.000000,0.000000,60.000044,266.770044,0.558224,-0.127674,0.000000,0.000000,0.000000,567.066711,0.392076,18.069841,14.064168,481.447495,1195.977610,54.772168,45.136249,17.765128,1468.634002,85.426388,14.094565,566.584474,0.004916,59.999192,0.566362,0.204401,94.586160,2.837668,0.108773,0.067461,6.136886,0.129223,0.193569,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:43:36.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.068315,1200.773145,54.615209,45.065287,9.549922,17.996547,39.897872,0.000000,1476.396741,94.425899,85.378194,9.047705,13.994900,114.653550,0.000000,0.000000,0.000000,0.000000,0.000000,60.000042,266.770042,0.556852,0.179778,0.000000,0.000000,0.000000,567.066709,0.392076,17.996547,13.994900,481.417994,1195.983459,54.770718,45.135438,17.768616,1468.745709,85.427230,14.094762,566.584381,0.004917,59.999175,0.566317,0.200761,94.585982,2.846497,0.109117,0.067431,6.093780,0.128406,0.193333,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:43:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.998820,1195.390210,54.617020,45.065531,9.551489,18.237359,39.857409,0.000000,1471.746667,94.414194,85.371989,9.042205,14.100080,114.509042,0.000000,0.000000,0.000000,0.000000,0.000000,59.996094,266.560094,0.558828,0.172526,0.000000,0.000000,0.000000,567.176760,0.395526,18.237359,14.100080,481.379050,1195.964794,54.769274,45.134626,17.772702,1468.826478,85.428046,14.094917,566.584900,0.005004,59.999137,0.566281,0.197832,94.585744,2.841069,0.109424,0.067387,6.041979,0.127586,0.194799,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:43:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.605000,1196.959143,54.616421,45.065331,9.551091,18.153544,39.865047,0.000000,1470.384167,94.408253,85.368819,9.039434,14.012343,114.492113,0.000000,0.000000,0.000000,0.000000,0.000000,59.996076,266.430076,0.557846,0.405598,0.000000,0.000000,0.000000,567.210076,0.394915,18.153544,14.012343,481.340391,1195.951548,54.767824,45.133808,17.777719,1468.879550,85.428848,14.094719,566.585714,0.005003,59.999142,0.566244,0.197157,94.585458,2.831763,0.109706,0.067328,6.022124,0.126762,0.196964,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:43:51.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.911944,1197.836523,54.615400,45.065173,9.550227,18.077270,39.895192,0.000000,1467.757239,94.403146,85.366321,9.036826,14.023702,114.568502,0.000000,0.000000,0.000000,0.000000,0.000000,59.994019,266.280019,0.557174,0.660951,0.000000,0.000000,0.000000,567.213352,0.394325,18.077270,14.023702,481.305044,1195.942315,54.766364,45.132983,17.781650,1468.912207,85.429621,14.095373,566.586881,0.005053,59.999147,0.566200,0.198846,94.585111,2.822829,0.109978,0.067254,5.999846,0.125947,0.200050,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:43:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.838645,1198.239075,54.613672,45.065155,9.548517,17.952260,39.936884,0.000000,1465.697974,94.395744,85.362530,9.033214,14.058891,114.541655,0.000000,0.000000,0.000000,0.000000,0.000000,59.994022,266.280022,0.557259,0.811988,0.000000,0.000000,0.000000,567.213355,0.394325,17.952260,14.058891,481.273598,1195.945067,54.764894,45.132150,17.785461,1468.952233,85.430361,14.094075,566.588048,0.005051,59.999153,0.566152,0.200884,94.584711,2.824836,0.110242,0.067160,5.953806,0.125153,0.203083,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:44:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.688159,1197.810706,54.610859,45.064906,9.545953,18.043613,39.900760,0.000000,1465.295435,94.389034,85.355618,9.033415,14.081087,114.482617,0.000000,0.000000,0.000000,0.000000,0.000000,59.992030,266.060030,0.556974,0.817047,0.000000,0.000000,0.000000,567.200030,0.396685,18.043613,14.081087,481.242534,1195.947188,54.763410,45.131308,17.789215,1468.992603,85.431049,14.092604,566.589622,0.005049,59.999153,0.566101,0.202920,94.584268,2.826099,0.110509,0.067046,5.903751,0.124393,0.206710,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:44:06.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.573230,1200.313770,54.607904,45.064214,9.543690,17.886613,39.884655,0.000000,1469.682288,94.384797,85.350127,9.034670,14.059407,114.532986,0.000000,0.000000,0.000000,0.000000,0.000000,59.990005,265.970005,0.555756,0.646683,0.000000,0.000000,0.000000,567.203339,0.397858,17.886613,14.059407,481.215264,1195.958485,54.761920,45.130456,17.792305,1469.038450,85.431703,14.091819,566.591548,0.005063,59.999169,0.566045,0.205050,94.583804,2.837093,0.110776,0.066915,5.862080,0.123658,0.210787,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:44:11.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.546148,1195.390210,54.606106,45.063701,9.542405,17.900868,39.927192,0.000000,1469.733899,94.381110,85.346378,9.034731,14.042284,114.533822,0.000000,0.000000,0.000000,0.000000,0.000000,59.989012,265.890012,0.557952,0.272199,0.000000,0.000000,0.000000,567.186679,0.397282,17.900868,14.042284,481.207713,1196.012590,54.760421,45.129593,17.795469,1469.083208,85.432326,14.091718,566.593659,0.005059,59.999192,0.565964,0.210492,94.583316,2.789498,0.111038,0.066765,5.832202,0.122949,0.214819,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:44:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.203696,1194.585095,54.605202,45.063230,9.541972,17.933394,39.934843,0.000000,1471.560889,94.376910,85.342200,9.034710,13.760504,114.412860,0.000000,0.000000,0.000000,0.000000,0.000000,59.989007,265.800007,0.558165,0.090476,0.000000,0.000000,0.000000,567.186674,0.397282,17.933394,13.760504,481.191048,1196.050036,54.758910,45.128723,17.798772,1469.128280,85.432910,14.089754,566.595770,0.005055,59.999214,0.565893,0.213764,94.582792,2.723707,0.111291,0.066603,5.819744,0.122264,0.218755,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:44:21.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.998375,1196.551453,54.604515,45.062328,9.542187,17.934843,39.903055,0.000000,1466.797302,94.371571,85.335283,9.036288,14.054272,114.466951,0.000000,0.000000,0.000000,0.000000,0.000000,59.990087,265.710087,0.557046,0.527697,0.000000,0.000000,0.000000,567.186754,0.397282,17.934843,14.054272,481.173439,1196.085619,54.757390,45.127845,17.801871,1469.173067,85.433453,14.090059,566.598344,0.005051,59.999286,0.565821,0.217287,94.582242,2.692215,0.111518,0.066426,5.788428,0.121616,0.222951,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:44:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.886016,1196.618530,54.604151,45.061929,9.542222,17.902123,39.901817,0.000000,1465.863171,94.369881,85.332558,9.037324,14.027642,114.476447,0.000000,0.000000,0.000000,0.000000,0.000000,59.990022,265.710022,0.557177,0.557761,0.000000,0.000000,0.000000,567.186689,0.397282,17.902123,14.027642,481.150815,1196.111452,54.755860,45.126965,17.804155,1469.203746,85.433959,14.090419,566.600918,0.005046,59.999358,0.565755,0.220631,94.581672,2.674742,0.111723,0.066242,5.755897,0.121001,0.227040,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:44:31.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.981708,1191.426575,54.603430,45.060718,9.542712,18.073563,39.912543,0.000000,1466.033472,94.364447,85.323264,9.041183,13.995326,114.428960,0.000000,0.000000,0.000000,0.000000,0.000000,59.995055,265.550055,0.559074,0.153940,0.000000,0.000000,0.000000,567.193388,0.399629,18.073563,13.995326,481.114214,1196.098091,54.754321,45.126081,17.806881,1469.232705,85.434405,14.090557,566.603529,0.005042,59.999459,0.565703,0.221238,94.581069,2.692145,0.111904,0.066057,5.726523,0.120440,0.231122,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:44:36.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.034683,1191.442017,54.604103,45.060450,9.543654,17.982709,39.960624,0.000000,1469.006189,94.361038,85.318459,9.042580,13.975384,114.355859,0.000000,0.000000,0.000000,0.000000,0.000000,60.002028,265.440028,0.558780,-0.060950,0.000000,0.000000,0.000000,567.216695,0.399024,17.982709,13.975384,481.069099,1196.068730,54.752767,45.125199,17.809418,1469.277664,85.434817,14.089963,566.606400,0.005072,59.999614,0.565658,0.219019,94.580447,2.713978,0.112038,0.065866,5.692512,0.119912,0.235494,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:44:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.250089,1195.028906,54.605007,45.060262,9.544745,17.948762,39.931115,0.000000,1471.855078,94.357796,85.314011,9.043785,13.961359,114.447531,0.000000,0.000000,0.000000,0.000000,0.000000,60.007027,265.360027,0.557186,0.001689,0.000000,0.000000,0.000000,567.236693,0.395485,17.948762,13.961359,481.025479,1196.048975,54.751199,45.124319,17.812391,1469.352642,85.435202,14.090246,566.609399,0.005066,59.999797,0.565610,0.215212,94.579806,2.708497,0.112120,0.065668,5.636500,0.119408,0.240046,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:44:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.197156,1199.033862,54.606101,45.059738,9.546363,17.937195,39.961456,0.000000,1471.798303,94.352227,85.307487,9.044740,13.908297,114.392611,0.000000,0.000000,0.000000,0.000000,0.000000,60.008034,265.250034,0.554688,0.294411,0.000000,0.000000,0.000000,567.246701,0.393715,17.937195,13.908297,480.987031,1196.044502,54.749610,45.123442,17.815271,1469.421627,85.435556,14.090171,566.612214,0.005061,59.999964,0.565553,0.212268,94.579136,2.702862,0.112139,0.065469,5.589568,0.118931,0.244515,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:44:51.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.524932,1199.797693,54.606199,45.059374,9.546824,18.083354,39.932553,0.000000,1472.144080,94.347117,85.303717,9.043400,13.940810,114.330266,0.000000,0.000000,0.000000,0.000000,0.000000,60.008023,265.250023,0.554308,0.340421,0.000000,0.000000,0.000000,567.246689,0.393715,18.083354,13.940810,480.957625,1196.061419,54.748006,45.122565,17.819255,1469.491444,85.435896,14.090386,566.614917,0.005057,60.000130,0.565485,0.211176,94.578434,2.716813,0.112114,0.065263,5.544217,0.118463,0.248811,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:44:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.190755,1196.525623,54.605513,45.059273,9.546240,18.107926,39.981691,0.000000,1475.121997,94.339765,85.300305,9.039460,14.139206,114.286504,0.000000,0.000000,0.000000,0.000000,0.000000,60.007072,265.150072,0.555648,-0.067119,0.000000,0.000000,0.000000,567.253406,0.392535,18.107926,14.139206,480.925801,1196.073977,54.746386,45.121687,17.823478,1469.569375,85.436220,14.091954,566.617658,0.005052,60.000291,0.565419,0.209355,94.577689,2.713686,0.112055,0.065044,5.524077,0.118008,0.253099,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:45:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.341100,1194.538611,54.604374,45.059283,9.545092,18.196890,39.994685,0.000000,1474.389124,94.332677,85.296305,9.036372,13.634136,114.329433,0.000000,0.000000,0.000000,0.000000,0.000000,60.002056,264.980056,0.556282,-0.129070,0.000000,0.000000,0.000000,567.260056,0.387829,18.196890,13.634136,480.891973,1196.077877,54.744744,45.120805,17.826996,1469.651062,85.436544,14.092442,566.619862,0.005048,60.000369,0.565355,0.207279,94.576930,2.712269,0.111942,0.064807,5.507434,0.117549,0.256890,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:45:06.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.289343,1194.507654,54.603557,45.059257,9.544300,18.260885,39.970943,0.000000,1474.492346,94.329297,85.294451,9.034846,13.675217,114.379803,0.000000,0.000000,0.000000,0.000000,0.000000,59.998051,264.920051,0.556217,-0.137197,0.000000,0.000000,0.000000,567.250051,0.384310,18.260885,13.675217,480.847627,1196.063799,54.743082,45.119922,17.831445,1469.734355,85.436843,14.091026,566.622047,0.005044,60.000380,0.565301,0.203258,94.576121,2.713815,0.111805,0.064554,5.466268,0.117116,0.260563,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:45:11.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.012144,1194.058655,54.601496,45.059167,9.542329,18.123617,39.988505,0.000000,1474.208484,94.322547,85.291340,9.031207,14.012143,114.235722,0.000000,0.000000,0.000000,0.000000,0.000000,59.998001,264.850001,0.556393,-0.141130,0.000000,0.000000,0.000000,567.233334,0.381971,18.123617,14.012143,480.799306,1196.041148,54.741406,45.119034,17.835857,1469.830665,85.437130,14.090643,566.624196,0.005040,60.000397,0.565251,0.197815,94.575281,2.706976,0.111641,0.064282,5.388827,0.116694,0.264133,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:45:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.705958,1193.480627,54.600042,45.059234,9.540807,18.152103,39.977975,0.000000,1475.906458,94.317367,85.287972,9.029395,13.910778,114.189478,0.000000,0.000000,0.000000,0.000000,0.000000,59.999056,264.770056,0.556583,-0.290030,0.000000,0.000000,0.000000,567.213390,0.380221,18.152103,13.910778,480.747881,1196.012074,54.739714,45.118142,17.840298,1469.944522,85.437388,14.089653,566.626103,0.005037,60.000414,0.565204,0.190854,94.574389,2.706213,0.111462,0.063989,5.298229,0.116310,0.267141,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:45:21.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.485846,1193.212244,54.598274,45.059739,9.538535,17.940089,39.987058,0.000000,1473.981384,94.309937,85.280905,9.029032,14.238400,114.316232,0.000000,0.000000,0.000000,0.000000,0.000000,60.001094,264.690094,0.556673,-0.210929,0.000000,0.000000,0.000000,567.203427,0.381991,17.940089,14.238400,480.697505,1195.990341,54.738014,45.117248,17.845022,1470.028332,85.437615,14.089243,566.627881,0.005034,60.000447,0.565154,0.186155,94.573458,2.717086,0.111264,0.063675,5.245058,0.115967,0.269913,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:45:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.640371,1196.319177,54.597216,45.060354,9.536862,18.204855,40.016998,0.000000,1473.331116,94.304852,85.276561,9.028291,14.381056,114.343488,0.000000,0.000000,0.000000,0.000000,0.000000,60.001085,264.690085,0.555325,0.051863,0.000000,0.000000,0.000000,567.203418,0.381991,18.204855,14.381056,480.664163,1196.008691,54.736302,45.116356,17.849961,1470.087396,85.437804,14.090117,566.629659,0.005030,60.000481,0.565084,0.186317,94.572476,2.707956,0.111043,0.063340,5.228506,0.115676,0.272646,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:45:31.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.439931,1198.306165,54.596070,45.060949,9.535121,18.139833,40.010398,0.000000,1471.581555,94.300112,85.272980,9.027132,14.088742,114.257615,0.000000,0.000000,0.000000,0.000000,0.000000,60.010062,264.540062,0.554080,0.278717,0.000000,0.000000,0.000000,567.220062,0.382568,18.139833,14.088742,480.635362,1196.038854,54.734580,45.115467,17.854115,1470.123867,85.437970,14.088885,566.631456,0.005027,60.000542,0.565005,0.189115,94.571458,2.705135,0.110795,0.062989,5.220172,0.115417,0.275465,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:45:36.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.443354,1198.946155,54.594138,45.062144,9.531994,18.023503,39.980669,0.000000,1468.361084,94.292781,85.266683,9.026098,13.883540,114.203527,0.000000,0.000000,0.000000,0.000000,0.000000,60.013019,264.440019,0.553867,0.551545,0.000000,0.000000,0.000000,567.230019,0.386087,18.023503,13.883540,480.602573,1196.065004,54.732836,45.114589,17.857178,1470.140211,85.438092,14.086268,566.633400,0.005024,60.000603,0.564930,0.192651,94.570382,2.709135,0.110515,0.062623,5.212235,0.115224,0.278450,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:45:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.534876,1199.436450,54.592860,45.063204,9.529656,18.066135,39.965189,0.000000,1467.406287,94.288134,85.261993,9.026141,13.905631,114.172977,0.000000,0.000000,0.000000,0.000000,0.000000,60.014093,264.310093,0.553489,0.608618,0.000000,0.000000,0.000000,567.230093,0.387850,18.066135,13.905631,480.570053,1196.095454,54.731072,45.113724,17.860224,1470.159937,85.438173,14.085120,566.635438,0.005020,60.000670,0.564853,0.195747,94.569272,2.715794,0.110195,0.062251,5.196013,0.115095,0.281468,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:45:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.000893,1201.031177,54.591113,45.064737,9.526376,18.075629,39.977366,0.000000,1469.186841,94.282684,85.256282,9.026402,13.877965,114.117235,0.000000,0.000000,0.000000,0.000000,0.000000,60.018054,264.200054,0.552719,0.597248,0.000000,0.000000,0.000000,567.270054,0.389585,18.075629,13.877965,480.536191,1196.126248,54.729295,45.112874,17.862433,1470.181270,85.438213,14.083840,566.637697,0.005016,60.000759,0.564776,0.198352,94.568130,2.739487,0.109850,0.061870,5.183050,0.115030,0.284918,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:45:51.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.656116,1198.182275,54.588739,45.066399,9.522340,18.125375,39.983966,0.000000,1473.124683,94.276313,85.250394,9.025919,13.970858,114.124249,0.000000,0.000000,0.000000,0.000000,0.000000,60.018025,264.100025,0.554068,0.074544,0.000000,0.000000,0.000000,567.316692,0.391903,18.125375,13.970858,480.492657,1196.135079,54.727511,45.112037,17.865237,1470.221698,85.438213,14.083609,566.640030,0.005012,60.000859,0.564711,0.198176,94.566958,2.748848,0.109492,0.061481,5.167579,0.115031,0.288366,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:45:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.529088,1195.710168,54.586657,45.067669,9.518988,18.167068,40.011002,0.000000,1472.747937,94.269827,85.244531,9.025295,13.932452,114.171310,0.000000,0.000000,0.000000,0.000000,0.000000,60.018044,264.100044,0.555381,-0.086466,0.000000,0.000000,0.000000,567.316710,0.391903,18.167068,13.932452,480.439849,1196.123754,54.725717,45.111212,17.869630,1470.279473,85.438161,14.083495,566.642623,0.005113,60.000959,0.564654,0.194720,94.565737,2.746404,0.109131,0.061073,5.134655,0.115116,0.292335,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:46:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.771116,1196.463696,54.586247,45.067937,9.518309,17.977044,40.008117,0.000000,1473.542737,94.267819,85.242801,9.025018,13.925541,114.149018,0.000000,0.000000,0.000000,0.000000,0.000000,60.018046,264.100046,0.555099,-0.110714,0.000000,0.000000,0.000000,567.316713,0.391903,17.977044,13.925541,480.392187,1196.127568,54.723927,45.110390,17.872459,1470.365748,85.438076,14.084172,566.645364,0.005108,60.001059,0.564593,0.190140,94.564489,2.746397,0.108758,0.060651,5.057284,0.115254,0.296325,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:46:06.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.763029,1199.142249,54.585081,45.068235,9.516846,18.140854,39.976324,0.000000,1480.644250,94.258765,85.236873,9.021892,14.097609,114.000379,0.000000,0.000000,0.000000,0.000000,0.000000,60.011015,263.850015,0.553420,-0.386324,0.000000,0.000000,0.000000,567.386682,0.393618,18.140854,14.097609,480.351213,1196.144141,54.722154,45.109573,17.875186,1470.477024,85.437946,14.085712,566.648530,0.005209,60.001148,0.564522,0.184982,94.563204,2.755199,0.108395,0.060218,4.980452,0.115466,0.301031,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:46:11.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.976925,1196.603027,54.584624,45.067973,9.516651,18.188638,40.025657,0.000000,1481.341003,94.254421,85.234453,9.019968,13.765439,113.952479,0.000000,0.000000,0.000000,0.000000,0.000000,60.009048,263.800048,0.554229,-0.551212,0.000000,0.000000,0.000000,567.403381,0.392431,18.188638,13.765439,480.305904,1196.146033,54.720383,45.108756,17.878656,1470.611813,85.437779,14.085496,566.651863,0.005256,60.001214,0.564454,0.177560,94.561864,2.755398,0.108021,0.059775,4.944006,0.115740,0.306036,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:46:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.037727,1192.278113,54.584355,45.067434,9.516920,18.106695,40.067579,0.000000,1474.569763,94.246490,85.229205,9.017285,13.941856,114.163062,0.000000,0.000000,0.000000,0.000000,0.000000,60.009001,263.730001,0.556348,-0.428168,0.000000,0.000000,0.000000,567.443334,0.388879,18.106695,13.941856,480.253108,1196.129976,54.718637,45.107942,17.881572,1470.715865,85.437567,14.084361,566.655567,0.005284,60.001275,0.564395,0.170906,94.560483,2.756151,0.107664,0.059328,4.894862,0.116085,0.311539,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:46:21.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.318506,1192.892273,54.584778,45.067123,9.517655,18.105449,40.018851,0.000000,1469.646143,94.239906,85.224687,9.015219,13.930804,114.101123,0.000000,0.000000,0.000000,0.000000,0.000000,60.010086,263.680086,0.555914,-0.022226,0.000000,0.000000,0.000000,567.470086,0.387686,18.105449,13.930804,480.193287,1196.092473,54.716924,45.107134,17.884855,1470.799702,85.437315,14.084587,566.659344,0.005278,60.001331,0.564345,0.164385,94.559063,2.764381,0.107331,0.058880,4.805116,0.116491,0.316930,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:46:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.624656,1196.494653,54.585216,45.066875,9.518341,18.170377,39.994906,0.000000,1471.101550,94.234472,85.220667,9.013805,13.945154,114.046212,0.000000,0.000000,0.000000,0.000000,0.000000,60.010068,263.680068,0.554387,0.196412,0.000000,0.000000,0.000000,567.470068,0.387686,18.170377,13.945154,480.140245,1196.069105,54.715246,45.106331,17.888156,1470.857706,85.437006,14.084352,566.663307,0.005306,60.001397,0.564285,0.161032,94.557561,2.746215,0.107014,0.058434,4.732547,0.116991,0.322563,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:46:31.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.788627,1198.961621,54.585514,45.066723,9.518790,18.115876,39.989744,0.000000,1471.818933,94.231033,85.218030,9.013003,13.934522,113.973132,0.000000,0.000000,0.000000,0.000000,0.000000,60.010025,263.680025,0.553033,0.303328,0.000000,0.000000,0.000000,567.470025,0.387686,18.115876,13.934522,480.099262,1196.074094,54.713586,45.105534,17.891543,1470.940856,85.436668,14.084858,566.667251,0.005299,60.001414,0.564210,0.158285,94.556015,2.750671,0.106694,0.057985,4.615122,0.117537,0.328046,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:46:36.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.510849,1193.098730,54.586567,45.066697,9.519870,17.982832,40.016795,0.000000,1472.531165,94.220006,85.209245,9.010761,13.948567,114.044980,0.000000,0.000000,0.000000,0.000000,0.000000,60.010035,263.370035,0.555035,-0.151973,0.000000,0.000000,0.000000,567.486702,0.384737,17.982832,13.948567,480.047476,1196.050239,54.711947,45.104744,17.894153,1471.014428,85.436271,14.084227,566.671232,0.005292,60.001402,0.564144,0.154424,94.554381,2.757782,0.106365,0.057536,4.533150,0.118185,0.333603,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:46:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.170670,1192.236829,54.586959,45.067036,9.519923,18.030620,40.056429,0.000000,1467.891431,94.214363,85.204808,9.009555,13.906656,114.042912,0.000000,0.000000,0.000000,0.000000,0.000000,60.005076,263.230076,0.555138,0.108852,0.000000,0.000000,0.000000,567.496743,0.386493,18.030620,13.906656,479.995986,1196.028649,54.710316,45.103963,17.896991,1471.052304,85.435849,14.082789,566.675177,0.005320,60.001330,0.564075,0.153254,94.552695,2.772383,0.106015,0.057085,4.477772,0.118877,0.339128,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:46:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.849194,1191.240710,54.587127,45.067488,9.519639,18.044745,40.057651,0.000000,1467.607568,94.208703,85.200468,9.008234,13.705463,113.975182,0.000000,0.000000,0.000000,0.000000,0.000000,60.002098,263.140098,0.555325,0.100788,0.000000,0.000000,0.000000,567.503432,0.387075,18.044745,13.705463,479.948850,1196.017409,54.708683,45.103199,17.899129,1471.089406,85.435406,14.081825,566.678991,0.005331,60.001224,0.563999,0.153507,94.550939,2.787713,0.105633,0.056644,4.420730,0.119608,0.344548,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
