Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,13:46:51.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.180255,1194.925684,54.587066,45.068339,9.518726,17.881357,40.039700,0.000000,1464.908362,94.200825,85.193272,9.007553,13.695667,114.109792,0.000000,0.000000,0.000000,0.000000,0.000000,59.998091,263.050091,0.553580,0.510061,0.000000,0.000000,0.000000,567.493425,0.388844,17.881357,13.695667,479.905421,1196.018642,54.707045,45.102445,17.900082,1471.108473,85.434922,14.080655,566.682751,0.005325,60.001097,0.563918,0.155701,94.549128,2.787177,0.105217,0.056194,4.386304,0.120412,0.349713,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:46:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.440423,1197.568140,54.586788,45.068857,9.517931,17.925032,40.007921,0.000000,1465.207715,94.196501,85.188713,9.007788,13.839776,114.073883,0.000000,0.000000,0.000000,0.000000,0.000000,59.998076,263.050076,0.552115,0.730013,0.000000,0.000000,0.000000,567.493409,0.388844,17.925032,13.839776,479.865509,1196.027588,54.705398,45.101699,17.902069,1471.138207,85.434412,14.077948,566.686437,0.005318,60.000969,0.563832,0.158049,94.547281,2.789564,0.104763,0.055741,4.327342,0.121260,0.354733,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:47:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.213907,1190.353052,54.585382,45.069633,9.515749,17.844622,40.041982,0.000000,1472.107983,94.188013,85.179251,9.008762,14.044047,113.838540,0.000000,0.000000,0.000000,0.000000,0.000000,59.996045,262.920045,0.555605,-0.364216,0.000000,0.000000,0.000000,567.476712,0.395317,17.844622,14.044047,479.803300,1195.985010,54.703729,45.100962,17.904220,1471.159854,85.433869,14.076697,566.690122,0.005347,60.000864,0.563771,0.157278,94.545389,2.780191,0.104256,0.055280,4.306113,0.122169,0.359474,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:47:06.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.976671,1192.376172,54.584695,45.069780,9.514915,17.997077,40.035376,0.000000,1476.314185,94.185191,85.175220,9.009970,14.023815,113.835650,0.000000,0.000000,0.000000,0.000000,0.000000,59.998074,262.860074,0.554584,-0.521769,0.000000,0.000000,0.000000,567.466740,0.397086,17.997077,14.023815,479.741843,1195.949944,54.702041,45.100226,17.907052,1471.209429,85.433280,14.076097,566.693752,0.005340,60.000770,0.563708,0.154272,94.543460,2.785707,0.103705,0.054804,4.313837,0.123161,0.363996,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:47:11.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.372277,1195.999207,54.583847,45.069825,9.514022,18.187408,40.051057,0.000000,1478.946289,94.181912,85.169826,9.012086,14.098952,113.909135,0.000000,0.000000,0.000000,0.000000,0.000000,59.998068,262.860068,0.552956,-0.471282,0.000000,0.000000,0.000000,567.466735,0.397086,18.187408,14.098952,479.689466,1195.939479,54.700337,45.099489,17.910280,1471.250831,85.432652,14.075181,566.697401,0.005334,60.000703,0.563634,0.153284,94.541508,2.781940,0.103108,0.054312,4.352175,0.124215,0.368432,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:47:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.239238,1198.218420,54.583181,45.069463,9.513718,17.759546,40.058062,0.000000,1471.375085,94.176955,85.164436,9.012519,13.786386,113.862052,0.000000,0.000000,0.000000,0.000000,0.000000,60.002060,262.730060,0.551677,0.187414,0.000000,0.000000,0.000000,567.436727,0.402394,17.759546,13.786386,479.645839,1195.949543,54.698620,45.098746,17.912208,1471.232052,85.431963,14.073130,566.701067,0.005327,60.000681,0.563549,0.157077,94.539530,2.786913,0.102465,0.053797,4.344253,0.125358,0.372487,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:47:21.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.836725,1199.653198,54.583096,45.068835,9.514261,17.929251,40.032889,0.000000,1472.066663,94.172787,85.161356,9.011431,14.062823,113.739854,0.000000,0.000000,0.000000,0.000000,0.000000,60.007082,262.670082,0.550860,0.255759,0.000000,0.000000,0.000000,567.433416,0.404746,17.929251,14.062823,479.607527,1195.975004,54.696895,45.097995,17.914990,1471.202003,85.431240,14.072998,566.704919,0.005338,60.000708,0.563457,0.162852,94.537533,2.799740,0.101776,0.053259,4.319463,0.126543,0.376457,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:47:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.791734,1196.675317,54.583144,45.068114,9.515031,18.044460,40.035380,0.000000,1475.684534,94.169141,85.158231,9.010910,14.034451,113.755971,0.000000,0.000000,0.000000,0.000000,0.000000,60.007091,262.670091,0.552069,-0.142690,0.000000,0.000000,0.000000,567.433425,0.404746,18.044460,14.034451,479.567212,1195.993813,54.695163,45.097236,17.918270,1471.205846,85.430486,14.072645,566.708771,0.005331,60.000737,0.563368,0.165976,94.535520,2.792963,0.101037,0.052702,4.323161,0.127764,0.380346,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:47:31.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.589173,1190.972388,54.584732,45.066393,9.518339,18.101122,40.101022,0.000000,1474.605872,94.160604,85.149244,9.011360,13.830068,113.873220,0.000000,0.000000,0.000000,0.000000,0.000000,60.014011,262.460011,0.554193,-0.512413,0.000000,0.000000,0.000000,567.426677,0.405926,18.101122,13.830068,479.525138,1196.009583,54.693418,45.096468,17.921111,1471.253069,85.429664,14.071894,566.712827,0.005324,60.000753,0.563277,0.165114,94.533487,2.765711,0.100221,0.052125,4.342433,0.129078,0.384090,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:47:36.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.321956,1189.924695,54.585070,45.066154,9.518916,18.097086,40.095850,0.000000,1472.262769,94.158986,85.147642,9.011344,13.776796,113.933490,0.000000,0.000000,0.000000,0.000000,0.000000,60.014092,262.460092,0.554506,-0.474088,0.000000,0.000000,0.000000,567.426759,0.405926,18.097086,13.776796,479.472113,1195.996823,54.691668,45.095698,17.923859,1471.293239,85.428797,14.070496,566.716919,0.005317,60.000742,0.563199,0.161884,94.531447,2.788489,0.099338,0.051536,4.317940,0.130446,0.387753,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:47:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.760841,1193.687061,54.585487,45.065300,9.520187,18.103168,40.033705,0.000000,1465.904419,94.149363,85.140272,9.009091,13.968366,113.918620,0.000000,0.000000,0.000000,0.000000,0.000000,60.014051,262.180051,0.552236,0.309764,0.000000,0.000000,0.000000,567.450051,0.405322,18.103168,13.968366,479.421034,1195.997425,54.689908,45.094927,17.926378,1471.325008,85.427890,14.069372,566.721290,0.005327,60.000720,0.563118,0.159647,94.529388,2.787746,0.098385,0.050937,4.256051,0.131863,0.391486,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:47:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.038984,1194.425073,54.585116,45.065238,9.519878,18.138372,40.055180,0.000000,1465.734094,94.145027,85.136960,9.008067,14.090791,113.854629,0.000000,0.000000,0.000000,0.000000,0.000000,60.014027,262.180027,0.551913,0.373701,0.000000,0.000000,0.000000,567.450027,0.405322,18.138372,14.090791,479.378528,1196.015030,54.688137,45.094154,17.929454,1471.349609,85.426948,14.068842,566.725697,0.005336,60.000692,0.563025,0.159519,94.527291,2.767571,0.097376,0.050320,4.210368,0.133332,0.395203,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:47:51.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.781554,1196.566907,54.583702,45.066011,9.517691,17.975908,40.118562,0.000000,1468.335266,94.135590,85.129279,9.006311,13.709396,113.582545,0.000000,0.000000,0.000000,0.000000,0.000000,60.012062,261.980062,0.550631,0.344094,0.000000,0.000000,0.000000,567.490062,0.405293,17.975908,13.709396,479.329498,1196.021080,54.686335,45.093386,17.932249,1471.364719,85.425958,14.065619,566.730679,0.005398,60.000670,0.562937,0.158772,94.525155,2.767490,0.096274,0.049682,4.194264,0.134872,0.399157,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:47:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.482371,1195.741162,54.582574,45.066569,9.516005,18.096789,40.073361,0.000000,1469.274573,94.131829,85.126886,9.004943,13.740992,113.719631,0.000000,0.000000,0.000000,0.000000,0.000000,60.012096,261.980096,0.550978,0.258165,0.000000,0.000000,0.000000,567.490096,0.405293,18.096789,13.740992,479.276702,1196.018757,54.684515,45.092620,17.935779,1471.347974,85.424946,14.062781,566.735661,0.005390,60.000648,0.562853,0.159584,94.522997,2.767549,0.095109,0.049020,4.196571,0.136429,0.403011,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:48:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.543780,1193.821277,54.579900,45.067424,9.512476,17.937632,40.086995,0.000000,1468.825574,94.125700,85.123164,9.002535,13.964886,113.810061,0.000000,0.000000,0.000000,0.000000,0.000000,60.007005,261.730005,0.551540,0.117498,0.000000,0.000000,0.000000,567.496672,0.404114,17.937632,13.964886,479.218610,1196.006773,54.682667,45.091857,17.937920,1471.313396,85.423907,14.061723,566.740864,0.005380,60.000598,0.562773,0.160576,94.520807,2.772391,0.093878,0.048327,4.191539,0.138011,0.406760,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:48:06.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.825423,1195.405688,54.576186,45.068404,9.507781,18.027417,40.067160,0.000000,1471.142847,94.119466,85.118011,9.001455,14.039085,113.762565,0.000000,0.000000,0.000000,0.000000,0.000000,60.006083,261.630083,0.551003,0.015906,0.000000,0.000000,0.000000,567.476749,0.402366,18.027417,14.039085,479.159065,1195.994903,54.680805,45.091093,17.939796,1471.292322,85.422837,14.060142,566.746253,0.005371,60.000570,0.562696,0.160407,94.518593,2.774863,0.092602,0.047603,4.192674,0.139615,0.410317,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:48:11.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.913067,1193.619971,54.572984,45.069279,9.503705,18.104931,40.066743,0.000000,1472.577600,94.114789,85.114309,9.000480,14.132598,113.666358,0.000000,0.000000,0.000000,0.000000,0.000000,60.002032,261.520032,0.551831,-0.248348,0.000000,0.000000,0.000000,567.480032,0.401776,18.104931,14.132598,479.092698,1195.968897,54.678921,45.090333,17.942585,1471.315976,85.421707,14.059014,566.751549,0.005361,60.000514,0.562624,0.155572,94.516342,2.775064,0.091311,0.046841,4.187818,0.141284,0.413606,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:48:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.726075,1190.456262,54.570543,45.069596,9.500946,18.079630,40.131553,0.000000,1478.120508,94.110921,85.112457,8.998464,14.080253,113.610194,0.000000,0.000000,0.000000,0.000000,0.000000,60.001017,261.460017,0.553090,-0.735167,0.000000,0.000000,0.000000,567.463351,0.402963,18.079630,14.080253,479.025807,1195.939308,54.677052,45.089571,17.945574,1471.380260,85.420526,14.058851,566.757030,0.005352,60.000470,0.562554,0.147521,94.514070,2.800418,0.090042,0.046047,4.183133,0.142972,0.416471,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:48:21.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.985670,1191.803296,54.569182,45.069622,9.499559,18.290512,40.146420,0.000000,1480.009448,94.108745,85.111407,8.997337,13.943386,113.602767,0.000000,0.000000,0.000000,0.000000,0.000000,60.001050,261.460050,0.552786,-0.884453,0.000000,0.000000,0.000000,567.463383,0.402963,18.290512,13.943386,478.960358,1195.919926,54.675180,45.088809,17.949742,1471.466506,85.419328,14.057933,566.762512,0.005342,60.000425,0.562482,0.138640,94.511779,2.816947,0.088745,0.045224,4.200180,0.144654,0.419245,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:48:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.669059,1196.546265,54.564822,45.069250,9.495572,18.229837,40.112375,0.000000,1475.715503,94.101155,85.106741,8.994414,13.835539,113.689488,0.000000,0.000000,0.000000,0.000000,0.000000,60.002008,261.420008,0.550742,-0.255501,0.000000,0.000000,0.000000,567.473342,0.402956,18.229837,13.835539,478.909637,1195.928241,54.673327,45.088042,17.953400,1471.493429,85.418043,14.055849,566.768049,0.005332,60.000386,0.562392,0.135985,94.509413,2.816572,0.087533,0.044366,4.211846,0.146396,0.422022,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:48:31.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.499383,1201.345996,54.563236,45.069135,9.494101,18.197927,40.108026,0.000000,1472.603406,94.096927,85.104002,8.992924,13.995206,113.651489,0.000000,0.000000,0.000000,0.000000,0.000000,59.999037,261.250037,0.548269,0.302402,0.000000,0.000000,0.000000,567.486704,0.404121,18.197927,13.995206,478.874943,1195.974804,54.671489,45.087275,17.957369,1471.501915,85.416702,14.054913,566.773660,0.005322,60.000331,0.562282,0.137341,94.507000,2.836513,0.086337,0.043478,4.212539,0.148160,0.424831,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:48:36.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.067561,1200.571851,54.560695,45.069086,9.491609,17.974976,40.111126,0.000000,1470.957043,94.090061,85.099732,8.990329,14.028757,113.606490,0.000000,0.000000,0.000000,0.000000,0.000000,59.996052,261.180052,0.548620,0.349146,0.000000,0.000000,0.000000,567.490052,0.405293,17.974976,14.028757,478.847705,1196.036851,54.669683,45.086516,17.959775,1471.515133,85.415256,14.056021,566.779160,0.005312,60.000253,0.562163,0.139234,94.504520,2.823167,0.085219,0.042583,4.207629,0.149972,0.427668,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:48:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.089028,1201.247937,54.559019,45.069168,9.489851,17.942673,40.122279,0.000000,1471.767322,94.086357,85.097710,8.988647,13.897569,113.542910,0.000000,0.000000,0.000000,0.000000,0.000000,59.997026,261.070026,0.548364,0.328774,0.000000,0.000000,0.000000,567.510026,0.408803,17.942673,13.897569,478.817826,1196.094052,54.667890,45.085765,17.961577,1471.529383,85.413756,14.055616,566.784771,0.005373,60.000181,0.562047,0.140466,94.502002,2.823868,0.084120,0.041677,4.204094,0.151790,0.430601,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:48:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.945357,1198.435193,54.555838,45.069728,9.486110,18.154180,40.153461,0.000000,1473.434326,94.078700,85.093475,8.985225,13.649849,113.673802,0.000000,0.000000,0.000000,0.000000,0.000000,59.998000,260.970000,0.549474,0.035216,0.000000,0.000000,0.000000,567.573334,0.411694,18.154180,13.649849,478.771037,1196.107069,54.666112,45.085031,17.965041,1471.551002,85.412175,14.054277,566.790678,0.005503,60.000108,0.561948,0.137937,94.499420,2.829254,0.083075,0.040772,4.203827,0.153635,0.434090,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:48:51.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.479716,1194.936023,54.553641,45.070720,9.482921,18.061892,40.168521,0.000000,1468.572668,94.070891,85.088815,8.982076,13.862473,113.649845,0.000000,0.000000,0.000000,0.000000,0.000000,59.998020,260.860020,0.550942,0.022843,0.000000,0.000000,0.000000,567.596686,0.412852,18.061892,13.862473,478.714222,1196.094511,54.664374,45.084326,17.968250,1471.559460,85.410482,14.054325,566.796474,0.005546,60.000025,0.561860,0.133925,94.496750,2.829408,0.082126,0.039904,4.196246,0.155509,0.437853,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:48:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.314928,1194.853455,54.552949,45.071069,9.481880,18.082644,40.163779,0.000000,1468.216553,94.067865,85.086894,8.980971,14.011013,113.649438,0.000000,0.000000,0.000000,0.000000,0.000000,59.998095,260.860095,0.551134,0.122875,0.000000,0.000000,0.000000,567.596762,0.412852,18.082644,14.011013,478.663589,1196.096002,54.662657,45.083639,17.971195,1471.572763,85.408745,14.054096,566.802270,0.005536,59.999942,0.561764,0.130854,94.494036,2.828679,0.081196,0.039047,4.181725,0.157366,0.441508,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:49:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.147513,1197.413318,54.550193,45.071944,9.478249,18.240569,40.144991,0.000000,1465.341882,94.056853,85.078393,8.978461,13.774430,113.613929,0.000000,0.000000,0.000000,0.000000,0.000000,60.002032,260.610032,0.549639,0.503933,0.000000,0.000000,0.000000,567.636699,0.414584,18.240569,13.774430,478.617655,1196.109908,54.660948,45.082966,17.974559,1471.586670,85.406963,14.053494,566.808066,0.005526,59.999858,0.561662,0.128719,94.491265,2.820462,0.080270,0.038191,4.159103,0.159233,0.445056,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:49:06.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.569654,1195.926965,54.548796,45.072391,9.476405,18.128367,40.155724,0.000000,1466.353430,94.052447,85.073676,8.978771,13.721579,113.577592,0.000000,0.000000,0.000000,0.000000,0.000000,60.002009,260.500009,0.550077,0.304593,0.000000,0.000000,0.000000,567.606676,0.416368,18.128367,13.721579,478.565042,1196.108446,54.659257,45.082320,17.975752,1471.595845,85.405087,14.051354,566.814010,0.005568,59.999830,0.561565,0.125747,94.488389,2.820370,0.079396,0.037368,4.145757,0.161151,0.448544,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:49:11.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.282255,1195.627612,54.547906,45.072826,9.475080,18.121962,40.188336,0.000000,1467.122424,94.049713,85.070435,8.979278,13.739947,113.581715,0.000000,0.000000,0.000000,0.000000,0.000000,60.002006,260.500006,0.550412,0.195817,0.000000,0.000000,0.000000,567.606672,0.416368,18.121962,13.739947,478.503786,1196.086081,54.657576,45.081687,17.977228,1471.596877,85.403162,14.049869,566.819954,0.005557,59.999802,0.561478,0.121743,94.485468,2.808038,0.078522,0.036546,4.144613,0.163067,0.451925,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:49:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.776758,1197.403003,54.545639,45.074724,9.470915,18.073657,40.177396,0.000000,1468.835876,94.040725,85.057913,8.982812,14.107001,113.525153,0.000000,0.000000,0.000000,0.000000,0.000000,60.009064,260.380064,0.549584,0.119535,0.000000,0.000000,0.000000,567.593397,0.415203,18.073657,14.107001,478.442502,1196.065150,54.655918,45.081089,17.978450,1471.597279,85.401102,14.051663,566.825880,0.005547,59.999841,0.561389,0.117402,94.482439,2.783864,0.077710,0.035762,4.144341,0.165072,0.455042,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:49:21.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.585245,1196.262402,54.545737,45.075478,9.470259,17.988286,40.148693,0.000000,1473.738818,94.037569,85.052330,8.985239,14.182344,113.412843,0.000000,0.000000,0.000000,0.000000,0.000000,60.011100,260.360100,0.549764,-0.150029,0.000000,0.000000,0.000000,567.563433,0.415225,17.988286,14.182344,478.387366,1196.054427,54.654284,45.080507,17.979013,1471.635240,85.398977,14.051805,566.831769,0.005536,59.999896,0.561293,0.112130,94.479362,2.779338,0.076906,0.034983,4.132404,0.167085,0.457697,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:49:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.083671,1195.596631,54.547996,45.076642,9.471354,17.919335,40.191840,0.000000,1470.569971,94.031658,85.042802,8.988856,13.625780,113.483034,0.000000,0.000000,0.000000,0.000000,0.000000,60.011050,260.360050,0.550347,-0.189983,0.000000,0.000000,0.000000,567.563384,0.415225,17.919335,13.625780,478.332138,1196.049409,54.652678,45.079939,17.979781,1471.655225,85.396787,14.049550,566.837658,0.005526,59.999952,0.561197,0.106861,94.476233,2.779560,0.076105,0.034204,4.133236,0.169113,0.460260,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:49:31.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.161104,1195.483118,54.551124,45.077314,9.473809,18.152839,40.202594,0.000000,1469.661646,94.026650,85.035382,8.991268,13.693512,113.428141,0.000000,0.000000,0.000000,0.000000,0.000000,60.018016,260.250016,0.550024,-0.144954,0.000000,0.000000,0.000000,567.490016,0.414104,18.152839,13.693512,478.279193,1196.041955,54.651124,45.079388,17.982498,1471.614110,85.394499,14.046359,566.843399,0.005516,60.000046,0.561096,0.106387,94.473019,2.779908,0.075309,0.033431,4.114365,0.171183,0.461924,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:49:36.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.665564,1196.752722,54.554110,45.077932,9.476178,18.269583,40.207138,0.000000,1472.144104,94.021961,85.028260,8.993701,13.904703,113.404608,0.000000,0.000000,0.000000,0.000000,0.000000,60.019008,260.230008,0.549396,-0.220678,0.000000,0.000000,0.000000,567.450008,0.414133,18.269583,13.904703,478.231611,1196.048291,54.649603,45.078847,17.985807,1471.591688,85.392141,14.044132,566.848917,0.005506,60.000146,0.560989,0.105511,94.469748,2.779714,0.074495,0.032652,4.102189,0.173262,0.463210,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:49:41.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.344365,1195.302454,54.558228,45.079303,9.478925,18.191117,40.196590,0.000000,1470.311938,94.014894,85.016743,8.998151,13.856068,113.403349,0.000000,0.000000,0.000000,0.000000,0.000000,60.021077,260.170077,0.549642,-0.238533,0.000000,0.000000,0.000000,567.430077,0.414148,18.191117,13.856068,478.190186,1196.062512,54.648121,45.078322,17.987926,1471.567116,85.389686,14.041098,566.854288,0.005497,60.000235,0.560873,0.105297,94.466411,2.777087,0.073668,0.031877,4.092700,0.175364,0.464318,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:49:46.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.223014,1197.392676,54.561059,45.081110,9.479949,18.215286,40.210025,0.000000,1469.104272,94.009325,85.008772,9.000553,13.868057,113.425660,0.000000,0.000000,0.000000,0.000000,0.000000,60.023090,260.130090,0.548540,-0.022599,0.000000,0.000000,0.000000,567.433423,0.411796,18.215286,13.868057,478.151277,1196.082554,54.646680,45.077823,17.989966,1471.539820,85.387111,14.037787,566.859751,0.005487,60.000302,0.560753,0.105363,94.462998,2.773575,0.072810,0.031114,4.092650,0.177534,0.465319,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:49:51.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.113862,1197.119153,54.564383,45.084442,9.479942,18.115682,40.118989,0.000000,1471.199622,94.000919,85.000317,9.000603,13.606190,113.446721,0.000000,0.000000,0.000000,0.000000,0.000000,60.023030,260.080030,0.548560,-0.185226,0.000000,0.000000,0.000000,567.426696,0.409451,18.115682,13.606190,478.107781,1196.086138,54.645261,45.077350,17.992401,1471.538817,85.384467,14.034627,566.865251,0.005477,60.000363,0.560639,0.102845,94.459525,2.775204,0.071923,0.030369,4.092957,0.179688,0.466220,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:49:56.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.998930,1197.537183,54.565297,45.085610,9.479686,18.147563,40.117117,0.000000,1470.838342,93.997999,84.997896,9.000103,13.754916,113.466938,0.000000,0.000000,0.000000,0.000000,0.000000,60.023029,260.080029,0.548693,-0.213621,0.000000,0.000000,0.000000,567.426696,0.409451,18.147563,13.754916,478.058610,1196.085537,54.643854,45.076895,17.994801,1471.541054,85.381782,14.032229,566.870714,0.005467,60.000424,0.560530,0.098761,94.456008,2.774876,0.070987,0.029615,4.092461,0.181833,0.467009,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:50:01.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.200684,1200.117725,54.567741,45.089798,9.477943,18.170489,40.189382,0.000000,1469.517151,93.987424,84.990183,8.997240,13.891901,113.376942,0.000000,0.000000,0.000000,0.000000,0.000000,60.024033,259.900033,0.546927,0.149177,0.000000,0.000000,0.000000,567.450033,0.407084,18.170489,13.891901,478.015279,1196.098382,54.642467,45.076478,17.997645,1471.554472,85.379012,14.031934,566.876325,0.005457,60.000496,0.560412,0.095173,94.452398,2.788202,0.070007,0.028888,4.081770,0.183978,0.467872,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:50:06.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.670634,1196.453394,54.568180,45.091817,9.476363,17.876711,40.172647,0.000000,1470.982861,93.982031,84.986885,8.995146,14.162015,113.357109,0.000000,0.000000,0.000000,0.000000,0.000000,60.020020,259.840020,0.548567,-0.216845,0.000000,0.000000,0.000000,567.460020,0.405315,17.876711,14.162015,477.965187,1196.092246,54.641083,45.076076,17.999027,1471.573282,85.376209,14.032515,566.881991,0.005447,60.000546,0.560302,0.089905,94.448747,2.786187,0.068988,0.028155,4.071219,0.186087,0.468735,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:50:11.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,471.156208,1190.507898,54.568294,45.095157,9.473137,17.935965,40.189993,0.000000,1470.084839,93.972765,84.981982,8.990784,14.064375,113.363721,0.000000,0.000000,0.000000,0.000000,0.000000,60.016036,259.770036,0.551346,-0.569352,0.000000,0.000000,0.000000,567.460036,0.403553,17.935965,14.064375,477.899665,1196.050298,54.639701,45.075690,17.999419,1471.565483,85.373366,14.032350,566.887769,0.005437,60.000601,0.560209,0.083954,94.445042,2.794493,0.067927,0.027420,4.072250,0.188152,0.469419,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:50:16.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,471.208310,1190.874329,54.568427,45.097155,9.471272,18.026492,40.214562,0.000000,1472.469226,93.966345,84.979140,8.987205,13.962602,113.319960,0.000000,0.000000,0.000000,0.000000,0.000000,60.015015,259.710015,0.551158,-0.679612,0.000000,0.000000,0.000000,567.473348,0.401194,18.026492,13.962602,477.838722,1196.023661,54.638324,45.075325,18.001225,1471.567174,85.370472,14.032246,566.893750,0.005427,60.000668,0.560110,0.078392,94.441263,2.820875,0.066832,0.026680,4.072563,0.190188,0.469985,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:50:21.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,471.265646,1191.122046,54.568423,45.097968,9.470455,17.889619,40.218689,0.000000,1474.781360,93.962896,84.977767,8.985129,13.845548,113.224169,0.000000,0.000000,0.000000,0.000000,0.000000,60.015026,259.710026,0.551091,-0.805982,0.000000,0.000000,0.000000,567.473359,0.401194,17.889619,13.845548,477.782864,1196.009469,54.636956,45.074967,18.002028,1471.589653,85.367540,14.032205,566.899787,0.005416,60.000751,0.560006,0.072266,94.437450,2.839117,0.065711,0.025925,4.079106,0.192152,0.470415,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:50:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.668369,1194.827661,54.567856,45.098671,9.469184,18.119493,40.182977,0.000000,1472.335034,93.955296,84.975002,8.980295,13.759051,113.371568,0.000000,0.000000,0.000000,0.000000,0.000000,60.013075,259.660075,0.549349,-0.327875,0.000000,0.000000,0.000000,567.486742,0.398835,18.119493,13.759051,477.733304,1196.010214,54.635604,45.074617,18.003703,1471.605165,85.364547,14.030012,566.905898,0.005405,60.000823,0.559893,0.067861,94.433571,2.838787,0.064601,0.025162,4.076588,0.194049,0.470857,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:50:31.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.422728,1194.156726,54.567826,45.098245,9.469580,18.010367,40.235391,0.000000,1472.969824,93.946642,84.972227,8.974414,13.887642,113.263371,0.000000,0.000000,0.000000,0.000000,0.000000,60.006050,259.520050,0.549339,-0.353762,0.000000,0.000000,0.000000,567.500050,0.398238,18.010367,13.887642,477.681169,1196.005684,54.634270,45.074271,18.005816,1471.632977,85.361517,14.027496,566.912102,0.005394,60.000912,0.559785,0.061989,94.429651,2.838875,0.063495,0.024385,4.059476,0.195861,0.471113,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:50:36.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.740498,1194.822485,54.568350,45.097680,9.470670,17.957006,40.205048,0.000000,1474.182666,93.941921,84.969963,8.971958,13.986944,113.196901,0.000000,0.000000,0.000000,0.000000,0.000000,60.002044,259.470044,0.548864,-0.362562,0.000000,0.000000,0.000000,567.480044,0.396490,17.957006,13.986944,477.627942,1195.993182,54.632956,45.073925,18.006511,1471.659786,85.358437,14.025989,566.918342,0.005383,60.000945,0.559676,0.056530,94.425647,2.839173,0.062384,0.023589,4.057280,0.197629,0.471155,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:50:41.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.704055,1194.414758,54.569537,45.096363,9.473174,17.947819,40.215989,0.000000,1472.391809,93.936086,84.965955,8.970132,13.792167,113.347604,0.000000,0.000000,0.000000,0.000000,0.000000,59.996055,259.390055,0.548737,-0.228943,0.000000,0.000000,0.000000,567.396722,0.395373,17.947819,13.792167,477.573524,1195.971592,54.631670,45.073578,18.007248,1471.639028,85.355299,14.022241,566.924194,0.005373,60.000962,0.559567,0.053806,94.421579,2.835787,0.061279,0.022775,4.040974,0.199344,0.470515,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:50:46.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.792309,1195.467603,54.570900,45.094863,9.476037,18.072511,40.223423,0.000000,1471.287354,93.930640,84.962308,8.968333,13.811264,113.374030,0.000000,0.000000,0.000000,0.000000,0.000000,59.992089,259.340089,0.548529,-0.112755,0.000000,0.000000,0.000000,567.366756,0.395394,18.072511,13.811264,477.514772,1195.943120,54.630429,45.073234,18.009122,1471.611130,85.352074,14.019153,566.929898,0.005362,60.000973,0.559463,0.051117,94.417429,2.814782,0.060222,0.021967,4.025860,0.200982,0.469616,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:50:51.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.004860,1196.814636,54.572782,45.092587,9.480196,17.946897,40.206293,0.000000,1469.558435,93.921924,84.956793,8.965131,13.938643,113.343894,0.000000,0.000000,0.000000,0.000000,0.000000,59.988027,259.270027,0.546978,0.252135,0.000000,0.000000,0.000000,567.310027,0.394846,17.946897,13.938643,477.468570,1195.941429,54.629216,45.072896,18.011352,1471.592665,85.348795,14.016221,566.935694,0.005352,60.000995,0.559344,0.050093,94.413234,2.814562,0.059180,0.021155,4.022120,0.202531,0.468526,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:50:56.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.887771,1196.298535,54.573467,45.091524,9.481943,17.938439,40.224672,0.000000,1468.701721,93.917393,84.953828,8.963565,14.023806,113.333991,0.000000,0.000000,0.000000,0.000000,0.000000,59.988028,259.270028,0.547113,0.301449,0.000000,0.000000,0.000000,567.310028,0.394846,17.938439,14.023806,477.432085,1195.956367,54.628038,45.072556,18.012656,1471.550029,85.345423,14.014917,566.941175,0.005342,60.000995,0.559212,0.052178,94.408947,2.809248,0.058153,0.020342,4.011793,0.204028,0.467091,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:51:01.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.788969,1195.854687,54.573869,45.090385,9.483484,18.010693,40.270502,0.000000,1471.204785,93.911631,84.949776,8.961855,14.052708,113.213018,0.000000,0.000000,0.000000,0.000000,0.000000,59.982063,259.080063,0.546826,0.132477,0.000000,0.000000,0.000000,567.180063,0.391410,18.010693,14.052708,477.395531,1195.966690,54.626896,45.072231,18.014353,1471.523680,85.341952,14.014464,566.946120,0.005334,60.000945,0.559078,0.052855,94.404589,2.805418,0.057174,0.019569,3.998300,0.205418,0.464866,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:51:06.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.487013,1195.090857,54.572855,45.089360,9.483495,18.035151,40.205880,0.000000,1470.239673,93.903657,84.943944,8.959713,13.913354,113.286091,0.000000,0.000000,0.000000,0.000000,0.000000,59.982032,258.990032,0.546984,0.154439,0.000000,0.000000,0.000000,567.116699,0.388515,18.035151,13.913354,477.353710,1195.962962,54.625773,45.071918,18.015882,1471.503322,85.338399,14.012174,566.950713,0.005326,60.000895,0.558950,0.051993,94.400161,2.806137,0.056226,0.018823,3.995440,0.206744,0.462425,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:51:11.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.507390,1192.783875,54.571293,45.089118,9.482175,17.970956,40.247589,0.000000,1468.004968,93.898499,84.940228,8.958272,13.756674,113.106084,0.000000,0.000000,0.000000,0.000000,0.000000,59.985097,258.920097,0.547970,0.144812,0.000000,0.000000,0.000000,567.073431,0.385606,17.970956,13.756674,477.296209,1195.919954,54.624675,45.071630,18.017640,1471.485545,85.334767,14.011344,566.954954,0.005318,60.000795,0.558840,0.047988,94.395668,2.795124,0.055339,0.018143,4.003885,0.207968,0.460011,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:51:16.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.890212,1193.867700,54.570387,45.089146,9.481241,17.939385,40.270313,0.000000,1467.581775,93.895448,84.937977,8.957471,13.888398,113.131698,0.000000,0.000000,0.000000,0.000000,0.000000,59.988050,258.850050,0.547379,0.246733,0.000000,0.000000,0.000000,567.050050,0.384446,17.939385,13.888398,477.244096,1195.890822,54.623592,45.071358,18.018953,1471.463410,85.331090,14.010791,566.958861,0.005311,60.000662,0.558722,0.045198,94.391131,2.788995,0.054470,0.017498,4.014437,0.209103,0.457797,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:51:21.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,471.875349,1191.565906,54.568530,45.089363,9.479166,17.927397,40.247383,0.000000,1469.104260,93.889335,84.932266,8.957069,13.801988,113.220454,0.000000,0.000000,0.000000,0.000000,0.000000,59.990025,258.810025,0.548471,-0.043070,0.000000,0.000000,0.000000,567.086691,0.381482,17.927397,13.801988,477.189380,1195.860889,54.622515,45.071104,18.020047,1471.461403,85.327353,14.008799,566.962787,0.005304,60.000501,0.558608,0.040766,94.386537,2.806381,0.053622,0.016889,4.015532,0.210189,0.455832,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:51:26.71,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,471.947000,1191.875574,54.567560,45.089419,9.478141,17.957034,40.238313,0.000000,1468.505579,93.886152,84.928767,8.957385,13.871365,113.115181,0.000000,0.000000,0.000000,0.000000,0.000000,59.990081,258.810081,0.548388,0.006607,0.000000,0.000000,0.000000,567.086748,0.381482,17.957034,13.871365,477.145594,1195.854208,54.621461,45.070878,18.021096,1471.456013,85.323555,14.007370,566.966713,0.005297,60.000340,0.558480,0.038166,94.381890,2.814462,0.052817,0.016357,4.018862,0.211184,0.453824,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:51:31.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.071747,1197.402991,54.566343,45.089482,9.476861,18.146422,40.265129,0.000000,1470.513196,93.879604,84.921421,8.958183,13.682141,113.156034,0.000000,0.000000,0.000000,0.000000,0.000000,60.001074,258.700074,0.545698,0.249079,0.000000,0.000000,0.000000,567.100074,0.377358,18.146422,13.682141,477.115877,1195.884515,54.620417,45.070668,18.023294,1471.460801,85.319699,14.004129,566.970712,0.005290,60.000240,0.558335,0.037337,94.377192,2.795491,0.052027,0.015867,4.017132,0.212144,0.451793,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:51:36.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.663009,1196.386267,54.566467,45.089729,9.476737,18.064564,40.271112,0.000000,1470.528674,93.876057,84.916800,8.959258,13.696381,113.109787,0.000000,0.000000,0.000000,0.000000,0.000000,60.007031,258.670031,0.546106,0.158577,0.000000,0.000000,0.000000,567.126698,0.377928,18.064564,13.696381,477.086663,1195.914563,54.619394,45.070484,18.025643,1471.467510,85.315798,14.000817,566.974435,0.005283,60.000129,0.558189,0.036357,94.372446,2.777487,0.051258,0.015444,4.014234,0.213047,0.450292,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:51:41.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.194264,1191.818787,54.566935,45.090129,9.476806,17.925114,40.251500,0.000000,1471.215100,93.872470,84.911915,8.960555,13.770906,113.139516,0.000000,0.000000,0.000000,0.000000,0.000000,60.012050,258.630050,0.547720,-0.145443,0.000000,0.000000,0.000000,567.173383,0.378485,17.925114,13.770906,477.049040,1195.925229,54.618397,45.070330,18.027293,1471.461087,85.311854,13.997519,566.978064,0.005277,60.000067,0.558052,0.034991,94.367646,2.761183,0.050516,0.015105,4.014328,0.213897,0.449241,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:51:46.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.046547,1192.293591,54.567797,45.090979,9.476818,18.081915,40.268230,0.000000,1470.931238,93.866459,84.904126,8.962333,13.617220,113.185354,0.000000,0.000000,0.000000,0.000000,0.000000,60.015094,258.590094,0.547806,-0.202024,0.000000,0.000000,0.000000,567.190094,0.379062,18.081915,13.617220,477.011397,1195.936813,54.617431,45.070215,18.029105,1471.413204,85.307852,13.994101,566.981750,0.005271,60.000051,0.557913,0.036593,94.362770,2.741369,0.049803,0.014865,3.968443,0.214751,0.448237,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:51:51.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.695439,1194.120605,54.568297,45.091651,9.476646,18.255428,40.305184,0.000000,1470.353210,93.862508,84.899664,8.962844,13.672237,113.113513,0.000000,0.000000,0.000000,0.000000,0.000000,60.016064,258.540064,0.546949,-0.053192,0.000000,0.000000,0.000000,567.193397,0.380235,18.255428,13.672237,476.976258,1195.956769,54.616478,45.070122,18.031707,1471.381005,85.303825,13.990910,566.985546,0.005264,60.000062,0.557770,0.037740,94.357854,2.714724,0.049085,0.014677,3.953287,0.215574,0.447112,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:51:56.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.626850,1199.890588,54.569263,45.092886,9.476377,18.348621,40.311155,0.000000,1469.924854,93.856456,84.893173,8.963283,13.582626,113.091202,0.000000,0.000000,0.000000,0.000000,0.000000,60.016030,258.540030,0.544723,0.357074,0.000000,0.000000,0.000000,567.193363,0.380235,18.348621,13.582626,476.954361,1196.017095,54.615542,45.070064,18.033677,1471.369048,85.299768,13.987427,566.989343,0.005257,60.000074,0.557612,0.040395,94.352879,2.680414,0.048359,0.014563,3.954425,0.216396,0.445951,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:52:01.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.666932,1201.624683,54.569777,45.094425,9.475352,18.140122,40.273590,0.000000,1469.021680,93.849809,84.886565,8.963245,13.812092,113.161398,0.000000,0.000000,0.000000,0.000000,0.000000,60.015057,258.360057,0.543153,0.574352,0.000000,0.000000,0.000000,567.200057,0.382581,18.140122,13.812092,476.935708,1196.083070,54.614614,45.070038,18.033443,1471.366038,85.295684,13.985709,566.993176,0.005250,60.000079,0.557448,0.043133,94.347849,2.671411,0.047618,0.014516,3.956013,0.217221,0.444773,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:52:06.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.088887,1200.391223,54.569223,45.095660,9.473563,18.062406,40.269675,0.000000,1470.647388,93.844811,84.882845,8.961967,13.952996,113.100713,0.000000,0.000000,0.000000,0.000000,0.000000,60.012039,258.290039,0.543667,0.360360,0.000000,0.000000,0.000000,567.203372,0.383754,18.062406,13.952996,476.901793,1196.114724,54.613702,45.070057,18.034447,1471.368503,85.291600,13.984102,566.997620,0.005242,60.000179,0.557301,0.043186,94.342775,2.688556,0.046895,0.014548,3.955423,0.218038,0.442838,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:52:11.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.961319,1198.089380,54.567204,45.097968,9.469235,17.993960,40.216403,0.000000,1481.480322,93.837383,84.879880,8.957503,13.939257,113.057349,0.000000,0.000000,0.000000,0.000000,0.000000,60.011024,258.200024,0.544770,-0.538516,0.000000,0.000000,0.000000,567.190024,0.384351,17.993960,13.939257,476.847990,1196.100130,54.612794,45.070109,18.034933,1471.431439,85.287513,13.982727,567.002083,0.005234,60.000295,0.557175,0.036004,94.337654,2.672973,0.046193,0.014630,4.017909,0.218823,0.440690,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:52:16.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.094041,1198.791272,54.566076,45.099735,9.466341,18.029986,40.295265,0.000000,1482.156421,93.833080,84.879611,8.953468,13.924189,113.090796,0.000000,0.000000,0.000000,0.000000,0.000000,60.009004,258.110004,0.544428,-0.518899,0.000000,0.000000,0.000000,567.186671,0.383178,18.029986,13.924189,476.798870,1196.099871,54.611890,45.070185,18.036558,1471.490445,85.283433,13.982286,567.006527,0.005227,60.000401,0.557042,0.030319,94.332500,2.672709,0.045497,0.014748,4.096660,0.219547,0.438478,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:52:21.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.699956,1197.222327,54.565484,45.101120,9.464363,18.011305,40.334697,0.000000,1479.147559,93.829551,84.880324,8.949227,14.104827,113.067264,0.000000,0.000000,0.000000,0.000000,0.000000,60.007029,258.050029,0.544754,-0.394339,0.000000,0.000000,0.000000,567.173362,0.382011,18.011305,14.104827,476.755149,1196.107870,54.610999,45.070287,18.037974,1471.496696,85.279373,13.981647,567.011046,0.005219,60.000517,0.556903,0.028453,94.327321,2.673908,0.044818,0.014899,4.107526,0.220209,0.435962,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:52:26.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.793647,1196.128235,54.564381,45.102987,9.461394,18.058389,40.301476,0.000000,1474.471704,93.823109,84.881979,8.941131,14.156659,113.101960,0.000000,0.000000,0.000000,0.000000,0.000000,60.007074,258.050074,0.545799,-0.105329,0.000000,0.000000,0.000000,567.173407,0.382011,18.058389,14.156659,476.697250,1196.088660,54.610128,45.070421,18.039131,1471.446806,85.275328,13.981806,567.015675,0.005210,60.000640,0.556780,0.029558,94.322108,2.661171,0.044184,0.015084,4.015001,0.220788,0.433213,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:52:31.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.500670,1195.457300,54.563375,45.103905,9.459470,18.063139,40.274847,0.000000,1473.212402,93.818983,84.883081,8.935902,13.913886,113.076363,0.000000,0.000000,0.000000,0.000000,0.000000,60.005023,257.890023,0.545798,-0.062414,0.000000,0.000000,0.000000,567.190023,0.382588,18.063139,13.913886,476.642640,1196.077334,54.609275,45.070580,18.040663,1471.384702,85.271289,13.980971,567.020361,0.005202,60.000751,0.556651,0.032033,94.316880,2.659486,0.043590,0.015284,3.898424,0.221279,0.430489,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
