Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,13:52:36.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.946019,1197.614600,54.562463,45.105148,9.457315,18.080372,40.296725,0.000000,1474.234277,93.814487,84.884526,8.929961,13.801680,113.077599,0.000000,0.000000,0.000000,0.000000,0.000000,60.003074,257.850074,0.545200,0.030741,0.000000,0.000000,0.000000,567.200074,0.382581,18.080372,13.801680,476.590621,1196.078453,54.608422,45.070749,18.042185,1471.338482,85.267258,13.979310,567.025101,0.005194,60.000850,0.556519,0.034692,94.311629,2.660093,0.042987,0.015497,3.813660,0.221680,0.427719,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:52:41.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.722190,1199.152588,54.563034,45.106966,9.456068,18.136636,40.372498,0.000000,1468.170129,93.810606,84.885694,8.924912,13.948160,113.165964,0.000000,0.000000,0.000000,0.000000,0.000000,60.003035,257.850035,0.544306,0.667805,0.000000,0.000000,0.000000,567.220035,0.382568,18.136636,13.948160,476.543005,1196.088201,54.607594,45.070950,18.043258,1471.290715,85.263236,13.977674,567.030008,0.005185,60.000961,0.556383,0.038190,94.306377,2.668159,0.042410,0.015731,3.799089,0.222000,0.424835,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:52:46.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.351536,1200.747339,54.565093,45.109032,9.456061,17.958675,40.312621,0.000000,1470.895117,93.807099,84.886808,8.920291,13.900153,113.149026,0.000000,0.000000,0.000000,0.000000,0.000000,60.005084,257.800084,0.543479,0.645110,0.000000,0.000000,0.000000,567.250084,0.386073,17.958675,13.900153,476.499713,1196.109103,54.606787,45.071175,18.042888,1471.280249,85.259223,13.975509,567.035101,0.005176,60.001061,0.556240,0.040056,94.301123,2.687249,0.041835,0.015975,3.802220,0.222246,0.421921,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:52:51.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.627578,1198.868726,54.566579,45.110152,9.456427,18.029177,40.322327,0.000000,1471.111890,93.805545,84.887233,8.918312,13.931432,113.159351,0.000000,0.000000,0.000000,0.000000,0.000000,60.009089,257.750089,0.544204,0.517973,0.000000,0.000000,0.000000,567.300089,0.387802,18.029177,13.931432,476.452767,1196.119482,54.606003,45.071422,18.042749,1471.295818,85.255221,13.974434,567.040472,0.005166,60.001183,0.556101,0.039689,94.295869,2.694690,0.041258,0.016228,3.795167,0.222426,0.419083,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:52:56.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.452000,1195.844348,54.569248,45.112429,9.456819,18.065291,40.346672,0.000000,1469.723572,93.803379,84.887463,8.915916,13.853383,113.148602,0.000000,0.000000,0.000000,0.000000,0.000000,60.009011,257.750011,0.545558,0.425511,0.000000,0.000000,0.000000,567.300011,0.387802,18.065291,13.853383,476.396687,1196.107640,54.605254,45.071700,18.042378,1471.309580,85.251242,13.973589,567.045824,0.005157,60.001284,0.555973,0.037896,94.290616,2.690322,0.040694,0.016493,3.785594,0.222563,0.416186,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:53:01.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.293315,1195.705029,54.571593,45.114790,9.456803,18.178953,40.357424,0.000000,1468.469458,93.802093,84.887442,8.914651,13.724787,113.133341,0.000000,0.000000,0.000000,0.000000,0.000000,60.013031,257.640031,0.545509,0.481925,0.000000,0.000000,0.000000,567.380031,0.394797,18.178953,13.724787,476.337854,1196.088201,54.604530,45.072006,18.042593,1471.327300,85.247280,13.972225,567.051620,0.005147,60.001406,0.555847,0.035706,94.285363,2.680446,0.040121,0.016778,3.764620,0.222658,0.413512,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:53:06.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.108798,1202.667212,54.574521,45.118459,9.456062,18.262654,40.381568,0.000000,1468.567517,93.801327,84.886939,8.914388,13.682043,113.182465,0.000000,0.000000,0.000000,0.000000,0.000000,60.012008,257.640008,0.542276,1.006207,0.000000,0.000000,0.000000,567.396675,0.397135,18.262654,13.682043,476.285273,1196.085562,54.603832,45.072338,18.044459,1471.313365,85.243365,13.969462,567.057379,0.005136,60.001528,0.555713,0.036995,94.280126,2.678673,0.039570,0.017053,3.772803,0.222756,0.410803,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:53:11.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.227059,1203.142041,54.575763,45.121075,9.454688,18.146735,40.378468,0.000000,1468.928772,93.802126,84.886797,8.915329,13.842652,113.277013,0.000000,0.000000,0.000000,0.000000,0.000000,60.010042,257.640042,0.542141,0.988988,0.000000,0.000000,0.000000,567.410042,0.398301,18.146735,13.842652,476.245787,1196.116758,54.603157,45.072700,18.045561,1471.305538,85.239465,13.968054,567.063305,0.005126,60.001634,0.555565,0.040330,94.274895,2.734733,0.039008,0.017362,3.775803,0.222821,0.408130,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:53:16.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.814653,1199.715137,54.576379,45.122861,9.453517,18.180288,40.378680,0.000000,1466.436023,93.803327,84.887280,8.916048,13.853496,113.206004,0.000000,0.000000,0.000000,0.000000,0.000000,60.007084,257.620084,0.543715,0.893132,0.000000,0.000000,0.000000,567.440084,0.398280,18.180288,13.853496,476.201195,1196.136686,54.602502,45.073095,18.046821,1471.299431,85.235612,13.966513,567.069416,0.005115,60.001728,0.555422,0.042819,94.269694,2.747854,0.038455,0.017688,3.782817,0.222882,0.405467,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:53:21.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.977430,1197.103638,54.577690,45.126117,9.451572,18.146105,40.327053,0.000000,1467.875928,93.806515,84.888924,8.917590,14.021522,113.136623,0.000000,0.000000,0.000000,0.000000,0.000000,60.003009,257.600009,0.544635,0.660850,0.000000,0.000000,0.000000,567.466675,0.398849,18.146105,14.021522,476.158108,1196.157673,54.601862,45.073515,18.047872,1471.299575,85.231793,13.965747,567.075545,0.005104,60.001795,0.555278,0.045353,94.264520,2.740683,0.037898,0.018043,3.782686,0.222900,0.403067,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:53:26.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.984608,1198.094556,54.579078,45.129346,9.449732,18.092022,40.336347,0.000000,1470.967371,93.810685,84.891662,8.919023,13.770184,113.199384,0.000000,0.000000,0.000000,0.000000,0.000000,60.003032,257.600032,0.544627,0.397678,0.000000,0.000000,0.000000,567.466699,0.398849,18.092022,13.770184,476.116487,1196.185543,54.601249,45.073964,18.048914,1471.318183,85.228027,13.964604,567.081674,0.005093,60.001861,0.555133,0.046840,94.259379,2.734692,0.037362,0.018420,3.772699,0.222888,0.400559,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:53:31.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.072206,1201.026025,54.580138,45.131791,9.448347,17.968169,40.315715,0.000000,1470.487415,93.815065,84.895177,8.919888,13.698974,113.148197,0.000000,0.000000,0.000000,0.000000,0.000000,59.991001,257.660001,0.543504,0.622400,0.000000,0.000000,0.000000,567.436668,0.395345,17.968169,13.698974,476.075826,1196.215735,54.600661,45.074430,18.048939,1471.338913,85.224297,13.962561,567.087637,0.005083,60.001861,0.554987,0.048703,94.254253,2.753676,0.036858,0.018795,3.766292,0.222828,0.397785,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:53:36.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.760657,1199.467407,54.580411,45.132224,9.448187,17.940093,40.306218,0.000000,1471.075769,93.816009,84.895903,8.920106,13.766480,113.149848,0.000000,0.000000,0.000000,0.000000,0.000000,59.991027,257.660027,0.543861,0.543830,0.000000,0.000000,0.000000,567.436693,0.395345,17.940093,13.766480,476.029874,1196.225369,54.600114,45.074912,18.049025,1471.343472,85.220601,13.961643,567.093397,0.005073,60.001828,0.554847,0.051160,94.249134,2.762035,0.036417,0.019158,3.765469,0.222727,0.395271,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:53:41.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,471.786700,1195.209558,54.582924,45.134362,9.448562,17.861947,40.335937,0.000000,1474.440723,93.821530,84.899966,8.921564,13.884556,113.173788,0.000000,0.000000,0.000000,0.000000,0.000000,59.984073,257.720073,0.546264,-0.084135,0.000000,0.000000,0.000000,567.416739,0.390072,17.861947,13.884556,475.972046,1196.208252,54.599594,45.075412,18.048742,1471.370968,85.216935,13.960547,567.098859,0.005063,60.001739,0.554725,0.049825,94.244040,2.758710,0.035986,0.019525,3.769937,0.222543,0.392886,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:53:46.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.087024,1195.684363,54.586080,45.135252,9.450829,17.927791,40.387537,0.000000,1471.617627,93.824992,84.902389,8.922603,13.824987,113.172539,0.000000,0.000000,0.000000,0.000000,0.000000,59.983016,257.740016,0.545959,0.153658,0.000000,0.000000,0.000000,567.426682,0.388303,17.927791,13.824987,475.913628,1196.188095,54.599101,45.075927,18.048389,1471.385076,85.213283,13.958703,567.104377,0.005053,60.001644,0.554603,0.049348,94.238963,2.749140,0.035555,0.019874,3.766059,0.222280,0.390455,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:53:51.70,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,471.389358,1193.109033,54.589658,45.135704,9.453954,17.903131,40.397457,0.000000,1471.235730,93.827821,84.904234,8.923588,13.685856,113.165942,0.000000,0.000000,0.000000,0.000000,0.000000,59.982031,257.760031,0.546809,0.071639,0.000000,0.000000,0.000000,567.440031,0.387706,17.903131,13.685856,475.852582,1196.163867,54.598643,45.076464,18.049034,1471.363456,85.209640,13.955420,567.109803,0.005044,60.001527,0.554489,0.050480,94.233902,2.756985,0.035137,0.020176,3.755612,0.221939,0.388279,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:53:56.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.854801,1196.639148,54.594571,45.135911,9.458661,17.997675,40.365039,0.000000,1472.634363,93.831142,84.906760,8.924383,13.655916,113.214244,0.000000,0.000000,0.000000,0.000000,0.000000,59.982073,257.760073,0.545115,0.209623,0.000000,0.000000,0.000000,567.440073,0.387706,17.997675,13.655916,475.802954,1196.162376,54.598223,45.077024,18.049574,1471.321538,85.206008,13.952179,567.115062,0.005034,60.001394,0.554367,0.055425,94.228865,2.756653,0.034727,0.020418,3.698332,0.221514,0.386289,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:54:01.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.740063,1195.627600,54.597768,45.136052,9.461716,17.997788,40.365049,0.000000,1470.848682,93.833188,84.908798,8.924390,13.730760,113.233245,0.000000,0.000000,0.000000,0.000000,0.000000,59.986095,257.770095,0.545268,0.332588,0.000000,0.000000,0.000000,567.440095,0.385944,17.997788,13.730760,475.748730,1196.146634,54.597823,45.077598,18.049033,1471.282802,85.202389,13.950928,567.120322,0.005025,60.001283,0.554249,0.059338,94.223848,2.751538,0.034311,0.020618,3.666250,0.221015,0.384217,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:54:06.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.018809,1194.094775,54.602088,45.136670,9.465417,17.896424,40.335114,0.000000,1471.849915,93.836048,84.911900,8.924148,13.939058,113.101122,0.000000,0.000000,0.000000,0.000000,0.000000,59.989058,257.800058,0.546165,0.150104,0.000000,0.000000,0.000000,567.463392,0.383578,17.896424,13.939058,475.688695,1196.119195,54.597445,45.078184,18.048513,1471.252953,85.198796,13.950857,567.125637,0.005015,60.001205,0.554154,0.061888,94.218871,2.747209,0.033883,0.020790,3.639395,0.220447,0.382293,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:54:11.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.766444,1195.157947,54.606454,45.137820,9.468635,17.970123,40.343990,0.000000,1477.846985,93.839165,84.916177,8.922989,14.074070,113.106902,0.000000,0.000000,0.000000,0.000000,0.000000,59.988098,257.810098,0.545322,-0.148659,0.000000,0.000000,0.000000,567.486764,0.381213,17.970123,14.074070,475.631261,1196.093992,54.597089,45.078775,18.048677,1471.248738,85.195240,13.950360,567.131174,0.005006,60.001144,0.554061,0.062947,94.213947,2.735008,0.033444,0.020965,3.631261,0.219811,0.380249,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:54:16.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.726311,1194.672815,54.610127,45.138445,9.471682,18.085217,40.365257,0.000000,1483.028625,93.841370,84.920430,8.920940,14.026901,113.160168,0.000000,0.000000,0.000000,0.000000,0.000000,59.989013,257.870013,0.545495,-0.480553,0.000000,0.000000,0.000000,567.513346,0.380020,18.085217,14.026901,475.580647,1196.082839,54.596751,45.079361,18.048853,1471.294183,85.191728,13.949710,567.137007,0.004995,60.001117,0.553966,0.061912,94.209074,2.736697,0.032997,0.021151,3.726501,0.219119,0.377994,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:54:21.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.473708,1193.619958,54.613546,45.138569,9.474977,17.969393,40.381348,0.000000,1481.232593,93.842458,84.925146,8.917313,13.942043,113.230759,0.000000,0.000000,0.000000,0.000000,0.000000,59.993005,257.890005,0.545829,-0.361027,0.000000,0.000000,0.000000,567.550005,0.378821,17.969393,13.942043,475.536070,1196.087369,54.596418,45.079926,18.049034,1471.364315,85.188268,13.949259,567.143137,0.004984,60.001100,0.553868,0.060388,94.204265,2.732194,0.032528,0.021367,3.815099,0.218400,0.375676,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:54:26.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.570219,1193.361914,54.617289,45.138322,9.478968,18.007587,40.376191,0.000000,1475.715479,93.842471,84.929375,8.913096,13.857612,113.227872,0.000000,0.000000,0.000000,0.000000,0.000000,59.993064,257.890064,0.545718,0.078680,0.000000,0.000000,0.000000,567.550064,0.378821,18.007587,13.857612,475.492414,1196.089520,54.596093,45.080478,18.048777,1471.429631,85.184840,13.949086,567.149267,0.004974,60.001084,0.553768,0.058971,94.199486,2.730275,0.032045,0.021590,3.854766,0.217630,0.373243,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:54:31.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.093362,1194.275403,54.620201,45.137994,9.482207,18.036273,40.375562,0.000000,1471.147986,93.842104,84.931979,8.910125,13.793089,113.218366,0.000000,0.000000,0.000000,0.000000,0.000000,59.996017,257.930017,0.545199,0.518995,0.000000,0.000000,0.000000,567.593350,0.369396,18.036273,13.793089,475.445096,1196.078222,54.595778,45.080980,18.049290,1471.481871,85.181489,13.948610,567.155396,0.004963,60.001067,0.553673,0.057316,94.194802,2.735775,0.031537,0.021875,3.816054,0.216869,0.370691,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:54:36.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.776609,1195.741125,54.622069,45.137805,9.484264,17.927808,40.374549,0.000000,1467.721106,93.841850,84.933027,8.908823,13.718377,113.244397,0.000000,0.000000,0.000000,0.000000,0.000000,59.996023,257.930023,0.544413,0.893657,0.000000,0.000000,0.000000,567.593356,0.369396,17.927808,13.718377,475.410886,1196.087311,54.595477,45.081437,18.049423,1471.506845,85.178201,13.946821,567.162100,0.004951,60.001061,0.553565,0.060369,94.190192,2.731898,0.031018,0.022198,3.776223,0.216119,0.367609,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:54:41.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.773455,1197.537170,54.624915,45.137842,9.487072,18.076240,40.381982,0.000000,1466.157324,93.842033,84.932578,8.909456,13.958367,113.215911,0.000000,0.000000,0.000000,0.000000,0.000000,59.992077,258.040077,0.543501,1.207134,0.000000,0.000000,0.000000,567.606744,0.365276,18.076240,13.958367,475.392501,1196.132039,54.595183,45.081839,18.050889,1471.517769,85.174967,13.946018,567.168988,0.004939,60.001050,0.553439,0.066934,94.185666,2.695508,0.030481,0.022558,3.756698,0.215407,0.364224,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:54:46.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.800537,1195.168274,54.627862,45.138562,9.489300,17.922856,40.396433,0.000000,1472.722119,93.843358,84.929780,8.913578,13.824903,113.146960,0.000000,0.000000,0.000000,0.000000,0.000000,59.991054,258.080054,0.544702,0.508560,0.000000,0.000000,0.000000,567.610054,0.362925,17.922856,13.824903,475.371789,1196.156812,54.594901,45.082181,18.051701,1471.541796,85.171772,13.944772,567.175785,0.004927,60.001061,0.553318,0.072075,94.181236,2.676547,0.029950,0.022942,3.732857,0.214729,0.360881,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:54:51.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.598033,1190.094971,54.631925,45.139527,9.492398,17.899414,40.349561,0.000000,1474.781360,93.845220,84.926068,8.919152,13.652308,113.234892,0.000000,0.000000,0.000000,0.000000,0.000000,59.990005,258.090005,0.546109,0.084145,0.000000,0.000000,0.000000,567.606672,0.359991,17.899414,13.652308,475.342697,1196.153830,54.594656,45.082496,18.051961,1471.598912,85.168574,13.943334,567.182526,0.004915,60.001083,0.553207,0.072260,94.176868,2.681083,0.029464,0.023335,3.707293,0.214062,0.357500,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:54:56.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,471.992518,1190.079492,54.633321,45.139800,9.493520,17.942661,40.339236,0.000000,1473.960767,93.845620,84.925188,8.920432,13.824683,113.245212,0.000000,0.000000,0.000000,0.000000,0.000000,59.990021,258.090021,0.546810,0.019358,0.000000,0.000000,0.000000,567.606687,0.359991,17.942661,13.824683,475.308394,1196.130893,54.594437,45.082782,18.051571,1471.643755,85.165390,13.942294,567.189266,0.004903,60.001105,0.553102,0.071939,94.172548,2.715265,0.029025,0.023719,3.686600,0.213391,0.353958,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:55:01.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.564759,1196.107581,54.638022,45.140862,9.497161,17.803007,40.339446,0.000000,1480.195239,93.845735,84.922588,8.923147,13.857511,113.083366,0.000000,0.000000,0.000000,0.000000,0.000000,59.987064,258.070064,0.543804,0.035370,0.000000,0.000000,0.000000,567.583397,0.353546,17.803007,13.857511,475.282528,1196.123954,54.594244,45.083050,18.051313,1471.694992,85.162215,13.940761,567.195748,0.004891,60.001144,0.552987,0.072155,94.168257,2.720668,0.028626,0.024094,3.721882,0.212705,0.350830,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:55:06.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.655941,1196.257263,54.639017,45.141218,9.497799,17.872169,40.368558,0.000000,1474.683289,93.845589,84.921346,8.924243,13.854522,113.208886,0.000000,0.000000,0.000000,0.000000,0.000000,59.985021,258.040021,0.543636,0.411055,0.000000,0.000000,0.000000,567.576687,0.351201,17.872169,13.854522,475.265525,1196.133388,54.594079,45.083301,18.049574,1471.698376,85.159048,13.939288,567.202118,0.004880,60.001177,0.552862,0.077311,94.163997,2.718155,0.028279,0.024463,3.724333,0.212018,0.347241,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:55:11.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.045609,1194.688330,54.640171,45.142125,9.498046,18.072415,40.385485,0.000000,1472.242151,93.846176,84.918812,8.927364,13.786911,113.189478,0.000000,0.000000,0.000000,0.000000,0.000000,59.982086,258.060086,0.544378,0.434662,0.000000,0.000000,0.000000,567.570086,0.348856,18.072415,13.786911,475.242375,1196.126535,54.593926,45.083556,18.049328,1471.688828,85.155876,13.938220,567.208395,0.004869,60.001238,0.552745,0.082093,94.159748,2.717106,0.027951,0.024831,3.721248,0.211299,0.343704,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:55:16.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.713552,1194.027710,54.639616,45.142972,9.496644,18.163875,40.390654,0.000000,1474.471716,93.847488,84.917606,8.929882,13.830787,113.100717,0.000000,0.000000,0.000000,0.000000,0.000000,59.984093,258.060093,0.544760,0.194943,0.000000,0.000000,0.000000,567.583426,0.348260,18.163875,13.830787,475.211077,1196.098608,54.593785,45.083822,18.050598,1471.691609,85.152699,13.936800,567.214636,0.004858,60.001283,0.552638,0.084653,94.155515,2.710749,0.027650,0.025202,3.722320,0.210541,0.339975,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:55:21.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.918474,1197.991345,54.638152,45.143621,9.494531,18.192255,40.390235,0.000000,1473.186609,93.849547,84.917221,8.932326,13.890339,113.118465,0.000000,0.000000,0.000000,0.000000,0.000000,59.984080,258.010080,0.543272,0.448113,0.000000,0.000000,0.000000,567.593414,0.346492,18.192255,13.890339,475.194988,1196.110164,54.593659,45.084110,18.052396,1471.712368,85.149513,13.935530,567.220859,0.004847,60.001316,0.552513,0.088053,94.151314,2.711327,0.027393,0.025586,3.722715,0.209736,0.336565,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:55:26.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.424030,1198.734521,54.637312,45.143803,9.493509,18.139709,40.390022,0.000000,1472.144080,93.850738,84.917728,8.933009,13.956187,113.186996,0.000000,0.000000,0.000000,0.000000,0.000000,59.984022,258.010022,0.542695,0.625648,0.000000,0.000000,0.000000,567.593356,0.346492,18.139709,13.956187,475.183887,1196.134564,54.593543,45.084411,18.054195,1471.704770,85.146325,13.934335,567.227081,0.004836,60.001350,0.552383,0.094038,94.147132,2.715090,0.027162,0.025967,3.720417,0.208867,0.333003,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:55:31.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.321982,1196.138538,54.634319,45.143846,9.490474,18.033908,40.362977,0.000000,1472.913062,93.853545,84.921535,8.932011,13.758106,113.173370,0.000000,0.000000,0.000000,0.000000,0.000000,59.981012,258.020012,0.543977,0.349907,0.000000,0.000000,0.000000,567.630012,0.348819,18.033908,13.758106,475.168259,1196.147638,54.593434,45.084727,18.054710,1471.692584,85.143149,13.932071,567.233414,0.004825,60.001333,0.552259,0.099103,94.142982,2.709374,0.026956,0.026342,3.712798,0.207908,0.329731,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:55:36.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.222640,1196.473999,54.630562,45.143164,9.487398,18.108937,40.377623,0.000000,1468.505554,93.855003,84.924998,8.930006,13.647339,113.167578,0.000000,0.000000,0.000000,0.000000,0.000000,59.979031,258.000031,0.544048,0.692325,0.000000,0.000000,0.000000,567.626698,0.349408,18.108937,13.647339,475.137689,1196.127108,54.593323,45.085064,18.054558,1471.641118,85.139991,13.928433,567.239692,0.004813,60.001288,0.552154,0.104249,94.138863,2.692679,0.026760,0.026699,3.692240,0.206872,0.326365,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:55:41.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.896449,1195.813403,54.626129,45.142354,9.483775,18.075100,40.379087,0.000000,1466.833398,93.857034,84.927988,8.929046,13.699795,113.282378,0.000000,0.000000,0.000000,0.000000,0.000000,59.975038,258.010038,0.544444,0.784288,0.000000,0.000000,0.000000,567.600038,0.350599,18.075100,13.699795,475.107363,1196.109274,54.593198,45.085415,18.054550,1471.585609,85.136859,13.926694,567.245822,0.004803,60.001211,0.552050,0.109758,94.134778,2.684005,0.026551,0.027034,3.688975,0.205781,0.322673,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:55:46.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.560350,1195.400525,54.624749,45.142104,9.482645,18.138273,40.396429,0.000000,1466.952112,93.857995,84.928511,8.929484,13.678740,113.290225,0.000000,0.000000,0.000000,0.000000,0.000000,59.975034,258.010034,0.544830,0.682478,0.000000,0.000000,0.000000,567.600034,0.350599,18.138273,13.678740,475.079105,1196.099611,54.593070,45.085777,18.054982,1471.544292,85.133736,13.924815,567.251952,0.004792,60.001133,0.551943,0.114447,94.130712,2.683405,0.026343,0.027354,3.699033,0.204645,0.318819,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:55:51.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.306871,1192.644543,54.620374,45.140983,9.479391,18.246139,40.414598,0.000000,1469.857764,93.863413,84.928350,8.935063,13.907993,113.209715,0.000000,0.000000,0.000000,0.000000,0.000000,59.975071,258.080071,0.546425,0.192839,0.000000,0.000000,0.000000,567.573404,0.353552,18.246139,13.907993,475.041850,1196.070337,54.592938,45.086156,18.056044,1471.548478,85.130626,13.923353,567.257637,0.004782,60.001017,0.551851,0.113804,94.126718,2.692230,0.026143,0.027644,3.696682,0.203479,0.315338,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:55:56.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.251604,1195.204407,54.618453,45.140448,9.478006,18.246863,40.402833,0.000000,1474.528455,93.866372,84.927592,8.938780,13.713631,113.153562,0.000000,0.000000,0.000000,0.000000,0.000000,59.975042,258.080042,0.545334,0.011500,0.000000,0.000000,0.000000,567.573376,0.353552,18.246863,13.713631,475.011054,1196.058323,54.592804,45.086543,18.057102,1471.587415,85.127521,13.920280,567.263322,0.004772,60.000900,0.551751,0.111656,94.122763,2.691237,0.025948,0.027914,3.690917,0.202278,0.311713,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:56:01.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.617031,1196.102417,54.615887,45.140020,9.475867,18.127230,40.396019,0.000000,1469.202295,93.870464,84.926456,8.944007,13.631052,113.216732,0.000000,0.000000,0.000000,0.000000,0.000000,59.982099,258.090099,0.544934,0.318400,0.000000,0.000000,0.000000,567.533433,0.357101,18.127230,13.631052,474.984850,1196.058753,54.592673,45.086940,18.057642,1471.601235,85.124433,13.917161,567.268674,0.004762,60.000783,0.551649,0.111622,94.118864,2.691277,0.025769,0.028164,3.681316,0.201069,0.307992,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:56:06.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.754393,1194.357996,54.614727,45.139976,9.474751,18.050542,40.392101,0.000000,1465.986987,93.872701,84.926114,8.946587,13.723543,113.274541,0.000000,0.000000,0.000000,0.000000,0.000000,59.982002,258.090002,0.545928,0.412427,0.000000,0.000000,0.000000,567.533335,0.357101,18.050542,13.723543,474.954452,1196.049607,54.592543,45.087345,18.057311,1471.570211,85.121365,13.914738,567.274025,0.004753,60.000667,0.551551,0.113690,94.115004,2.694259,0.025596,0.028400,3.705024,0.199847,0.304130,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:56:11.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.892334,1197.650696,54.611902,45.140461,9.471441,18.082515,40.399920,0.000000,1466.735339,93.878535,84.926822,8.951714,13.865756,113.315392,0.000000,0.000000,0.000000,0.000000,0.000000,59.987003,258.060003,0.544554,0.509808,0.000000,0.000000,0.000000,567.473336,0.357139,18.082515,13.865756,474.920160,1196.033837,54.592402,45.087763,18.057703,1471.552032,85.118326,13.913726,567.279155,0.004743,60.000533,0.551460,0.113922,94.111204,2.676375,0.025418,0.028625,3.720728,0.198613,0.299603,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:56:16.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.649575,1197.268774,54.610307,45.140700,9.469607,18.126184,40.386302,0.000000,1467.101782,93.881255,84.927296,8.953960,13.641051,113.266679,0.000000,0.000000,0.000000,0.000000,0.000000,59.989073,258.080073,0.544876,0.418687,0.000000,0.000000,0.000000,567.473407,0.357139,18.126184,13.641051,474.884519,1196.015085,54.592253,45.088185,18.058316,1471.544377,85.115296,13.911253,567.284284,0.004734,60.000411,0.551372,0.113649,94.107427,2.655638,0.025232,0.028843,3.728494,0.197332,0.294918,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:56:21.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.242812,1199.049341,54.608285,45.140901,9.467384,17.950399,40.401785,0.000000,1473.227881,93.885985,84.928738,8.957246,13.976827,113.261311,0.000000,0.000000,0.000000,0.000000,0.000000,59.992014,258.080014,0.544194,0.068012,0.000000,0.000000,0.000000,567.473347,0.357139,17.950399,13.976827,474.847916,1195.997165,54.592099,45.088619,18.057259,1471.586698,85.112306,13.911229,567.289321,0.004725,60.000294,0.551285,0.108937,94.103714,2.622966,0.025046,0.029046,3.703676,0.196053,0.290301,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:56:26.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.268228,1199.198999,54.607644,45.140935,9.466709,17.958651,40.377626,0.000000,1470.559631,93.888237,84.930351,8.957886,13.943172,113.239423,0.000000,0.000000,0.000000,0.000000,0.000000,59.992014,258.080014,0.544165,0.247435,0.000000,0.000000,0.000000,567.473348,0.357139,17.958651,13.943172,474.824376,1196.012045,54.591949,45.089057,18.056710,1471.602897,85.109360,13.910255,567.294284,0.004717,60.000166,0.551185,0.108396,94.100046,2.633528,0.024870,0.029237,3.692694,0.194769,0.285707,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:56:31.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.792337,1198.063586,54.606903,45.140731,9.466171,17.892394,40.394565,0.000000,1471.158337,93.890874,84.932799,8.958076,13.716097,113.244801,0.000000,0.000000,0.000000,0.000000,0.000000,60.002059,258.040059,0.544627,0.120202,0.000000,0.000000,0.000000,567.453392,0.360676,17.892394,13.716097,474.802766,1196.030882,54.591804,45.089494,18.055738,1471.624057,85.106451,13.908585,567.299136,0.004708,60.000105,0.551085,0.107917,94.096409,2.636021,0.024705,0.029419,3.679072,0.193461,0.280886,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:56:36.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.239389,1196.726892,54.605539,45.139858,9.465681,18.008103,40.390228,0.000000,1467.524988,93.893909,84.936124,8.957785,13.889919,113.265031,0.000000,0.000000,0.000000,0.000000,0.000000,60.002093,258.060093,0.545306,0.267464,0.000000,0.000000,0.000000,567.440093,0.359509,18.008103,13.889919,474.777564,1196.039312,54.591663,45.089924,18.054846,1471.626953,85.103579,13.908943,567.303913,0.004700,60.000044,0.550988,0.108090,94.092806,2.636852,0.024552,0.029588,3.675811,0.192123,0.275855,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:56:41.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.592996,1195.163123,54.604243,45.139126,9.465118,18.078192,40.408191,0.000000,1465.852795,93.896026,84.939364,8.956662,13.912630,113.220029,0.000000,0.000000,0.000000,0.000000,0.000000,60.004062,258.060062,0.546051,0.276186,0.000000,0.000000,0.000000,567.433395,0.360688,18.078192,13.912630,474.756384,1196.052759,54.591531,45.090350,18.054044,1471.609520,85.100727,13.907874,567.308617,0.004691,59.999966,0.550889,0.110231,94.089224,2.631167,0.024413,0.029750,3.689964,0.190756,0.270844,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:56:46.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.288266,1194.409619,54.603778,45.138797,9.464981,18.078201,40.409438,0.000000,1464.449011,93.896951,84.940898,8.956052,13.830063,113.184531,0.000000,0.000000,0.000000,0.000000,0.000000,60.008070,258.070070,0.546425,0.324685,0.000000,0.000000,0.000000,567.446737,0.360093,18.078201,13.830063,474.729238,1196.053620,54.591398,45.090768,18.053948,1471.582252,85.097907,13.906881,567.313117,0.004683,59.999921,0.550798,0.112241,94.085667,2.630601,0.024280,0.029900,3.724673,0.189333,0.266309,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:56:51.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.056498,1196.267566,54.603616,45.137965,9.465651,18.058074,40.392717,0.000000,1467.230811,93.899172,84.942609,8.956563,13.782376,113.213020,0.000000,0.000000,0.000000,0.000000,0.000000,60.010027,258.090027,0.545580,0.271458,0.000000,0.000000,0.000000,567.443360,0.358920,18.058074,13.782376,474.702288,1196.053190,54.591268,45.091183,18.054120,1471.561293,85.095099,13.905511,567.317598,0.004675,59.999888,0.550707,0.113923,94.082124,2.630824,0.024151,0.030039,3.749026,0.187858,0.261609,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:56:56.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.337209,1197.072668,54.603724,45.137720,9.466003,18.059192,40.399719,0.000000,1468.180420,93.899824,84.942697,8.957127,13.808990,113.178321,0.000000,0.000000,0.000000,0.000000,0.000000,60.010025,258.090025,0.545256,0.297907,0.000000,0.000000,0.000000,567.443358,0.358920,18.059192,13.808990,474.682902,1196.071225,54.591152,45.091592,18.053691,1471.537667,85.092320,13.904519,567.321913,0.004668,59.999865,0.550608,0.117290,94.078617,2.626598,0.024040,0.030169,3.756893,0.186377,0.257181,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:57:01.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.411716,1194.280591,54.605274,45.136796,9.468478,17.920288,40.406355,0.000000,1468.448816,93.903300,84.942115,8.961185,13.751629,113.262991,0.000000,0.000000,0.000000,0.000000,0.000000,60.011074,258.100074,0.546346,0.018163,0.000000,0.000000,0.000000,567.446741,0.354806,17.920288,13.751629,474.655776,1196.066780,54.591048,45.091996,18.052535,1471.512665,85.089553,13.903235,567.326209,0.004660,59.999882,0.550520,0.118881,94.075146,2.626826,0.023940,0.030288,3.757828,0.184875,0.252708,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:57:06.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,471.956890,1192.990332,54.606152,45.136558,9.469594,18.115573,40.396233,0.000000,1467.514661,93.904595,84.942661,8.961935,13.809735,113.267525,0.000000,0.000000,0.000000,0.000000,0.000000,60.012061,258.080061,0.546830,-0.009546,0.000000,0.000000,0.000000,567.440061,0.354222,18.115573,13.809735,474.619950,1196.035240,54.590956,45.092397,18.051715,1471.474101,85.086804,13.901487,567.330394,0.004653,59.999927,0.550443,0.119367,94.071708,2.623274,0.023851,0.030399,3.763439,0.183350,0.248370,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:57:11.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.095492,1193.852234,54.607067,45.136581,9.470485,18.189163,40.415219,0.000000,1468.763611,93.905413,84.943575,8.961839,13.759048,113.258849,0.000000,0.000000,0.000000,0.000000,0.000000,60.014079,258.070079,0.546648,-0.029545,0.000000,0.000000,0.000000,567.460079,0.352448,18.189163,13.759048,474.581952,1196.000404,54.590872,45.092796,18.052261,1471.444626,85.084070,13.899915,567.334654,0.004645,59.999988,0.550367,0.119065,94.068293,2.618383,0.023768,0.030505,3.768123,0.181784,0.243919,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:57:16.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.896495,1195.199243,54.607589,45.136676,9.470913,18.198763,40.420381,0.000000,1468.810083,93.905832,84.944025,8.961806,13.802297,113.264217,0.000000,0.000000,0.000000,0.000000,0.000000,60.014049,258.070049,0.545722,0.076407,0.000000,0.000000,0.000000,567.460049,0.352448,18.198763,13.802297,474.547323,1195.973537,54.590792,45.093194,18.053218,1471.421688,85.081356,13.898924,567.338968,0.004638,60.000077,0.550289,0.118849,94.064905,2.601508,0.023686,0.030608,3.771542,0.180192,0.239158,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:57:21.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.473226,1193.908997,54.608891,45.136933,9.471957,17.936268,40.387963,0.000000,1473.454968,93.907294,84.945621,8.961673,13.929459,113.221684,0.000000,0.000000,0.000000,0.000000,0.000000,60.015050,258.060050,0.546190,-0.278708,0.000000,0.000000,0.000000,567.470050,0.350679,17.936268,13.929459,474.524962,1195.976576,54.590713,45.093592,18.051710,1471.431866,85.078675,13.897496,567.343635,0.004629,60.000221,0.550199,0.118706,94.061563,2.598758,0.023602,0.030709,3.774559,0.178586,0.233373,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:57:26.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.271208,1195.890808,54.609795,45.136855,9.472940,17.988091,40.396640,0.000000,1472.541455,93.908490,84.947566,8.960924,13.986237,113.174623,0.000000,0.000000,0.000000,0.000000,0.000000,60.015012,258.060012,0.545269,-0.104500,0.000000,0.000000,0.000000,567.470012,0.350679,17.988091,13.986237,474.500880,1195.975458,54.590637,45.093988,18.050902,1471.430290,85.076030,13.897313,567.348301,0.004633,60.000366,0.550110,0.118693,94.058271,2.598752,0.023517,0.030805,3.774033,0.176966,0.227344,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:57:31.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.839525,1197.351404,54.611209,45.136583,9.474627,18.035075,40.461687,0.000000,1474.874243,93.909660,84.949915,8.959745,13.786937,113.288184,0.000000,0.000000,0.000000,0.000000,0.000000,60.011005,258.060005,0.544615,-0.068311,0.000000,0.000000,0.000000,567.493338,0.351840,18.035075,13.786937,474.479379,1195.981279,54.590567,45.094382,18.050404,1471.440669,85.073404,13.896052,567.353097,0.004641,60.000488,0.550019,0.118928,94.054996,2.600664,0.023437,0.030894,3.780953,0.175294,0.221128,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:57:36.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.720257,1196.706262,54.611861,45.136391,9.475470,18.076764,40.444334,0.000000,1473.769788,93.909985,84.950984,8.959000,13.801479,113.292712,0.000000,0.000000,0.000000,0.000000,0.000000,60.011073,258.060073,0.544752,-0.080623,0.000000,0.000000,0.000000,567.493406,0.351840,18.076764,13.801479,474.450477,1195.965280,54.590505,45.094770,18.050147,1471.466904,85.070813,13.894861,567.358153,0.004650,60.000616,0.549940,0.116020,94.051780,2.587187,0.023366,0.030981,3.780638,0.173620,0.213709,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:57:41.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.304319,1192.773560,54.613646,45.135347,9.478298,18.001820,40.439581,0.000000,1469.997095,93.910181,84.956038,8.954144,13.871663,113.213847,0.000000,0.000000,0.000000,0.000000,0.000000,60.010014,258.070014,0.546406,-0.031794,0.000000,0.000000,0.000000,567.503347,0.358882,18.001820,13.871663,474.415285,1195.930787,54.590458,45.095152,18.050231,1471.482128,85.068244,13.894396,567.363265,0.004624,60.000744,0.549870,0.112582,94.048600,2.568199,0.023311,0.031063,3.773677,0.171897,0.205852,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:57:46.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.537687,1193.201917,54.614193,45.134615,9.479577,18.157764,40.404877,0.000000,1470.802222,93.909723,84.958344,8.951379,13.793503,113.214650,0.000000,0.000000,0.000000,0.000000,0.000000,60.014059,258.120059,0.546242,-0.006360,0.000000,0.000000,0.000000,567.536725,0.360035,18.157764,13.793503,474.392122,1195.922874,54.590429,45.095524,18.050504,1471.474358,85.065708,13.893099,567.368506,0.004633,60.000894,0.549788,0.112965,94.045451,2.574428,0.023278,0.031132,3.773629,0.170114,0.197999,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:57:51.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.000023,1191.338806,54.615762,45.133795,9.481967,17.995717,40.410047,0.000000,1471.106714,93.909412,84.960267,8.949146,13.673364,113.235716,0.000000,0.000000,0.000000,0.000000,0.000000,60.018083,258.160083,0.546949,-0.085044,0.000000,0.000000,0.000000,567.550083,0.361202,17.995717,13.673364,474.371388,1195.918258,54.590416,45.095891,18.050051,1471.456868,85.063188,13.890962,567.373821,0.004642,60.001067,0.549704,0.114416,94.042323,2.581447,0.023264,0.031195,3.769310,0.168281,0.189744,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:57:56.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.705750,1193.129675,54.616932,45.133405,9.483526,17.940506,40.427193,0.000000,1469.806152,93.909402,84.960764,8.948638,13.653144,113.290229,0.000000,0.000000,0.000000,0.000000,0.000000,60.018095,258.160095,0.546133,0.124253,0.000000,0.000000,0.000000,567.550095,0.361202,17.940506,13.653144,474.350478,1195.909197,54.590431,45.096252,18.049507,1471.425415,85.060689,13.888201,567.379081,0.004567,60.001240,0.549621,0.116643,94.039236,2.588386,0.023280,0.031251,3.759262,0.166425,0.181195,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:58:01.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.500422,1199.622217,54.620084,45.132116,9.487968,17.883216,40.399940,0.000000,1471.147998,93.909425,84.961043,8.948383,14.017097,113.260085,0.000000,0.000000,0.000000,0.000000,0.000000,60.017058,258.210058,0.543028,0.540440,0.000000,0.000000,0.000000,567.573391,0.364123,17.883216,14.017097,474.337129,1195.926917,54.590467,45.096608,18.048783,1471.380142,85.058202,13.886862,567.383877,0.004558,60.001439,0.549531,0.120767,94.036165,2.598411,0.023320,0.031296,3.720806,0.164529,0.174053,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:58:06.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.822316,1200.236401,54.621082,45.131548,9.489533,17.937621,40.397883,0.000000,1471.209924,93.909176,84.961470,8.947706,13.875383,113.282388,0.000000,0.000000,0.000000,0.000000,0.000000,60.012002,258.200002,0.542640,0.607656,0.000000,0.000000,0.000000,567.530002,0.364738,17.937621,13.875383,474.334761,1195.957625,54.590522,45.096961,18.048081,1471.354824,85.055730,13.885771,567.388229,0.004550,60.001600,0.549430,0.126015,94.033116,2.616536,0.023380,0.031331,3.706264,0.162600,0.167709,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:58:11.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.994910,1195.462439,54.622498,45.131657,9.490841,18.054862,40.417271,0.000000,1475.209717,93.908334,84.962095,8.946239,13.928523,113.227458,0.000000,0.000000,0.000000,0.000000,0.000000,60.009027,258.200027,0.544732,0.019209,0.000000,0.000000,0.000000,567.513360,0.364162,18.054862,13.928523,474.328995,1195.979645,54.590587,45.097316,18.048385,1471.365519,85.053279,13.883892,567.392136,0.004543,60.001734,0.549333,0.128002,94.030094,2.614435,0.023452,0.031358,3.712405,0.160647,0.162267,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:58:16.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.325002,1193.315454,54.622970,45.131912,9.491058,17.917064,40.418924,0.000000,1473.098865,93.908019,84.962163,8.945856,13.970535,113.227872,0.000000,0.000000,0.000000,0.000000,0.000000,60.007061,258.200061,0.545503,-0.027677,0.000000,0.000000,0.000000,567.486728,0.365354,17.917064,13.970535,474.312246,1195.972218,54.590654,45.097678,18.047445,1471.388084,85.050854,13.884023,567.395470,0.004538,60.001845,0.549249,0.126723,94.027104,2.620119,0.023527,0.031379,3.710518,0.158686,0.157931,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
